

®
Portions of this publication are reproduced with permission from the National Electrical Code, 2011 edition, copyright© 2010 National Fire Protection Association, Quincy, MA 02169. All rights reserved. 
0 
®
No portions of NECmaterial may be reproduced except with permission of the National Fire Protection Association. 

0 
ISBN 978-1-55701-778-9 
0 

Copyright© to 2011 National Electrical Code Held By 
National Fire Protection Association 
1 Batterymarch Park (P.O. Box 9146) 
Quincy, MA 02269-9959 
Copyright © to all unique California State Provisions 






Held by 
California Building Standards Commission 
2525 Natomas Park Drive, Suite 130 
Sacramento, CA 95833-2936 
Printed in The United States 

Published and Printed by BNi Publications, Inc 

0 




NFP A 70, National Electrical Code, NFPA, and National Fire Protection Association are registered trademarks of the National Fire Protection Association, Inc., Quincy, MA, 02169. 

0,------­
0 
70-ii 
2013 California Electrical Code 




Preface 

This document is the 3rd of 12 Parts of the official triennial compilation and publication of the adoptions, amendments and repeal of administrative regulations to California Code of Regulations, Title 24, also referred to as the California Building Standards Code. This Part is known as the California0 Electrical Code and incorporates, by adoption, the 2011 edition of the National Electrical Code of the National Fire Protection Association with the California amendments 
The California Building Standards Code is published in its entirety every three years by order of the California legislature, with supplements published in intervening years. The California legislature 0 delegated authority to various State agencies, boards, commissions and departments to create building regulations to implement the State's statutes. These building regulations or standards, have the same force of law, and take effect 180 days after their publication unless otherwise stipulated. The California Building Standards Code applies to occupancies in the State of California as annotated. 
A city, county or city and county may establish more restrictive building standards reasonably necessary because of local climatic, geological or topographical conditions. Findings of the local condition(s) and the adopted local building standard(s) must be filed with the California Building Standards Commission to become effective and may not be effective sooner than the date filed with the California Building Standards Commission and in no case sooner than the effective date of this edition of California Building Standards Code. Local building standards that were adopted and applicable to previous editions of the California Building Standards Code do not apply to this edition without appropriate adoption and the required filing. 
To familiarize yourself with the format of this code, it is suggested that users review the following contents: 
• 
How To Distinguish Model Code Language From California Amendments 

• 
Matrix Adoption Tables, located at the beginning of each chapter. 


Should you find publication (e.g., typographical) errors or inconsistencies in this code or wish to offer comments toward improving its format, please address your comments to: 
California Building Standards Commission 2525 Natomas Park Drive, Suite 130 Sacramento, CA 95833-2936 
Phone: (916) 263-0916 FAX: (916) 263-0959 
Web Page: www.bsc.ca.gov 


2013 California Electrical Code 
Acknowledgements 



The 2013 California Building Standards Code (Code) was developed through the outstanding 
collaborative efforts of the Department of Housing and Community Development, the Division of 
State Architect, the Office of the State Fire Marshal, the Office of Statewide Health Planning and 
Development, the California Energy Commission, the California Department of Public Health, the 

(J
California State Lands Commission, the Board of State and Community Corrections, and the 
California Building Standards Commission (Commission). 

This collaborative effort included the assistance of the Commission's Code Advisory Committees and ()many other volunteers who worked tirelessly to assist the Commission in the production of this Code. 
Governor Edmund G. Brown Jr. 
Members of the Building Standards Commission 
Secretary Anna Caballero -Chair James Barthman-Vice-Chair 
Stephen Jensen Rose Conroy 
Randy Twist Sheila Lee 
Richard Sawhill Richard Sierra 


Kent Sasaki Steven Winkel Erick Mikiten 
Jim McGowan-Executive Director Michael L. Nearman-Deputy Executive Director 
For questions on California state agency amendments; please refer to the contact list on the following page. 
() 




2013 California Electrical Code 

California Code of Regulations, Title 24
California Agency Information Contact List 

California Building Standards Commission 
www.bsc.ca.gov (916) 263-0916 
0 
California Energy Commission 
www.energy.ca.gov 
Energy Hotline (800) 772-3300 
Building Efficiency Standards Appliance Efficiency Standards Compliance Manual Forms 
0 
California State Lands Commission 
www.slc.ca.gov (562) 499-6312 Marine Oil Terminals 
California State Library www.library.ca.gov (916) 654-0266 

Board of State and Community Corrections www.bscc.ca.gov (916) 445-5073 Local Adult Jail Standards Local Juvenile Facility Standards 
Department of Consumer Mfairs: 
Acupuncture Board www.acupuncture.ca.gov (916) 515-5200 Office Standards 

Board of Pharmacy www.pharmacy.ca.gov (916) 574-7900 Pharmacy Standards 
Bureau of Barbering and Cosmetology 
www.barbercosmo.ca.gov (916) 952-5210 Barber and Beauty Shop, and College Standards 
Bureau of Electronic and Appliance Repair, Home Furnishings and Thermal Insulation www.bearhfti.ca.gov (9 16) 999-2041 
Insulation Testing Standards 
0 Structural Pest Control Board www.pestboard.ca.gov (800) 737-8188 Structural Standards 
Veterinary Medical Board www.vmb.ca.gov (916) 263-2610 Veterinary Hospital Standards 

Department of Food and Agriculture 
www.cdfa.ca.gov Meat & Poultry Packing Plant Standards (916) 654-0509 Dairy Standards (916) 654-0773 
( 
\\._/ 
_ 
2013 California Electrical Code 

Department of Housing and Community Development 
www.hcd.ca.gov 
(916) 445-9471 
Residential-Hotels, Motels, Apartments, 
Single-Family Dwellings; and 
Permanent Structures in Mobilehome & 
Special Occupancy Parks 

(916) 445-3338 
Factory-Built Housing, Manufactured Housing & Commercial Modular 
Mobilehome-Permits & Inspections Northern Region -(916) 255-2501 Southern Region -(951) 782-4420 
(9 16) 445-947 1 
Employee Housing Standards 
Department of Public Health www.dph.ca.gov (916) 449-5661 Organized Camps Standards Public Swimming Pools Standards 
Division of the State Architect www.dgs.ca.gov/dsa (916) 445-8100 
Access Compliance 
Structural Safety 
Public Schools Standards Essential Services Building Standards Community College Standards 
State Historical Building Safety Board 
Alternative Building Standards 
Office of Statewide Health Planning and Development 
www.oshpd.ca.gov (916) 440-8356 Hospital Standards Skilled Nursing Facility Standards & Clinic Standards Permits 
Office of the State Fire Marshal 
osfm.fire.ca.gov (916) 445-8200 Code Development and Analysis Fire Safety Standards 






0 

0 











70-vi 
2013 California Electrical Code 

70-vii
2013 California Electrical Code 


0 

0 

0 
0 








70-viii 
2013 California Electrical Code 

CONTENTS 
ARTICLE ARTICLE 
0. 
89 Genera/CodeProvisions............................................................................. 70--1 250 GroundingandBonding................................................•.......................70-100
90 Introduction..................................................................................................70-22 IGeneral.....................................................................................................70-100IISystem Grounding................................................................................70-103 III GroundingElectrode System and

Chapter 1General 
NEnclosure, Raceway, and Service Cable Cormections...................70-116 
VBonding.................................................................................................70-117 

100 Definitions..................................................................................................70-26 

IGeneral.......................................................................................................70-26

IIOver600 Volts, Nominal .......................................................................70-33 

110 Requirements forElectrical Installati ons...............................................70-34 

IGeneral.......................................................................................................70-34
II600 Volts, Nominal, or Less ....................................:.............................70-37 
IIIOver600 Volts, Nominal......................................................................70-40 
NTumtelJnstallationsover600 Volts, Nominal ..................................70-43 
VManholes and otherElectricalEnclosures 
Intended for PersonnelEntry, AllVoltages ........................................70-44 

Chapter 2 Wiling and Protection 
200 Useand Identification ofOrmmded Conductors ..................................70-46 

210 Branch Circuits ..........................................................................................70-48 

IGeneral Provisions....................................................................................70-48
IIBranch-CircuitRatings ...........................................................................70-52 
IIIRequired Outlets ....................................................................................70-55 

215 Feeders .......................................................................................................70-59 

220 Branch-Circuit, Feeder,and Service Calculations................................70-61 

IGeneral.......................................................................................................70-61
IIBranch Circuit Load Calculations..........................................................70 -61 
IIIFeeders and ServiceLoad Calculations ..............................................70-64 
N Optional Feeder and Service Load Calculations ...............................70-67 
VFann Load Calculations........................................................................ 70-70 

225 OutsideBranch Circuits and Feeders.....................................................70-71 

IGeneral.....................................................................................................70-71

.
II. or Other .................................................................................................70-74 IIIOver6 Volts.......................................................................................70-76 
230 Services ......................................................................................................70-78 

IGeneral.......................................................................................................70-78IIOverhead Conductors ...............................................................70-79 IIIUndergroun 
Conductors .......................................................70-81 
N Service-Entrance Conductors ..............................................................70-81 
VServiceEquipment-General.............................................................70-84
VIService Disconnecting Means ....................................70-84
VIIServiceEquipment-
Overcurrent Protecti on ................................70-86 
VIII Services Exceeding600 Volts, Nominal .........................................70-87 

240Overcurrent Protection .............................................................................70-88 

IGeneral.........................................:.............................................................70-88
IILocation....................................................................................................70-92 
IIIEnclosures...............................................................................................70-95 
N Discormecting and Guanlin g ...............................................................70-96 
V PlugFuses, Fuseholders, and Adapters................................................70-96

VIVIICartridgeFuses andFuseholders .........................................................70-97 CircuitBreakers ....................................................................................70-97 
VIII Supervised Industrial Installations....................................................70-98
IXOvercurrent Protecti onOver600 Volts, Nominal ..........................70-100 

2013 California Electrical Code 
VIEquipment Grounding andEquipmentGrounding Conductors .......................................................................70-120VIIMethods ofEquipment Grounding.................................................70-125 VIII Direct-Current Systems ...................................................................70-128IXInstrum ents, Meters, and Relays ..........................................•...........•70-129 X Grounding of Systems and Circuits ofR 1 kVandOver(High Voltage)..........................................................70-129 
280 Surge Arresters,over1 kV....................................................................70-131 

I General.....................................................................................................70-131
IIInstallation..............................................................................................70-132 
III Cormecting Surge Arresters ...............................................................70-132 

285 Surge-Protective Devices(SPDs), 1kV or Less.................................70-133 

I General.....................................................................................................70-133
IIInstallation..............................................................................................70-133 
III Cormecting SPDs ................................................................................70-133 

Chapter 3Wiling Methods and Materials 
300 WiringMethods.....................................................................................•70-135 

I GeneralRequirements...........................................................................70-135
IIRequirements forOver600 Volts, Nominal .....................................70-145 

310 Conductors forGeneralWiring............................................................70-147 

70-147 
70-168 
312 Cabinets, CutoutBoxes, andMeter Socket Enclosures.....................70-173 

I Installation...............................................................................................70-174
IIConstruction Specifications.................................................................70-175 

314 Outlet,Device, Pull,andJunction Boxes;Conduit Bodies; Fittings; and HandholeEnclosures............................70-177 
I Scope and General.................................................................................70-177IIInstallation..............................................................................................70-177 III 70-184 
forUse on Systems ...........70-185 

320 Armored Cable: Type AC.....................................................................70-186 

I General.....................................................................................................70-186
IIInstallation..............................................................................................70-186 
III Construction Specifications................................................................70-187 

322 FlatJCableAssemblies: TypeFC..........................................................70-187 

I General.....................................................................................................70-187
IIInstallation..............................................................................................70-188 
III Construction.........................................................................................70-188 

324 Flat Conductor Cable: TypeFCC........................................................70-189 

I General...............................................:.....................................................70-189
IIInstallation..............................................................................................70-189 
III Construction.........................................................................................70-190 



CONTENTS 
ARTICLE 
326 Integrated GasSpacer Cable: Type IGS .............................................. 70-191 

I General ..................................................................................................... 70-191 
nInstallation .............................................................................................. 70-191 
illConstruction Specifications ................................................................ 70-191 

328 MediumVoltageCable:TypeMV ...................................................... 70-192 

I General ..................................................................................................... 70-192 
nInstallation .............................................................................................. 70-192 
illConstruction Specifications ................................................................ 70-192 

330 Metal-Clad Cable: TypeMC ................................................................ 70-192 

I General ..................................................................................................... 70-192 
nInstallation .............................................................................................. 70-193 
illConstruction Specifications ................................................................ 70-194 

332 Mineral-Insulated, Metal-Sheathed Cable: Type MI ......................... 70-194 

I General ..................................................................................................... 70-194 
nInstallation .............................................................................................. 70-195 
illConstruction Specifications ................................................................ 70-196 

334 Noumetallic-Sheathed Cable: Types NM, NMC, and NMS ............ 70-196 

I General ..................................................................................................... 70-196 
nInstallation .............................................................................................. 70-196 
illConstruction Specifications ................................................................ 70-198 

336 Power and Control Tray Cable: Type TC............................................70-198 

IGeneral ..................................................................................................... 70-198 
nInstallation .............................................................................................. 70-199 
illConstruction Specifications ................................................................ 70-199 

338 Service-Entrance Cable: Types SE and USE ...................................... 70-200 

I General ...................................................................................................••70-200 
nInstallation .............................................................................................. 70-200 
illConstruction ......................................................................................... 70-201 

340 Underground Feeder and Branch-Circuit Cable: Type UF...............70-201 

I General ..................................................................................................... 70-201 
nInstallation .............................................................................................. 70-201 
illConstruction Specifications ................................................................ 70-202 

342 Intermediate Metal ConduitType IMC .............................................. 70-202 

I General ..................................................................................................... 70-202 
nInstallation .............................................................................................. 70-202 
illConstruction Specifications ................................................................ 70-203 

344 Rigid Metal Conduit: Type RMC ......................................................... 70-203 

I General ..................................................................................................... 70-203 
nInstallation .............................................................................................. 70-203 
illConstruction Specifications ................................................................ 70-205 

348 Flexible Metal Conduit: Type FMC ..................................................... 70-205 

I General ..................................................................................................... 70-205 
nInstallation .............................................................................................. 70-205 

350 Liquidtight Flexible Metal Conduit: Type LFMC ............................. 70-207 

I General ..................................................................................................... 70-207 nInstallation······························································································ 70-207illCons1ruction Specifications ................................................................ 70-208 
352 Rigid Polyvinyl Chloride Conduit: Type PVC ................................... 70-208 

I General ..................................................................................................... 70-208 
nillInstallation .............................................................................................. 70-208 Construction Specifications ................................................................ 70-210 

ARTICLE 
353 High Density Polyethylene Conduit: Type HOPE Conduit ............ 70-211 

IGeneral .................................................................................................... 70-211 

nillInstallation ............................................................................................. 70-211 Cons1ruction Specifications ............................................................... 70-212 

354 Nonmetallic Unde!:ground Conduit with Conductors:Type NUCC........70-212 

IGeneral .................................................................................................... 70-212 
nInstallation ········•···················································································· 70-212
illConstruction Specifications ···················································'··········· 70-213 

355 Reinforced Thennosetting Resin Conduit: Type RTRC ................... 70-213 

L General ................................................................................................... 70-213 
ILInstallation ............................................................................................ 70-214 
llLConstruction Specifications .............................................................. 70-216 

356 Liquidtight Flexible Nonmetallic Conduit: Type LFNC .................. 70-216 

IGeneral .................................................................................................... 70-216 
nInstallation ····························································································· 70-216
illCons1ruction Specifications ............................................................... 70-217 

358 Electrical Metallic Thbing: Type EMT ............................................... 70-218 

IGeneral .................................................................................................... 70-218 
nInstallation····························································································· 70-218
illConstruction Specifications ............................................................... 70-219 

360 Flexible Metallic Tubing: Type FMT .................................................. 70-219 

IGeneral .................................................................................................... 70-219 
nInstallation····························································································· 70-219
illConstruction Specifications ............................................................... 70-220 

362 Electrical Noumetallic Thbing: Type ENT ......................................... 70-220 

IGeneral .................................................................................................... 70-220 
nInstallation ····························································································· 70-220
illConstruction Specifications ............................................................... 70-222 

366 Auxiliary Gutters ..........................•......................................................... 70-222 

IGeneral .................................................................................................... 70-222 
nInstallati on····························································································· 70-222
illConstruction Specifications ............................................................... 70-224 

368 Bnsways .... , ............................................................................................. 70-224 

IGeneralRequirements ........................................................................... 70-224 
nInstallation ····························································································· 70-224
illConstruction ........................................................................................ 70-226 
NRequirements forOver600Volts,Nominal ................................... 70-226 

370 Cablebus .................................................................................................. 70-227 

372 Cellular Concrete Floor Raceways ...................................................... 70-228 

374 CellularMetalFloorRaceways ............................................................ 70-229 

I Installation ............................................................................................... 70-229 

ITConstruction Specifications ................................................................. 70-229 

376 Metal Wrreways ...............................................................................•..... 70-230 

IGeneral .................................................................................................... 70-230 
nInstallation····························································································· 70-230
illConstruction Specifications .............................................. : ................ 70-231 

378 Noumetallic Wireways .......................................................................... 70-231 

IGeneral .................................................................................................... 70-231 
nInstallation ····························································································· 70-231
illConstruction Specifications ............................................................... 70-232 

380Multioutlet Assembly ............................................................................ 70-232 

····························································································· 70-232 382 Noumetallic Extensions ......................................................................... 70-233 ( ··.)
\'-..__/
IGeneral .................................................................................................... 70-233 

nInstallation 70-233 
.................................................................. 70-234 
384 S1rut-TypeChannelRaceway ............................................................... 70-235 
IGeneral .................................................................................................... 70-235 
nillInstallation ............................................................................................. 70-235 Construction Specifications ............................................................... 70-236 

2013 California Electrical Code 

IGeneral ......... ................................. ................... ........................................70--251
ITConstruction Specifications ...................................... .... ..................

. ... .70--260
illPortableCables Over 600Volts, Nominal .............. ........................ .70--261 

402Fixture Wires ....... ................. ...................... .............................................70--262 

404Switches . ................................................................... .......................
. .......70--266 

IInstallation ............. ................... .... ..... ................................... ....................70--266
ITConstruction Specifications .................. 
.......................... ..............

. .....70--270 
406Receptacles,CordConnectors, and Attachment Plugs (C
aps) .........70--270 

408 Switchboards and Panelboards .............. ............... .................... .... .........70--274 

IGeneral ...... ............................................................ ...................................70--274
ITSwitchboards ............................................ ..............................................70--275
illPanelboards ...... ......... ............................................................................70--276
NConstruction Specifications ............... .............. ...................... ......... ....70--277 

409 IndustrialControl Panels ................. .................. .....................................70--278 

NMotorBranch-Circuit IGeneral..................................................................................................... 70--278
ITInstallation . 
... ................................................ ......................................... 70--278
illConstruction Specifications . 
.................................. ........................ ....70--279 

410 Luminaires,Lampholders, and Lamps ................................................ .70--280 

IGeneral ........... ....................... .............. ................................. ....................70--280ITLuminaire Locations ....
. .................................................. ..................... .70--281
illProvisions at Luminaire Outlet Boxes,Canopies, and Pans ...........70--282
NLuminaireSupports..................................................... ........................70--282 
V Grounding ............................................ ................................... ...............70--283 
VI Wiring of Luminaires .............. ...... ............ ...................... .. ...... ............70--283
VllConstruction of Luminaires ............................................................

..70--285 
vrnInstallation ofLampholders .............................................................70--285 Lamps and Auxiliary Equipment ......................................................70--285 Special Provisions forFlush andRecessed Luminaires...................70--286 

V Skin-EffectHeating. .............. ..................... ........................... ........ .......70--306 
VIControl and Protection........................................................................ 70--307 

427FixedElectricHeatingEquipment for Pipelines and Vessels ............................................................................... 70--307 
IGeneral..................................................................................................... 70--307

ITInstallation ........................................................... ............ .......................

70--308illResistanceHeatingElements ................................................. ...... ......
70--308NImpedanceHeating ............................................................................. 70--309 V InductionHeating .......... ....................................................... ................70--309 
VI Skin-EffectHeating ............................... ..... ....................... .... .............70--309
VllControl and Protection ...................................................................... 70--309 

430Motors,MotorCircuits, andControllers . 
............ ...............................70--310 

IGeneral..................................................................................................... 70--310
ITMotorCircuitConductors ................................................ ....................

70--316
illMotor and Branch-Circuit Overload Protection.............................. 70--319
Short-Circuitand Ground-FaultProtectiOIL....... 70--322 
VMotorFeeder Short-Circuit and Ground-Fault Protection ............ ..70--325 
VIMotorControlCircuits....................................................................... 70--326
VllMotorControllers .......................................... .... ......................... .......

70--327 
VlliMotorControlCenters..................................................................... 70--329
IXDisconnecting Means ........................................... ....... ...... .................70--330 
X Adjustable-SpeedDrive Systems.................................................. 70--333
XIOver 600Volts, Nominal. ...... ................................... ... ......................70--334

XllProtection of Live Parts-All Voltages ................... ............. ........70--335
XlliGrounding-All Voltages............................................................. 70--335
XIVTables ................................................................................................ 70--336 

2013CaliforniaElectrical Code 
70-xi 


CONTENTS 
ARTICLE 
440Air-Conditioning and Refrigeratiog Equipment ................................. 70-340 

I General ..................................................................................................... 70-340 
II Disconnectiog Means ........................................................................... 70-342 
illBranch-Circuit Short-Circuit and 
Ground-Fault Protection ........................................................................... 70-343 
NBranch-Circuit Conductors ................................................................ 70-344 
VIVControllers for Motor-Compressors ................................................... 70-344 Motor-Compressor and Branch-Circuit 

Overload Protection .................................................................................. 70-345 
VIIProvisions for Room AirConditioners ........................................... 70-346 

445 Generators ................................................................................................ 70-347 

450 Transformers and Transfonner V auJts(Including Secondaiy Ties) .......... 70-348 

I General Provisions .................................................................................. 70-348 II Specific Provisions Applicable to Different Types ofTransformers ....................................... , .................... 70-352 illTransformer Vaults .............................................................................. 70-354 
455 Phase Converters ..................................................................................... 70-355 

I General ..................................................................................................... 70-355 II Specific Provisions Applicable to Different Types ofPhase Converters ...................................................... 70-356 
460 Capacitors ................................................................................................ 70-357 

I 600 Volts, Nominal, and Under. ........................................................... 70-357 
II Over 600 Volts, Nominal.. ................................................................... 70-358 

470 Resistors and Reactors .......................................................................... 70-358 

I 600 Volts, Nominal, and Under ............................................................ 70-358 
II Over 600 Volts, Nominal ..................................................................... 70-359 

480 Storage Batteries ..................................................................................... 70-359 

490 Equipment, Over 600 Volts, Nominal ................................................. 70-360 

I General ..................................................................................................... 70-360 II Equipment-Specific Provisions ...................................................... 70-361 illEquipment-Metal-Enclosed Power Switchgear and Industrial Control Assemblies ............................................................. 70-363 
VN Electrode-Type Boilers ........................................................................ 70-366 Mobile and Portable Equipment... ..................................................... 70-365 

Chapter 5Special Occupancies 
500 Hazardous (Classified) Locations, Classes I, II, and III,Divisions Iand2 ................................................................. 70-367 
501 ClassiLocations ..................................................................................... 70-376 

I General.. ................................................................................................... 70-376 
II Wiring ..................................................................................................... 70-376 
illEquipment. ............................................................................................ 70-381 

502 Class ll Locations ................................................................................... 70-386 

I General ..................................................................................................... 70-386 
II Wiring ..................................................................................................... 70-386 
illEquipment. ............................................................................................ 70-388 

503 Class illLocations .................................................................................. 70-391 

I General.. ................................................................................................... 70-391 
II Wiring ..................................................................................................... 70-391 
illEquipment.. ........................................................................................... 70-392 

504 Intrinsically Safe Systems ...................................................................... 70-394 

505 Class I, Zone 0, 1, and 2 Locations ....................................................... 70-397 

506 Zone 20, 21, 22l.ocations for CombustibleDustsor Jgnitlble FibersiFiyings ............................................................................................................70-412 
510 Hazardous (Classified) Locations -specific ..................................... 70-419 

511 Commercial Garages, Repair and Storage ........................................... 70-419 

513 Aircraft Hangars ...................................................................................... 70-422 

ARTICLE 
514 Motor Fuel Dispensing Facilities .......................................... 70-425 

515 Bulk Storage Plants ................................................................................ 70-429 

516 Spray Application, Dipping, and Coatiog Processes ......................... 70-434 

517 Health Care Facilities ............................................................................. 70-440 

I General .................................................................................................... 70-440 
ll Wiring and Protection .......................................................................... 70-442 
illEssential Electrical System ................................................................ 70-445
NInhalation Anesthetizing Locations .................................................. 70-452 
VX-Ray Installations ............................................................................... 70-455 
VICommunications, Signaling Systems, Data Systems, 
Fire Alarm Systems, and Systems Less Than 120 Volts, 
Nominal.. ............................................................................................... 70-456 
Vll Isolated Power Systems .................................................................... 70-457 

518 Assembly Occupancies ......................................................................... 70-458 

520 Theaters, Audience Areas ofMotion Picture and Television Studios, 
Performance Areas, and Similar Locations ........................................... 70-459 

I General .. .................................................................................................. 70-459 
llillFixed Stage Switchboards ................................................................... 70-461 Fixed Stage Equipment Other ThanSwitchboards ......................... 70-462 

NPortable Switchboards on Stage ........................................................ 70-463 
V Portable Stage Equipment Other ThanSwitchboards ..................... 70-466 
VIDressing Rooms .................................................................................. 70-468 
vnGrounding ·························································································· 70-468 

522 Control Systems for Permanent Amusement Attractions ................. 70-468 

I. General .................................................................................................... 70-468 
ill. ll. Control Circuits ..................................................................................... 70-468 Control Circuit Wiring Methods ....................................................... 70-469 

525 Carnivals, Circuses, Fairs, and Similar Events ................................... 70-470 

I General Requirements ........................................................................... 70-470 

0
ll Power Sources ....................................................................................... 70-470 
illNWiring Methods ................................................................................... 70-471 Grounding and Bonding .................................................................... 70-472 

530 Motion Picture and Television Studios 
and Similar Locations .............................................................................. 70-4 72 

IIIGeneral .................................................................................................... 70-472 Stage or Set ............................................................................................ 70-473 

illNDressing Rooms .................................................................................. 70-475 Viewing, Cutting, and Patching Tables ........................................... 70-475 

V Cellulose Nitrate Film Storage Vaults ............................................... 70-4 75 
VISubstations ........................................................................................... 70-475 

540 Motion Picture Projection Rooms ........................................................ 70-476 

I General .................................................................................................... 70-476 
reIIE..&.ot=..::.piili;ti.quipment and Projectors of the Professional Type ........................ 70-476 (J

:········································· 70-477 
andReproduction Equipment ................................................................. 70-477 

545 ManufucturedBuildings ........................................................................ 70-477 

547 Agricultural Buildings ........................................................................... 70-478 

550 Mobile Homes, Manufactured Homes, and Mobile Home Parks ... 70-481 
I General .................................................................................................... 70-481 
ll Mobile and Manufuctured Homes ...................................................... 70-482 
illServices and Feeders ........................................................................... 70-489 

551 Recreational Vehicles and Recreational Vehicle Parks ..................... 70-490 

IIIGeneral .................................................................................................... 70-490 Combination Electrical Systems ......................................................... 70-491 

illOther Power Sources .......................................................................... 70-492 
N Nominal l20-Volt or 120/240-Volt Systems .................................. 70-493 
VFactoryTests ...................................................................... : .................. 70-500 
VIRecreational Vehicle Parks ................................................................ 70-500 

2013 California Electrical Code 
CONTENTS 
ARTICLE ARTICLE 
552 Pmk Trailers ............................................................................................. 70--503 630 Electric Welders ...................................................................................... 70--552 

IGeneral..................................................................................................... 70--503 
ll Low-Voltage Systems .......................................................................... 70--503 
illCombination Electrical Systems ........................................................ 70--504 
NNominal l20-Volt or 120/240-Volt Systems ................................... 70--505 
VFactory Tests .......................................................................................... 70--511 

553 FloatingBuildings ................................................................................... 70--512 

IGeneral ..................................................................................................... 70--512 
ll Services andFeeders ............................................................................. 70--512 
mGrounding ............................................................................................. 70--512 

555 Marinas andBoatyards ........................................................................... 70--513 

590 Temporary Installations .......................................................................... 70-516 

Chapter 6 Special Equipment 
600 Electric Signs and Outline Lighting ...................................................... 70--519 

IGeneral ..................................................................................................... 70--519 ll Field-Installed Skeleton Tubin. and Wiring ................................................................................ 70--523 
604 Manufactured Wiring Systems ............................................................. 70--525 

605 Office Furnishings (Consisting of Lighting Accessories and Wired Partitions) .......................................................... 70--526 
610 Cranes and Hoists ................................................................................... 70--527 

0 IGeneral ..................................................................................................... 70--527 

nWiring ..................................................................................................... 70--527 
illContact Conductors ............................................................................. 70--530 
N Disconnecting Means .......................................................................... 70--531 
V Overcurrent Protection ......................................................................... 70--531 
VI Control .................................................................................................. 70--532 
vnGrounding ........................................................................................... 70--532 
620 Elevators, Dwnbwaiters, Escalators, 
Moving Walks, Wheelchair Lifts, and 
Stairway Chair Lifts·································································'················ 70--532 
IGeneral ..................................................................................................... 70--532 
ll Conductors ............................................................................................. 70--534 
mWiring .................................................................................................... 10--536 
N Installation of Conductors .................................................................. 70--538 
V Traveling Cables ................................................................................... 70--539 
VI Disconnecting Means and Control .................................................... 70--540 
vnOvercurrent Protection ······································································ 70--542 
VIDMachine Rooms, Control Rooms, 
Machinery Spaces, and Control Spaces ................................................. 70--542 
IXGrounding ............................................................................................. 70--543 
X Emergency and Standby Power Systems .......................................... 70--543 
625 Electric Vehicle Charging System ........................................................ 70--543 
IGeneral ..................................................................................................... 70--543 
ll Wiring Methods ..................................................................................... 70--544 
illEquipment Construction ..................................................................... 70--544 
N Control and Protection ........................................................................ 70--545 
V Electric Vehicle Supply Equipment Locations ................................. 70--545 

626 Electrified Truck Parking Spaces .......................................................... 70--547 

I. General ........................... '. ........................................................................ ?0--547 
IT.Electrified Truck Parking Spaces Electrical Wiring Systems ......... 70--548 
ill.Electrified Truck Parking Space Supply .......................................... 70--549 

N. Transport Refrigerated Unites (TRUs) ............................................ ?0--551 

IGeneral... .................................................................................................. 70--552 
ll Arc Welders ........................................................................................... 70--552 
illResistance Welders ............................................................................. 70--553 
N Welding Cable ..................................................................................... 70--554 

640 Audio Signal Processing, Amplification, and Reproduction Equipment ................................................................. 70--554 
IGeneral ..................................................................................................... 70--554 
. ll Permanent Audio System Installations .............................................. 70--557 
illPortable and Temporary Audio System Installations ..................... 70--558 

645 Information Technology Equipment .................................................. 70--559 

64 7 Sensitive Electronic Equipment... ......................................................... 70--563 

650 Pipe Organs ............................................................................................. 70--564 

660 X-Ray Equipment .................................................................................. 70--565 

IGeneral... .................................................................................................. 70--565 
nControl... ................................................................................................. 70--566 
illTransfonners and Capacitors ............................................................. 70--566 
N Guarding and Grounding ................................................................... 70--566 

665 Induction and Dielectric Heating Equipment ..................................... 70--567 

IGeneral ..................................................................................................... 70--567 
ll Guarding, Grounding, and Labeling .................................................. 70--568 

668 Electrolytic Cells ..................................................................................... 70--568 

669 Electroplating .......................................................................................... 70--571 

670 Industrial Machinery .............................................................................. 70--572 

675 Electrically Driven or Controlled Irrigation Machines ...................... 70--573 

IGeneral... .................................................................................................. 70--573 
ll Center Pivot Irrigation Machines ........................................................ 70--57 5 

680 Swinnning Pools, Fountains, and Similar Installations ..................... 70--575 

IGeneral ..................................................................................................... 70--575 
ll Pennanently Installed Pools ................................................................ 70--579 
illStorable Pools ...................................................................................... 70--585 
N Spas and Hot Tubs .............................................................................. 70--586 
V Fountains ............................................................................................... 70--588 
VI Pools and Tubs for Therapeutic Use ................................................. 70--589 
VllHydromassage Bathtubs ................................................................... 70--590 

682 Natural and Artifically Made Bodies ofWater ................................... 70--590 

IGeneral ..................................................................................................... 70--590 
nInstallation .............................................................................................. 70--591 
illGrounding and Bonding ..................................................................... 70--592 

685 Integrated Electrical Systems ................................................................ 70--592 

IGeneral ..................................................................................................... 70--592 
ll Orderly Shutdown ................................................................................ 70--593 

690 Solar Photovoltaic Systems ................................................................... 70--593 

IGeneral ..................................................................................................... 70--593 
ll Circuit Requirements ............................................................................ 70--597 
illDisconnecting Means .......................................................................... 70--599 
N Wiring Methods .................................................................................. 70--601 
V Grounding ............................................................................................. 70--603 
VIMarking ................................................................................................ 70--604 
Vll Connection to Other Sources ........................................................... 70--605 
VIDStorage Batteries ............................................................................... 70--605 
IXSystems Over 600 Volts ..................................................................... 70--607 

692 Fuel Cell Systems ................................................................................... 70--607 
IGeneral ..................................................................................................... 70--607 

: 1m 
VIDOutputs Over 600 Volts ................................................................... 70--609 to Other Circuits ............................................................ 70--609 

2013 California Electrical Code 




CONTENTS 






695 Fire Pumps ...........................................•................................................... 70-616 

Chapter 7Special Conditions 

700 EmergencySystems .........................•..................................................... 70-622 

IGenernl....••.••••.•......•............................•......................................•............. 70-622

.....;;;:::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::&j 

NEmergency System Cin:uits for Lighting and Power ..................... 70-626 VControl-Lighting Circuits .....................................•.... 70-626VI Overcurrent 
........................................................................ 70-627 


701 Legally Required Standby Systems ....................................................... 70-627 

IGenernl..................................................................................................... 70-627 

...;;;:::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::::&j 
N Overcurrent Protection ........................................................................ 70-630 


702 Optional Standby Systems ..................................................................... 70-630 

Ill llllllllll Genernl..................................................................................................... 70-630 ..................................................................................................... 70-631 


705 lntercOIUlected Elec1ric Power Production SoUICeS ........................... 70-631 
1 Genernl .................................................................................................... 70-631 
ll.lllUtility-Interactive Inverters .................................................................. 70-634 Generators............................................................................................ 70-635 

708 Critical Operations Power Systems (COPS) ........................................ 70-635 1 Genernl .......•.........•......•....................••.•..•.......................•.....•.................. 70-636ll. Cin:uit
Wiring and Equipment ........................................................... 70-637 lll 
SOUICeS and COIUlection .................•.................................... 70-638

N. Protection ....................................................................... 70-640 

V.System Performance and Analysis ................................................... 70-640 


720 Cin:uits and Equip ent Operating atLessThan 50 Volts ............................................................................................ 70-640 
725 Class 1, ClaSs 2, and Class 3 Remote-Contro Signaling, and Power-Limited Cin:uits ...............70-641 
IGenernl.............•..................................•.........................•...............••..•...... 70-641 ll Class I •
Circuits...........................................................•......................... 70-642
illNClass 2 and Class 3 Cin:uits ................................................................ 70-644 Listing Requirements........................................................................... 70-648 


727 Instrumentation Trny Cable: Type lTC ................................................ 70-650 

760 Fire AlarmSystems ................................................................................ 70-651 

IGenernl..................................................................................................... 70-651 ll Non-Power-Li ited Fire A1ann(NPLF A) Cin:uits 
........................70-652
illPower-Limited Fire Alann (PLF A) Circuits .................................... 70-654 
NListing Requirements ........................................................................... 70-657 


770 

Fiber Cables and Raceways ..................................................•.. 70-660 

..........•.......................................................................................... 70-660
ll Cables Outside and Entering Buildings .............................................. 70-661 
illNProtection .............................................................................................. 70-661 GroundingMethods............................................................................ 70-661 

VInstallation Methods Wi1hin Buildings ............................................... 70-663 
VIListing Requirements .......................................................................... 70-666 

Chapter 8 Communications Systems 

800 Communications Circuits ...................................................................... 70-669 
IGenernl..................................................................................................... 70-669 
ll Wires and Cables Outside and Entering Buildings ........................... 70-670 
illProtection.............................................................................................. 70-672 
NGrounding Methods ............................................................................ 70-673 
VInstallation Methods Wires and Cables Within Buildings .............. 70-675 
VIListing Requirements ........................................................................... 70-680 

70-xiv 




ARTICLE 
810 Radio and Television Equipment......................................................... 70-682 
IGeneral ...............................................................................•......•............. 70-682

ll Receiving Antenna Systems ...................................... 70-682 ill Amateur 
Transmitting and Receiving
Stations ­

AntennaSystems ...........................................•................ 70-685 
N Interior Jnstallation-Trnnsmitting Stations .................................. 70-686 

820 Com unity AntennaTelevision and Radio Distribution Systems ............................................................................. 70-686 
IGeneral .................................................................................................... 70-686
ll Cosxia1 Cables Outside and Entering Buildings .............................• 70-687
illProtection .............................................................................................. 70-688 
N Grounding Methods ........................................................................... 70-689 
V Jnstallation Methods Within Buildings .............................................. 70-690 
VI Listing Requirements .......................................................................... 70-693 

830 NetwOik-Powered Brosdband Communications Systems .•.............70-695 
IGeneral .................................................................................................... 70-695 
ll Cables Outside and Entering Buildings ............................................. 70-697 
mProtection......•....................................................................................... 70-699 
N Grounding Methods ........................................................................... 70--701 
V Jnstallation Methods Within Buildings.............................•................ 70--702 
VI Listing Requirements .......................................................................... 70-705 


Permitted in Table 1, Chapter 9)............................................................. 70--712 

5 Dimensions of Insulated Conductors and Fixture Wires ............................................................................................. 70--716 


SA Compact Copper and Aluminum Building Wrre Nominal Dimensions and Areas ............................................................. 70--720 
8 Conductor Properties ................................................................................... 70--721 

9 Altemating-Current Resistance and Reactance for600-Voh Cables, 3-Phase, 60Hz, 75°C (167°F) -Three Single Conductors in Conduit. ........................................................................ 70--722 
10 ----·················································································· 70-723 
11(A) Class 2 and Class 3 Alternating-Current Power So Limitations ....................................................................... 70--724 
11(B) Class 2 and Class 3 Direct-Current Power Source Limi1;lltions ................................................................................... 70--725 
12(A)PLF A Alternating-Current Power Source Limitations ................... 70--726 

12(B)PLFADirect-CurrentPowerSourceLimitations ............................ 70--726 

Annex A ....................................................................................................• 70--727 
Annex B ..................................................................................................... 70--730 
Annex C ..................................................................................................... 70--744 
Annex D ..................................................................................................... 70--804 
Annex E ..................................................................................................... 70--814 
Annex F ..................................................................................................... 70;-816 
Annex 0..................................................................................................... 70--819 
Annex H. .................................................................................................... 70--821 
Annex I...................................................................................................... 70--828 
Index........................................................................................................... 70--830 

2013 California Electrical Code 








0 
California Matrix Adoption Tables 

Format ofthe Matrix Adoption Tables 

The matrix adoption tables, which follow, show the user which state agencies have adopted and/or amended given sections of model code for applications within their respective authorities. See Article 89, Sections 089. 102 through 89. 114, for building application and enforcement responsibilities. 
0 
The side headings identify the scope of the state agencies' adoption as follows: 
Adopt the entire NEC article without state amendments If there is an "X" under a particular state agency's acronym in this row, it means that particular state agency 

in the column, by that particular section, under the agency' s acronym, as well as an "X" by each section that the agency has adopted. 
-"

-,] Example: 



2013 California Electrical Code JANUARY 1, 2014 (BUFF) 


Adopt only those sections which are listed below: 0
If there is an "X" under a particular state agency's acronym in this row, it means that particular state agency is adoption only specific model code or state-amended sections within this chapter. There will be an "X" in the columnunder the agency's acronym, as well as an "X" by each section that the agency has adopted. Example: 
ARTICLE 89 -GENERAL CODE PROVISIONS 
0 



SFM HCD 1 HCD 1/AC HCD 2 DSA-AC DSA-SS DSA-S S/CC OSHPD 1 OSHPD 2 OSHPD 3 OSHPD 4 DPH AGR CEC DCA 
SL SLC 
DWR 
Office of the State Fire Marshal (see Section 89.111) 
Department of Housing and Community Development (see Section 89.108.2.1.1) 
Department of Housing and Community Development (see Section 89.1 08.2.1.2) 
Department of Housing and Community ,Development (see Section 89.108.2.1.3) 
Division ofthe State Architect-Access Compliance (see Section 89.109.1) 



Division ofthe State Architect-Structural Safety (see Section 89.109.1) Division of the State Architect-Structural Safety/Community Colleges (see Section 89.102.2.2) Office of Statewide Health Planning and Development (see Section 89.110.1) Office of Statewide Health Planning and Development (see Section 89.110.2) Office of Statewide Health Planning and Development (see Section 89.110.3) Office of Statewide Health Planning and Development (see Section 89.110.4) Department ofPublic Health (see Section 89.107) Department ofFood and Agriculture (see Section 89.106) California Energy Commission (see Section 100 in Part 2, the California Energy Code) Department of Consumer Affairs (see Section 89.104): 
Board of Barbering and Cosmetology 
Board of Examiners in Veterinary Medicine 
Board of Pharmacy 
Acupuncture Board 
Bureau of Home Furnishings 
Structural Pest Control Board 


State Library State Lands Commission 

Department of Water Resources (see Section 1.12 of Chapter 1 of the California Plumbing Code in Part 2 of Title 24 










JANUARY 1, 2014 (BUFF) 2013 California Electrical Code 


ARTICLE 89-CALIFORNIA MATRIX ADOPTION TABLES 




(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article 89 for state agency authority and building application.) 
CALIFORNIA ARTICLE 89 •GENERAL CODE PROVISIONS 
0 
0 

0 


0 
0 

0 

2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 




2013 California Electrical Code 


CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
CALIFORNIA ARTICLE 89 
GENERAL CODE PROVISIONS 
SECTION 89.101 

Ac 	GENERAL 
89.101.1 Title. These regulations shall be known as theA California Electrical Code, may be cited as such and will be c reforred to herein as "this code. " The California Electrical c Code is Part 3 of twelve parts of the official compilation and A publication of the adoption, amendment and repeal of 
electrical regulations to the California Code of Regulations, 

Title 24, also referred to as the California Building Standards A Code. This part incorporates by adoption the 2011 National c Electrical Code of the National Fire Protection Association A with necessary California amendments. c 
89.101.2 Purpose. The purpose of this code is to establish the 

A 
minimum requirements to safeguard the public health, safety

c
A and general welfare through structural strength, means of c egress facilities, stability, access to persons with disabilities, A sanitation, adequate lighting and ventilation, and energy c conservation; safety to lifo and property from fire and other A hazards attributed to the built environment; and to provide c safety to fire fighters and emergency responders duringA emergency operations. 
89.101.3 Scope. The provisions of this code shall apply to the construction, alteration, movement enlargement, replacement 

aA 
repair, equipment use and occupancy, location, maintenance, c removal and demolition of every building or structure or any A appurtenances connected or attached to such building or
c 
structures throughout the State of California. 

A 
89.101.3.1 Nonstate-Regulated Buildings, Structures,Ac and Applications. Except as modified by local ordinance c pursuant to Section 89.101.8, the building standards in A the California Code of Regulations, Title 24, Parts 2, 2.5, c 3, 4, 5, 6, 9, 10 and 11 shall apply to all occupancies and A applications not regulated by a state agency. 
Ac 	89.101.3.2 State-Regulated Buildings, Structures, and Applications. The model code, state amendments to the model code, and/or state amendments where there are no relevant model code provisions shall apply to · the
A 	following buildings, structures, and applications 
c 
regulated by state agencies and as specified in Sections 

A 
89.102 through 89.114, except where modified by local 

c 
ordinance pursuant to Section 89.101.8. When adopted by a state agency, the provisions of this code shall be eriforced by the appropriate enforcing agency, but only to 

c the extent of authority granted to such agency by the state A legislature. 
() 
2013 California Electrical Code 

Note: See Preface to distinguish the model code C provisions from the California provisions. Ac
1. State-owned buildings, including buildings 
A 
constructed by the Trustees of the California State 
C 
University, and to the extent permitted by California A laws, buildings designed and constructed by the C Regents of the University of California, and regulated A by the Building Standards Commission. See Section C 
89.102for additional scope provisions. 	A
c 
2. 
Reserved for Corrections Standards Authority. See A Section 89.103 for additional scope provisions. c 

3. 
Reserved for the Department of Consumer Affairs. AcSee Section 89.104 for additional scope provisions. 


A 
4. 
Reserved for the California Energy Commission. c See Section 89.105 for additional scope provisions. Ac

5. 
Reserved for the Department of Food and Agriculture. 


A
See Section 89.106 for additional scope provisions. 
6. Organized camps, laboratory animal quarters, public Ac swimming pools, radiation protection, commissaries serving c mobile food preparation vehicles and wild animal A
c
quarantine facilities regulated by the California Department 
A
of Public Health (DPH). See Section 89.107 for additional 
c 
scope provisions. 	A 
7. Hotels, motels, lodging houses, apartment houses, c dwellings, dormitories, condominiums, shelters for Achomeless persons, congregate residences, employee 
A
housing, factory-built housing, and other types of dwellings 
c
containing sleeping accommodations with or without A common toilets or cooking facilities. See Section c 
89.1 08.2.1.1 for additional scope provisions. 	Ac
8. Accommodations for persons with disabilities in 
A
buildings containing newly constructed covered 
c
multifamily dwellings, new common use spaces serving A existing covered multifamily dwellings, additions to 
c 
existing buildings where the addition alone meets the A definition of "COVERED MULTIFAMILY c DWELLINGS, " and common-use spaces serving A covered multifamily dwellings which are regulated by c the Department of Housing and Community AcDevelopment. See Section 89.108.2.1.2 for additional 
A
scope provisions. 
9. Permanent buildings and permanent accessory Ac buildings or structures constructed within mobilehome parks and special occupancy parks regulated by the C Department of Housing and Community Development. See A Section 89.1 08.2.1.3 for additional scope provisions. CA 
70-1 

CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
c 10. Accommodations for persons with disabilities A regulated by the Division of the State Architect. See 
Ac 
Section 89.109.1 for additional scope provisions. 
c 11. Public elementary and secondary schools, ·A community college buildings, and state-owned or state­c leased essential service buildings regulated by theA Division of the State Architect. See Section 89.109.2 for 
Ac 
additional scope provisions. 
c 12. Qualified historical buildings and structures and A their associated sites regulated by the State Historical c Building Safety Board with the Division of the State A Architect. See Section 89.109.3 for additional scope 
c 
provisions. 
A 
13. General acute care hospitals, acute psychiatric 
c
A hospitals, skilled nursing and/or intermediate care c facilities, clinics licensed by the California Department A of Public Health (DPH) and correctional treatment c centers regulated by the Office of Statewide Health A Planning and Development. See Section 89.110 for 
Ac 
additional scope provisions. 
c 14. Applications regulated by the Office of the State A Fire Marshal include, but are not limited to, the c following in accordance with Section 89.111: 
A 
1. Buildings or structures used or intended for use as an: 

c
A 	1.1. Asylum, jail, prison. 
Ac 	1.2. Mental hospital, hospital, home for the elderly, 
children 's 	nursery, children 's home or institution,

c
A 	school or anysimilar occupancy of anycapacity. 
Ac 	1.3. Theater, dancehall, skating rink, auditorium, 
assembly hall, meeting hall, nightclub, fair building, or 

c
A 	similar place of assemblage where 50 or more persons may gather together in a building, room or structure 
c
A for the purpose of amusemen entertainmen c instruction, deliberation, worship, drinking or dining, A awaiting transportation, or education 
c
A 	1.4. Small family day care homes, large family day 
care homes, residential facilities and residential

Ac 	facilities for the elderly and residential care facilities. 
c 
1.5. State institutions or other state-owned or state­A occupied buildings. 
c
A 	1. 6. High rise structures. 
Ac 
1. 7. Motion picture production studios. 
c 1.8. Organized camps. 

A 
1.9. Residential structures. 

c
A 	2. Tents, awnings or other fabric enclosures used in 
c 	connection with any occupancy. 
A 
3. Fire alarm devices, equipment and systems in 

Ac 
connection with any occupancy. 

c 	4. Hazardous materials, flammable and 
combustible liquids. 

70-2 
5. 
Public school automatic fire detection, alarm, and sprinkler systems. 

6. 
Wildland-Urban Inteiface (WUI) fire areas. 


15. 
Reserved for the State Librarian. See Section 89.112 for additional scope provisions. 

16. 
Reserved for the Department of Water Resources. See Section 89.113 for additional scope provisions. 

17. 
Reserved for the California State Lands CommissiOn. See SectiOn 89.114 for additional scope provisions. 


89.101.3.3 Exempted from this Code. This code does not cover: 
(A) 1. Installations in ships, watercraft other than 
floating 	dwelling units, railway rolling stock, aircraft, automotive vehicles, commercial coaches, mobilehomes, and recreational vehicles. 
(B) 
2. Installations underground in mines, mine shafts and tunnels. 

(C) 
3. Installations of railways for generation, transformation, transmission, or distribution of power used exclusively for operation of rolling stock or installations used exclusively for signaling and communication purposes. 

(D) 
4. Installation of communication equipment under the exclusive control of communication utilities, located outdoors or in building spaces used exclusively for such installations. 

(E) 
5. Installations under the exclusive control of electrical utilities for the purpose of communication, or metering; or for the generation, control, transformation, transmission, and distribution of electrical energy located in buildings used exclusively by utilities for such purposes or located outdoors on property owned or leased by the utility or on public highways, streets, roads, etc., or outdoors by established rights on private property. 


Exception to (D)4 and (E)5: In places of employment, the following shall apply: installations of conductors, equipment and associated enclosures subject to the jurisdiction of the California Public Utilities Commission, that are owned, operated and maintained by an electric, communications or electric railway utility, but not including conduit, vaults, and other like enclosures containing conductors and equipment of such a utility when located indoors or on premises not used exclusively 
for utility purposes, but do not apply to the utility 's conductors and equipment therein. 
(F) 6. Installations on highways or bridges. 
2013 California Electrical Code 
c 
Ac ­-
CA Ac 
A 
c
A 
c 
Ac c
A 
c
A 
c
A 
Ac Ac 
A 
Ac Ac c
A 
c
A 
Ac Ac 
A Ac 
c 
)
CA 


CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
c 	89.101.4 Annexes. Provisions contained in the annexes of this code shall not apply unless specifically adopted by a state agency or adopted by a local enforcing agency in 
0A 
compliance with Health and Safety Code Section 18901 et 

c 
seq. for Building Standards Law, Health and Safety Code 

A 
Section 17950 for State Housing Law and Health and 

c
A 	Safety Code Section 13869. 7 for Fire Protection Districts. See Section 89.101.8 of this code. 
89.101.5 Referenced Codes. The codes, standards and publications adopted and set forth in this code, including 

A 
other codes, standards and publications referred to therein 

c
A 	are, by title and date of publication, hereby adopted as standard reference documents of this code. When this code 
c 
does not specifically cover any subject related to building 
design and construction, recognized architectural or

()A 
engineering practices shall be employed The National Fire c Codes, standards and the Fire Protection Handbook of the Ac National Fire Protection Association are permitted to be 
used as authoritative guides in determining recognized fire 

A 
prevention engineering practices. 

cA 89.101.6 Non-Building Standards, Orders andc Regulations. Requirements contained in the National Ac Electrical Code, or in any other referenced standard, code 
or document, which are not building standards as defined A in Health and Safety Code Section 18909 shall not be 
c 
construed as part of the provisions of this code. For

A 
nonbuilding standards, orders, and regulations, see other 
titles of the California Code of Regulations. 

\
-o
c 	89.101. 7 Order of Precedence and Use. 
A
c 89.101. 7.1 Differences. In the event of any differences A between these building standards and the standardc reference documents, the text of these building standards A shall govern. 
c
A 	89.101. 7.2 SpecifiC Provisions. Where a specific provision varies from a general provision, the specific 
c
A provision shall apply. 
c 

89.101. 7.3 Conflicts. When the requirements of this code A conflict with the requirements of any other part of the 
c 
California Building Standards Code, Title 24, the most 

/"..	Ac
......... 

restrictive requirements shall prevail. 


89.101.8 City, County, or City and County Amendments, 

(__)A Additions or Deletions. The provisions of this code do not limit the authority of city, county, or city and county 
c 
governments to establish more restrictive and reasonably 

A 
necessary differences to the provisions contained in this 

c 
C1 
code pursuant to complying with Section 89.101.8.1. The effective date of amendments, additions, or deletions to this code by city, county or city and county filed pursuant c to Section 89.101.8.1 shall be the date filed However, in A no case shall the amendments, additions or deletions to c this code be effective any sooner than the effective date of 
A 
this code. 

CJ 
2013 California Electrical Code 

Local modifications shall comply with Health and Safety C Code Section 18941.5 for Building Standards Law, Health A and Safety Code Section 17958 for State Housing Law or C Health and Safety Code Section 13869. 7 for Fire Protection Districts. 
A 
89.101.8.1 Findings and Filings. 	C 
1. The city, county, or city and county shall make express findings for each amendment, addition or 
A 
deletion based upon climatic, topographical, or C geological conditions. A 
Exception: Hazardous building ordinances and C programs mitigating unreinforced masonry buildings. 
2. The city, county, or city and county shall file the A amendments, additions, or deletions expressly C 
marked and identified as to the applicable findings. 
Cities, counties, cities and counties, and fire 
A 
departments shall file the amendments, additions or C deletions, and the findings with the California Ac 
Building Standards Commission at 2525 Natomas A Park Drive, Suite 130, Sacramento, CA 95833. C 
3. Findings prepared by fire protection districts A shall be ratified by the local city, county, or city and county and filed with the· California Department of C Housing and Community Development, Division of A Codes and Standards, P. O. Box 1407, Sacramento, CA c 95812-1407 or at 1800 3rd Street, Room 260, A Sacramento, CA 95811. C 
89.101.9 approveEffective Date of this Code. d by the California Building Standards Commission Only those standards A that are effective at the time an application for building permit c is submitted shall apply to the plans and specifications for, and A to the construction performed under, that permit. For the C effective dates of the provisions contained in this code, see the A History Note page of this code. C 



89.101.10 Availability of Codes. 
copy each of Titles 8, 19, 20, 24, and 25 with all revisions At least one complete A shall be maintained in the office of the building official C responsible for the administration and enforcement of this A code. Each state department concerned and each city, C county or city and county shall have an up-to-date copy of A the code available for public inspection. See Health and gSafety Code Section 18942 (d) (1) and (2). 
A 
89.101.11 Format. This part fundamentally adopts the C National Electrical Code by reference on a chapter-by-A chapter basis. When a specific chapter of the National C Electrical Code is not printed in the code and is marked A "Reserved", such chapter of the National Electrical Code is not adopted as a portion of this code. When a specific Cchapter of the National Electrical Code is marked "Not A adopted by the State of California " but appears in the C code, it may be available for adoption by local ordinance. A 
70-3 
----·-----···-··· 

CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 


C Note: Matrix Adoption Tables at the front of each A chapter may aid the code user in determining which C chapter or sections within a chapter are applicable to A buildings under the authority of a specific state agency, but they are not to be considered regulatory. 
C 89.101.12 Validity. If any chapter, article, section,AC subsection, sentence, clause or phrase of this code is for A any reason held to be unconstitutional, contrary to statute, exceeding the authority of the state as stipulated by 
C 
statutes, or otherwise inoperative, such deciSion shall not 
 affect the validity of the remaining portion of this code. A
c 
SECTION 89.102 

Ac BUILDING STANDARDS COMMISSION A 
89.102.1 Specific scope of application of the agency 
c
A responsible for enforcement, the eriforcement agency, and c the specific authority to adopt and eriforce suchA provisions of this code, unless otherwise stated. c 
I. State Buildings for aH occupancies. 

A
c Application -State buildings (all occupancies), including A buildings constructed by the Trustees of the California c State University and the Regents of the University of A California where no state agency has the authority to adopt c building standards applicable to such buildings. 
A
c Enforcing Agency -State or local agency specified by A the applicable proviSions of law. c Authority Cited -Health and Safety Code section 
A 
18934.5. 

Ac Reference -Health and Safety Code, Division 13, Part c 2.5, commencing with section 18901. 
A 
2.University of California, California State Universities, 

c 
and California Community Colleges. 

Ac Application -Standards for lighting for parking lots A and primary campus walkways at the University of 

c 
California, California State Universities, and

A 
California Community Colleges. 

Ac Enforcing Agency -State or local agency specified by c the applicable proviSions of law. 
A 
Authority Cited-Government Code section 1461 7. 

c
Ac Reference -Government Code section 1461 7. 

A 3. Existing State-Owned Buildings, including those owned 
c by the University of California and by the California State 
A U. Building seismic retrofit standards including 
c abating falling hazards of structural and nonstructural 
A components and strengthening of building structures. See
c also Division of the State Architect 

A
c Enforcing Agency -State or local agency specified by A the applicable proviSions of law. c 
Authority Cited-Government Code section 16600 

A 


70-4 
Reference -Government Code sections 16600 through 16604 
4. Unreinforced Masonry Bearing WaH Buildings. 

Application -Minimum seismic strengthening standards 
for buildings specified in Appendix Chapter 1 of the California Code for Building Conservation, except for buildings subject to building standards adopted pursuant to Part 1.5 (commencing with Section 17910). 
Enforcing Agency -State or local agency specified by the applicable provisions of law. 
Authority Cited -Health and Sqfety Code section 18934.6 
Reference -Health and Safety Code sections 18901 through 18949 

89.102.2 Alternative Materials, Design And Methods Of Construction And Equipment. 
The provisions of thiS code are not intended to prevent the installation of any material or to prohibit any design or method of construction not specifically prescribed by this code, provided that any such alternative has been approved An alternative material, design or method of construction shall be approved where the building official finds that the proposed design iS satisfactory and complies with the intent of the provisions of this code, and that the material, method or work offered is, for the purpose intended, at least the equivalent of that prescribed in this code in quality, strength, effectiveness, 
fire resistance, durability and safety. 
89.102.2.1 Research Reports. Supporting data, where necessary to assist in the approval of materials or assemblies not specifically provided for in this code, shall consist of valid research reports from approved sources. 
89.102.2.2 Tests. Whenever there iS insufficient evidence of compliance with the proviSions of thiS code, or evidence that a material or method does not conform to the requirements of this code, or in order to substantiate claims for alternative materials or methods, the building official shall have the authority to require tests as evidence of compliance to be made at no expense to the jurisdiction. Test methods shall be as specified in this code or by other recognized test standards. In the absence of recognized and accepted test methods, the building official shall approve the testing procedures. Tests shall be peiformed by an approved agency. Reports of such tests shall be retained by the building official for the period required for retention of public records. 
SECTION 89.103 


RESER VED FOR CORRECTIONS STANDARDS 
AUTHORITY 

SECTION 89.104 

RESERVED FOR THE DEPARTMENT OF 
CONSUMER AFFAIRS 

2013 California Electrical Code 

c 
p

c
A
c
A 
p

A
c
A
c 
..A
c
A
c
A
c
A
c
A
c
A
c
A 

c
A
c
A
c
A
c
A
c
A
cAc' \ 
A( 
l 
Ac\J c
A
c 
c
A
c
A 
.CJ 





CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
SECTION 89.105 

c 
RESERVED FOR THE CALIFORNIA ENERGY COMMISSION 

c SECTION 89.106 
A 

RESERVED FOR THE DEPARTMENT OF FOOD 

c 
AND AGRIGULTURE 

A 
SECTION 89.107 
CALIFORNU DEPARTMENTOFPUBLK HEALTH 

Ac 89.107 Specific scope of application of the agency A responsible for enforcement, the enforcement agency, and 
the specific authority to adopt and enforce such 
provisions of this code, unless otherwise stated. 

ciA 
Application -Commissaries serving mobile food c preparation units and public swimming pools A Enforcing Agency -The California Department of 
c 
Public Health and the local health agency. 

A
c Authority Cited -Health and Safety Code sections , 
Ac 114304, 116050, and 131200. 

A Reference -Health and Safety Code sections 
c 114304, 116050, 116053 and 131200. 
A

c
A 	SECTION 89.108 
DEPARTMENT OF HOUSING AND COMMUNITY DEVELOPMENT 

dA 
89.108.1 Purpose. The purpose of this code is toc establish minimum standards to protect the health, A safety, and general welfare of the occupant and the c public against hazards that may arise from the use of A electricity by governing the design, construction,c reconstruction, installation, quality of materials,
A
c location, operation, and maintenance or use ofA electrical equipment, wiring and systems. 
c 89.108.2 AUTHORITY AND ABBREVIATIONS 
A 
89.108.2.1 	General. The Department of Housing 

c
A 	and Community Development is authorized by law to promulgate and adopt building standards and regulations for several types of building applications. The applications under the authority 
Ac of the Department of Housing and Community Development are listed in Sections 89.108.2.1.1 A through 89.108.2.1.3. 
c 
89.108.2.1.1 Housing Construction. Application ­

Hotels, motels, lodging houses, apartment houses,A dwellings, dormitories, condominiums, shelters for c homeless persons, congregate residences, employee A housing, factory-built housing and other types of 
' 
c 
dwellings containing sleeping accommodations with or without common toilet or cooking facilities including 

'CA 
accessory 	buildings, facilities, and uses thereto. 
2013 California Electrical Code 
Sections of this code which pertain to applications C listed in this section are identified using the A abbreviation "HCD I ". C
A
Enforcing Agency-Local building department 
c 
or the Department of Housing and Community A Development. c Authority Cited: Health and Safety Code AcSections 17040, 17050, 17920.9, 17921, 
A
17921.3, 	17921.6, 17921.10, 17922, 17922.6, 
c
17922.12, 17927, 17928, 17959.6, 18300, 18552, 
A 
18554, 18620, 18630, 18640, 18670, 18690, 
c 
18691, 18865, 18871.3, 18871.4, 18873, A 18873.1, 18873.2, 18873.3, 18873.4, 18873.5, c 18938.3, 18944.11, and 19990; and Government A Code Section 12955.1. cA 
Reference: Health and Safety Code Sections 
c 
17000 through 17062.5, 17910 through 17995.5, A 18200 through 18700, 18860 through 18874, and c 19960 through 19997; and Government Code A Sections 12955.1 and 12955.1.1. cA
89.108.2.1.2 Housing Accessibility. Application­
c 
Covered multifamily dwellings as defined in A Chapter IIA of the California Code of c Regulations, Title 24, Part 2, also known as the A California Building Code (CBC) including, but not c limited to, lodging houses, dormitories, A timeshares, condominiums, shelters for homeless c persons, congregate residences, apartment houses, A
c
dwellings, employee housing, factory-built housing 
A
and other types of dwellings containing sleeping 
c 
accommodations with or without common toilet or 
A 
cooking facilities. c Sections of this code identified by the Acabbreviation "HCD l-AC" require specific 
A
accommodations for "PERSONS WITH 
c 
DISABILITIES, " as defined in CBC Chapter A IIA. The application of such provisions shall c be in conjunction with other requirements of A this code and apply only to newly-constructed c "COVERED MULTIFAMILY DWELLINGS " as A defined in CBC Chapter llA. "HCD l-AC" c applications include, but are not limited to, the Ac
following: 
A 
(I) All newry constructed "COVERED c MULTIFAMILY DWELliNGS" as defined in CBC A Chapter IIA. c
A 
(2) New "COMMON USE AREAS" as defined in 
c 
CBC Chapter IIA serving existing covered A multifamily dwellings. c 





17040, 17050, 17920.9, 17921, 17921.3, 17921.6, 
c

17921.10, 17922, 17922.6, 17922.12, 17927, 
A

17928, 17959.6, 18300, 18552, 18554, 18620, 

c 

18630, 18640, 18670, 18690, 1869I, 18865, 18871.3, 1887I.4, 18873, 18873.1, 18873.2, 18873.3, 18873.4, 18873.5, 18944.11, and 19990; and Government Code Section 12955.1. c
A

Reference: Health and Safety Code Sections 
c

17000 through 17062.5, 17910 through 1 7995.5, A 18200 through I8700, 18860 through 18874, and 19960 through 19997; and Government Code Sections 12955.1 and 12955.1.1. 
bA

89.108.3 LOCAL ENFORCING AGENCY 
89.108.3.1 Duties and Powers. The building Ac department of every city, county or city and county c shall enforce all the provisions of law, this code, and Ac
the other rules and regulations promulgated by the Department of Housing and Community Development 

A
c

pertaining to the installation, erection, construction, 
A 

reconstruction, movement, enlargement, conversion, 
c 

alteration, repair, removal, demolition or A arrangement of apartment houses, hotels, motels, lodging houses 
and dwellings, including accessory Ac buildings, facilities, and uses thereto. 
The provisions regulating the erection and 
construction of dwellings and appurtenant structures 
pA shall not apply to existing structures as to which c construction is commenced or approved prior to the A effective date of these regulations. Requirements c relating to use, maintenance and occupancy shall A apply to all dwellings and appurtenant structures c approved for construction or constructed before or A
c

after the effective date of this code. 
A 

For additional information regarding the use and c occupancy of existing buildings and appurtenant A structures, see California Code of Regulations, Title 
c 25, Division 1, Chapter 1, Subchapter 1, commencing with Article 1, Section 1. 
89.108.3.2 Laws, Rules, and Regulations. Other than the building standards contained in this code, and A notwithstanding other provisions of law, the statutory c authority and location of the laws, rules, and A regulations to be enforced by local enforcing agencies 
­are listed by statute in Sections 89.108.3.2.1 through 


89.108.3.2.5 below: 
89.108.3.2.1 State Housing Law. Refer to the State c Housing Law, California Health and Safety Code, AcDivision 13, Part 1.5, commencing· with Section 17910 and California Code of Regulations, Title A0/25, Division 1, Chapter 1, Subchapter 1, 
AJ
\ 
2013 California Electrical Code 


CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
c 	commencing with Section I, for the erection, 89.108.4 PERMITS, FEES, APPLICATIONS AND c construction, reconstruction, movement, INSPECTIONS A enlargement, conversion, alteration, repair, 89.108.4.1 Permits. (a) Except as exempted in c
A 	removal, demolition or arrangement of apartment Ac
paragraph (b) of this subsection, a written construction 

c houses, hotels, motels, lodging houses and permit shall be obtained from the enforcing agency AAc dwellings, including accessory buildings, facilities, prior to the erection, construction, reconstruction, C
)A and uses thereto. installation, movement, or alteration of any electrical A ! c 89.108.3.2.2 Mobilehome Parks Act. Refer to system. AC\"< A the Mobilehome Parks Act, California Health (b) Consistent with the requirements of Section I7960 of Cc and Safety Code, Division 13, Part 2.I, the Health and Safety Code, the local enforcing agency 
commencing with Section I8200 and California 

Ac 	shall enforce the requirements of this code, but shall AC
Code of Regulations, Title 25, Division I,

A 	exempt the following activities from the requirement for A 
Chapter 2, commencing with Section I 000 for 

c 	a permit or inspection. 
mobilehome park administrative and enforcement authority, permits, plans, fees, I. Listed cord and plug connected temporary C 
decorative lighting. 

()A A A C violations, inspections and penalties both within c and outside mobilehome parks. 2. Reinstallation of attachment plug receptacles, but cA Mobilehome parks where not the outlets therefore. AcException: thec Department of Housing and Community 3. Repair or replacement of branch circuit AA Development is the enforcing agency. overcurrent devices of the required capacity in the c
c
A 89.108.3.2.3 Special Occupancy Parks Act. Refer same location. Acc to the Special Occupancy Parks Act, California 4. Installation or maintenance of communications 
A

A 	Health and Safety Code, Division I3, Part 2.3, wiring, devices, appliances, apparatus or equipment. commencing with Section I8860 and California 
Ac Exemptions from permit and inspection requirements Ac c Code of Regulations, Title 25, Division I, Chapter shall not be deemed to grant authorization for any work cA 2.2, commencing with Section 2000 for special to be done in any manner in violation of any other A -------c occupancy park administrative and enforcement c
provision of law or this code. 

. A authority, permits, fees, violations, inspections and 	A
Uc penalties both within and outside of special 89.108.4.2 Fees. Subject to other provisions of law, the cA occupancy parks. governing body of any city, county or city and county A c may prescribe fees to defray the cost of enforcement of cA Exception: Special occupancy parks where the rules and regulations promulgated by the Department of A 
Department of Housing and Community 	c
c Housing and Community Development. The amount of A Development is the enforcing agency. the fees shall not exceed the amount reasonably A c 89.108.3.2.4 Employee Housing Act. Refer to the necessary to administer or process permits, certificates, 
A 	Ac 
Employee Housing Act, California Health and forms, or other documents, or to defray the costs of cc Safety Code, Division I3, Part I, commencing with enforcement. For additional information, see State A
A 
Section I7000 and California Code of Regulations, Housing Law, Health and Safety Code, Division I3, cAc Title 25, Division I, Chapter I, Subchapter 3, Part I.5, Section 1795I and California Code of A c commencing with Section 600 for employee Regulations, Title 25, Division I, Chapter I, Subchapter cA housing administrative and enforcement authority, I, Article 3, commencing with Section 6. Acc permits, fees, violations, inspections and penalties. 
89.1 08.4.3 Plan Review and Time Limitations. Subject to \) A A 89.108.3.2.5 Factory-Built Housing Law. Refer to other provisions of law, provisions related to plan Acc the Factory-Built Housing Law, California Health checking, prohibition of excessive delays and contracting A 
and Safety Code, Division I3, Part 6, commencing with or employment of private parties to peiform plan cAc with Section I9960 and California Code of checking are set forth in State Housing Law, Health and Acc Regulations, Title 25, Division I, Chapter 3, Safoty Code Section I7960.I, and for employee housing, 
A

Subchapter I, commencing with Section 3000 for in Health and Safety Code Section I702I. factory-built housing administrative and 
89.108.4.3.I Retention of Plans. The building Ac 
enforcement authority, permits, fees, violations, 

department of every city, county or city and county cAc inspections and penalties. shall maintain an official copy, microfilm, or Acelectronic or other type of photographic copy of the 
A
plans of every building, during the life of the building, 
c
for which the department issued a building permit. 
A 
2013 California Electrical Code 


c Exceptions: refer to Health and Safety Code, Division 13, Part 
cA ],commencing with Section 17000 and California 
1. Single or multiple dwellings not more than two 

c Code of Regulations, Title 25, Division 1, Chapter 1, 
stories and basement in height. 

A Subchapter 3, commencing with Section 600. 
c 2. Garages and other structures appurtenant to c
5. For applications subject to the Factory-Built A buildings listed in Exception (1). A 
Housing Law as referenced in Section 89.108.3.2.5 of 
cAc 

3. Farm or ranch buildings appurtenant to this code, refer to Health and Safety Code, Division A 


buildings listed in Exception (1). 

13, Part 6, commencing with Section 19960 and A 4. Any one-story building where the span between California Code of Regulations, Title 25, Division 1, c bearing walls does not exceed 25 feet (7620 mm), Chapter 3, Subchapter 1, commencing with Section cA except a steel frame or concrete building. 3000. A 
c cc
A All plans for common interest developments as 89.108.6 LOCAL MODIFICATION BY ORDINANCE A c defined in Section 1351 of the California Civil Code OR REGULATION 
cA shall be retained. For additional information 89.108.6.1 General. Subject to other provisions of law, c regarding plan retention and reproduction of plans a city, county or city and county may make changes to 
A by an enforcing agency, see Health and Safety Code the provisions adopted by the Department of Housing 
A 
c c
Sections 19850 through 19852. 

and Community Development. If any city, county or city A c 89.108.4.4 Inspections. Construction or work for which and county does not amend, add, or repeal by local cA a permit is required shall be subject to inspection by the ordinances or regulations the provisions published in A c building official and such construction or work shall this code or other regulations promulgated by the cA remain accessible and exposed for inspection purposes Department of Housing and Community Development, A 
c c
until approved. Approval as a result of an inspection those provisions shall be applicable and shall become A shall not be construed to be an approval of a violation effective 180 days after publication by the California A c ofthe provisions of this code or other regulations of the Building Standards Commission. Amendments, AcAC Department of Housing and Community Development. additions and deletions to this code adopted by a city, 
c 

county or city and county pursuant to California Health A 89.108.5 RIGHT OF ENTRY FOR ENFORCEMENT and Safety Code Sections 17958.5, 17958. 7 and 
A AC ur-­
c 
89.108.5.1 General. Subject to other provisions of law, 
A 18941.5, together with all applicable portions of this c officers and agents of the enforcing agency may enter code, shall also become effective 180 days after 
A and inspect public and private properties to secure publication of the California Building Standards Code c compliance with the rules and regulations promulgated by the California Building Standards Commission. cA by the Department of Housing and Community A 
89.108.6.2 Findings, Filings, and Rejections of Local 
c Development. For limitations and additional c
A ModifiCations. Prior to making any modifications or A
information regarding enforcement, see the following: 
c establishing more restrictive building standards, the cA 1. For applications subject to State Housing Law as governing body shall make express findings andfilings, as A c referenced in Section 89.108.3.2.1 of this code, refer required by California Health and Safety Code Section cA to Health and Safety Code, Division 13, Part 1.5, A
179 58. 7, showing that such modifications are reasonably c commencing with Section 17910 and California c 
necessary due to local climatic, geological, orA Code of Regulations, Title 25, Division 1, Chapter 1, A
topographical conditions. No modification shall become Ac Subchapter 1, commencing with Section 1. effective or operative unless the following requirements Ac c 2. For applications subject to the Mobilehome Parks are met: c /-\ A Act as referenced in Section 89.108.3.2.2 of this code, A\_J 
1. The express findings shall be made available c refer to Health and Safety Code, Division 13, Part c
as a public record. A 2.1, commencing with Section 18200 and California A 
c 2. A copy of the modification and express Ac
Code of Regulations, Title 25, Division 1, Chapter 2, 

A finding, each document marked to cross­
commencing with Section 1000. 

c reference the other, shall be filed with the cA 3. For applications subject to the Special Occupancy 
California Building Standards Commission for a 
c Parks Act as referenced in Section 89. 108.3.2. 3 of 

city, county or city and county and with theA this code, refer to Health and Safety Code, Division Au 

Department of Housing and Community 

Ac Ac
13, Part 2.3, commencing with Section 18860 and 

Development for fire protection districts. 
California Code of Regulations, Title 25, Division 1, 

c 3. The California Building Standards Commission c
Chapter 2.2, commencing with Section 2000. 

A has not rejected the modification or change. AC
c 4. For applications subject to the Employee Housing iA Act as referenced in Section 89.108.3.2.4 of this code, \____/ 










2013 California Electrical Code 











Ac 

Nothing in this section shall limit the authority offire 
protection districts pursuant to California Health and Safety Code Section 13869. 7 (a). 

0 AC C 
A AC 	AND89.108.7 ALTERNATE MATERIALS, DESIGNS, TESTS MEmODS OF CONSTRUCTION 






c 
0 A. 

Ac Ac 
0. 

Ac Ac Ac c
AcA 
Ac Ac 
0. 

Ac Ac Ac c 
AcA 
Ac c 
c.	A Ac Ac 

A 
Ac c 
89.108. 7.1 GeneraL The provisions of this code as adopted by the Department of Housing and Community Development are not intended to prevent the use of a1'Q' alternate materia appliance, installation, device, arrangement, design or method of construction not specifically prescribed by this code. Consideration and approval of alternates shall comply with Section 89.108. 7.2 
for local building departments and Section 89.108.73 for the Department of Housing and Community Development. 
89.108.7.2 Local Building Departments. The building department of afQlcity, county or city and county may approve alternates for use in the ereCtion, construction, reconstruction, movement, enlargement, conversion, alteration, repair, remov demolition or arrangement of 
an apartment house, hote mote lodging house, dwelling, or an accessory structure, except for the following: 

1. 
Structures located in mobilehome parks as defined in California Health and Sqfety Code Section 18214. 

2. 
Structures ,located in special occupancy · parks as defined in California Health and Sqfety Code Section 18862.43. 

3. 
Factory-built housing as defined in California Health and Sqfety Code Section 19971. 


89.108. 7.2.1 Approval of Alternates. The consideration and approval of alternates by a local building department shall comply with the following procedures and limitations: 
1. 
The approval shall be granted on a case-by-case basis. 

2. 
Evidence shall be submitted to substantiate claims that the proposed alternate, in peiformance, sqfety, and protection of life and health coriforms to, or is at least equivalent to, the standards contained in this code and other rules and regulations promulgated by the Department of Housing and Community Development. 

3. 
The local building department may require tests peiformed by an approved testing agency at the expense of the owner or owner 's agent as proof of compliance. 

4. Ifthe proposed alternate is related to accessibility in 
covered multifamily dwellings or in facilities serving "COVERED MULTIFAMILY DWELLINGS" as defined in CBC Chapter 11A, the proposed alternate must also meet the threshold set for "EQUIVALENT FACILITATION" as defzned in CBC Chapter 11A. 


Regulations, Title 25, Division 1, Chapter 1, 
C 
Subchapter 1. 	A 
89.108. 7.3 Department of Housing and Cof1111U11lity 
Deve/npment. The Department of Housing and Community c Development may approve alternates for use in the erection, A construction, reconstruction, movement, enlargement, 
C 
conversion, alteration, repair, removal or demolition of an A apartment house, hote mote lodging house, dwelling, or Ctin accessory thereto. The consideration and approval of A alternates shall comply with the following: 
1. The department may require tests at the expense of the C owner or owner 's agent to substantiate compliance with A the California Building Standards Code. 
Ac C 
2. The approved alternate shal for its intended purpose, be at least equivalent in peiformance and sqfety to the 
A 
materials, designs, tests, or methods of construction prescribedby this code. 
Ac 
Ac

89.108.8 APPEALS BOARD 
89.108.8.1 GeneraL Every city, county, or city and county C shall establish a process to hear and decide appeals of A orders, decisions, and determinations made by the eiforcing CA
agency relative to the application and interpretation of this 
code and other regulations governing use, maintenance and 
change of occupancy. The governing body of arw city, C 
county, or city and county may establish a local appeals A 
board and a housing appeals board to serve this purpose. C 
Members of the appeals board(s) shall not be employees of A 
the enforcing agency and shall be knowledgeable in the C 
applicable building codes, regulations and ordinances as A 
determined by the governing body of the city, courity, or city 
C 
and county . 	A 
Where no such appeals boards or agencies have been Ac established, the governing body of the city, county, or city C and county shall serve as the local appeals board or housing A appeals board as specified in California Health and Sqfety C Code Sections 17920.5 and 17920.6. 
A 
89.108.8.2 Defmitions. The following terms shall for the cA pwposes of this section have the meaning shown. 
C
A
Housing Appeals Board. The board or agency of a city, county or governing body of the city, county or city and county to hear city and county which is authorized by the C appeals regarding the requirements of the city, county or A city and county relating to the use, maintenance and change c of occupancy of buildings and structures, including A requirements governing alteration, additions, repair, C demolition, and moving. In a1'Q'area in which there is no A
C
such board or agency, ''Housing Appeals Board" means the 
local appeals board havingjurisdiction over the area. 
Local Appeals Board. The board or agency of a city, county A 




For additional information regarding approval of or city and county which is authorized by· the governing C alternates by a local building department pursuant to the body of the city, county or city and county to hear appeals A regarding the building requirements of the city, county or CA
State Housing Law, see California Health and Sqfety Code Section 17951(e) and California Code of city and county. In arw area in which there is no such board 
2013 California Electrical Code 	JANUARY 1, 2015 ERRATA (BUFF) 
70-9 

' 


CALIFORNIA ARTICLE 89-GENERAL CODE PROVISIONS 
C or agency, ''Local Appeals Board" means the governing 89.108.9.2 Actions and Proceedings. Subject to other CA body of the city, county or city and county having provisions of law, punishments, penalties and fines for AC jurisdiction over the area. violations of building standards are contained in the CA following statutes and regulations: A
89.108.8.3 Appeals. Except as otherwise provided by law,
C 	c
af!Yperson, firm, or corporation adversely qffected by a 1. For applications subject to State Housing Law as
A 	A
C decision, order, or determination by a city, county or city referenced in Section 89.108.3.2.1 of this code, refor to CA and county relating to the application of building standards Health and Safety Code, Division 13, Part 1.5, AC published in the California Building Standards Code, or aey commencing with Section 17910 and California Code of C 0A other applicable rule or regulation adopted by the Regulations, Title 25, Division 1, Chapter 1, Subchapter AC Department of Housing and Community Development, 
or 1, commencing with Section 1. C
.

A af!YlawfUlly enacted ordinance by a city, county or city and 2. For applications subject to the Mobiiehome Parks A
C

county, may appeal the issue for resolution to the local 
Act as r<forenced in Section 89.108.3.2.2 of this code, A
C appeals board or housing appeals board as appropriate. rifer to Health and Safety Code, Division 13, Part 2. 1, CA The local appeals board shall hear appeals relating to new 
commencing with Section 18200 and California Code of A 0C building construction and the housing appeals board shall 
Regulations, Title 25, Division 1, Chapter 2, commencing CA hear appeals relating to existing buildings. with Section 1000. A 
c

 89.108.9 UNSAFE BUILDINGS OR STRUCTURES 3. For applications subject to the Special Occupancy A Parks Act as reforenced in Section 89.108.3.2.3 of this 
C 89.108.9.1 Authority toEnforce. Subject to other cA provisions of law, the administration, eriforcement, actions, code, r<for to Health and Safety Code, Division 13, Part 
AC proceedings, abatement, violations and penalties for unsqfo 2.3, commencing with Section 18860 and California 
cA buildings and structures are contained in the following Code of Regulations, Title 25, Division 1, Chapter 2.2, A 

c

commencing with Section 2000. 
statutes and regulations: 
A
4. For applications subject to the Employee Housing 
1. For applications subject to State Housing Law 
as 	c
cA referenced in Section 89. 108.3.2.1 of this code, rifer to Act as r<forenced in Section 89.108.3.2.4 of this code, A
C Health and Safety Code, Division 13, Part 1.5, rifer to Health and Sqfoty Code, Division 13, Part 1, 
cA commencing with Section 17910 and California Code of commencing with Section 17000 and California Code of A 
Regulations, Title 25, Division 1, Chapter 1, Subchapter cC Regulations, Title 25, Division 1, Chapter 1, Subchapter 


1, commencing with Section 1. 	3, commencing with Section 600. 
A (J
cA 2. For applications subject to the Mobilehome Parks 5. For applications subject to the Factory-Built A 
Housing Law as referenced in Section 89.108.3.2.5 of this 
C Act as riferenced in Section 89.1 08.3.2.2 of this code, cA rifer to Health and Safety Code, Division 13, Part 2. 1, code, r<for to Health and Safety Code, Division 13, Part 
AC commencing with Section 18200 and California Code of 6, commencing with Section 19960 and California Code cA Regulations, Title 25, Division 1, Chapter 2, commencing of Regulations, Title 25, Division 1, Chapter 3, A
C 	Subchapter 1, commencing with Section 3000. c
with Section 1000. 

A 	A
89.108.10 OTHER BUILDING REGULATIONS 
3. For applications subject to the Special Occupancy 	c
c
A Parks Act as r<forenced in Section 89.108.3.2.3 of this 89.108.10.1 Existing Structures. Subject to the A c code, r<for to Health and Safety Code, Division 13, Part requirements of California Health and Safoty Code Sections cA 2.3, commencing with Section 18860 and California 17912, 17920.3, 17922, 17922.3, 17958.8 and 17958.9, the A c Code of Regulations, Title 25, Division 1, Chapter 2.2, provisions contained in Chapter 34 of the CBC relating to cA commencing with Section 2000. existing structures shall only apply as identified in the A 
c 	
c
Matrbc
4. For applications subject to the Employee Housing 	Adoption Table under the authority of the A 0
A 
Department of Housing and Community Development as
Act as referenced in Section 89.108. 3.2.4 of this code, 	c
c
A rifer to Health and Safety Code, Division 13, Part 1, 	listed in Sections 89.108.2.1.1 through 89.108.2.1.3 of this A code. 
c
c commencing with Section 17000 and California Code of A Regulations, Title 25, Division 1, Chapter 1, Subchapter 89.108.10.2 Moved Structures. 
Subject to the requirements A 
c

c 3, commencing with Section 600. of California Health and Safety Code Sections 17922.3 and A 17958.9, the provisions relating to a moved residential A 
5. For applications subject to the Factory-Built 

c 	
c


structure shall, after July 1, 1978, permit the retention of 
Housing Law as riferenced in Section 89.108.3.2.5 of this 

AA 
existing materials and methods of construction so long as
c code, refor to Health and Safety Code, Division 13, Part 	c 
the structure does not become or continue to · be a
A 6, commencing with Section 19960 and California Code 	A 
substandard building. 	cc of Regulations, Title 25, Division 1, Chapter 3,A Subchapter 1, commencing with Section 3000. 






c SECTION 89.109 	oversee construction of community colleges electing C to use the alternative building standards as provided 
A
DWISION OF THE STATE ARCHITECT 
in this section. 	C

A 	A
89.109.1 DSA-AC-Division of the State Architect-Access 
Authority Cited -Education Code Section 81053. 
Compliance. 

Ac 	Ac 
Reference -Education Code Sections 81052, 81053, Note: For applications listed in Section 1.9.1 of the and 81130 through 81147. 

Ac 	Ac
California Building Code, regulated by the Division of 
the State Architect-Access Compliance see California 89.109.3 SHB-State Historical Building Safety Board. 

(. A Code of Regulations, Title 24, Part 2 (California Building 	Ac 
See California Code of Code of Regulations, Title 24, Code), Chapter 1 (Division 1 California Administration) Part 8 (California Historical Building Code). 
Ac 	Ac 
under authority cited by Government Code Section 4450 

and in reference cited by Government Code Sections 4450, through 4461, 12955.1 and Health and Safety Code SECTION 89.110 
Ac 	Ac 
c 	Ac
Sections 18949.1, 19952 through 19959. 

A 
OFFICE OF STATEWIDE HEALTH PLANNING AND DEVELOPMENT 
"-	Ac 

89.109.2 DSA-SS --Division of the State Architect -89.110.1. OSHPD 1. Specific scope of application of the 
Ac 	Ac
Structural Safety. 	agency responsible for enforcement, eriforcement agency, specific authority to adopt and enforce such provisions of this 
89.109.2.1. DSA-SS (Division of the State

Ac 	Ac
code, unless otherwise stated 
Architect -Structural Safety) 

Ac 	c
OSHPD 1 
1. Application -Public elementary and secondary 
A 

schools, community college buildings, and state-owned Application -	General acute-care hospitals and acute 
Ac 	Ac 
A c 
or state-leased essential services buildings. psychiatric hospitals, excluding distinct part units or distinct part freestanding buildings providing skilled c
Enforcing Agency -Division of the State Architect ­nursing or intermediate-care services. For Structural 
A
Structural Safety (DSA-SS). 
Regulations: Skilled nursing facilities and/or 

Ac 	Ac 
The Division of the State Architect has been delegated intermediate-care facilities except those skilled nursing 
c 	Ac
the responsibility and authority by the Department of facilities and intermediate care facilities of single story, General Services to review and approve the design and Type V, wood or light steel-frame construction. oversee the construction of public elementary and 
A 	Ac 
Enforcing Agency -Office of Statewide Health Planning secondary schools, community colleges, and state­

c 	and Development (OSHPD). The office shall enforce the Ac
owned or state-leased essential services buildings. 

A Division of the State Architect access compliance
c Authority Cited -Education Code section 17310 and regulations and the regulations of the Office of the State c

A 	A
81142, and Health and Safety Code section 16022. Fire Marshal for the above stated facility types. Ac Reference -Education Code Sections 17280 through 89.110.1.1 Applicable administrative standards. Ac 
17317 and 81130 through 81147, and Health & Safoty 

c 	Ac
1. Title 24, Part 1, California Code of Regulations: A Code Sections 16000 through 16023. 

Chapters 6 & 7. 
89.109.2.2. DSA-SS/CC (Division of the State 

Ac 	2. Title 24, Part 2, California Code of Regulations: Ac 
Architect -Structural Safety/Community Colleges) 

Ac 	Ac l )A 
Ac 
Ac 

Sections 101 and 110 of California Chapter 1 and 


Application -Community Colleges. Appendix Chapter 1. 
The Division of the State Architect has been 89.110.1.2 Applicable building standards. 

Ac 
Ac


delegated the authority by the Department of General California Building Standards Code, Title 24, Parts Services to promulgate alternate building standards 2, 3, 4, 5, 9, 10 and 12. 
Ac 
Ac 
Ac 

for application to community colleges, which a 
89.11 0.2. OSHPD 2. Specific scope of application of the 
community · college may elect to use in lieu of 
agency responsible for enforcement, enforcement agency, 

standards promulgated by DSA-SS in accordance 

with Section 89.109.2.1. Refer to Title 24, Part 2, 

Section 1.9.2.4. 

specific authority to adopt and enforce such provisions of 

this code, unless otherwise stated. 


. 

Ac 	Ac 
Structural Safety/Community Colleges (DSA -SSICC) 	Application --Skilled nursing facilities and intermediate­care facilities, including distinct part skilled nursing and 
The Division of the State Architect has been

Ac 	Ac 
intermediate-care services on a general acute-care ordelegated the authority by the Department of General 

·. c 	acute psychiatric hospital license, provided either in a 
·. Services to review and approve the design and separate unit or a freestanding building. For Structural 
"...JA 	Ac 

2013 California Electrical Code 	70-1 1 
OSHPD 2 
Enforcing Agency -Division of the State Architect ­

CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
C Regulations: Single-story, Type V skilled nursing facility A and/or intermediate-care facilities utilizing wood or light 
C steel-frame construction. 
A 
Enforcing Agency Office of Statewide Health Planning 
-

c
A and Development (OSHPD). The office shall also enforce the C Division of the State Architect access compliance regulations A and the regulations of the Office of the State Fire Marshal for C the above stated facility type. A 
89.110.2.1 Applicable administrative standards: 

c
A I. Title 24, Part I, California Code of Regulations: 
c Chapter 7.

A 
2. Title 24, Part 2, California Code of Regulations: 

cA Sections IOI and 110 of California Chapter I and c Appendix Chapter I. A 
89.110.2.2 Applicable building standards. 

c 
California Building Standards Code, Title 24, Parts 

A 
2, 3, 4, 5, 9, IO and I2. 

c
A 89.110. 3. OSHPD 3. Specific scope of application of the c 
agency responsible for enforcement, enforcement agency, 
A 
specific authority to adopt and enforce such provisions of 
c 
this code, unless otherwise stated 
A c OSHPD 3 A 
Application --Licensed clinics and any freestanding 
c 
building under a hospital license where outpatient
A 
clinical services are provided 
c
A Enforcing Agency--Local building department. 
c
A 89.110.3.1 Applicable administrative standards. 



c I. Title 24, Part I, California Code of Regulations: 
A Chapter 7. 

c
A 2.. Title 24, Part 2, California Code of Regulations: 

c Sections IOI and 110 of California Chapter I and 
A Appendix Chapter I. 
c 

89.110.3.2 Applicable building standards. 


A 
California Building Standards Code, Title 24, Parts 

c
A 2, 3, 4, 5, 9, IO and I2. c 
89.110.4. OSHPD 4. Specific scope of application of the 
A 
agency responsible for enforcement, enforcement agency, 
c 
specific authority to adopt and enforce such provisions of 
A 
this code, unless otherwise stated. 
cA OSHPD 4 c 
Application --Correctional Treatment Centers. 
A c Enforcing Agency --Office of Statewide Health Planning A and Development (OSHPD). The Office shall also enforce 
c 
the Division of the State Architect access compliance
A 
regulations and the regulations of the Office of the State 
c 
Fire Marshal for the above stated facility types. 
A c 89.110.4.1 Applicable administrative standards. A 
I. Title 24, Part I, California Code of Regulations: 

c 
Chapter 7. 

A 
70-12 
2. Title 24, Part 2, California Code of Regulations: Sections IOI and IJO of California Chapter I and Appendix Chapter I. 
89.1J0.4.2 Applicable building standards. California Building Standards Code, Title 24, Parts 2, 3, 4, 5, 9, I 0 and i2. 
SECTION 89.111 
OFFICE OF THE STATE FIRE MARSHAL 

89.111.1 SFM-O.ffice of the State Fire Marshal. 
Specific scope of application of the agency responsible for enforcement, the enforcement agency and the specific authority to adopt and enforce such provisions of this code, unless otherwise stated. 


Application: 
Institutional, educational or any similar occupancy. Any building or structure used or intended for use as an asylum, jail, mental hospital, hospital, sanitarium, home for the aged, children 's nursery, children 's home, school or any similar occupancy of any capacity. 
Authority cited-Health and Safety Code Section I3I43. 
Reference-Health and Safety Code Section I3I43. 
Assembly or similar place of assemblage. Any theater, dancehall, skating rink, auditorium, assembly hall, meeting hall, nightclub, fair building or similar place of assemblage where 50 or more persons may gather together in a building, room or structure for the purpose of amusement, entertainment, instruction, deliberation, worship, drinking or dining, awaiting transportation, or education. 
Authority cited-Health and Safoty Code Section I3143. 
Reference-Health and Safety Code Section I3I43. 
Small family day care homes. 
Authority cited-Health and Safety Code Sections 
I597.45, I597.54, 13143 and 1792I. 
Reference -Health and Safety Code Section I3143. 

Large family day care homes. 
Authority cited-Health and Safety Code Sections I597.46, I597.54 and 1792I. 
Reference -Health and Safety Code Section I3I43. 
Residential facilities and residential facilities for the elderly. 
Authority cited-Health and Safoty Code Section I3I33. 
Reference-Health and Safety Code Section 13143. 
Any state institution or other state-owned or state­occupied building. 
Authority cited-Health and Sqfety Code Section 13I08. 
Reference-Health and Safety Code Section I3143. 
2013 California Electrical Code 




CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
High-rise structures. 	Public School Automatic Fire Detection, Alarm and 
C 
Sprinkler Systems. 	A
Authority cited-Health and Safety Code Section 13211. 
Authority cited-Health and Safety Code Section 13143 
Reference-Health and Safety Code Section 13143. 
C

A 
Ac 
and California Education Code Article 7. 5, Sections 

Ac

Motion picture production studios. 
17074.50, 17074.52 and 17074.54. 

c 	A
Authority cited-Health and Safety Code Section 13143.1. 

Reference-Government Code Section 11152.5, Health Reference-Health and Safety Code Section 13143. and Safety Code Section 13143 and California Education c Code Chapter 12.5, Leroy F. Greene School Facilities Act 
Organized camps. 	A
c 	of 1998, Article 1. c 
Authority cited-Health and Safety Code Section 18897.3. 

A Wildland-Urban Interface Fire Area. A c Reference-Health and Safety Code Section 13143. 
A 	Authority cited-Health and Safety Code Sections 13143, Ac 
13108.5(a) and 18949.2(b) and (c) and Government Code c 
Section 51189. Ac 

ResidentiaL All hotels, motels, lodging houses, apartment 

A 
Ac 
houses and dwellings, including congregate residences and 

buildings and structures accessory thereto. Multiple-story 

structures existing on January 1, 1975, let for human 

Reference-Health and Safety Code Sections 13143, 
Ac
Government Code Sections 51176, 51177, 51178 and 

habitation, including and limited to, hotels, motels and 

Ac

51179 and Public Resources Code Sections 4201 through 

apartment houses, less than 75 feet (22 860 mm) above the 

4204.


c
Ac
Ac 

Ac

Ac 

lowest floor level having building access, wherein rooms 


used for sleeping are let above the ground floor. 	89.111.2 Duties and Powers of the Enforcing Agency 
Authority cited-Health and Safety Code Sections 89.111.2.1 Enforcement. 
13143.2 and 17921. 

Ac Reference-Health and Safety Code Section 13143. Ac Residential care facilities. Certified family care homes, out-of-home placement facilities, halfway houses, drug A and/or alcohol rehabilitation facilities and any building or structure used or intended for use as a home or Ac institution for the housing of any person of any age when such person is referred to or placed within such home or c institution for protective social care and supervision A services by any governmental agency. 
Ac 
Authority cited-Health and Safety Code Section 13143.6. 

c 	Reference-Health and Safety Code Section 13143. 
Ac 	Tents, awnings or other fabric enclosures used in connection with any occupancy. 
Ac 
Authority cited-Health and Safety Code Section 13116. A Reference-Health and Safety Code Section 13143. 
Ac 
89.111.2.1.1 The responsibility for enforcement of building standards adopted by the State Fire A 
Ac 
Marshal and published in the California Building Standards Code relating to fire and panic safety c and other regulations of the State Fire Marshal A shall except as provided in Section 89.111.2.1.2 be c as follows: A 
Ac 
1. The city, county or city and county with 
jurisdiction in the area affected by the standard c or regulation shall delegate the enforcement of 
A 
the building standards relating to fire and panic c safety and other regulations of the State Fire AcMarshal as they relate to Group R-3 occupancies, as described in Section 310.1 of AcPart 2 of the California Building Standards Code, to either of the following: A
c 
1.1. The chief of the fire authority of the city, county Acor city and county, or an authorized representative. 

Fire alarm devices, equipment and systems in 	A
1.2. The chief building official of the city, county or c
connection with any occupancy. 
city and county, or an authorized representative. 
Ac

c 

Authority cited-Health and Safety Code Section 13114. 
2. The chief of any city or county fire department or of any fire protection district, and authorized Ac
Reference-Health and Safety Code Section 13143. 

Ac
Ac 

Hazardous materials. representatives, shall enforce within the the and other Ac
jurisdiction 

building standards 

Authority cited-Health and Safety Code Section 13143.9. 
Ac

regulations of the State Fire Marshal, except 


Reference-Health and Safety Code Section 13143. 	those described in Item 1 or 4. 
Ac


Flammable and combustible liquids. 	3. The State Fire Marshal shall have authority to 
Ac


Authority cited-Health and Safety Code Section 13143.6. 	enforce the building standards and other
Ac 

regulations of the State Fire Marshal in areas 
Reference-Health and Safety Code Section 13143. 
outside of corporate cities and districts 

providing fire protection services. 
2013 California Electrical Code 
70-13 
Ac 


CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
c 4. The State Fire Marshal shall have authority to Marshal. When the request relates to a specific 
A enforce the building standards and other project, occupancy or building, the State Fire c regulations of the State Fire Marshal in Marshal shall review the issue with the appropriate cA corporate cities and districts providing fire local eriforcing agency prior to rendering such A 
c protection services on request of the chief fire code interpretation. c
A A
official or the governing body. 89.111.2.1.3 Pursuant to Health and Sqfety Code 
c cA 5. Any fee charged pursuant to the eriforcement Section 13112, any person who violates any order, AC authority of this section shall not exceed the rule or regulation of the state fire marshal is guilty A estimated reasonable cost of providing the of a misdemeanor punishable by a fine of not less 
C service for which the fee is charged pursuant to than $100.00 or more than $500.00, or by CA Section 66014 ofthe Government Code. imprisonment for not less than six months, or by A c both. A person is guilty of a separate offense each c
A 89.111.2.1.2 Pursuant to Health and Safety Code A
day during which he or she commits, continues or C Section 13108, and except as otherwise provided in permits a violation of any provision of or any A this section, building standards adopted by the 
 c ()"

order, rule or regulation of the state fire marshal -­C State Fire Marshal published in the California as contained in this code. AA Building Standards Code relating to fire and panic 
c 

safety shall be enforced by the State Fire Marshal Any inspection authority who, in the exercise of his 
. 
in all state-owned buildings, state-occupied or her authority as a deputy state fire marshal, AC c
A buildings, and state institutions throughout the causes any legal complaints to be filed or any A c state. Upon the written request of the chief fire arrest to be made shall notify the state fire marshal cA official of any city, county or fire protection immediately following such action. AC district, the State Fire Marshal may authorize such 89.111.2.2 Right of entry. cA chief fire official and his or her authorized A 
The fire chief of any city, county or fire-protection 
C representatives, in their geographical area of c
A district, or such person 's authorized representative, A
responsibility, to make fire prevention inspections may enter any state institution or any other state­cof state-owned or state-occupied buildings, other

 A
owned or state-occupied building for the purpose of than state institutions, for the purpose of enforcing 
C preparing a fire-suppression preplanning program or 
the regulations relating to fire and panic safety A for the purpose of investigating any fire in a state­ c 0

adopted by the State Fire Marshal pursuant to this 

C occupied building. 
A section and building standards relating to fire and AC panic safety published in the California Building The State Fire Marshal, his or her deputies or cA Standards Code. Authorization from the State Fire salaried assistants, the chief of any city or county fire AC Marshal shall be limited to those fire departments department or fire protection district and his or her cA or fire districts which maintain a fire prevention authorized representatives may enter any building or A 
c

bureau staffed by paid personnel. premises not used for dwelling purposes at any
 A
reasonable hour for the purpose of enforcing this 
c Pursuant to Health and Safety Code Section 13108, c
chapter. The owner, lessee, manager or operator of 
A any requirement or order made by any chief fire A 
any such building or premises shall permit the State 
c official who is authorized by the State Fire c 
Fire Marshal, his or her deputies or salaried AA Marshal to make fire prevention inspections of
c assistants and the chief of any city or county fire c
state-owned or state-occupied buildings, other than /
A department or fire-protection district and his or her A 
state institutions, may be appealed to the State Fire 

c authorized representatives to enter and inspect them 
Marshal. The State Fire Marshal shall, upon 

A receiving an appeal and subject to the provisions at the time and for the purpose stated in this section. -Cu c
A of Chapter 5 (commencing with Section 18945) of 89.111.2.3 More Restrictive Fire and Panic Safety A c Part 2.5 of Division 13 of the Health and Safety Building Standards. cA Code, determine if the requirement or order made 89.111.2.3.1 Any fire-protection district organized A 
c c ­
is reasonably consistent with the fire and panic pursuant to Health and Safety Code Part 2. 7 --,A safety regulations adopted by the State Fire (commencing with Section 13800) of Division 12 
c 
Marshal and building standards relating to fire may adopt building standards relating to fire and 
A A 
and panic safety published in the California panic safety that are more stringent than those cc Building Code. building standards adopted by the State Fire A
A 
c Any person may request a code interpretation from Marshal and contained in the California Building cA the State Fire Marshal relative to the intent of any Standards Code. For these purposes, the disrict A
c

regulation or provision adopted by the State Fire board shall be deemed a legislative body and the 
c \\, 
2013 California Electrical Code 

CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
c 	district shall be deemed a local agency. Any changes or modifications that are more stringent than the requirements published in the California Building Standards Code relating to fire and panic 
c 
safety shall be subject to 101.8.1. 

A c 89.111.2.3.2 Any fire protection district thatA proposes to adopt an ordinance pursuant to this 
section shall, not less than 30 days prior to noticing a proposed ordinance for public hearing, provide a copy of that ordinance, together with the adopted 

A 
findings made pursuant to Section 89.111.2.3.1, to 

c 
the city, county, or city and county where the

A 
ordinance will apply. The city, county, or city and 

c 
county, 	may provide the district with written 

comments, which shall become part of the fire A protection district 's public hearing record. c 
89.111.2.3.3 The fire-protection district shall

A 
transmit the adopted ordinance to the city, county, 

c
A or city and county where the ordinance will apply. c The legislative body of the city, county, or city and A county, may ratify, modify or deny an adopted c ordinance and transmit its determination to theA district within 15 days of the determination. Any 
c 
modification or denial of an adopted ordinance shall 

A 
include a written statement describing the reasons 

c 
for any modifications or denial. No ordinance

A 
d 
adopted by the district shall be effective until ratification by the city, county, or city and county where the ordinance will apply. Upon ratification of A an adopted ordinance, the city, county, or city and c county, shall file a copy of the findings of the A district, and any findings of the city, county, or city 
c 
and county, together with the adopted ordinance 

A 
expressly marked and identified to which each

c 
finding refers, in accordance with Section 101.8.1:3. 

A 
c 89.111.2.4 Request for alternate means of protection. 
A Requests for approval to use an alternative material, 

c 
assembly or materials, equipment, method of

A 
construction, method of installation of equipment, or

c 
means of protection shall be made in writing to the 

A 
enforcing agency by the owner or the owner's authorized representative and shall be accompanied by a full statement of the conditions. Sufficient A evidence or proof shall be submitted to substantiate c any claim that may be made regarding itsA conformance. The enforcing agency may require tests 
c 
and the submission of a test report from an approved testing organization as set forth in Title 19, California 

("f-. 
.
\...._c code of Regulation, to substantiate the equivalency of 
jA 
the proposed alternative means of protection. 

cA The authority having jurisdiction may consider c implementation of the findings and recommendations A identified in a Risk Management Plan (RMP) as 
developed in accordance with Title 19, Division 2, 
Chapter 3, when evaluating requests for alternative C means of protection. A c
Approval of a request for use of an alternative 
A 
material, assembly of materials, equipment, method of C construction, method of installation of equipment, or A means of protection made pursuant to these provisions C shall be limited to the particular case covered by A request and shall not be construed as establishing any C precedent for any future request. A 
c 
89.111.2.5 Appeals. When a request for an alternate A means of protection has been denied by the enforcing C agency, the applicant may file a written appeal to the A state fire marshal for consideration of the applicant's C proposal. In considering such appeal, the state fire A marshal may seek the advice of the State Board of Fire C
A
Services. The State Fire Marshal shall, after 
considering all of the facts presented, including any 
recommendations of the State board of Fire Services, 
C 
determine if the proposal is for the purposes intended, A at least equivalent to that specified in these regulations C in quality, strength, effectiveness, fire resistance, A durability and safety, and shall transmit such findings C and any recommendations to the applicant and to the A enforcing agency. C
A 

89.111.3 Construction Documents. In addition to the 
c provisions of this Section, see Title 24, Part 2, California A Building Code, Appendix Chapter 1, Section 106 for c additional requirements. A c
89.111.3.1 Public schools. Plans and specifications 
A 
for the construction, alteration or addition to any 
c building owned, leased or rented by any public school A district shall be submitted to the Division of the State c Architect. A c
89.111.3.2 Movable walls and partitions. Plans or 
A 
diagrams shall be submitted to the enforcing agency 
c for approval before the installation of, or A rearrangement of, any movable wall or partition in c any occupancy. Approval shall be granted only if there A is no increase in the fire hazard. cA 
89.111.3.3 New construction high-rise buildings. 
c 
1. Complete plans or specifications, or both, shall be 	A c
prepared covering all work required to comply with new construction high-rise buildings. Such plans A 
c
and specifications shall be submitted to the 
A
enforcing agency having jurisdiction. 
c 
2. All plans and specifications shall be prepared A under the responsible charge of an architect or a c civil or structural engineer authorized by law to A 
c
develop construction plans and specifications, or by 
A
both such architect and engineer. Plans · and 
c
specifications shall be prepared by an engineer duly 
A 
qualified in that branch of engineering necessary to 
c perform such services. Administration of the work of A 

70-15 

CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
c 
construction shall be under the charge of the A responsible architect or engineer except that where 
c 
plans and specifications involve alterations orA repairs, such work of construction may be
c 
administered by an engineer duly qualified to

A
c 	peiform such services and holding a valid certificate under Chapter 7 (commencing with Section 65700) 
A
c of Division 3 of the Business and Professions Code A for peiformance of services in that branch ofc 
engineering in which said plans, specifications and A estimates and work of construction are applicable. 
c 
This section shall not be construed as preventing the 

A
c design of fire-extinguishing systems by persons A holding a C-16 license issued pursuant to Division c 3, Chapter 9, Business and Professions Code. In A such instances, however, the responsibility charge of 
c 
this section shall prevail. 

A
c 89.111.3.4 Existing high-rise buildings. I. CompleteA plans or specifications, or both, shall be prepared c covering all work required by Section 3412, for A existing high-rise buildings. Such plans or
c 
specifications shall be submitted to the enforcing A agency having jurisdiction. 
cA 2. When new construction is required to coriform c with the provisions of these regulations, complete A plans or specifications, or both, shall be prepared in c 
accordance with the provisions of this subsection. As A used in this section "new construction " is not
c 
intended to include repairs, replacements or minor 

A 
alterations which do not disrupt or appreciably add to or affect the structural aspects of the building. 

C 89.111.3.5 Retention of Plans. Refer to Building A Standards Law, Health and Safety Code Sections C 19850 and 19851, for permanent retention of plans. 
A 
89.111.4 Fees
C
A 	89.111.4.1 Other fees. Pursuant to Health and Safety 
c 
Code Section 13146.2, . a city, county or district which 

A 
inspects ,a hotel, motel, lodging house, or apartment 

c 
house may charge and collect a fee for the inspection 

A
c from the owner of the structure in an amount, as A determined by the city, county or district, sufficient to c pay its costs of that inspection. A 
89.111.4.2 Large Family Day Care. Pursuant to

c 
Health 	and Safety Code Section 1597.46, Large

A
c Family Day-care Homes, the local government shall A process any required permit as economically as c possible, and fees charged for review shall not exceed A the costs of the review and permit process. 
c 
89.111.4.3 High-Rise. Pursuant to Health and Safety 

A
c 	Code Section 13217, High-rise Structure Inspection: Fees and Costs, a local agency which inspects a high-rise 
A
c structure pursuant to Health and Safety Code Section A 1321 7 may charge and collect afee for the inspection 
70-16 
from the owner of the high-rise structure in an amount, as determined by the local agency, sufficient to pay its costs of that inspection. 
A 

89.111.4.4 Fire Clearance Preinspection. Pursuant to c Health and Safety Code Section 13235, Fire Clearance A Preinspection, fee; upon receipt of a request from a c prospective licensee of a community care facility, as defined in Section 1502, of a residential-care facility for the elderly, as defined in Section 1569.2, or of a child 
c

day-care facility, as defined in Section 1596. 750, the local 
A

fire enforcing agency, as defined in Section 13244, or 
c 

state fire marsha whichever has primary jurisdiction, 
A 

shall conduct a preinspection of the facility prior to the final fire clearance approval. At the time of the preinspection, the primary fire eriforcing agency shall price consultation and interpretation of the fire sqfoty A
c

regulations, and shall notifY the prospective licensee of the facility in writing of the specific fire sqfoty regulations A
c

which shall be enforced in order to obtain fire clearance 
A

approval. A fee equal to, but not exceeding, the actual 
c 

cost of the preinspection services may be charged for the 
A 

preinspection of a facility with a capacity to serve 25 or c fewer persons. A fee equal to, but not exceeding, the A actual cost of the preinspection services may be charged c for a preinspection of a facility with a capacity to serve 26 A
c

or more persons. 
A 

89.111.4.5 Care Facilities. The primary fire eriforcing agency shall complete the final fire clearance inspection for a community care facility, residential-care facility for 
.C)

the elderly, or child day-care facility within 30 days of 	A
c

receipt of the request for the final inspection, or as of the date the prospective facility requests the final A
c

prelicensure inspection by the State Department of Social 
A

Services, whichever is later. 
c 

Pursuant to Health and Safety Code Section 13235, a 	Ac
preinspection fee equal to, but not exceeding, the actual cost of the preinspection services may be charged for a A
c

facility with a capacity to serve 25 or less clients. A fee 
A

equal to, 	but not exceeding, the actual cost of the 
c 

preinspection services may be charged for a 
A

preinspection of a facility with a capacity to serve 26 or more clients. 
c 

Pursuant to Health and Safety Code Section 13131.5, a reasonable final inspection fee, not to exceed the actual A
c 

cost of inspection services necessary to complete a final 
A

inspection may be charged for Occupancies classified as c 
residential care facilities for the elderly (RCFE). 

Pursuant to Health and Safety Code Section 1569.84, 
rJ 

neither the state fire marshal nor any local public entity 	A
c

shall charge any fee for enforcing fire inspection 
A

regulations pursuant to state law or regulation or local 
c 

ordinance, with respect to residential-care facilities for 
A 

the elderly (RCFE) which service six or fewer persons. 
( ,
2013 California Electrical Code 
·----­

CALIFORNIA ARTICLE 89 -GENERAL CODE PROVISIONS 
c 	89.111.4.6 Requests of the Office of the State Fire Exception: Group R, Division 3 and Group U C Marshal Requests. Whenever a local authority having occupancies. A
c

jurisdiction requests that the State Fire Marshal 89.111. 7 Temporary Structures and Uses. See Title 24, A perform plan review and/or inspection services related Ac
Part 2, California Building Code, Section I 08. 
c to a building permit, the applicable fees for such shall 

A 	89.111.8 Service Utilities. See Title 24, Part 2, California A 
be payable to the Office of the State Fire Marshal. 
Building Code Sectionll2. 	c

c 	A
89.111.5 Inspections. Work performed subject to the 
89.111.9 Stop Work Order. See Title 24, Part 2,

provisions of this code shall comply with the inspection 	c 
California Building Code, Section 115. 	Arequirements of Title 24, Part 2, California Building 

c. 	Ac
c Standards Code, Sections 109.1, 109.3, 109.3.4, 109.3.5, 89.111.10 Unsafe Buildings, Structures anq Equipment. SeeA 109.3.6, 109.3.8, 109.3.9, 109.3.10 109.5 and 109.6 as Title 24, Part 2, California Building Code, Section 116. cc adopted by the Office of the State Fire Marshal. A
A 
89.111.5.1 Existing Group I-1 or R occupancies. 	c
SECTION 89.112 

, Licensed 24-hour care in a Group I-I orR occupancy 	A
A 	RESER VED FOR THE STA TE LIBRARIAN c
c in existence and originally classified under AA previously adopted state codes be reinspected under SECTION 89.113 c the appropriate previous code provided there is no RESERVED FOR THE DEPARTMENT OF WATER Ac A change in the use or character which would place the c
RESOURCES 

c 	facility in a different occupancy group. A
A 	SECTION 89.114 c
89.111.6 Certificate of Occupancy. A Certificate of Ac Occupancy shall be issued as specified in Title 24, Part RESER VED FOR THE CALIFORNIA STA TE A 
LANDS COMMISSION 

c 	2, California Building Code, Section Ill. 
0 

ARTICLE 90 -CALIFORNIA MATRIX ADOPTION TABLE ARTICLE 90-CALIFORNIA MATRIX ADOPTION TABLES 

(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article 89 
for state agency authority and building application.) 
0 II 

ARTICLE 90 •INTRODUCTION 


0 
0 









2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 


ARTICLE 90-CALIFORNIA MATRIX ADOPTION TABLE 
(J 






2013 California Electrical Code 


INTRODUCTION 
0

0 

0 

Copyright © 2010, National Fire Protection Association®. All Rights Reserved 
This edition of NFPA 70, National Electrical Code, was prepared by the National Electrical Code Committee and acted on by NFPA at its June Association Technical Meeting held June 7-10, 2010, in Las Vegas, NV.It was issued by the Standards Council on August 5, 2010, with an effective date of August 25, 2010, and supersedes all previous editions. 
This edition ofNFPA 70 was approved as an American National Standard on August 25, 2010. 
History and DevelopmentHistory and Development of the National Electrical Code® 
The National Fire Protection Association has acted as sponsor of the National Electrical Code since 1911. The original Code document was developed in 1897 as a result of the united efforts of various insurance, electrical, architectural, and allied interests. 
In accordance with the provisions of the NFPA Regulations Governing Committee Projects, a National Electrical Code Committee Report on Proposals containing proposed amendments to the 2008 National Electrical Code was published by NFPA in July 2009. This report recorded the actions of the various Code-Making Panels and the Correlating Committee of the National Electrical Code Committee on each proposal that had been made to revise the 2008 Code. The report was circulated to all members of the National Electrical Code Committee and was made available to other interested NFPA members and to the public for review and comment. Following the close of the public comment period, the Code-Making Panels met, acted on each comment, and reported their action to the Correlating Committee. NFPA published the National Electrical Code Committee Report on Comments in March 2010, which recorded the actions of the Code-Making Panels and the Correlating Committee on each public comment to the National Electrical Code Committee Report on Proposals. The National Electrical Code Committee Report on Proposals and the National Electrical Code Committee Report on Comments were presented to the 2010 June Association Technical Meeting for adoption. 
NFP A has an Electrical Section that provides particular opportunity for NFP A members interested in electrical safety to become better informed and to contribute to the development of the National Electrical Code and other NFPA electrical standards. At the Electrical Section Codes and Standards Review Session held at the 2010 NFPA Conference and Expo, Section members had opportunity to discuss and review the report of the National Electrical Code Committee prior to the adoption of this edition of the Code by the Association at its 20 1 0 June Technical Session. 
This 52nd edition supersedes all other previous editions, supplements, and printings dated 1897, 1899, 1901, 1903, 1904, 1905, 1907, 1909, 1911, 1913, 1915, 1918, 1920, 1923, 1925, 1926, 1928, 1930, 1931, 1933, 1935, 1937, 1940, 1942, 1943, 1947, 1949, 1951, 1953, 1954, 1955, 1956, 1957, 1958, 1959, 1962, 1965, 1968, 1971, 1975, 1978, 1981, 1984, 1987, 1990, 1993, 1996, 1999, 2002, 2005, and 2008. 
This Code is purely advisory as far as NFPA is concerned. It is made available for a wide variety of both public and private uses in the interest of life and property protection. These include both use in law and for regulatory purposes, and use in private self-regulation and standardization activities such as insurance underwriting, building and facilities construction and management, and product testing and certification 
ARTICLE 90 -INTRODUCTION 
NFPA 70 
National Electrical Code® 
2011 Edition 

IMPORTANT NOTE: This NFPA document is made available for use subject to important notices and legal disclaimers. These notices and disclaimers appear in all publications containing this document and may be found under the heading "Important Notices and Disclaimers Concerning NFPA Documents. " They can also be obtained on request from NFPA or viewed at www.njjJa.org/disclaimers. 
This 20 11 edition includes the following usability features as aids to the user. Changes other than editorial are highlighted with gray shading within sections and with vertical ruling for large blocks of changed or new text and for new tables and changed or new figures. Where one or more complete paragraphs have been deleted, the deletion is indicated by a bullet ( ) between
•

the paragraphs that remain. The index now has dictionary­style headers with helpful identifiers at the top of every index page. 


90.1 Purpose. 
(A) 
Practical Safeguarding. The purpose of this Code is the practical safeguarding of persons and property from hazards arising from the use of electricity. 

(B) 
Adequacy. This Code contains provisions that are considered necessary for safety. Compliance therewith and proper maintenance results in an installation that is essentially free from hazard but not necessarily efficient, convenient, or adequate for good service or future expansion of electrical use. 


Informational Note: Hazards often occur because of overloading of wiring systems by methods or usage not in conformity with this Code. This occurs because initial wiring did not provide for increases in the use of electricity. An initial adequate installation and reasonable provisions for system changes provide for future increases in the use of electricity. 

(C) 
Intention. This Code is not intended as a design specification or an instruction manual for untrained persons. 

(D) 
Relation to Other International Standards. The requirements in this Code address the fundamental principles of protection for safety contained in Section 131 of International Electrotechnical Commission Standard 60364-1, Electrical Installations of Buildings. 


Informational Note: IEC 60364-1, Section 131, contains 
fundamental principles of protection for safety that 
encompass protection against electric shock, protection 
against thermal effects, protection against overcurrent, 
protection against fault currents, and protection against 
overvoltage. All of these potential hazards are addressed 
by the requirements in this Code. 

90.2 Scope. 
CJ

(A) 
Covered. This Code covers the installation of electrical 

conductors, equipment, and raceways; signaling and communications conductors, equipment, and raceways; and optical fiber cables and raceways for the following:

(1) 	
Public and private premises, including buildings, structures, mobile homes, recreational vehicles, and 


()

floating buildings 
(2) 	
Yards, lots, parking lots, carnivals, and industrial substations 

(3) 	
Installations of conductors and equipment that connect to the supply of electricity 

(
4) 	Installations used by the electric utility, such as office buildings, warehouses, garages, machine shops, and recreational buildings, that are not an integral part of a generating plant, substation, or control center. 

(B) 
Not Covered. This Code does not cover the following: 

(1) 	
Installations in ships, watercraft other than floating buildings, railway rolling stock, aircraft, or automotive 0 vehicles other than mobile homes and recreational vehicles 


Informational Note: Although the scope of this Code 
indicates that the Code does not cover installations in ships, 
portions of this Code are incorporated by reference into Title 
46, Code of Federal Regulations, Parts 110-1 13. 

(2) 	
fustallations underground in mines and self-propelled mobile surface mining machinery and its attendant electrical trailing cable 

(3) 	
Installations of railways for generation, transformation, transmission, or distribution of power used exclusively for operation of rolling stock or installations used exclusively for signaling and communications pmposes 

(4) 	
Installations of communications equipment under the exclusive control of communications utilities located outdoors or in building spaces used exclusively for such installations 

(5) 	
Installations under the exclusive control of an electric utility where such installations 





a 	Consist of service drops or service laterals, and associated metering, or 
b. 	Are on property owned or leased by the electric utility for the pmpose of communications, metering, 






20 13 California Electrical Code 


ARTICLE 90 -INTRODUCTION 
generation, control, transformation, transmission, or 
Chapter 1-General
distribution of electric energy, or 
Chapter 2-Wiring and ProtectiOn generally
to electrical
Chapter 3 -Wiring Methods and Materials installations Chapter 4 -Equipment for General Use 
Chapter 5 _: 
Supplements ormodifies 6 -Special EquipmentChapters 1through 4 
Chapter 7-Special Conditions 
} 
Chapter 8 is notsubjecttothe requirements of through 7 whereChaptersthe1requirements amspecificallyChapter s. referenced in 
Chapter8 -Communications Syste 

Infonnational Note to(4) and (5): Examples of utilities may 9 -Tables include 1hose entities 1bat are typically designated orrecognized by governmental laworregulation by public service/utility 
notmandatory

commissions and 1bat install, operate, and maintainelectric supply (such as generation, transmission, or distribution systems) Figure 90.3 Code Arrangement. orcormnunicationl systems (such as telephone, CATV, Internet, satellite, or dam services). Utilities may besubject tocompliance with codes and standards covering 1beirregulated activities as 
90.4 Enforcement This Code is intended to be suitable for 
adopted tmder governmental law or regulation Additional infonnation can befound 1hrough consultation wi1h 1he appropriate governmental bodies,such as state regulatory commissions, 1he Federal Fnergy Regulatory Commission, and 1he Federal Cormnunications Commission. 
(C) Special Permission. The authority having jurisdiction for enforcing this Code may grant exception for the installation of conductors and equipment that are not under the exclusive control of the electric utilities and are used to connect the electric utility supply system to the of the 
such installations are outside a 

() 
90.3 Code Arrangement This Code is divided into the 
introduction and nine chapters, as shown in Figure 90.3. 

Chapters 1, 2, 3, and 4 apply generally; Chapters 5, 6, and 7 apply to special occupancies, special equipment, or other special conditions. These latter chapters supplement or modify the general rules. Chapters 1 through 4 apply except as amended by Chapters 5, 6, and 7 for the particular conditions. 

/ \ 
\ )	Chapter 8 covers communications systems and is not subject 
,____/	to the requirements of Chapters 1 through 7 except where the requirements are specifically referenced in Chapter 8. Chapter 9 consists of tables that are applicable as referenced. Informative annexes are not part of the requirements of this Code but are included for informational purposes only. 
2013 California Electrical Code 

mandatory application by governmental bodies that exercise legal jurisdiction over electrical installations, including signaling and communications systems, and for use by insurance inspectors. The authority having jurisdiction for enforcement of the Code has the responsibility for making interpretations of the rules, for deciding on the approval of equipment and materials, and for granting the special permission contemplated in a number of the rules. 
By special permission, the authority having jurisdiction may waive specific requirements in this Code or permit alternative methods where it is assured that equivalent objectives can be achieved by establishing and maintaining effective safety. 
This Code may require new products, constructions, or materials that may not yet be available at the time the Code is adopted. In such event, the authority having jurisdiction may permit the use of the products, constructions, or materials that comply with the most recent previous edition of this Code adopted by the jurisdiction. 
90.5 Mandatory Rules, Permissive Rules, and Explanatory MateriaL 
(A) Mandatory Rules. Mandatory rules of this Code are those that identify actions that are specifically required or prohibited and are characterized by the use of the terms shall or shall not. 
ARTICLE 90 -INTRODUCTION 


(B) 
Permissive Rules. Permissive rules of this Code are those that identify actions that are allowed but not required, are normally used to describe options or alternative methods, and are characterized by the use of the terms shall be permitted or shall not be required. 

(C) 
Explanatory Material. Explanatory material, such as references to other standards, references to related sections of this Code, or information related to a Code rule, is included in this Code in the form of ­notes. Such notes are informational only and are not enforceable as requirements of this Code. 


Brackets containing section references to another NFP A document are for informational purposes only and are provided asa guide to indicate the source of the extracted text. These bracketed references immediately follow the extracted text. 
Informational Note: The format and language used in this Code follows guidelines established by NFP A and published in the NEC Style Manual. Copies of . this manual can be obtained from NFP A. 

90.6 Formal Interpretations. 
To promote uniformity of interpretation and application of the provisions of this Code, formal interpretation procedures have been established and are found in the NFPA Regulations Governing Committee Projects. 
90.7 Examination of Equipment for Safety. 
For specific items of equipment and materials referred to in this Code, examinations for safety made under standard conditions provide a basis for approval where the record is made generally available through promulgation by organizations properly equipped and qualified for experimental testing, inspections of the run of goods at factories, and service-value determination through field inspections. This avoids the necessity for repetition of examinations by different examiners, frequently with inadequate facilities for such work, and the confusion that would result from conflicting reports on the suitability of devices and materials examined for a given purpose. 
It is the intent of this Code that factory-installed internal wiring or the construction of equipment need not be inspected at the time of installation of the equipment, except to detect alterations or damage, if the equipment has been listed by a qualified electrical testing laboratory that is recognized as having the facilities described in the preceding paragraph and that requires suitability for installation in accordance with this Code. 
Informational Note No. 1: See requirements in 
110.3. 
Informational Note No. 2: Listed is defined in 
Article 100. 

Informational Note No. 3: Informative Annex A 
contains an informative list of product safety 
standards for electrical equipment. 


90.8 Wiring Planning. 
(A) Future Expansion and Convenience. Plans and specifications that provide ample space in raceways, spare raceways, and additional spaces allow for future increases in electric power and communications circuits. Distribution centers located in readily accessible locations 
0

provide convenience and safety of operation. 
(B) Number of Circuits in Enclosures. It is elsewhere provided in this Code that the number of wires and circuits confined in a single enclosure be varyingly restricted. Limiting the number of circuits in a single enclosure minimizes the effects from a short circuit or ground fault in one circuit. 
90.9 Units of Measurement. 
(A) 
Measurement System of Preference. For the purpose of this Code, metric units of measurement are in accordance with the modernized metric system known as the International System of Units (SI). 

(B) 
Dual System of Units. SI units shall appear first, and inch-pound units shall immediately follow in parentheses. Conversion from inch-pound units to SI units shall be based on hard conversion except as provided in 90.9(C). 

(C) 
Permitted Uses of Soft Conversion. The cases given in 90.9(C)(l) through (C)(4) shall not be required to use hard conversion and shall be permitted to use soft conversion. 

(1) 
Trade Sizes. Where the actual measured size of a product is not the same as the nominal size, trade size designators shall be used rather than dimensions. Trade practices shall be followed in all cases. 

(2) 
Extracted Material. Where material is extracted from another standard, the context of the original material shall 



C)

not be compromised or violated. Any editing of the extracted text shall be confined to making the style consistent with that of the NEC. 
(3) 
Industry Practice. Where industry practice is to express units in inch-pound units, the inclusion of SI units shall not be required. 

(4) 
Safety. Where a negative impact on safety would result, soft conversion shall be used. 







u 

2013 California Electrical Code 

ARTICLE 90 -INTRODUCTION 
(D) Compliance. Conversion from inch-pound units to SI 0 
units shall be permitted to be an approximate conversion. Compliance with the numbers shown in either the SI system or the inch-pound system shall constitute compliance with this Code. 
() 
Informational Note No. 1: Hard conversion is considered a change in dimensions or properties of an item into new sizes that might or might not be 
0 
( \
\'---) 
( \ \, ___.,../ 
interchangeable with the sizes used in the original measurement. Soft conversion is considered a direct mathematical conversion and involves a change in the description of an existing measurement but not in the actual dimension. 
Informational Note No. 2: SI conversions are based on IEEE/ASTM SI 10-1997, Standard for the Use of the International System of Units (SI): The Modem Metric System. 
2013 California Electrical Code 

CHAPTER 1 CALIFORNIA MATRIX ADOPTION TABLES 
2013 California Electrical Code 

CHAPTER 1 CALIFORNIA MATRIX ADOPTION TABLES 
(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article 89 
for state agency authority and building application.) 
0 II 

ARTICLE 100 · DEFINITIONS 
0 
0 

Adopting Agency  BSC  SFM  HCD  DSA  O SHPD  DPH  
Adppt Entire Article  X  X  1 X  2 X  AC  ss X  SS/CC X  1  2  3  4  
Adopt Entire Article as amended (amended sections listed below)  X  X  X  X  
Adopt only those sections that are listed below  
Article ISection  
Coordination (Selective)  X  X  X  X  



ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  X  X  X  X  
Adopt only those sections that are listed below  
Article ISection  
11 0.2  X  X  X  X  
11 0.13(C)  X  X  X  X  

2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 






Chapter 1 


Scope. This article contains only those definitions essential to the proper application of this Code. It is not intended to include commonly defined general terms or commonly defined technical terms from related codes and standards. In general, only those terms that are used in two or more articles are defmed in Article 100. Other definitions are included in the article in which they are used but may be referenced in Article 100. 
Part I of this article contains definitions intended to apply wherever the terms are used throughout this Code. Part II contains definitions applicable only to the parts of articles specifically covering installations and equipment operating at over 600volts, nominal. 
I. General 
Accessible (as applied to equipment). Admitting close approach; not guarded by locked doors, elevation, or other 
·
effective means. 
Accessible (as applied to wiring methods). Capable of being removed or exposed without damaging the building structure or fmish or not permanently closed in by the structure or fmish of the building. 
Accessible, Readily (Readily Accessible). Capable of being reached quickly for operation, renewal, or inspections without requiring those to whom ready access is requisite to climb over or remove obstacles or to resort to portable ladders, and so forth. 
Ampacity. The 

current, in amperes, that a conductor can carry continuously under the conditions of use without exceeding its temperature rating. 
Appliance. Utilization equipment, generally other than industrial, that is normally built in standardized sizes or types and is installed or connected as a unit to perform one or more functions such as clothes washing, air conditioning, food mixing, deep frying, and so forth. 
Approved. Acceptable to the authority having jurisdiction. 

Askarel. A generic term for a group of nonflammable synthetic chlorinated hydrocarbons used as electrical insulating media. Askarels of various compositional types are used. Under arcing conditions, the gases produced, while consisting predominantly of noncombustible hydrogen chloride, can include varying amounts of combustible gases, depending on the askarel type. 
70-26 
General 
Attachment Plug (Plug Cap) (Plug). A device that, by insertion in a receptacle, establishes a connection between the conductors of the attached flexible cord and the conductors connected permanently to the receptacle. 
Authority Having Jurisdiction (AHJ). An organization, office, or individual responsible for enforcing the requirements of a code or standard, or for approving equipment, materials, an installation, or a procedure. 

Informational Note: The phrase "authority having jurisdiction," or its acronym AHJ, is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the authority having jurisdiction may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or health department; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insurance company 
representative may be the authority having jurisdiction. In many circumstances, the property owner or his or her designated agent assumes the role of the authority having jurisdiction; at government installations, the commanding officer or departmental official may be the authority having jurisdiction. 






Ballasted Solar Photovoltaic System {BSC, SFM, HCDI & HCD2] A roof mounted system composed of solar photovoltaic panels and supporting members that are unattached or partially attached to the roof and must rely on their weight, aerodynamics and friction to counter the effect of wind and seismic forces. 

Bonded (Bonding). Connected to establish electrical continuity and conductivity. 

Jumper. A reliable conductor to ensure the required electrical conductivity between metal parts required to be electrically connected. 
Bonding 
Bonding Jumper, Equipment. The connection between two or more portions of the equipment grounding conductor. 
Bonding Jumper, Main. The connection between the grounded circuit conductor and the equipment grounding conductor at the service. 





2013 California Electrical Code 
C) 

0 

0 


cAcAcAc 


ARTICLE 100-DEFINITIONS 
Setting (of circuit breakers). The. value of current, time, or both, at which an adjustable circuit breaker is set to trip. 
Branch Circuit. The circuit conductors between the final Clothes Closet. A non-habitable room or space intended overcurrent device protecting the circuit and the outlet(s). primarily for storage of garments and apparel. 





Branch Circuit, Appliance. A branch circuit that supplies energy to one or more outlets to which appliances are to be connected and that has no permanently connected luminaires that are not a part of an appliance. 
Branch Circuit, General-Purpose. A branch circuit that supplies two or more receptacles or outlets for lighting and appliances. 
Branch Circuit, Individual. A branch circuit that supplies only one utilization equipment. 
Branch Circuit, Multiwire. A branch circuit that consists of two or more ungrounded conductors that have a voltage between them, and a grounded conductor that has equal voltage between it . and each ungrounded conductor of the circuit and that is connected to the neutral or grounded conductor of the system. 
Building. A structure that stands alone or that is cut off from adjoining structures by fire walls with all openings therein protected by approved fire doors. 
Cabinet. An enclosure that is designed for either surface mounting or flush mounting and is provided with a frame, mat, or trim in which a swinging door or doors are or can be hung. 
Circuit Breaker. A device designed to open and close a circuit by nonautomatic means and to open the circuit automatically on a predetermined overcurrent without damage to itself when properly applied within its rating. 
Informational Note: The automatic opening means can 
be integral, direct acting with the circuit breaker, or 
remote from the circuit breaker. 

Acfjustable (as applied to circuit breakers). A qualifying tenn indicating that the circuit breaker can be set to trip at various values of current, time, or both, within a0 predetermined range. 
Instantaneous Trip (as applied to circuit breakers). A qualifying term indicating that no delay is purposely introduced in the tripping action of the circuit breaker. 
Inverse Time (as applied to circuit breakers). A qualifying term indicating that there is purposely

() 	introduced a delay in the tripping action of the circuit breaker, which delay decreases as the magnitude of the current increases. 
Nonacfjustable (as applied to circuit breakers). A qualifying term indicating that the circuit breaker does not have any adjustment to alter the value of current at which it will trip or the time required for its operation. 


Communications Equipment. The electronic equipment that performs the telecommunications operations for the transmission of audio, video, and data, and includes power equipment (e.g., de converters, inverters, and batteries) and technical support equipment (e.g., computers). 
Concealed. Rendered inaccessible by the structure or finish of the building. Wires in concealed raceways are considered concealed, even though they may become accessible by withdrawing them. 
Conductor, Bare. A conductor having no covering or electrical insulation whatsoever. 
Conductor,-Covered. A conductor encased within material of composition or thickness that is not recognized by this Code as electrical insulation. 
Conductor, Insulated. A conductor encased within material of composition and thickness that is recognized by this Code as electrical insulation. 
Conduit Body. A separate portion of a conduit or tubing system that provides access through a removable cover(s) to the interior of the system at a junction of two or more sections of the system or at a terminal point of the system. 
Boxes such as FS and FD or larger cast or sheet metal boxes are not classified as conduit bodies. 
Connector, Pressure (Solderless). A device that establishes a connection between two or more conductors or between one or more conductors and a terminal by means of mechanical pressure and without the use of solder. 
Continuous Load. A load where the maximum current is expected to continue for 3 hours or more. 
Controller. A device or group of devices that serves to govern, in some predetermined manner, the electric power delivered to the apparatus to which it is connected. 
Cooking Unit, Counter-Mounted. A cooking appliance designed for mounting in or on a counter and consisting of one or more heating elements, internal wiring, and built-in or mountable controls. 
Coordination (Selective). Localization of an overcurrent condition to restrict . outages to the circuit or equipment affected, accomplished by the choice of overcurrent protective devices and their ratings or settings, [OSHPD I, 2, 3, & 4] C utilizing the 0. I 0 second level of the aver current protective A dellice from the time current curve as the basis for the lower 
C
A

limit of the calculation method 


2013 California Electrical Code 	JANUARY 1, 2015 ERRATA (BUFF) 


ARTICLE 100-DEFINITIONS 
Copper-Clad Aluminum Conductors. Conductors drawn from a copper-clad aluminum rod with the copper metallurgically bonded to an aluminum core. The copper forms aminimum of 10percent of the cross-sectional area of a solid conductor or each strand of a stranded conductor. 
Cutout Box. An enclosure designed for surface mounting that has swinging doors or covers secured directly to and telescoping with the walls ofthe box proper. 
Dead Front Without live parts exposed to a person on the operating side of the equipment. 


Demand Factor. The ratio of the maximum demand of a system, or part of a system, to the total connected load of a system or the part of the system under consideration. 
Device. A unit of an electrical system that carries or controls electric energy as its principal function. 
Disconnecting Means. A device, or group of devices, or other means by which the conductors of a circuit can be disconnected from their source of supply. 
Dusttight. Constructed so that dust will not enter the enclosing case under specified test conditions. 
Duty, Continuous. Operation at a substantially constant load for an indefinitely long time. 
Duty, Intermittent Operation for alternate intervals of (1) load and no load; or (2) load and rest; or (3) load, no load, and rest. 
Duty, Periodic. Intermittent operation in which the load conditions are regularly recurrent. 
Duty, Short-Time. Operation at a substantially constant load for a short and definite, specified time. 
Duty, Varying. Operation at loads, and for intervals of time, both of which may be subject to wide variation. 
Dwelling, One-Family. A building that consists solely of one dwelling unit. 
Dwelling, Two-Family. A building that consists solely of two dwelling units. 
DweUing, Multifamily. A building that contains three or more dwelling units. 
Dwelling Unit A single unit, providing complete and independent living facilities for one or more persons, including permanent provisions for living, sleeping, cooking, and sanitation. 
Electric Sign. A fixed, stationary, or portable self-contained, electrically illuminated utilization equipment with words or symbols designed to convey information or attract attention. 
Electric Power Production and Distribution Network. 
Power. production, distribution, and utilization equipment and facilities, such aselectric utility systems that deliver electric power to the connected loads, that are external to and not controlled by an interactive system. 






Enclosed. Surrounded by a case, housing, fence, or wall(s) that prevents persons from accidentally contacting energized parts. 
Enclosure. The case or housing of apparatus, or the fence or walls surrounding an installation to prevent personnel from accidentally contacting energized parts or to protect the 0 equipment from physical damage. 
Informational Note: See Table 

for examples of 
enclosure types. 



Energized. Electrically connected to, or is, a source of voltage. 0 
Equipment A general term, including fittings, devices, appliances, luminaires, apparatus, machinery, and the like used as a part of: or in connection with, an electrical installation. 
enclosed in a casethat 
is capable of withstanding an explosion of a specified gas or vapor that may occur within it and of preventing the ignition of a specified gas or vapor surrounding the enclosureby sparks, flashes, or explosion of the gas orvapor within, and that operates at such an external temperaturethat a surrounding flammable atmosphere will not be ignited thereby. 
Informational Note: For further information, see ANSIIUL 

Explosion-Proof and Dust-Ignition-Proof 
Electrical Equipment for Use in Hazardous (Classified) 
Locations. 



Exposed (as applied to live parts). Capable of being inadvertently touched or approached nearer than a safe distance by a person. It is applied to parts that are not suitably guarded, isolated, or insulated. 
Exposed (as applied to wiring methods). On or attached to the surface or behind panels designed to allow access. 
ExternaUy Operable. Capable of being operated without exposing the operator to contact with live parts. 


Feeder. All circuit conductors between the service equipment, the source of a separately derived system, or other power supply source and the final branch-circuit 0 overcurrent device. 
Festoon Lighting. A string of outdoor lights that is suspended between two points. 
Fitting. An accessory such as a locknut, bushing, or other part of a wiring system that is intended primarily to perform 


a mechanical rather than an electrical function. 
Garage. A building or portion of a building in which one or more self-propelled vehicles can be kept for use, sale, storage, rental, repair, exhibition, or demonstration purposes. 
Informational Note: For commercial garages, repair and 

u

stomge, see Article 511. 






JANUARY 1, 2015 ERRATA (BUFF) 2013 California Electrical Code 
ARTICLE 100 -DEFINITIONS 
Ground. The earth. 

() 

Grounded (Grounding). Connected (connecting) to0 ground or to a conductive body that extends the ground connection. 
Grounded, Solidly. Connected to ground without inserting any resistor or impedance device. 
Grounded Conductor. A system or circuit conductor that is intentionally grounded; 

() Ground-Fault Circuit Interrupter (GFCI). A device intended for the protection of personnel that functions to de-energize a circuit or portion thereof within an established period of time when a current to ground exceeds the values established for a Class A device. Informational Note: Class A ground-fault circuit interrupters trip when the current to ground is 6 rnA or higher and do not trip when the current to ground is less than 4 rnA. For further . information, see UL 943, Standard for Ground­Fault Circuit Interrupters. Ground-Fault Protection of Equipment. A system intended to provide protection of equipment from0 damaging line-to-ground fault currents by operating to cause a disconnecting means to open all ungrounded conductors of the faulted circuit. This protection is provided at current levels less than those required to protect conductors from damage through the operation of a supply circuit overcurrent device. 
Grounding Conductor, Equipment (EGC). The conductive patlfl installed to connect normally non­current-carrying metal parts of equipment together and to the system grounded conductor or to the grounding electrode conductor, or both. 
Informational Note No. 1: Itis recognized that the 
equipment grounding conducto also performs bonding. Informational Note No. 2: See 250.118 for a list of 
acceptable equipment grounding conductors. 
Grounding Electrode. A conducting object through which a direct connection to earth is established. 
Grounding Electrode Conductor. A conductor used to connect the system grounded conductor or the equipment to a grounding electrode or to apoint on the grounding electrode system. 
Guarded. Covered, shielded, fenced, enclosed, or otherwise protected by means of suitable covers, casings, barriers, rils, screens, mats, or platforms to remove the likelihood of approach or contact by persons or objects to a point of danger. 
2013 California Electrical Code 

Guest Room. An accommodation combining living, sleeping, sanitary, and storage facilities within a compartment. 
Guest Suite. An accommodation with two or more contiguous rooms comprising a compartment, with or without doors between such rooms, that provides living, sleeping, sanitary, and storage facilities. 
· 

Handhole Enclosure. An enclosure for use in underground systems, provided with an open or closed bottom, and sized to allow personnel to reach into, but not enter, for the purpose of installing, operating, or maintaining equipment or wiring or both. 
Hoistway. Any sha:ftway, hatchway, well hole, or other vertical opening or space in which an elevator or dumbwaiter is designed to operate. 
Identified (as applied to equipment). Recognizable as suitable for the specific purpose, function, use, environment, application, and so forth, where described in a particular Code requirement. 
Informational Note: Some examples of ways to
determine suitability of equipment for a specific
purpose, environment, or application include
investigations by a qualified testing laboratory (listing 
and labeling), an inspection agency, or other
organizations concerned with product evaluation. 

In Sight From (Within Sight From, Within Sight). 
Where this Code specifies that one equipment shall be "in sight from," "within sight from," or "within sight of," and so forth, another equipment, the specified equipment is to be visible and not more than 15 m (50 ft) distant from the other. 
Interactive System. An electric power production system that is operating in parallel with and capable of delivering energy to an electric primary source supply system. 
Interrupting The highest current at rated voltage that a device is to interrupt under standard test conditions. 
Informational Note: Equipment intended to interrupt 
current at other than fault levels may have its 
interrupting rating implied in other ratings, such as 
horsepower or locked rotor current. 

Intersystem Bonding Termination. A device that provides a means for communications systems
-
Isolated (as applied to location). Not readily accessible to persons unless special means for access are used. 
Kitchen. An area with a sink and permanent ­for food preparation and cooking. 
ARTICLE 100 -DEFINITIONS 
Labeled. Equipment or materials to which has been attached a label, symbol, or other identifying mark of an organization that is acceptable to the authority having jurisdiction and concerned with product evaluation, that maintains periodic inspection of production of labeled equipment or materials, and by whose labeling the manufacturer indicates compliance with appropriate standards or performance in a specified manner. 
Lighting Outlet. An outlet intended for the direct connection of a lampholder or luminaire. 
Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that either the equipment, material, or service meets appropriate designated standards or has been tested and found suitable for a specified purpose. 

Informational Note: The means for identifying listed equipment may vary for each organization concerned with product evaluation, some of which do not recognize equipment as listed unless it is also labeled. Use of the system employed by the listing organization allows the authority having jurisdiction to identify a listed product. 

Live Parts. Energized conductive components. 
Location, Damp. Locations protected from weather and not subject to saturation with water or other liquids but subject to moderate degrees of moisture. Examples of such locations include partially protected locations under canopies, marquees, roofed open porches, and like locations, and interior locations subject to moderate degrees of moisture, such as some basements, some barns, and some cold-storage warehouses. 
Location, Dry. A location not normally subject to dampness or wetness. A location classified as dry may be temporarily subject to dampness or wetness, as in the case of a building under construction. 
Location, Wet. Installations underground or in concrete slabs or masonry in direct contact with the earth; in locations subject to saturation with water or other liquids, such as vehicle washing areas; and in unprotected locations exposed to weather. 
Luminaire. A complete lighting unit consisting of a light source such as a lamp or lamps, together with the parts designed to position the light source and connect it to the power supply. It may also include parts to protect the light source or the ballast or to distribute the light. A lampholder itself is not a luminaire. 
Metal-Enclosed Power Switchgear. A switchgear assembly completely enclosed on all sides and top with sheet metal (except for ventilating openings and 
C)inspection windows) and containing primary power circuit switching, interrupting devices, or both, with. buses and connections. The assembly may include control and auxiliary devices. Access to the interior of the enclosure is provided by doors, removable covers, or both. Metal­enclosed power switchgear is available in non-arc­()resistant or arc-resistant constructions. 
Motor Control Center. An assembly of one or more enclosed sections having a common power bus and principally containing motor control units. 
Multioutlet Assembly. A type of surface, flush, or freestanding raceway designed to hold conductors and receptacles, assembled in the field or at the factory. 
Neutral Conductor. The conductor connected to the neutral point of a system that is intended to carry current under normal conditions. 
Neutral Point. The common point on a wye-connection in a polyphase system or midpoint on a single-phase, 3­wire system, or midpoint of a single-phase portion of a 3­phase delta system, or a midpoint of a 3-wire, direct­current system. 
Informational Note: At the neutral point of the system, 
the vectorial sum of the nominal voltages from all other 
phases within the system that utilize the neutral, with 
respect to the neutral point, is zero potential. 0 
Nonautomatic. 
Nonlinear Load. A load where the wave shape of the 
steady-state current does not follow the wave shape of the 
applied voltage. 
Informational Note: Electronic equipment,
electronic/electric-discharge lighting, adjustable-speed 
drive systems, and similar equipment may be nonlinear 
loads. 
Outlet. A point on the wiring system at which current is 
taken to supply utilization equipment. 
Outline Lighting. An arrangement of incandescent lamps, electric-discharge lighting, or other electrically powered light sources to outline or call attention to certain features such as the shape of a building or the decoration of a window. 
Overcurrent. Any current in excess of the rated current 
of equipment or the ampacity of a conductor. It may result 
from overload, short circuit, or ground fault. 
Informational Note: A current in excess of rating may be 
accommodated by certain equipment and conductors for a 
given set of conditions. Therefore, the rules for overcurrent 
protection are specific for particular situations. 
2013 California Electrical Code 




0 
device capable of providing protection for service, feeder, 
and branch circuits and equipment over the full range of overcurrents between its rated current and its interrupting rating. Branch-circuit overcurrent protective devices are provided with interrupting ratings appropriate for the intended use but no less than 5000 amperes. 
for specific applications and utilization equipment such as luminaires and appliances. This limited protection is in addition to the protection provided in the required branch circuit by the branch-circuit overcurrent protective device, 

0 Overload. Operation of equipment in excess of normal, 

full-load rating, or of a conductor in excess of rated ampacity that, when it persists for a sufficient length of time, would cause damage or dangerous overheating. A fault, such as a short circuit or ground fault, is not an overload. 
Panelboard. A single panel or group of panel units designed for assembly in the form of a single panel, including buses and automatic overcurrent devices, and equipped with or without switches for the control of light, heat, or power circuits; designed to be placed in a cabinet or cutout box placed in or against a wall, partition, or other support; and accessible only from the front. 
Plenum. A compartment or chamber to which one or

0 
more air ducts are connected and that forms part of the air distribution system. · 
Power Outlet. An enclosed assembly that may include receptacles, circuit breakers, fuseholders, fused switches, buses, and watt-hour meter mounting means; intended to supply and control power to mobile homes, recreational vehicles, park trailers, or boats or to serve as a means for distributing power required to operate mobile or temporarily installed equipment. 
Premises Wiring (System). Interior and exterior wiring, including power, lighting, control, and signal circuit wiring together with all their associated hardware, fittings, and wiring devices, both permanently and temporarily installed. This includes (a) wiring from the service point or power source to the outlets or (b) wiring from and including the power source to the outlets where there is no service point. 



Such wiring does not include wiring internal to · appliances, luminaires, motors, controllers, motor control centers, and similar equipment. 
Qualified Person. One who has skills and knowledge related to the construction and operation of the electrical equipment and installations and has received safety training to recognize and avoid the hazards involved. 


electrical safety training requirements. 

Raceway. An enclosed channel of metal or nonmetallic materials designed expressly for holding wires, cables, or busbars, with additional functions as permitted in this Code. Raceways include, but are not limited to, rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible conduit, flexible metallic tubing, flexible metal conduit, electrical nonmetallic tubing, electrical metallic tubing, underfloor raceways, cellular concrete floor raceways, cellular metal 
floor  raceways,  surface  raceways,  wireways,  and  
busways.  
Rainproof. Constructed, protected,  or  treated  so  as  to  

prevent rain from interfering with the successful operation of the apparatus under specified test conditions. 
Raintight. Constructed or protected so that exposure to a beating rain will not result in the entrance of water under specified test conditions. 
Receptacle. A receptacle is a contact device installed at the outlet for the connection of an attachment plug. A single receptacle is a single contact device with no other contact device on the same yoke. A multiple receptacle is two or more contact devices on the same yoke. 
Receptacle Outlet. An outlet where one or more receptacles are installed. 
Remote-Control Circuit. Any electrical circuit that controls any other circuit through a relay or an equivalent device. 
Sealable Equipment. Equipment enclosed in a case or cabinet that is provided with a means of sealing or locking so that live parts cannot be made accessible without opening the enclosure. The equipment may or may not be operable without opening the enclosure. 
Separately Derived System. A premises wiring system whose power is derived from a source of electric energy 
· 




Service. The conductors and equipment for delivering electric energy from the serving utility to the wiring system of the premises served. 
Service Cable. Service conductors made up in the form of a cable. 
Service Conductors. The conductors from the service point to the service disconnecting means. 



2013 California Electrical Code 
70-3 1 


ARTICLE 100 -DEFINITIONS 
Service-Entrance Conductors, Overhead System. The service conductors between the terminals of the service equipment and a point usually outside the building, clear of where oined or splice to the 
Service-Entrance Conductors, Underground System. 
The service conductors between the terminals of the service equipment and the service lateral or 
Informational Note: Where service equipment is located outside the building walls, there may be no service-entrance conductors or they may be entirely outside the building. 

Service Equipment. The necessary equipment, usually consisting of a circuit breaker( s) or switch( es) and fuse( s) and their accessories, connected to the load end of service conductors to a building or other structure, or an otherwise designated area, and intended to constitute the main control and cutoffofthe supply. 
Service Point. The point of connection between the facilities of the serving utility and the premises wiring. 
Short-Circuit Current Rating. The prospective symmetrical fault current at a nominal voltage to which an apparatus or system is able to be connected without sustaining damage exceeding defined acceptance criteria. 
Show Window. Any window used or designed to be used for the display of goods or advertising material, whether it is fully or partly enclosed or entirely open at the rear and whether or not it has a platform raised higher than the street floor level. 
Signaling Circuit. Any electrical circuit that energizes signaling equipment. 
Solar Photovoltaic System. The total components and subsystems that, in combination, convert solar energy into electric energy suitable for connection to a utilization load. 
Special Permission. The written consent of the authority having jurisdiction. 
Structure. That which is built or constructed. 
Surge Arrester. A protective device for limiting surge voltages by discharging or bypassing surge current; it also prevents continued flow of follow current while remaining capable of repeating these functions. 
Surge-Protective Device (SPD). A protective device for limiting transient voltages by diverting or limiting surge current; it also prevents continued flow of follow current while remaining capable of repeating these functions and is designated as follows: 
Type 1: Permanently connected SPDs intended for installation between the secondary of the service transformer and the line side of the service disconnect overcurrent device. 
Type 2: Permanently connected SPDs intended for installation on the load side of the service disconnect overcurrent device, including SPDs located at the branch panel. o· 
Type 3:Point of utilization SPDs. 

Type 4:Component SPDs, ·including discrete components, as well as assemblies. 
Informational Note: For further information on Type 1,
Type 2, Type 3, and Type 4 SPDs, see UL 1449, 

Standard for Surge Protective Devices. 

Switch, Bypass Isolation. A manually operated device used in conjunction with a transfer switch to provide a means of directly connecting load conductors to a power source and of disconnecting the transfer switch. 
Switch, General-Use. A switch intended for use in 
C)

general distribution and branch circuits. It is rated in 
amperes, and it is capable of interrupting its rated current 
at its rated voltage. 
Switch, General-Use Snap. A form of general-use switch constructed so that it can be installed in device boxes or on box covers, or otherwise used in conjunction with wiring systems recognized by this Code. 
Switch, Isolating. A switch intended for isolating an electrical circuit from the source of power. It has no interrupting rating, and it is intended to be operated only after the circuit has been opened by some other means. 
2013 California Electrical Code 

ARTICLE100-DEFINITIONS 
Switch, Motor-Circuit. A switch rated in horsepower 
that is capable of interrupting the maximum operating 
overload current of a motor of the samehorsepower rating 
asthe switch at the rated voltage. 
Switch, Transfer. An automaticornonautomaticdevice for transferring one ormore loadconductorconnections fromonepowersourcetoanother. 
Switchboard. A large single panel, frame, orassembly of panels onwhich are mounted onthe face, back, orboth, switches,overcurrentandother protective devices, buses, and usually instruments. Switchboards are generally accessible from the rearaswellasfrom the front and are not intended to be installed in cabinets. 

() 	Thermal Protector (as applied to motors). A protective device for assembly as an integral part of a motor or motor-compressor that, when properly applied, protects the motoragainst dangerous overheating dueto overload and failure to start. 
Informational Note: The thermal protector may consist of one or more sensing elements integral with the motor or motor-compressor and an external control device. 
Thermally Protected (as applied to motors). The words Thermally Protected appearing on the nameplate of a motor or motor-compressor indicate that the motor is provided with a thermal protector. 

() 
Ungrounded. Not connected to ground ortoaconductive 
body that extends the ground connection. 
Utility-Interactive Inverter. An inverter intended for use in parallel with anelectric utility to supplycommonloads that may deliver power to the utility. 

0 
Utilization Equipment. Equipmentthatutilizes electric energy for electronic, electromechanical, chemical, 
heating, lighting, orsimilar purposes. 
Ventilated. Provided with ameanstopermitcirculation ofair sufficient to remove an excess of heat, fumes, or vapors. 
Volatile Flammable Liquid. Aflammable liquid having a flash pointbelow38°C (100°F), oraflammable liquid whose temperature is above its flashpoint, or a Class II combustible liquid that has a vapor pressure not exceeding 276 kPa (40 psia) at38°C (100°F) and whose temperature is above its flash point. 
2013 California Electrical Code 

Voltage (of a circuit). The greatest root-mean-square (nns) (effective) difference of potential betweenanytwo conductors of the circuitconcerned. 
Informational Note: Some systems, such as 3-phase 4­wire, single-phase 3-wire, and 3-wire direct current, may have various circuits of various voltages. 

Voltage, Nominal. A nominal value assigned to acircuit orsystemfor the purpose of conveniently designating its voltage class (e.g., 120/240 volts, 480Y/277 volts, 600 volts).The actual voltageat which acircuitoperatescan vary from the nominal within a range that permits satisfactory operation of equipment. 
Informational Note: See ANSI C84. 1 -2006, Voltage Ratings for Electric Power Systems and Equipment (60 Hz). 

Voltage to Ground. For grounded circuits, the voltage between the givenconductorandthatpoint orconductor of the circuitthat is grounded; for ungrounded circuits, thegreatest voltage between the given conductor and any other conductor of the circuit. 
Watertight. Constructed sothat moisture will notenter the enclosure under specified test conditions. 
Weatherproof. Constructed or protected so that exposuretotheweather will notinterfere with successful operation. 
Informational Note: Rainproof, raintight, or watertight equipment can fulfill the requirements for weatherproof where varying weather conditions other than wetness, such as snow, ice, dust, or temperature extremes, are not afactor. 

II. Over 600 Volts, Nominal 
Whereas the preceding definitions are intended to apply wherever the terms are used throughout this Code, the following definitions are applicable only to parts of the article specifically covering installations and equipment operating at over600volts, nominal. 
Electronically Actuated Fuse. Anovercurrent protective device that generally consists of a control module that provides current sensing, electronically derived time­currentcharacteristics, energyto initiatetripping, and an interrupting module that interrupts current when an overcurrent occurs. Electronically actuated fuses may or may not operate ina current-limiting fashion, depending onthe type of control selected. 
Fuse. An overcurrent protective device with a circuit­opening fusible part that is heated and severed by the passageof overcurrent through it. 
Informational Note: A fuse comprises all the parts that form a unit capable of performing the prescribed functions. It may or may not be the complete device necessary to connect it into an electrical circuit. 

ARTICLE110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
Controlled Vented Power Fuse. A fuse with provision for controlling discharge circuit interruption such that no solidmaterial may be exhausted into the surrounding atmosphere. 
Informational Note: The fuse is designed so thatdischarged gases willnot ignite or damage insulation in the path of the discharge or propagate a flashover to or between grounded members orconduction members in the path of the discharge wherethe distance between the vent and such insulation or conduction members conforms to manufacturer's recommendations. 

Expulsion Fuse Unit (Expulsion Fuse). A vented fuse unit in which the expulsion effect of gases produced by the arcand lining of the fuseholder, either alone or aided by a spring,
-

extinguishes the arc. 
Nonvented Power Fuse. A fuse withoutintentional provision for the escape ofarc gases, liquids, or solid particles to the atmosphere during circuit interruption. 
Power Fuse Unit. A vented, nonvented, orcontrolled vented fuse unit inwhich the arc is extinguished by being drawn through solid material, granular material, orliquid, either alone 
-or aided by a spring. 
Vented Power Fuse. A fuse with provision for the escape of arc gases, liquids, or solid particles to the surrounding atmosphere during circuit interruption. 
Multiple Fuse. An assembly of two or more single-pole fuses. 
Switching Device. A device designed to close, open, orboth, oneor more electrical circuits. 
Circuit Breaker. A switching device capable of making, carrying, and interrupting currents under normal circuit conditions,and also of making, carrying for aspecified time, and interrupting currents under specified abnormal circuit conditions, such as those of short circuit 
Cutout. An assembly of a fuse support with either a fuseholder, fuse carrier, or disconnecting blade. The fuseholderorfusecarrier may include aconductingelement (fuse link) or may act as the disconnecting blade by the inclusion of a non:fusible member. 
Disconnecting Means. Adevice, group of devices, or other means whereby the conductors of a circuit can be 
_ 

disconnected from their source of supply. 
Disconnecting (or Isolating) Switch (Disconnector, Isolator). 
A mechanical switchingdevice used for isolatingacircuitor equipment from a source of power. 
Interrupter Switch. A switch capable of making, carrying, and interrupting specified currents. 
Oil Cutout (Oil-Filled Cutout). A cutout in which all or part of the fuse support and its fuse link or disconnectingblade is mountedin oil with complete immersionof the contactsand the fusible portion of the conducting element (fuse link) sothat arcinterruption by severing of the fuse link orby opening of the contacts will occur under oil. 
Oil Switch. A switch having contacts that operate under oil (or askarelor other suitable liquid). 
Regulator Bypass Switch. A specific device or combination of devices designed to bypass a regulator. 
_ 

I. General 
110.1 Scope. This article coversgeneral requirements for the examination and approval, installation and use, accesstoand spaces about electrical conductors and equipment; enclosures intended for personnel entry; and tunnel installations. 
110.2 ApprovaL The conductors and equipment required or 
permitted by this Code shall be acceptable only if approved. [OSHPD 1, 2, 3 & 4] Equipment shall be approvable if it is listed, labeled or certified for its use by a Nationally A Recognized Testing Laboratory (NRTL) as recognized by the C 
U.S. department of Labor, Occupational Sqfety and Health ACAdministration. 
Informational Note: See 90.7, Examination of Equipment for Safety, and 110.3, Examination, Identification, Installation, and Use of Equipment See definitions of Approved, Identified, Labeled, and Listed. 

110.3 Examination, Identification, Installation, and Use of Equipment 
(A) 
Examination. In judging equipment, considerations such as the following shall be evaluated: 

(1) 	
Suitability for installation and use in conformity with the provisions of this Code 


Informational Note: Suitability of equipment use may be 
identified by a description marked on or provided with a 
product to identify the suitability of the for a 
Suitability of equipment may be 
listing or labeling. 

(2) 
Mechanicalstrength and durability, including, for parts designed to enclose and protect other equipment, the adequacy of the protection thus provided 

(3) 	
Wire-bending and connection space 

(
4) Electrical insulation 

(5) 	
Heatingeffects under normal conditionsof use andalso under abnormal conditions likely to arise in service 

(
6) Arcing effects 

(7) 	
Classification by type, size, voltage, current capacity, and specificuse 

(8) 
Other factors that contribute to the practical safeguarding of persons using or likelyto come in contact withthe equipment 


0 
\_'----"'_ 
2013 California Electrical Code 

ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
110.13 

(B) 
Installation and Use. Listed or labeled equipment 0 shall be installed and used in accordance with any instructions included in the listing or labeling. 

110.4 Voltages. Throughout this Code, the voltage considered shall be that at which the circuit operates. The voltage rating of electrical equipment shall not be less than the nominal 
voltage of a circuit to which it is connected. 


0 
110.5 
Conductors. Conductors normally used to carry current shall be of copper unless otherwise provided in this Code. Where the conductor material is not specified, the material and the sizes given in this Code shall apply to copper conductors. Where other materials are used, the 



size shall be changed accordingly. 
Informational Note: For aluminum and copper-clad aluminum conductors, see 310.15. 

110.6 Conductor Sizes. Conductor sizes are expressed in American Wire Gage (A WG) or in circular mils. 
110.7 Wiring Integrity. Completed wiring installations shall be free from short circuits, ground faults, or any connections to ground other than as required or permitted elsewhere in this Code. 
110.8 Wiring Methods. Only wiring methods recognized as suitable are included in this Code. The recognized methods of wiring shall be permitted to be installed in any type of building or occupancy, except as otherwise provided in this Code. 


110.9 Interrupting Rating. Equipment intended to interrupt current at fault levels shall have an interrupting 
rating -the nominal circuit voltage and the current that is available at the line terminals of the equipment. 
Equipment intended to interrupt current at other than fault levels shall have an interrupting rating at nominal 
· circuit voltage -the current that must be interrupted. 


110.10 Circuit Impedance,
-· and Other Characteristics. 
The overcurrent protective devices, the total 
impedance, the ­short-circuit current ratings, and other characteristics of the circuit to be protected shall be selected and coordinated to permit the circuit protective devices used to clear a fault to do so without extensive damage to the electrical equipment of the circuit. This fault shall be assumed to be either between two or more of the circuit conductors or between any circuit conductor and the equipment grounding conductor(s) permitted in 250.1 18. Listed equipment applied in accordance with their listing shall be considered to meet the requirements of this section. 


2013 California Electrical Code 


110.11 Deteriorating Agents. Unless identified for use in the operating environment, no conductors or equipment shall be located in damp or wet locations; where exposed to gases, fumes, vapors, liquids, or other agents that have a deteriorating effect on the conductors or equipment; or where exposed to excessive temperatures. 
Informational Note No. 1: See 300.6 for protection against 
corrosion. Informational Note No. 2: Some cleaning and lubricating compounds can cause severe deterioration of many plastic materials used for insulating and structural applications in equipment 

Equipment not identified for outdoor use and equipment identified only for indoor use, such as "dry locations," 

Informational Note No. 3: See Table for appropriate enclosure-type designations. 

110.12 Mechanical Execution of Work. Electrical equipment shall be installed in a neat and workmanlike manner. 
Informational Note: Accepted industry practices are described in ANSIINECA 1-2006, Standard Practices for Good Workmanship in Electrical Contracting, and other ANSI-approved installation standards. 

(A) Unused Openings. Unused openings, other than those intended for the operation of equipment, those intended for mounting purposes, or those permitted as part of the design for listed equipment, shall be closed to afford protection substantially equivalent to the wall of the equipment. Where metallic plugs or plates are used with nonmetallic enclosures, they shall be recessed at least 6mm (Y-1 in.) from the outer surface of the enclosure. 
(B) Integrity of Electrical Equipment and Connections. 
Internal parts of electrical equipment, including busbars, wiring terminals, insulators, and other surfaces, shall not be damaged or contaminated by foreign materials such as paint, plaster, cleaners, abrasives, or corrosive residues. There shall be no damaged parts that may adversely affect safe operation or mechanical strength of the equipment such as parts that are broken; bent; cut; or deteriorated by corrosion, chemical action, or overheating. 
110.13 Mounting and Cooling of Equipment. 

(A) Mounting. Electrical equipment shall be firmly secured to the surface on which it is mounted. Wooden plugs driven into holes in masonry, concrete, plaster, or similar materials shall not be used. 
Exception: [BSC, SFM, HCDJ & HCD2] Roof mounted C 
ballasted solar photovoltaic systems provided that the ACwzrzng and interconnections are designed to accommodate for maximum system displacement. 







110.14 
ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
(B) Cooling. Electrical equipment that depends on the natural circulation of air and convection principles for cooling of exposed surfaces shall be installed so that room airflow over such surfaces is not prevented by walls or by adjacent installed equipment. For equipment designed for floor mounting, clearance between top surfaces and adjacent surfaces shall be provided to dissipate rising warm air. 
C (C) [OSHPD I, 2, 3 & 4] Hospitals. Electrical equipment A and its supporting structure installed in hospital buildings C shall be anchored and braced to withstand the lateralA forces, and shall accommodate calculated displacements as
 required by Part 2, Title 24, C. C.R. 
Electrical equipment provided with ventilating openings shall be installed so that walls or other obstructions do not prevent the free circulation of air through the equipment. 
110.14 Electrical Connections. Because of different characteristics of dissimilar metals, devices such as pressure terminal or presure splicing connectors and soldering lugs shall be identified for the material of the conductor and shall be properly installed and used. Conductors of dissimilar metals shall not be intermixed in a terminal or splicing connector where physical contact occurs between dissimilar conductors (such as copper and aluminum, copper and copper-clad aluminum, or aluminum and copper-clad aluminum), unless the device is identified for the purpose and conditions of use. Materials such as solder, fluxes, inhibitors, and compounds, where employed, shall be suitable for the use and shall be of a type that will not adversely affect the conductors, installation, or equipment. 

Informational Note: Many terminations and equipment are marked with a tightening torque. 

(A) Terminals. Connection of conductors to terminal parts shall ensure a thoroughly good connection without damaging the conductors and shall be made by means of pressure connectors (including set-screw type), solder lugs, or splices to flexible leads. Connection by means of wire-binding screws or studs and nuts that have upturned lugs or the equivalent shall be permitted for 10 AWG or smaller conductors. 
Terminals for more than one conductor and terminals used to connect aluminum shall be so identified. 
(B) Splices. Conductors shall be spliced or joined with splicing devices identified for the use or by brazing, welding, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined so as to be mechanically and electrically secure without solder and then be soldered. All splices and joints and the free ends of conductors shall be covered with an insulation 
equivalent to that of the conductors or with an. insulating 
device identified for the purpose. 
Wire connectors or splicing means installed on 
conductors for direct burial shall be listed for such use. 



(C) Temperature Limitations. The temperature rating 
associated with the ampacity of a conductor shall be 
selected and coordinated so as not to exceed the lowest 
temperature rating of any connected termination, 
conductor, or device. Conductors with temperature ratings 



· 	higher than specified for terminations shall be permitted to be used for ampacity adjustment, correction, or both. 
(1) Equipment Provisions. The determination of 
termination provisions of equipment shall be based on 

110.14(C)(l)(a) or (C)(l)(b). Unless the equipment is listed 
and marked otherwise, conductor ampacities used in 




provisions shall be as appropriately modified by 
310.1 S(B)(6). 
(a) 
Termination provisions of equipment for circuits 
rated 100 amperes or less, or marked for 14 AWG through 
1 A WG conductors, shall be used only for one of the 
following: 


(1) 
Conductors rated 60°C (140°F). 

(2) 	
Conductors with higher temperature ratings, provided 
the ampacity of such conductors is determined based 
on the 60°C (140°F) ampacity of the conductor size 
used. 


(3) 	
Conductors with higher temperature ratings if the 
equipment is listed and identified for use with such 
conductors. 


(
4) 	For motors marked with design letters B, C, or D, 
conductors having an insulation rating of7S°C (167°F) 
or higher shall be permitted to be used, provided the 
ampacity of such conductors does not exceed the 7S°C 
(167°F) ampacity. 


(b) 
Termination provisions of equipment for circuits 
rated over 100 amperes, or marked for conductors larger 
than 1 A WG, shall be used only for one of the following: 


(1) 
Conductors rated 7S°C (167°F) 

(2) 	
Conductors with higher temperature ratings, provided 
the ampacity of such conductors does not exceed the 
7S°C (167°F) ampacity of the conductor size used, or 
up to their ampacity if the equipment is listed and 
identified for use with such conductors 


(2) 
Separate Connector Provisions. Separately installed 
pressure connectors shall be used with conductors at the 
ampacities not exceeding the ampacity at the listed and 
identified temperature rating of the connector. 



0

Informational Note: With respect to 110.14(C)(l) and 
(C)(2), equipment markings or listing information may 
additionally restrict the sizing and temperature ratings of 
connected conductors. 

2013 California Electrical Code 







ARTICLE 11 0-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
110.26 







110.15 High-Leg Marking. On a 4-wire, delta-connected 0 system where the midpoint of one phase winding is grounded, only the conductor or busbar having the higher phase voltage to ground shall be durably and permanently marked by an outer finish that is orange in color or by other 

. 	effective means. Such identification shall be placed at each point on the system where a connection is made if the grounded conductor is also present. 

110.16 .Flash 

Electrical equipment, such as switchboards, panelboards, industrial control panels, meter socket enclosures, and motor control centers, that are in other than dwelling •• and are likely to require examination, adjustment, servicing, or maintenance while energized shall be field marked to warnqualified persons of potential electric arc flash hazards. The marking shall be located so as to be clearly visible to qualified persons before examination, adjustment, servicing, or maintenance of the equipment. 


Infonnational Note No. 1: NFP A 70E-2009, Standard 
for Electrical Safety in the Workplace, provides assistance in determining severity of potential exposure, planning safe work practices, and selecting personal protective equipment. 
Infonnational Note No. 2: ANSI Z535.4-1998, Product Safety Signs and Labels, provides guidelines for the design of safety signs and labels for application to products. 

0 
110.18 Arcing Parts. Parts of electrical equipment that 
in ordinary operation produce arcs, sparks, flames, or molten metal shall be enclosed or separated and isolated from all combustible material. 
Infonnational Note: For hazardous (classified) locations, 
see Articles 500 through 517. For motors, see 430.14. 
110.19 Light and Power from Railway Conductors. 
Circuits for lighting and power shall not be connected to any system that contains trolley wires with a ground return. 
Exception: Such circuit connections shall be permitted in 
car houses, power houses, or passenger and freight 
stations operated in connection with electric railways. 


0 110.21 Marking. The manufacturer's name, trademark, or other descriptive marking by which the organization responsible for the product can be identified shall be placed on all electrical equipment. Other markings that indicate voltage, current, wattage, or other ratings shall be provided as specified elsewhere in this Code. The marking shall be of sufficient durability to withstand the environment involved. 

110.22 Identification of Disconnecting Means. 
(A) General. Each disconnecting means shall be legibly marked to indicate its purpose unless located and arranged so the purpose is evident. The marking shall be of sufficient 

( 
durability to withstand the environment involved. 
20 13 California Electrical Code 


the equipment has been applied with a series combination rating. The marking shall be readily visible and state the following: 
CAUTION -ENGINEERED SERIES COMBINATION SYSTEM RATED AMPERES. IDENTIFIED REPLACEMENT COMPONENTS REQUIRED. 

Series Combination 
for circuit breakers or compliance with the series combinatio the equipment by the manufacturer 240.86(B) shall be legibly marked in the field to indicate the equipment has been applied with a series combination rating. The marking shall be readily visible and state the following: 



CAUTION -SERIES COMBINATION SYSTEM RATED AMPERES. IDENTIFIED REPLACEMENT COMPONENTS REQUIRED. 
110.23 Current Transformers. 
Unused current transformers associated with potentially energized circuits shall be short-circuited. 

ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 

(A) 
Working Space. Working space for equipment operating at 600 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or maintenance while energized shall comply with the dimensions of 110.26(A)(1), (A)(2), and (A)(3) or as required or permitted elsewhere in this Code. 

(1) 
Depth of Working Space. The depth of the working space in the direction of live parts shall not be less than that specified in Table 110.26(A)(1) unless the requirements of 110.26(A)(1)(a), (A)(1)(b), or (A)(1)(c) are met. Distances shall be measured from the exposed live parts or from the enclosure or opening if the live parts are enclosed. 




Table 110.26(A)(1) Working Spaces 
(2) 
Width of Working Space. The width of the working space in front of the electrical equipment shall be the width of the equipment or 762 mm (30 in.), whichever is greater. In all cases, the work space shall permit at least a 90 degree opening of equipment doors or hinged panels. 


(3) Height of Working Space. The work space shall be 




CJ this section, other equipment that is associated with the electrical installation and is located above or below the electrical equipment shall be permitted to extend not more than 150 mm ( 6 in.) beyond · the front of the electrical equipment. 
ARTICLE 11 0-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
(3) Personnel Doors. Where equipment rated 1200 A or0 more that contains overcurrent devices, switching devices, or control devices is installed and there is a personnel door(s) intended for entrance to and egress from the working space less than 7.6 m (25 ft) from the nearest edge of the working space, the door( s) shall open in the direction of egress and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure. ,_ 
(D) mumination. Illumination shall be provided for all working spaces about service equipment, switchboards, or motor control centers installed indoors and Additional lighting outlets shall not be required where the work space is 

() 	illuminated by an adjacent light source or as permitted by 210.70(A)(l), Exception No. 1, for switched receptacles. 
• 
<I> Dedicated Equipment Space. All switchboards, panelboards, and motor control centers shall be located in dedicated spaces and protected from damage. 
Exception: Control equipment that by its very nature or because of other rules of the · Code must be acfjacent to or within sight of its operating machinery shall be permitted in those locations. 

(1) Indoor. Indoor installations shall comply with 0 110.26<i)(l)(a) through <i)(l)(d). 
(a) Dedicated Electrical Space. The space equal to the width and depth of the equipment and extending from the floor to a height of 1.8 m (6 ft) above the equipment or to the structural ceiling, whichever is lower, shall be dedicated to the electrical installation. No piping, ducts, leak protection apparatus, or other equipment foreign to the electrical installation shall be located in this zone. 
Exception: Suspended ceilings with removable panels shall be permitted within the 1.8-m (6-ft) zone. 
(b) Foreign Systems. The area above the dedicated space required by 110.26(E)(l)(a) shall be permitted to contain foreign systems, provided protection is installed to 

(--\ 
avoid damage to the electrical equipment from condensation, 

\__) 
leaks, or breaks in such foreign systems. 
(c) 
Sprinkler Protection. Sprinkler protection shall be permitted for the dedicated space where the piping complies with this section. 

(d) 
Suspended Ceilings. A dropped, suspended, or similar ceiling that does not add strength to the building structure. shall not be considered a structural ceiling. 

(2) 
Outdoor. Outdoor electrical equipment shall be installed in suitable enclosures and shall be protected from accidental contact by unauthorized personnel, or by vehicular traffic, or by accidental spillage or leakage from piping systems. The 


2013 California Electrical Code 

working clearance space shall include the zone described in 11 0.26(A). No architectural appurtenance or other equipp1ent shall be located in this zone. 
<I Locked Electrical Equipment Rooms or Enclosures. 
Electrical equipment rooms or enclosures housing electrical apparatus that are controlled by a lock(s) shall be considered accessible to qualified persons. 
110.27 Guarding of Live Parts. 
(A) 	Live Parts Guarded Against Accidental Contact 
Except as elsewhere required or permitted by this Code, live parts of electrical equipment operating at 50 volts or more shall be guarded against accidental contact by approved enclosures or by any of the following means: 
(1) 	
By location in a room, vault, or similar enclosure that is accessible only to qualified persons . 

(2) 
By suitable permanent, substantial partitions or screens arranged so that only qualified persons have access to the space within reach of the live parts. Any openings in such partitions or screens shall be sized and located so that persons are not likely to come into accidental contact with the live parts or to bring conducting objects into contact with them. 

(3) 	
By location on a suitable balcony, gallery, or platform elevated and arranged so as to exclude unqualified persons. 

(4) 	
By elevation of2.5 m (8 ft) or )llore above the floor or other working surface. 

(B) 
Prevent Physical Damage. Inlocations where electrical equipment is likely to be exposed to physical damage, enclosures or guards shall be so arranged and of such strength as to prevent such damage. 

(C) 
Warning Signs. Entrances to rooms and other guarded locations that contain exposed live parts shall be marked with conspicuous warning signs forbidding unqualified persons to enter. 


Informational Note: For motors, see 430.232 and 430.233. 
For over 600 volts, see 110.34. 

Enclosure Types. Enclosures (other than surrounding fences or walls) of switchboards, panelboards, industrial control motor control meter 
and motor controllers, rated not over 600 volts nominal and intended for such locations, shall be marked with an enclosure-type number as shown in Table 
.. 
Table -shall be used for selecting these enclosures for use in specific locations other than hazardous (classified) 
110.30 
ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
locations. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contamination that may occur within the enclosure or enter via the conduit or unsealed openings 
III. Over 600 Volts, Nominal 
110.30 General. 
Conductors and equipment used on circuits over 600 volts, nominal, shall comply with Part I of this article and with 110.30 through 110.40, which supplement or modify Part I. In no case shall the provisions of this part apply to equipment on the supply side of the service point. 
110.31 Enclosure for Electrical Installations. 
Electrical installations in a vault, room, or closet or in an area surrounded by a wall, screen, or fence, access to which is controlled by a lock( s) or other approved means, shall be considered to be accessible to qualified persons only. The type of enclosure used in a given case shall be designed and constructed according to the nature and degree of the hazard( s) associated with the installation. 
For installations other than equipment as described in 
110.31(D), a wall, screen, or fence shall be used to enclose an outdoor electrical installation to deter access by persons who are not qualified. A fence shall not be less than 2.1 m (7 ft) in height or a combination of 1.8 m (6ft) or more of fence fabric and a 300-mm (1 -ft) or more extension utilizing three or more strands of barbed wire or equivalent. The distance from the fence to live parts shall be not less than given in Table 110.31. 
Table 110.31 Minimum Distance from Fence to Live Parts 
Minimum Distance to Live Parts  
Nominal Voltage  m  ft  
601 -13,799  3.05  10  
13,800 -230,000  4.57  15  


shall be of concrete that is not less than 102 mm (4 in.) thick, but where the vault is constructed with a vacant space or other stories below it, the floor shall have adequate structural strength for the load imposed on it and 




(B) Indoor Installations. 
(1) In Places Accessible to Unqualified Persons. Indoor electrical installations that are accessible to unqualified persons shall be made with metal-enclosed equipment. Metal-enclosed switchgear, unit substations, transformers, pull boxes, connection boxes, and other similar associated equipment shall be marked with appropriate caution signs. Openings in ventilated dry-type transformers or similar openings in other equipment shall be designed so that foreign objects inserted through these openings are deflected from energized parts. 
(2) In Places Accessible to Qualified Persons Only. 
Indoor electrical installations considered accessible only to qualified persons in accordance with this section shall comply with 110.34, 110.36, and 490.24. 
2013 California Electrical Code 





ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
Table -Enclosure Selection 

Provides a Degree of For Outdoor Use 
Protection Against the 

Enclosure-Type Number 
Following Environmental Conditions 3 3R 3S 3X 3RX 3SX 4 4X 6 6P 
Incidental contact with the X X X X X X X X X X enclosed equipment Rain, snow, and sleet X X X X X X X X X Sleet* X X Windblown dust X X X X X X X X 0 Hosedown X X X X Corrosive agents X X X X X Temporary submersion X X Prolonged submersion X Provides a Degree of 
For Indoor Use 
Protection Against the 
Following Environmental 


Enclosure-Type Number 
Conditions 

1 2 4 4X 5 6 6P 12 12K 13 
X X X X X X X X X X 
Incidental contact with the enclosed equipment Falling dirt X X X X X X X X X X Falling liquids and light X X X X X X X X X 
splashing 

Circulating dust, lint, fibers, and X X X X X X X flyings Settling airborne dust, lint, X X X X X X X X 
fibers, and flyings Hosedown and splashing water X X X X Oil and coolant seepage X X X Oil or coolant spraying and X 
splashing

(.J 
Corrosive agents X X 
Temporary submersion X X 
Prolonged submersion X 

---*Mechanism shall be operable when ice covered. 
' 
( )
\__j 	Informational Note -: The term raintight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 4, 4X, 6, and 6P. The term rainproof is typically used in conjunction with Enclosure Types 3R, and 3RX. The term watertight is typically used in conjunction with Enclosure Types 4, 4X, 6, 6P. The term driptight is typically used in conjunction with Enclosure Types 2, 5, 12, 12K, and 13. The term dusttight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 5, 12, 12K, and 13. 
\ ) 

20 13 California Electrical Code 

110.32 
ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 


(C) Outdoor Installations. 
(1) In Places Accessible to Unqualified Persons. Outdoor electrical installations that are open to unqualified persons shall comply with Parts I, II, and III of Article 225. 
(2) In Places Accessible to Qualified Persons Only. 
Outdoor electrical installations that have exposed live parts shall be accessible to qualified persons only in accordance with the first paragraph of this section and shall comply with 110.34, 110.36, and 490.24. 
(D) Enclosed Equipment Accessible to Unqualified Persons. Ventilating or similar openings in equipment shall be designed such that foreign objects inserted through these openings are deflected from energized parts. Where exposed to physical damage from vehicular traffic, suitable guards shall be provided. Nonmetallic or metal-enclosed equipment located outdoors and accessible to the general public shall be designed such that exposed nuts or bolts cannot be readily removed, permitting access to live parts. Where nonmetallic or metal-enclosed equipment is accessible to the general public and the bottom of the enclosure is less than 2.5 m (8 ft) above the floor or grade level, the enclosure door or hinged cover shall be kept locked. Doors and covers of enclosures used solely as pull boxes, splice boxes, or junction boxes shall be locked, bolted, or screwed on. Underground box covers that weigh over 45.4 kg (100 lb) shall be considered as meeting this requirement. 
110.32 Work Space About Equipment. 
Sufficient space shall be provided and maintained about electrical equipment to permit ready and safe operation and maintenance of such equipment. Where energized parts are exposed, the minimum clear work space shall be not less than 2.0 m (6Y2 ft) high (measured vertically from the floor or platform) or not less than 914 mm (3 :ft) wide (measured parallel to the equipment). The depth shall be as required in 110.34(A). In all cases, the work space shall permit at least a 90 degree opening of doors or hinged panels. 
110.33 Entrance to Enclosures and Access to Working Space. 
(A) 
Entrance. At least one entrance to enclosures for electrical installations as described in 110.31 not less than 610 mm (24 in.) wide and 2.0 m (6Y2 :ft) high shall be provided to give access to the working space about electrical equipment. 

(1) 
Large Equipment. On switchboard and control panels exceeding 1.8 m (6 :ft) in width, there shall be one entrance at each end of the equipment. A single entrance to the required working space shall be permitted where either of the conditions in 110.33(A)(1)(a) or (A)(1)(b) is met. 






(a) 
· Unobstructed Exit. Where the location permits a continuous and unobstructed way of exit travel, a single entrance to the working space shall be permitted. 

(b) 
Extra Working Space. Where the depth of the working space is twice that required by 110.34(A), a single entrance shall be permitted. It shall be located so that the distance from the equipment to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 110.34(A) for equipment operating at that voltage and in that condition. 

(2) 
Guarding. Where bare energized parts at any voltage or insulated energized parts above 600 volts, nominal, to ground are located adjacent to such entrance, they shall be suitably guarded. 

(3) 
Personnel Doors. Where there is a personnel door(s) intended for entrance to and egress from the working space less than 7.6 m (25 ft) from the nearest edge of the working space, the door(s) shall open in the direction of egress and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure. 

(B) 
Access. Permanent ladders or stairways shall be provided to give safe access to the working space around electrical equipment installed on platforms, balconies, or mezzanine floors or in attic or roof rooms or spaces. 


0 

0 



110.34 Work Space and Guarding. 
(A) Working Space. Except as elsewhere required or permitted in this Code, equipment likely to require examination, adjustment, servicing, or maintenance while energized shall have clear working space in the direction of access to live parts of the electrical equipment and shall be not less than specified in Table 110.34(A). Distances shall be measured from the live parts, if such are exposed, or from the enclosure front or opening if such are enclosed. 
Exception: Working space shall not be required in back of equipment such as dead-front switchboards or control assemblies where there are no renewable or adjustable parts (such as jitses or switches) on the back and where all connections are accessible from locations other than the back. Where rear access is required to work on nonelectrical parts on the back of enclosed equipment, a minimum working space of 762 mm (30 in.) horizontally shall be provided. 
(B) Separation from Low-Voltage Equipment. Where switches, cutouts, or other equipment operating at 600 volts, nominal, or less are installed in a vault, room, or enclosure where there are exposed live parts or exposed wiring operating at over 600 volts, nominal, the high­voltage equipment shall be effectively separated from the space occupied by the low-voltage equipment by a suitable partition, fence, or screen. 









2013 California Electrical Code 

ARTICLE 11 0-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
Table 110.34(A) Minimum Depth of Clear Working Space 

Table 110.34(E) Elevation of Unguarded Live Parts Above 
0 
at Electrical Equipment 
Working Space 
Minimum Clear Distance 


Nominal Voltage to Ground Condition l Condition 2 Condition 3 
601-2500V 900mm(3ft) 1.2m(4ft) 1.5 m(5 ft) 
2501-9000V 1.2m(4ft) 1.5 m(5 ft) 1.8 m(6 ft) 
9001-25,000 v 1.5 m(5 ft) 1.8 m(6 ft) 2.8m(9ft) 
25,001 V-75kV 1.8m(6ft) 2.5m{8ft) 3.0m(10ft) 
Above75kV 2.5m(8ft) 3.0m(10ft) 3.7 m(12 ft) 
Note: Where the conditions are as follows: 
Condition 1 -Exposed live parts on one side of the working 


() 	space and no live or grounded parts on the other side of the working space, or exposed live parts on both sides of the working space that are effectively guarded by insulating materials. Condition 2 -Exposed live parts on one side of the working space and grounded parts on the other side of the working space. Concrete, brick, or tile walls shall be considered as grounded. Condition 3-Exposed live parts on both sides· of the working space. 
0 
Exception: Switches or other equipment operating at 600 volts, nominal, or less and serving only equipment within the high-voltage vault, room, or enclosure shall be permitted to be installed in the high-voltage vault, room, or enclosure without a partition, fence, or screen if 
accessible to qualified persons only. 
(C) Locked Rooms or Enclosures. The entrance to all buildings, vaults, rooms, or enclosures containing exposed live parts or exposed conductors operating at over 600 volts, nominal, shall be kept locked unless such entrances are under the observation of a qualified person at all times. 
Where the voltage exceeds 600 volts, nominal, permanent and conspicuous warning signs shall be provided, reading as follows: 
DANGER -IDGHVOLTAGE -KEEP OUT 
(D) Illumination. Illumination shall be provided for all working spaces about electrical equipment. The lighting outlets shall be arranged so that persons changing lamps or making repairs on the lighting system are not endangered by live parts or other equipment. 
The points of control shall be located so that persons are not likely to come in contact with any live part or moving part of the equipment while turning on the lights. 
(E) Elevation of Unguarded Live Parts. Unguarded live parts above working space shall be maintained at elevations not less than required by Table 11 0.34(E). 
20 13 California Electrical Code 
Elevation 
Nominal Voltage 
Between Phases m 	ft 
601-7500 v 2.8 	9 
7501-35,000 v 2.9 9ft 6 in. 
Over 35 kV 2.9 m + 9.5 9 ft 6 in. + 0.37 mm/k:V above 35 in./kV above 35 

(F) Protection of Service Equipment, Metal-Enclosed Power Switchgear, and Industrial Control Assemblies. Pipes or ducts foreign to the electrical installation and requiring periodic maintenance or whose malfunction would endanger the operation of the electrical system shall not be located in the vicinity of the service equipment, metal-enclosed power switchgear, or industrial control assemblies. Protection shall be provided where necessary to avoid damage from condensation leaks and breaks in such foreign systems. Piping and other facilities shall not be considered foreign if provided for fire protection of the electrical installation. 
110.36 Circuit Conductors. Circuit conductors shall be permitted to be installed in raceways; in cable trays; as metal-clad cable, as bare wire, cable, and busbars; or as Type MV cables or conductors as provided in 300.37, 300.39, 300.40, and 300.50. Bare live conductors shall comply with 490.24. 
Insulators, together with their mounting and conductor attachments, where used as supports for wires, single-conductor cables, or busbars, shall be capable of safely withstanding the maximum magnetic forces that would prevail if two or more conductors of a circuit were subjected to short-circuit current. 
Exposed runs of insulated wires and cables that have a bare lead sheath or a braided outer covering shall be supported in a manner designed to prevent physical damage to the braid or sheath. Supports for lead-covered cables shall be designed to prevent electrolysis of the sheath. 
110.40 Temperature Limitations at Terminations. 
Conductors shall be permitted to be terminated based on the 90°C (194°F) temperature rating and ampacity as given in Table 310.60(C)(67) through Table 310.60(C)(86), unless otherwise identified. 
IV. Tunnel Installations over 600 Volts, Nominal 
110.51 General. 
(A) Covered. The provisions of this part shall apply to the installation and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, such as substations, trailers, cars, mobile shovels, draglines, hoists, drills, dredges, compressors, pumps, conveyors, underground excavators, and the like. 
70-43 

ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
(B) 
Other Articles. The requirements of this part shall be additional to, or amendatory of, those prescribed in Articles 100 through 490 of this Code. 

(C) 
Protection Against Physical Damage. Conductors and cables in tunnels shall be located above the tunnel floor and so placed or guarded to protect them from physical damage. 


110.52 Overcurrent Protection. Motor-operated equipment shall be protected from overcurrent in accordance with Parts III, IV, and V of Article 430. Transformers shall be protected from overcurrent in accordance with 450.3. 
110.53 Conductors. High-voltage conductors in tunnels shall be installed in metal conduit or other metal raceway, Type MC cable, or other approved multiconductor cable. Multiconductor portable cable shall be permitted to supply mobile equipment. 
110.54 Bonding and Equipment Grounding Conductors. 
(A) 
Grounded and Bonded. All non-current-carrying metal parts of electrical equipment and all metal raceways and cable sheaths shall be solidly grounded and bonded to all metal pipes and rails at the portal and at intervals not exceeding 300 m (1 000 ft) throughout the tunnel. 

(B) 
Equipment Grounding Conductors. An equipment grounding conductor shall be run with circuit conductors inside the metal raceway or inside the multiconductor cable jacket. The equipment grounding conductor shall be permitted to be insulated or bare. 


110.55 Transformers, Switches, and Electrical Equipment. All transformers, switches, motor controllers, motors, rectifiers, and other equipment installed belowground shall be protected from physical damage by location or guarding. 
110.56 Energized Parts. Bare terminals of transformers, switches, motor controllers, and other equipment shall be enclosed to prevent accidental contact with energized parts. 
110.57 Ventilation System Controls. Electrical controls for the ventilation system shall be arranged so that the airflow can be reversed. 
110.58 Disconnecting Means. A switch or circuit breaker that simultaneously opens all ungrounded conductors of the circuit shall be installed within sight of each transformer or motor location for disconnecting the transformer or motor. The switch or circuit breaker for a transformer shall have an ampere rating not less than the ampacity of the transformer supply conductors. The switch or circuit breaker for a motor shall comply with the applicable requirements of Article 430. 
110.59 Enclosures. Enclosures for use in tunnels shall be dripproof, weatherproof, or submersible as required by the environmental conditions. Switch or contactor enclosures shall not be used as junction boxes or as raceways for conductors feeding through or tapping off to other switches, unless the enclosures comply with 312.8. 
V. 	Manholes and Other Electrical Enclosures Intended for Personnel Entry, All Voltages 
110.70 General. Electrical enclosures intended for personnel entry and specifically fabricated for this purpose shall be of sufficient size to provide safe work space about electrical equipment with live parts that is likely to require examination, adjustment, servicing, or 
0 

maintenance while energized. Such enclosures shall have sufficient size to permit ready installation or withdrawal of the conductors employed without damage to the conductors or to their insulation. They shall comply with the provisions of this part. 
Exception: Where electrical enclosures covered by Part V of this article are part of an industrial wiring system operating under conditions of maintenance and supervision that ensure that only qualified persons monitor and supervise the system, they shall be permitted to be designed and installed in accordance with appropriate engineering practice. If required by the authority having jurisdiction, design documentation shall be provided. 
110.71 Strength. Manholes, vaults, and their means of access shall be designed under qualified engineering supervision and shall withstand all loads likely to be imposed on the structures. 
Informational Note: See ANSI C2-2007, National 
Electrical Safety Code, for additional information on the 
loading that can be expected to bear on underground 
enclosures. 


110.72 Cabling Work Space. A clear work space not less than 900 mm (3 ft) wide shall be provided where cables are located on both sides, and not less than 750 mm (2Yz ft) where cables are only on one side. The vertical headroom shall be not less than 1.8 m (6 ft) unless the opening is within 300 mm (1 ft), measured horizontally, of the adjacent interior side wall of the enclosure. 
Exception: A manhole containing only one or more of the following shall be permitted to have one of the horizontal work space dimensions reduced to 600 mm (2 ft) where the other horizontal clear work space is increased so the sum ofthe two dimensions is not less than 1.8 m (6ft): 
(1) Optical fiber cables as covered in Article 770 
2013 California Electrical Code 

ARTICLE 110-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS 
\ 
.__/j 
(2) 	
Power-limited fire alarm circuits supplied in accordance with 760.121 

(3) 	
Class 2 or Class 3 remote-control and signaling circuits, or both, supplied in accordance with 


725. 121 
110.73 Equipment Work Space. Where electrical equipment with live parts that is likely to require examination, adjustment, servicing, or maintenance while energized is installed in a manhole, vault, or other enclosure designed for personnel access, the work space and associated requirements in 110.26 shall be met for installations operating at 600 volts or 1\!SS. Where the installation is over 600 volts, the work space and associated requirements in 110.34 shall be met. A manhole access cover that weighs over 45 kg (100 lb) shall be considered as meeting the requirements of 110.34(C). 
Exception: Where 314. 71 (B) applies, each row or column of ducts on one wall of the enclosure shall be calculated individually, and the single row or column that provides the maximum distance shall be used. 
110.75 Access to Manholes. 
(A) Dimensions. Rectangular access openings shall not be less than 650 mmx 550 mm (26 in. x 22 in.). Round access openings in a manhole shall be not less than 650 mm (26 in.) in diameter. 
Exception: A manhole that has a fixed ladder that does not obstruct the opening or that contains only one or more of the following shall be permitted to reduce the minimum cover diameter to 600 mm (2ft): 
(I) 
Optical fiber cables as covered in Article 770 

(2) 	
Power-limited fire alarm circuits supplied in accordance with 760. 121 

(3) 	
Class 2 or Class 3 remote-control and signaling circuits, or both, supplied in accordance with 


725. 121 

(B) 
Obstructions. Manhole openings shall be free of protrusions that could injure personnel or prevent ready egress. 

(C) 
Location. Manhole openings for personnel shall be located where they are not directly above electrical equipment or conductors in the enclosure. Where this is not practicable, either a protective barrier or a fixed ladder shall be provided. 

(D) 
Covers. Covers shall be over 45 kg (100 lb) or otherwise designed to require the use of tools to open. They shall be designed or restrained so they cannot fall into the manhole or protrude sufficiently to contact electrical conductors or equipment within the manhole. 

(E) 
Marking. Manhole covers shall have an identifying mark or logo that prominently indicates their function, such as "electric." 


110.76 Access to Vaults and Tunnels. 
(A) 
Location. Access openings for personnel shall be located where they are not directly above electrical equipment or conductors in the enclosure. Other openings shall be permitted over equipment to facilitate installation, maintenance, or replacement of equipment. 

(B) 
Locks. In addition to compliance with the requirements of 110.34, if applicable, access openings for personnel shall be arranged such that a person on the inside can exit when the access door is locked from the outside, or in the case of normally locking by padlock, the locking arrangement shall be such that the padlock can be closed on the locking system to prevent locking from the outside. 


110.77 Ventilation. Where manholes, tunnels, and vaults have communicating openings into enclosed areas used by the public, ventilation to open air shall be provided wherever practicable. 
110.78 Guarding. Where conductors or equipment, or both, could be contacted by objects falling or being pushed through a ventilating grating, both conductors and live parts shall be protected in accordance with the requirements of 110.27(A)(2) or 110.31(B)(1), depending on the voltage. 
110.79 Fixed Ladders. Fixed ladders shall be corrosion resistant. 

2013 California Electrical Code 


CHAPTER 2 CALIFORNIA MATRIX ADOPTION TABLES 





C) 
0 

0 





I \ 

2013 California Electrical Code 

CHAPTER 2 CALIFORNIA MATRIX ADOPTION TABLES 



(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article 89 
for state agency authority and building application.) 
0 II 

ARTICLE 200 · USE AND IDENTIFICATION OF GROUNDED CONDUCTORS 
0 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed 
below 

Article ISection 

ARTICLE 21 0-BRANCH CIRCUITS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
Adopt Entire Article Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are listed below Article ISection 21 0.50(0), (E)  X  X  1 2 X X  AC  ss SS/CC X X  1 X  2 3 X X  4 X  X X  

ARTICLE 215 •FEEDERS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
Adopt Entire Article Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are listed below Article ISection  X  X  1 2 X X  AC  ss SS/CC X X  1 X  2 3 X X  4 x·  

ARTICLE 220-BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 
Adopting Agency  BSC  SFM  
Adopt Entire Article Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are listed below Article ISection Table 220.42  X  


HCD  DSA  OS HPD  DPH  
1 X  2 X  AC  ss X  SS/CC X  1 X X  2 X  3 X  4 X  

70-45.2 

2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 


CHAPTER 2 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 225 -OUTSIDE BRANCH CIRCUITS AND FEEDERS 
Adopting Agency  BSC  SFM  HCD  DSA  OS HPD  DPH  
Adopt Entire Article Adopt Entire Article as amended (amended sections listed below)  X  X  1 X  2 X  AC  ss X  SS/CC X  1 X  2 X  3 X  4 X  
Adopt only those sections that are listed below  X  
Article ISection  
225. 19(E)  X  

ARTICLE 230 •SERVICES 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article ISection  



ARTICLE 240 -OVERCURRENT PROTECTION ()
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article ISection 

ARTICLE 250 -GROUNDING AND BONDING 


2013 California Electrical Code 

CHAPTER 2 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 280 -SURGE ARRESTERS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 .3 4 Adopt Entire Article X X X X X X X X X X Adopt Entire Article as amended 
() 
(amended sections listed below) 
Adopt only those sections that are 
listed below 

Article I Section 

0 
ARTICLE 285 -TRANSIENT VOLTAGE SURGE SUPPRESSORS: TYPE TVSSs 

Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 Adopt Entire Article X X X X X X X X X X Adopt Entire Article as amended 
(amended sections listed below) 
Adopt only those sections that are 
listed below 
Article I Section 


0 
(_) 
(_) 

70-45.4 
2013 California Electrical Code 


CHAPTER 2 ARTICLE 200 -USE AND IDENTIFICATION OF GROUNED CONDUCTORS 
Chapter 2 Wiring and Protection 
200.1 Scope. 
This article provides requirements for the following: 
( 1) 	Identification of terminals 
(2) 	
Grounded conductors in premises wiring systems 

(3) 	
Identification of grounded conductors 


Informational Note: See Article 100 for defmitions of 
Grounded Conductor, 
and Grounding Electrode Conductor. 


200.2 General. shall comply with 200.2(A) and (B). 
(A) 
Insulation. The grounded conductor, where insulated, shall have insulation that is (1) suitable, other than color, for any ungrounded conductor of the same circuit on circuits of less than 1 000 volts or impedance grounded neutral systems of 1 kV and over, or (2) rated not less than 600 volts for solidly grounded neutral systems of 1 kV and over as described in 250.184(A). 

(B) 
Continuity. The continuity of a grounded conductor shall not depend on a connection to a metallic enclosure, raceway, or cable armor. 


Informational Note: 

200.3 Connection to Grounded System. Premises wiring shall not be electrically connected to a supply system unless the latter contains, for any grounded conductor of the interior system, a corresponding conductor that is grounded. For the purpose of this section, electrically connected shall mean connected so as to be capable of carrying current, as distinguished from connection through electromagnetic induction. 
Exception: Listed utility-interactive inverters identified for use in distributed resource generation systems such as photovoltaic and fuel cell power systems shall be permitted to be connected to premises wiring without a grounded conductor where the connected premises wiring or utility system includes a grounded conductor. 
200.6 Means of Identifying Grounded Conductors. 
(A) 
Sizes 6 A WG or Smaller. An insulated grounded conductor of 6 A WG or smaller shall be identified by • 

(5) 	
The grounded conductor of a mineral-insulated metal-sheathed cable shall be identified at the time of installation by distinctive marking at its terminations. 


0 

(6} A single-conductor, sunlight-resistant, 	outdoor-rated cable used as a grounded conductor in photovoltaic power systems, as permitted by 690.31, shall be identified at the time of installation by distinctive white marking at all terminations. 
(7) 	
Fixture wire shall comply with the requirements for grounded conductor identification as specified in 

(8) 	
For aerial cable, the identification shall be as above or by means of a ridge located on the exterior of th 0 cable so as to identify it. 

(B) 
An insulated grounded conductor shall be identified by one of the following means: 

(1) 

(2) 


(3) 	
Three continuous white stripes along its entire length on other than green insulation. 

(4) 	
At the time of installation, by a distinctive white or gray marking at its terminations. This marking shall encircle the conductor or insulation. 

(C) 
Flexible Cords. An insulated conductor that is intended for use as a grounded conductor, where contained within a flexible cord, shall be identified by a white or gray outer finish or by methods permitted by 

(D) 
Grounded Conductors of Different Systems. Where grounded conductors of different systems are installed in the same raceway, cable, box, auxiliary gutter, or other type of enclosure, each grounded conductor shall be identified by system. Identification that distinguishes each system grounded conductor shall be permitted by one of the following means: 


402.8. 

400.22. 
20 13 California Electrical Code 

(1) 	
One system grounded conductor shall have an outer covering conforming to 200.6(A) or (B). 

(2) 
The grounded conductor(s) of other systems shall have a different outer covering conforming to 200.6(A) or 200.6(B) or by an outer covering of white or gray with a readily distinguishable colored stripe other than green running along the insulation. 

(3) 	
Other and different means of identification as allowed by 200.6(A) or (B) that will distinguish each system grounded conductor. 


means of identification shall be 

() 
(E) Grounded Conductors of Multiconductor Cables. 
The insulated grounded conductors in a multiconductor cable shall be identified by a continuous white or gray outer finish or by three continuous white stripes on other than green insulation along its entire length. Multiconductor flat cable 4 A WG or larger shall be permitted to employ an external ridge on the grounded conductor. 

0 
Exception No. 1: Where the conditions of maintenance and supervision ensure that only qualified persons service the installation, grounded conductors in multiconductor cables shall be permitted to be permanently identified at their terminations at the time of installation by a 
distinctive white marking or other equally effective means. 
Exception No. 2: The grounded conductor of a multiconductor varnished-cloth-insulated cable shall be 
permitted to be identified at its terminations at the time of installation by a distinctive white marking or other equally effective means. 
Informational Note: The color gray may have been used 
in the past as an ungrounded conductor. Care should be 
taken when working on existing systems. 
200.7 Use of Insulation of a White or Gray Color or with Three Continuous White Stripes. 
(A) General. The following shall be used only for the 

() 	grounded circuit conductor, unless otherwise permitted in 200.7(B) and (C): 
(1) 
A conductor with continuous white or gray covering 

(2) 	
A conductor with three continuous white stripes on other than green insulation 

(3) 
A marking of white or gray color at the termination 

(B) 
Circuits of Less Than 50 Volts. A conductor with white or gray color insulation or three continuous white stripes or having a marking of white or gray at the termination for circuits of less than 50 volts shall be required to be grounded only as required by 250.20(A). 




(C) 
Circuits of 50 Volts or More. The use of insulation that is white or gray or that has three continuous white stripes for other than a grounded conductor for circuits of 50 volts or more shall be permitted only as in (1) -· 

(1) 	
If part of a cable assembly the insulation permanently reidentified to indicate its use as an ungrounded conductor or other effective means at its termination and at each location where the conductor is visible and accessible. Identification shall encircle the insulation and shall be a color other than 

(2) 
I flexible cord, having one conductor identified by a white or gray outer fmish or three continuous white stripes or by any other means permitted by 400.22, that is used for connecting an appliance or equipment permitted by 400.7. This shall apply to flexible cords connected to outlets whether or not the outlet is supplied by a circuit that has a grounded conductor. 


Informational Note: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems. 

200.9 Means of Identification of Terminals. The identification of terminals to which a grounded conductor is to be connected shall be substantially white in color. The identification of other terminals shall be of a readily distinguishable different color. 
Exception: Where the conditions of maintenance and supervision ensure that only qualified persons service the installations, terminals for grounded conductors shall be permitted to be permanently identified at the time of installation by a distinctive white marking or other 
equally effective means. 
200.10 Identification of Terminals. 
(A) Device Terminals. All devices, excluding panelboards, provided with terminals for the attachment of conductors and intended for connection to more than one side of the circuit shall have terminals properly marked for identification, unless the electrical connection of the terminal intended to be connected to the grounded conductor is clearly evident. 
Exception: Terminal identification shall not be required for devices that have a normal current rating of over 30 amperes, other than polarized attachment plugs and polarized receptacles for attachment plugs as required in 
200. 10(B). 
2013 California Electrical Code 


ARTICLE 210 -BRANCH CIRCUITS 
(B) Receptacles, Plugs, and Connectors. Receptacles,
. 

polarized attachment plugs, and cord connectors for plugs and polarized plugs shall have the terminal intended for connection to the grounded conductor identified as follows: 
(1) 	Identification shall be by a metal or metal coating that is substantially white in color or by the word white or the letter W located adjacent to the 
· 
identified terminal. 

(2) 	If the terminal is not visible, the conductor entrance hole for the connection shall be colored white or marked with the word white or the letter W. 
Informational Note: See 250.126 for identification of wiring device equipment grounding conductor terminals. 

(C) 
Screw Shells. For devices with screw shells, the terminal for the grounded conductor shall be the one connected to the screw shell. 

(D) 
Screw Shell Devices with Leads. For screw shell devices with attached leads, the conductor attached to the screw shell shall have a white or gray finish. The outer finish of the other conductor shall be of a solid color that will not be confused with the white or gray finish used to identify the grounded conductor. 


Informational Note: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems. 

(E) Appliances. Appliances that have a single-pole switch or a single-pole overcurrent device in the line or any line-connected screw shell lampholders, and that are to be connected by (1) a permanent wiring method or (2) field-installed attachment plugs and cords with three or more wires (including the equipment grounding conductor), shall have means to identify the terminal for the grounded circuit conductor (if any). 
200.11 Polarity of Connections. No grounded conductor shall be attached to any terminal or lead so as to reverse the designated polarity. 
I. General Provisions 
210.1 Scope. This article covers branch circuits except for branch circuits that supply only motor loads, which are covered in Article 430. Provisions of this article and Article 430 apply to branch circuits with combination loads. 
210.2 Other Articles for Specific-Purpose Branch 
Circuits. Branch circuits shall comply with this article and also with the applicable provisions of other articles of this Code. The provisions for branch circuits supplying equipment listed in Table 210.2 amend or supplement the provisions in this article and shall apply to branch circuits referred to therein. 
210.3 Rating. Branch circuits recognized by this article shall be rated in accordance with the maximum permitted ampere rating or setting of the overcurrent device. The rating for other than individual branch circuits shall be 1 5, 20, 30, 40, and 50 amperes. Where conductors of higher ampacity are used for any reason, the ampere rating or setting of the specified overcurrent device shall determine the circuit rating. 
Exception: Multioutlet branch circuits greater than 50 amperes shall be permitted to supply nonlighting outlet loads on industrial premises where conditions of maintenance and supervision ensure that only qualified persons service the equipment. 
210.4 Multiwire Branch Circuits. 
(A) General. Branch circuits recognized by this article shall be permitted as multiwire circuits. A multiwire circuit shall be permitted to be considered as multiple circuits. All conductors of a multiwire branch circuit shall originate from the same panelboard or similar distribution equipment. 
Informational Note: A 3-phase, 4-wire, wye-connected 
power system used to supply power to nonlinear loads 
may necessitate that the power system design allow for 
the possibility of high harmonic currents on the neutral 
conductor. 

(B) 
Disconnecting Means. Each multiwire branch circuit shall be provided with a means that will simultaneously disconnect all ungrounded conductors at the point where the branch circuit originates. 

(C) 
Line-to-Neutral Loads. Multiwire branch circuits shall supply only line-to-neutral loads. 


Exception No. 1: A multiwire branch circuit that supplies only one utilization equipment. 
Exception No. 2: Where all ungrounded conductors of the multiwire branch circuit are opened simultaneously by the branch-circuit overcurrent device. 
Informational Note: See 300.13(B) for continuity of 
grounded conductor on multiwire circuits. 

2013 California Electrical Code 

ARTICLE 210 -BRANCH CIRCUITS 
Table 210.2 Specific-Purpose Branch Circuits Article Section 
Air-conditioning and refrigerating equipment 
Audio signal processing, amplification, and reproduction equipment 

C) 
Busways 

Circuits and equipment 720 operating at less than50 volts 
Central heating equipment other than fixed electric space-heating equipment 

0 
Class 1, Class 2, and Class 3 725 remote-control, signaling, 
and power-limited circuits Cranes and hoists Electric signs and outline 
lighting Electric welders 630 Electrified truck parking 626 
space 
Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts 
Fire alarm systems 	760 

0 
Fixed electric heating equipment for pipelines and vessels 
Fixed electric space-heating 
equipment 
Fixed outdoor electrical deicing and snow-melting equipment 
Information technology equipment Infrared lamp industrial heating equipment Induction and dielectric 665 
heating equipment Marinas and boatyards Mobile homes, manufactured 550 
homes, and mobile home parks

(--\ 
Motion picture and television 530

j 	studios and similar locations Motors, motor circuits, and 430 
controllers Pipe organs Recreational vehicles and 551 

\.'\ recreational vehicle parks '-__./jSwitchboards and panelboards 
Theaters, audience areas of motion picture and television studios, and similar locations 

\,___)\ 
440.6, 440.31, 
440.32 
640.8 
368.17 
422. 12 
61 Q.42 
600.6 
620.61 
427.4 
424.3 
426.4 
645.5 
422.48, 424.3 

555.19 

650.7 

408.52 

520.41, 
520.52, 
520.62 
660.2, 517.73 


(D) Grouping. The ungrounded and grounded Ia conductors of each multiwire branch circuit shall be 
Exception: The requirement for grouping shall not apply ifthe circuit enters from a cable or raceway unique to the circuit that makes the grouping obvious. 
210.5 Identification for Branch Circuits. 
(A) 
Grounded Conductor. The grounded conductor of a branch circuit shall be identified in accordance with 

(B) 
Equipment Grounding Conductor. The equipment grounding conductor shall be identified in accordance with 250.119. 


200.6. 
210.6 Branch-Circuit Voltage Limitations. 
The nominal voltage of branch circuits shall not exceed the values permitted by 210.6(A) through (E). 
(A) 
Occupancy Limitation. In dwelling units and guest rooms or guest suites of hotels, motels, and similar occupancies, the voltage shall not exceed 120 volts, nominal, between conductors that supply the terminals of the following: 

(1) 	
Luminaires 

(2) 
Cord-and-plug-connected 	loads 1440 volt-amperes, nominal, or less or less than V4 hp 

(B) 
120 Volts Between Conductors. Circuits not exceeding 120 volts, nominal, between conductors shall be permitted to supply the following: 

(1) 	
The terminals of lampholders applied within their voltage ratings 

(2) 
Auxiliary equipment of electric-discharge lamps 

(3) 
Cord-and-plug-connected 	or permanently connected utilization equipment 


2013 California Electrical Code 

ARTICLE 210 -BRANCH CIRCUITS 
(C) 
277 Volts to Ground. Circuits exceeding 120 volts, nominal, between conductors and not exceeding 277 volts, nominal, to ground shall be permitted to supply the following: 

(1) 	
Listed electric-discharge Bl luminaires 

(2) 	
Listed incandescent luminaires, where supplied at 120 volts or less from the output of a stepdown autotransformer that is an integral component of the -__ luminaire and the outer shell terminal is electrically connected to a grounded conductor of the branch circuit 


(3) 	Luminaires equipped with mogul-base screw shell Informational Note: See 215.9 for ground-fault circuit­lampholders interrupter protection for personnel on feeders. 
(4) 	Lampholders, other than the screw shell type, applied 
(A) Dwelling Units. All 125-volt, single-phase, 15-and 20­
0
within their voltage mtings ampere receptacles installed in the locations specified in 

(
5) 	Auxiliary equipment of electric-discharge lamps 210.8(A)(1) through (8) shall have ground-fault circuit­

(6) 	
Cord-and-plug-connected or permanently connected interrupter protection for personnel. utilization equipment 

(1) Bathrooms 

(D) 
600 Volts Between Conductors. Circuits exceeding 277 volts, nominal, to ground and not exceeding 600 volts, (2) Garages, and also accessory buildings that have a floor nominal, between conductors shall be permitted to supply the located at or below grade level not intended as habitable following: rooms and limited to stomge areas, work areas, and 


areas of similar use 

(1) 	The auxiliary equipment of electric-discharge lamps mounted in permanently installed luminaires where the 
(3) Outdoors
luminaires are mounted in accordance with one of the 

following: 	Exception to (3): Receptacles that are not 
a. 	Not less than a height of 6.7 m (22 ft) on poles or and are supplied 
similar structures for the illumination of outdoor snow-melting, 

0 

areas such as highways, roads, bridges, athletic equipment shall permitted to be installed in accordance fields, or parking lots with 426.28 
b. 	Not less than a height of 5.5 m (18 ft) on other 

(4) 	Crawl spaces -at or below grade level structures such as tunnels 
(5) 	Unfinished basements -for purposes of this section, 
(2) 	Cord-and-plug-connected or permanently connected unfinished basements are defined as portions or areas of utilization equipment other than luminaires 
the 	basement not intended as habitable rooms and

(3) 	Luminaires powered from direct-current systems where limited to storage areas, work areas, and the like the luminaire contains a listed, de-rated ballast that 
provides isolation between the de power source and the 

Exception to (5): A receptacle supplying only a permanently 
lamp circuit and protection from electric shock when 

installed fire alarm or burglar alarm system shall not be 
changing lamps. 

required to have ground-fault circuit-interrupter protection. 
Informational Note: See 410.138 for auxiliary 
Informational Note: See 760.41(B) and 760.121(B) for power 
equipment limitations. 
supply requirements for firealarm systems. 

Exception No. 1 to (B), (C), and (D): For lampholders of 
Receptacles installed under the exception to 210.8(A)(5) shall
infrared industrial heating appliances as provided in 422. 14. ' 
not be considered as meeting the requirements of210.52(G). 
Exception No. 2 to (B), (C), and (D): For railway properties as described in 110.19. ( 6) Kitchens--where the receptacles are installed to serve the countertop surfaces 
(E) Over 600 Volts Between Conductors. Circuits exceeding 600 volts, nominal, between conductors shall be 
(7) 	where permitted to supply utilization equipment in installations receptacles are installed within1.8 m (6 ft) of the outside where conditions of maintenance and supervision ensure that edge of the sink only qualified persons service the installation. 
(8) 	Boathouses 
2013 California Electrical Code 

ARTICLE 210 -BRANCH CIRCUITS 
(B) Other Than Dwelling Units. All 125-volt, single-phase, 15-and 20-ampere receptacles installed in the locations 

,() 

specified in 210.8(B)(1) through (8) shall have ground-fault circuit-interrupter protection for personnel. 
(1) 	
Bathrooms 

(2) 	
Kitchens 

(3) 	
Rooftops 

(
4) 	Outdoors 


Exception No. 1 to (3) and (4): 
accessible and are 

Exception No. 2 to (4): In industrial establishments only, where the conditions of maintenance and supervision ensure that only qualified personnel are involved, an assured equipment grounding conductor program as specified in 590.6(B)(2) shall be permitted for only those receptacle outlets used to supply equipment that would create a greater hazard if 
power is interrupted or having a design that is not compatible with GFCI protection. 
(5) 	Sinks -where receptacles are installed within 1.8 m (6 ft) of the outside edge of the sink. 

Exception No. 1 to (5): In industrial laboratories, receptacles used to supply equipment where removal of power would 0 introduce a greater hazard shall be permitted to be installed without GFCI protection. 
C) 
(C) Boat Hoists. GFCI protection shall be provided for outlets 
not exceeding 240 volts that supply boat hoists installed in dwelling unit locations. 
210.9 Circuits Derived from Autotransformers. Branch circuits shall not be derived from autotransformers unless the circuit supplied has a grounded conductor that is electrically connected to a grounded conductor of the system supplying the autotransformer. 
Exception No. 1: An autotransformer shall be permitted without the connection to a grounded conductor where transforming from a nominal 208 volts to a nominal 240-volt supply or similarly from 240 volts to 208 volts. 
2013 California Electrical Code 

Exception No. 2: In industrial occupancies, where conditions of maintenance and supervision ensure that only qualified persons service the installation, autotransformers shall be permitted to supply nominal 600-volt loads from nominal 480­volt systems, and 480-volt loads from nominal 600-volt systems, without the connection to a similar grounded conductor. 
210.10 Ungrounded Conductors Tapped from Grounded Systems. Two-wire de circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits that have a grounded neutral conductor. Switching devices in each tapped circuit shall have a pole in each ungrounded conductor. All poles of multipole switching devices shall manually switch together where such switching devices also serve as a disconnecting means as required by the following: 
(1)  410.93 for double-pole switched lampholders  
(2)  410.1 04(B)  for  electric-discharge  lamp  auxiliary  
equipment switching devices  
(3)  422.3 1 (B) for an appliance  
( 4)  424.20 for a fixed electric space-heating unit  
(5) 	
426.51 for electric deicing and snow-melting equipment 



(6) 	
430.85 for a motor controller 

(7) 	
430.103 for a motor 


210.11 Branch Circuits Required. Branch circuits for lighting and for appliances, including motor-operated appliances, shall be provided to supply the loads calculated in accordance with 220.10. Inaddition, branch circuits shall be provided for specific loads not covered by 220.10 where required elsewhere in this Code and for dwelling unit loads as specified in 210.1l(C). 
(A) Number of Branch Circuits. The minimum number of branch circuits shall be determined from the total calculated load and the size or rating of the circuits used. In all installations, the number of circuits shall be sufficient to supply the load served. Inno case shall the load on any circuit exceed the maximum specified by 220.18. 
(B) Load Evenly Proportioned Among Branch Circuits. 
Where the load is calculated on the basis of ­-or -the wiring system up to and including the branch-circuit panelboard( s) shall be provided to serve not less than the calculated load. This load shall be evenly proportioned among multioutlet branch circuits within the panelboard(s). Branch-circuit overcurrent devices and circuits shall be required to be installed only to serve the connected load. 
ARTICLE 210 -BRANCH CIRCUITS 
210.12 
(C) Dwelling Units. 
(1) 
Small-Appliance Branch Circuits. In addition to the number of branch circuits required by other parts of this section, two or more 20-ampere small-appliance branch circuits shall be provided for all receptacle outlets specified by 210.52(B). 

(2) 
Laundry Branch Circuits. Inaddition to the number of branch circuits required by other parts of this section, at least one additional 20-ampere branch circuit shall be provided to supply the laundry receptacle outlet(s) required by 210.52(F). This circuit shall have no other outlets. 


. 	(3) Bathroom Branch Circuits. Inaddition to the number of branch circuits required by other parts of this section, at least one 20-ampere branch circuit shall be provided to supply bathroom receptacle outlet(s). Such circuits shall have no other outlets. 
Exception: Where the 20-ampere circuit supplies a single bathroom, outlets for other equipment within the same bathroom shall be permitted to be supplied in accordance with 210.23(A)(1) and (A)(2). 
Informational Note: See Examples Dl(a), Dl(b), D2(b), and D4(a) in Informative Annex D. 

210.12 Arc-Fault Circuit-Interrupter Protection. 

(A) Dwelling Units. All 120-volt, single phase, 15-and 20­ampere branch circuits supplying outlets installed in dwelling unit family rooms, dining rooms, living rooms, parlors, libraries, dens, bedrooms, sunrooms, recreation rooms, closets, hallways, or similar rooms or areas shall be protected by a listed arc-fault circuit interrupter, combination-type, installed to provide protection of the branch circuit. 
Informational Note No. 1: For infOrmation on types of arc­fault circuit interrupters, see UL 1699-1999, Standard for 
· 
Arc-Fault Circuit Intenupters. 

C 	Informational Note No. 2: See 29.6.3(5) of NFPA
A 	72-2010, National Fire Alarm and Signaling Code, for infonnation related to secondary power supply requirements for smoke alarms installed in dwelling units. 
Informational Note No. 3: See 760.41(B) and 760.121(B) for power-supply requirements for fire alarm systems. 

Exception No. 3: Where branch circuit to afire alarm system installed in accordance with 760.41 
760.121 (B) is installed in RMC, IMC, EM!', or cable, Type AC meeting the requirements of 250.118, with metal outlet and junction boxes, AFCI protection shall be permitted to be omitted 
(B) Branch Circuit Extensions or Modifications ­
0

Dwelling Units. Inany of the areasspecified in 210. 12(A), where branch-circuit wiring is modified, replaced, or extended, the branch circuit shall be protected by one of the following: 
(1) 	
A listed combination-type AFCI located at the origin of the branch circuit 

(2) 	
A listed outlet branch-circuit type AFCI located at the first receptacle outlet of the existing branch circuit 


210.18 Guest Rooms and Guest Suites. 
Guest rooms and guest suites that are provided with permanent provisions for cooking shall have branch circuits installed to meet the rules for dwelling units. 
n.Branch-Circuit Ratings 
0

210.19 Conductors -Minimum Ampacity and Size. 
(A) Branch Circuits Not More Than 600 Volts. 
(1) General. Branch-circuit conductors shall have an ampacity not less than the maximum load to be served. Where a branch circuit supplies continuous loads or any combination of continuous and noncontinuous loads, the minimum branch­circuit conductor size, before the application of any adjustment or correction factors, shall have an allowable ampacity not less than the noncontinuous load plus 125 percent of the continuous load. 
Exception: fthe assembly, including the overcurrent devices protecting the branch circuit(s), is listed for operation at 100 percent of its rating, the allowable ampacity of the branch circuit conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load 


Jnfonnational Note No. 1: See 310.15 for ampacityratings of 
conductors. 

Informational Note No. 2: See Part ll of Article 430 for 
minimum rating of motor branch-circuit conductors. 

Jnfonnational Note No.3: See 310.15(A)(3) for temperature 
limitation of conductors. 


2013 California Electrical Code 





ARTICLE 210 -BRANCH CIRCUITS 
Informational Note No. 4: Conductors for branch circuits as defined inArticle 100, sized to prevent a voltage drop 0 exceeding 3 percent at the farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximumtotal voltage drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, provide reasonable efficiency of operation. See Informational Note No. 2 of 215.2(A)(3) for voltage drop on feeder conductors. 
(2) 	Branch Circuits 
Conductors of branch circuits supplying more than one receptacle for cord-and-plug-connected portable loads shall have an ampacity of not less than the rating of the branch circuit. 
(3) Household Ranges and Cooking Appliances. Branch­circuit conductors supplying household ranges, wall­mounted ovens, counter-mounted cooking units, and other household cooking appliances shall have an ampacity not less than the rating of the branch circuit and not less than the maximum load to be served. For ranges of 8% kW or more rating, the minimum branch-circuit rating shall be 40 amperes. 

0 
Exception No. 1: Conductors tapped from a 50-ampere branch circuit supplying electric ranges, wall-mounted electric ovens, and counter-mounted electric cooking units shall have an ampacity of not less than 20 amperes and shall be sufficient for the load to be served. These tap conductors include any conductors that are a part of the leads supplied with the appliance that are smaller than the 
branch-circuit conductors. The taps shall not be longer than necessary for servicing the appliance. 
Exception No. 2: The neutral conductor of a 3-wire branch circuit supplying a household electric range, a wall­mounted oven, or a counter-mounted cooking unit shall be permitted to be smaller than the ungrounded conductors where the maximum demand of a range of 8%-kW or more rating has been calculated according to Column C of Table 220.55, but such conductor shall have an ampacity of not less than 70 percent of the branch-circuit rating and shall not be smaller than 10 A WG. 

0 
(4) Other Loads. Branch-circuit conductors that supply loads other than those specified in 210.2 and other than 
cooking appliances as covered in 210.19(A)(3) shall have an ampacity sufficient for the loads served and shall not be smaller than 14 A WG. 

Exception No. 1: Tap conductors shall have an ampacity ( '\ sufficient fqr the load served In addition, they shall have 
. 
an ampacity of not less than 15 for circuits rated less than 
40 amperes and not less than 20 for circuits rated at 40 or 50 amperes and only where these tap conductors supply anyof the following loads: 

( \
\__) 
2013 California Electrical Code 

(a) 	
Individual lampholders or luminaires with taps extending not longer than 450 mm (18 in.) beyond any portion of the lampholder or luminaire. 

(b) 	
A luminaire having tap conductors as provided in 

(c) 	
Individual outlets, other than receptacle outlets, with taps not over 450 mm (18 in.) long. 

(d) 	
Infrared lamp industrial heating appliances. 

(e) 	
Nonheating leads of deicing and snow-melting cables and 


410.117. 

mats. Exception No. 2: Fixture wires and flexible cords shall be permitted to be smaller than 14 AWG as permitted by 240.5. 
(B) 
Branch Circuits Over 600 Volts. The ampacity of conductors shall be in accordance with 310.15 and 310.60, as applicable. Branch-circuit conductors over 600 volts shall be sized in accordance with 210.19(B)(l) or (B)(2). 

(1) 
GeneraL The ampacity of branch-circuit conductors shall not be less than 125 percent of the designed potential load of utilization equipment that will be operated simultaneously. 

(2) 
Supervised Installations. For supervised installations, branch-circuit conductor sizing shall be permitted to be determined by qualified persons under engineering supervision. Supervised installations are defmed as those portions of a facility where both of the following conditions are met: 

(1) 	
Conditions of design and installation are provided under engineering supervision. 

(2) 	
Qualified persons with documented training and experience in over 600-volt systems provide maintenance, monitoring, and servicing of the system. 


210.20 Overcurrent Protection. Branch-circuit conductors and equipment shall be protected by overcurrent protective devices that have a rating or setting that complies with 210.20(A) through (D). 
(A) Continuous and Noncontinuous Loads. Where a branch circuit supplies continuous loads or any combination of continuous and noncontinuous loads, the rating of the overcurrent device shall not be less than the noncontinuous load plus 125 percent of the continuous load. 
Exception: Where the assembly, including the overcurrent devices protecting the branch circuit(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load 
(B) 
Conductor Protection. Conductors shall be protected in accordance with 240.4. Flexible cords and fixture wires shall be protected in accordance with 240.5. 

(C) 
Equipment. The rating or setting of the overcurrent protective device shall not exceed that specified in the applicable articles referenced in Table 240.3 for equipment. 





ARTICLE 210 -BRANCH CIRCUITS 
(D) Outlet Devices. The rating or setting shall not exceed that specified in 210.21 for outlet devices. 
. 210.21 Outlet Devices. 
Outlet devices shall have an ampere rating that is not less than the load to be served and shall comply with 
210.21 (A) and (B). 
(A) Lampholders. Where connected to a branch circuit having a rating in excess of 20 amperes, lampholders shall be of the heavy-duty type. A heavy-duty lampholder shall have a rating of not less than 660 watts if of the admedium type, or not less than 750 watts if of any other type. 
(B) 
Receptacles. 

(1) 
Single Receptacle on an Individual Branch Circuit. 


A single receptacle installed on an individual branch circuit shall have an ampere rating not less than that of the branch circuit. 
Exception No. 1: A receptacle installed in accordance with 430.81(B). 
Exception No. 2: A receptacle installed exclusively for the use of a cord-and-plug-connected arc welder shall be permitted to have an ampere rating not less than the minimum branch-circuit conductor ampacity determined by 630.11 (A) for arc welders. 
Informational Note: See the definition of receptacle in Article 100. 

(2) Total Cord-and-Plug-Connected Load. Where connected to a branch circuit supplying two or more receptacles or outlets, a receptacle shall not supply a total cord-and-plug-connected load in excess of the maximum specified in Table 210.21(B)(2). 
Table 210.21(B)(2) Maximum Cord-and-Plug-Connected Load to Receptacle 
Receptacle  
Circuit Rating  Rating  Maximum Load  
(Amperes)  (Amperes)  (Amperes)  
15 or 20  15  12  
20  20  16  
30  30  24  


(3) Receptacle Ratings. Where connected to a branch circuit supplying two or more receptacles or outlets, receptacle ratings shall conform to the values listed in Table 210.21(B)(3), or, where rated higher than 50 amperes, the receptacle rating shall not be less than the branch-circuit rating. 
Exception No. 1: Receptacles for one or more cord-and­plug-connected arc welders shall be permitted to have ampere ratings not less than the minimum branch-circuit conductor ampacity permitted by 630.1l(A) or (B), as applicable for arc welders. 
Exception No. 2: The ampere rating of a receptacle installed for electric discharge lighting shall be permitted to be based on 410.62(C) . 
Table for Various Size Circuits Circuit Rating Receptacle Rating (Amperes) (Amperes) 
Not over 15 15 or20 
15 CJ
20 30 30 40 40 or 50 50 50 

(4) Range Receptacle Rating. The ampere rating of a 
()

range receptacle shall be permitted to be based on a single range demand load as specified in Table 220.55. 
210.23 Permissible Loads. In no case shall the load exceed the branch-circuit ampere rating. An individual branch circuit shall be permitted to supply any load for which it is rated. A branch circuit supplying two or more outlets or receptacles shall supply only the loads specified according to its size as specified in 210.23(A) through (D) and as summarized in 210.24 and Table 210.24. 
(A) 15-and 20-Ampere Branch Circuits. A 15-or 20­ampere branch circuit shall be permitted to supply lighting units or other utilization equipment, or a combination of both, and shall comply with 210.23(A)(1) 
0

and (A)(2). 
Exception: The small-appliance branch circuits, laundry branch circuits, and bathroom branch circuits required in a dwelling unit(s) by 210.11(C)(1), (C)(2), and (C)(3) shall supply only the receptacle outlets specified in that section. 
(1) 
Cord-and-Plug-Connected Equipment Not 
Fastened in Place. The rating of any one cord-and-plug­
connected utilization equipment not fastened in place shall 
not exceed 80 percent of the branch-circuit ampere rating. 


(2) 
Utilization Equipment Fastened in Place. The total 
rating of utilization equipment fastened in place, other 
than luminaires, shall not exceed 50 percent of the ()
branch-circuit ampere rating where lighting units, cord­
and-plug-connected utilization equipment not fastened in 
place, or both, are also supplied. 


(B) 
30-Ampere Branch Circuits. A 30-ampere branch 
circuit shall be permitted to supply fixed lighting units with ( \ 
heavy-duty lampholders in other than a dwelling unit(s) or '. 
utilization equipment in any occupancy. A rating of any 
one cord-and-plug-connected utilization equipment shall 
not exceed 80 percent of the branch-circuit ampere rating. 



2013 California Electrical Code 

ARTICLE 210 -BRANCH CIRCUITS 
210.52 

0 

( ­
\'---'-) 
(C) 
40-and 50-Ampere Branch Circuits. A 40-or 50­ampere branch circuit shall be permitted to supply cooking appliances that are fastened in place in any occupancy. In other than dwelling units, such circuits shall be permitted to supply fixed lighting units with heavy-duty lampholders, infrared heating units, or other utilization equipment. 

(D) 
Branch Circuits Larger Than 50 Amperes. Branch circuits larger than 50 amperes shall supply only nonlighting outlet loads. 


210.24 Branch-Circuit Requirements -Summary. 
The requirements for circuits that have two or more outlets or receptacles, other than the receptacle circuits of 210.1l(C)(l) are summarized in Table 
210.24. This table provides only a summary of minimum requirements. See 210.19, 210.20, and 210.21 for the specific requirements applying to branch circuits. 
210.25 Branch Circuits in Buildings with More Than One Occupancy. 
(A) 
Dwelling Unit Branch Circuits. Branch circuits in each dwelling unit shall supply only loads within that dwelling unit or loads associated only with that dwelling unit. 

(B) 
Common Area Branch Circuits. Branch circuits -for the purpose of lighting, central alarm, signal, communications, or other for public or common areas of a two-family dwelling, a multifamily dwelling, or a multi-occupancy building shall not be supplied from equipment that supplies an individual dwelling unit or tenant space. 


Ill. Required Outlets 
210.50 General. Receptacle outlets shall be installed as specified in 210.52 through 210.63. 
(A) 
Cord Pendants. A cord connector that is supplied by a permanently connected cord pendant shall be considered a receptacle outlet. 

(B) 
Cord Connections. A receptacle outlet shall be installed 


Table 210.24 Summary of Branch-Circuit Requirements Circuit Rating lS A 20 A 
Conductors (min. size): 
I 
12Circuit wires 
Taps 	14 
Fixture wires and cords -see 240.5 
Overcurrent Protection lS A 20 A 
Outlet devices: Lampholders permitted Any type Any type 
2 
15max. A 15 or20A Receptacle rating 
Maximum Load 	lS A 20 A 
Permissible load See 210.23(A) See 210.23(A) 
I These gauges are for copper conductors. 
2 

wherever flexible cords with attachment plugs are used Where flexible cords are permitted to be pennanently connected, receptacles shall be permitted to be omitted for such cords. 
(C) Appliance Receptacle Outlets. Appliance receptacle outlets installed in a dwelling unit for specific appliances, such as laundry equipment, shall be installed within 1.8 m (6 ft) of the intended location of the appliance. 
(D) {DPH] Commissary Service OutleL A commissary which C services food preparation units shall provide one outlet for each A vehicle requiring electrical power for mechanical refrigeration. 
AC 

(E) {DPH wlexceptions] Installation HeighL The center of 15-, 
C

20-, and 30-ampere receptacle outlets required by sections 210­
A

52(A), (B), and (C) shall be installed not less than 12 inches 
C

above the floor or working platform. 
A Exception No. 1: Receptacle outlets installed as part of c permanently installed baseboard heaters are exempt. A
c

Exception No. 2: Required receptacle outlets shall be permitted 
A

in floors when adjacent to sliding panels or walls. 
c 

Exception No. 3: Baseboard electrical outlets used in relocatable 
A 

partitions, window walls or other electrical convenience floor 
c 

outlets are not subject to the minimum height requirements. 
A 

210.52 Dwelling Unit Receptacle Outlets. This section provides requirements for 125-volt, 15-and 20-ampere receptacle outlets. The receptacles required by this section shall be in addition to any receptacle that is: 
(1) 	
Part of a luminaire or appliance, or 

(2) 	
Controlled by a wall switch in accordance with 210.70(A)(l), Exception No. 1, or 

(3) 	
Located within cabinets or cupboards, or 

(4) 	
Located more than 1.7 m (5Y2 ft) above the floor 


Permanently installed electric baseboard heaters equipped with factory-installed receptacle outlets or outlets provided as a separate assembly by the manufacturer shall be permitted as the required outlet or outlets for the wall space utilized by such permanently installed heaters. Such receptacle outlets shall not be connected to the heater circuits. 
30A 40A SOA 
10 	8 6 
14 	12 12 
30A 40A SOA 
Heavy duty Heavy duty Heavy duty 
30A 40 or 50 A 50 A 
30A 40A SOA 
See 210.23(B) See 210.23(C) See 210.23(C) 

For receptacle rating of cord-connected electric-discharge luminaires (lighting fixtures), see 
20 13 California Electrical Code 
70-55 


210.52 
ARTICLE 210 -BRANCH CIRCUITS 

Informational Note: Listed baseboard heaters include 
instructions that may not permit their installation below 
receptacle outlets. 

(A) General Provisions. In every kitchen, family room, dining room, living room, parlor, library, den, sunroom, bedroom, recreation room, or similar room or area of dwelling units, receptacle outlets shall be installed in accordance with the general provisions specified in 
210.52(A)(l) through (A)(3). 
(1) 
Spacing. Receptacles shall be installed such that no point measured horizontally along the floor line of any wall space is more than 1.8 m (6 ft) from a receptacle outlet. 

(2) 
Wall Space. As used in this section, a wall space shall include the following: 

(1) Any space 600 
mm (2 ft) or more in width (including 

fireplaces, 


(2) 
The space occupied by fixed panels in exterior walls, excluding sliding panels 

(3) 
The space afforded by fixed room dividers, such as freestanding bar-type counters or railings 

(3) Floor Receptacles. Receptacle outlets in floors shall not be counted as part of the required number of receptacle outlets unless located within 450 mm (18 in.) of the wall. 







(B) Small Appliances. 
(1) Receptacle Outlets Served. In the kitchen, pantry, breakfast room, dining room, or similar area of a dwelling unit, the two or more 20-ampere small-appliance branch circuits required by 210.1l(C)(1) shall serve all wall and floor receptacle outlets covered by 210.52(A), all countertop outlets covered by 210.52(C), and receptacle outlets for refrigeration equipment. 
Exception No. 1: In addition to the required receptacles specified by 210.52, switched receptacles supplied from a general-purpose branch circuit as defined in 
210.70(A)(1), Exception No. 1, shall be permitted. 
Exception No. 2: The receptacle outlet for refrigeration equipment shall be permitted to be supplied from an individual branch circuit rated 15 amperes or greater. 
(2) No Other Outlets. The two or more small-appliance branch circuits specified in 210.52(B)(1) shall have no other outlets. 
Exception No. 1: A receptacle installed solely for the electrical supply to and support of an electric clock in any (
)../of the rooms specified in 210.52(B)(1). 
Exception No. 2: Receptacles installed to provide power for supplemental equipment and lighting on gas-fired 
ranges, ovens, or counter-mounted cooking units. 
(3) 
Kitchen Receptacle Requirements. Receptacles installed in a kitchen toserve countertop surfaces shall be supplied by not fewer than two small-appliance branch circuits, either or both of which shall also be permitted to supply receptacle outlets in the same kitchen and in other rooms specified in 210.52(B)(l). Additional small-appliance branch circuits shall be pennitted to supply receptacle outlets in the kitchen and other rooms specified in 210.52(B)(l). No small-appliance branch circuit shall serve more than one kitchen. 

(C) 
Countertops. In kitchens, pantries, breakfast rooms, dining rooms, and similar areas of dwelling units, receptacle outlets for countertop spaces shall be installed in accordance with 210.52(C)(1) through (C)(5). 

(1) 
Wall Countertop Spaces. A receptacle outlet shall be installed at each wall countertop space that is 300 mm (12 in.)or wider. Receptacle outlets shall be installed so that no point along the wall line is more than 600 mm (24 in.) measured horizontally from a receptacle outlet in that space. 






Exception: Receptacle outlets shall not be required on a 
0

wall directly behind a range, counter-mounted cooking 
unit, or sink in the installation described in Figure 
21 0. 52(C)(1). 
(2) Island Countertop Spaces. At least one receptacle shall be installed at each island countertop space with a long dimension of 600 mm (24 in.) or greater and a short dimension of300 mm (12 in.) or greater. 
(3) Peninsular Countertop Spaces. At least one 









I 

ARTICLE 210 -BRANCH CIRCUITS 	210.52 
Outlet 
00 mm (24 
space exempt rom wa line if X< 300 mm (12 in.) within :rl 
mm (24 in.) 
Range, counter-mounted cooking unit extending from face of counter 

() Space exempt from wall line Outlet within 600 mm (24 in.) l if X< 450 mm (18 in.) 
Outlet within 
600 mm 


0 
Range, counter-mounted cooking unit mounted in corner 
Figure 210.52(C)(l) Determination of Area Behind a Range, or Counter-Mounted Cooking Unit or Sink. 
Receptacle outlets rendered not readily
accessible by appliances fastened in place, appliance 
garages, sinks, or rangetops as covered in 210.52(C)(l), 
Exception, or appliances occupying dedicated space shall 
not be considered as these required outlets. 
Informational Note: 
Exception to (5): To comply with the conditions specified in (1) or (2), receptacle outlets shall be permitted to be mounted not more than 300 mm (12 in.) below the countertop. Receptacles mounted below a countertop in accordance with this exception shall not be located where the countertop extends more than 150 mm (6 in.) beyond its support base. 
2013 California Electrical Code 
(1) 
Construction for the physically impaired 

(2) 	
On island and peninsular countertops where the countertop is flat across its entire surface (no backsplashes, dividers, etc.) and there are no means to mount a receptacle within 500 mm (20 in.) above the countertop, such as an overhead cabinet 



(D) 
Bathrooms. In dwelling units, at least one receptacleoutlet shall be installed in bathrooms within 900 mm(3 ft)of the outside edge of each basin. The receptacle outletshall be located on a wall or partition that is tothe basin or basin countertop, or installed on the side or face of the basin cabinet not more than 300 mm12 below the 

(E) 
Outdoor Outlets. Outdoor receptacle outlets shall be installed in accordance with (E)(1) through (E)(3). [See 210.8(A)(3).] 

(1) 
One-Family and Two-Family Dwellings. For a one­family dwelling and each unit of a two-family dwelling that is at grade level, at least one receptacle outlet accessible while standing at grade level and located not more than 2.0 m (6Y2 ft) above grade shall be installed at the front and back of the dwelling. 

(2) 
Multifamily Dwellings. For each dwelling unit of a multifamily dwelling where the dwelling unit is located at grade level and provided with individual exterior entrance/egress, at least one receptacle outlet accessible from grade level and not more than 2.0 m (6Y2 ft) above grade shall be installed. 

(3) 
Balconies, Decks, and Porches. Balconies, decks, and porches that are accessible from inside the dwelling unit shall have at least one receptacle outlet installed within the perimeter of the balcony, deck, or porch. The receptacle shall not be located more than 2.0 m (6Y2 ft) above the balcony, deck, or porch surface. 

(F) 
Laundry Areas. In dwelling units, at least OI).e receptacle outlet shall be installed for the laundry. 


Exception No. 1: In a dwelling unit that is an apartment or living area in a multifamily building where laundry facilities are provided on the premises and are available to all building occupants, a laundry receptacle shall not be required. 
Exception No. 2: In other than onefamily dwellings where laundry facilities are not to be installed or permitted, a laundry receptacle shall not be required. 



more habitable rooms, each separate unfinished portion 




shall have a receptacle outlet installed in accordance with this section. 

(H) 
Hallways. In dwelling units, hallways of3.0 m (10 ft) or more in length shall have at least one receptacle outlet. As used in this subsection, the IIIII length shall be 
considered the length along the centerline of the without passing through a doorway. 

(I) 
Foyers. Foyers that are not part of a hallway in accordance with 210.52(H) and that have an area that is 


greater than 5.6 m2 (60 ft2) shall have a receptacle(s) located in each wall space 900 mm (3 ft) or more in width and unbroken by doorways, floor-to-ceiling windows, and similar openings. 
210.60 Guest Rooms, Guest Suites, Dormitories, and Similar Occupancies. 
(A) 
General. Guest rooms or guest suites in hotels, motels, sleeping rooms in dormitories, and similar occupancies shall have receptacle outlets installed in accordance with 210.52(A) and (D). Guest rooms or guest suites provided with permanent provisions for cooking shall have receptacleoutlets installed in accordance with all of the applicable rules in 210.52. 

(B) 
Receptacle Placement. In applying the provisions of 210.52(A), the total number of receptacle outlets shall not be less than the minimum number that would comply with the provisions of that section. These receptacle outlets shall be permitted to be located conveniently for permanent furniture layout. At least two receptacle outlets shall be readily accessible. Where receptacles are installed behind the bed, the receptacle shall be located to prevent the bed from contacting any attachment plug that may be installed or the . receptacle shall be provided with a suitable guard. 


210.62 Show Windows. At least one receptacle outlet shall be installed within 450 mm (18 in.) of the top of a show window for each 3.7 linear m (12 linear ft) or major fraction thereof of show window area measured horizontally at its maximum width. 
210.63 Heating, Air-Conditioning, and Refrigeration Equipment Outlet. A 125-volt, single-phase, 15-or 20­ampere-rated receptacle outlet shall be installed at an accessible location for the servicing of heating, air­conditioning, and refrigeration equipment. The receptacle shall be located on the same level and within 7.5 m (25 ft) of the heating, air-conditioning, and refrigeration equipment.The receptacle outlet shall not be connected to the load side of the equipment disconnecting means. 
70-58 


shall be installed in accordance with 210.70(A)(l), (A)(2), and (A)(3). 
(1) Habitable Rooms. At least one wall switch­controlled lighting outlet shall be installed in every habitable room and bathroom. 
Exception No. 1: In other than kitchens and bathrooms, one or more receptacles controlled by a wall switch shall be permitted in lieu of lighting outlets. 
Exception No. 2: Lighting outlets shall be permitted to be controlled by occupancy sensors that are (1) in addition to wall switches or (2) located at a customary wall switch location and equipped with a manual override that will allow the sensor to function as a wall switch. 
(2) 
Additional Locations. Additional lighting outlets shall be installed in accordance with (A)(2)(a), (A)(2)(b), and (A)(2)( c). 

(a) 
At least one wall switch-controlled lighting outlet shall be installed in hallways, stairways, attached garages, and detached garages with electric power. 

(b) 
For dwelling units, attached garages, and detached garages with electric power, at least one wall switch-controlled lighting outlet shall be installed to provide illumination on the exterior side of outdoor entrances or exits with grade level access. A vehicle door in a garage shall not be considered as an outdoor entrance or exit. 

(c) 
Where one or more lighting outlet(s) are installed for interior stairways, there shall be a wall switch at each floor level, and landing level that includes an entryway, to control the lighting outlet(s) where the stairway between floor levels has six risers or more. 


Exception to (A)(2)(a), (A)(2)(b), and (A)(2)(c): In hallways, in stairways, and at outdoor entrances, remote, central, or automatic control of lighting shall be permitted. 
(3) Storage or Equipment Spaces. For attics, underfloor spaces, utility rooms, and basements, at least one lighting outlet containing a switch or controlled by a wall switch shall be installed where these spaces are used for storage or contain equipment requiring servicing. At least one point of control shall be at the usual point of entry to these spaces. The lighting outlet shall be provided at or near the equipment requiring servicing. 
2013 California Electrical Code 


ARTICLE 215 -FEEDERS 
215.2 

C) 
(B) Guest Rooms or Guest Suites. In hotels, motels, or similar occupancies, guest rooms or guest suites shall grounded conductor 
have at least one wall switch-controlled lighting outlet required by 250.122, except that 250.122(F) shall notinstalled in every habitable room and bathroom. 



apply where grounded conductors are run in parallel. 
C) 

Exception No. I: In other than bathrooms and kitchens Additional minimum sizes shall be as specified in where provided, one or more receptacles controlled by a 215.2(A)(2) and (A)(3) under the conditions stipulated. wall switch shall be permitted in lieu of lighting outlets. 
<I} Ampacity Relative to Service Conductors. The 
Exception No. 2: Lighting outlets shall be permitted to be 

feeder conductor ampacity shall not be less than that of 
controlled by occupancy sensors that are (1) in addition 


to wall switches or (2) located at a customary wall switch location and equipped with a manual override that allows the sensor to JUnction as a wall switch. 
(C) Other Than Dwelling Units. For attics and underfloor spaces containing equipment requmngservtcmg, such as heating, air-conditioning, and refrigeration equipment, at least one lighting outlet containing a switch or controlled by a wall switch shall be installed in such spaces. At least one point of control shall be at the usual point of entry to these spaces. The lighting outlet shall be provided at or near the equipment requiring servicing. 
215.1 Scope. This article covers the installation requirements, overcurrent protection requirements,mmtmum size, and ampacity of conductors for feeders supplying branch-circuit loads. 
Exception: Feeders for electrolytic cells as covered in 668.3(C)(I) and (C)(4). 
215.2 Minimum Rating and Size. 
(A) Feeders Not More Than 600 Volts. 
(1) General. Feeder conductors shall have an ampacity not less than required to supply the load as calculated in Parts III, IV, and V of Article 220. The minimum feeder­circuit conductor size, before the application of any adjustment or correction factors, shall have an allowable ampacity not less than the noncontinuous load plus 125 percent of the continuous load. 
Exception No. I: If the assembly, including the overcurrent devices protecting the feeder(s), is listed for operation at I 00 percent of its rating, the allowable ampacity of the feeder conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load. 
Exception No. 2: Grounded conductors that are not connected to an overcurrent device shall be permitted to be sized at I 00 percent of the continuous and noncontinuous load. 


the service conductors where the feeder conductors carry 
the total load supplied by service conductors with an 
ampacity of 55 amperes or less. 
(I) Individual Dwelling Unit or Mobile Home Conductors. Feeder conductors for individual dwelling units or mobile homes need not be larger than service conductors. Paragraph 31 0.15(B)(6) shall be permitted to be used for conductor size. 
Informational Note No. 1: See Examples DlthroughDll in Informative Annex D. 
Informational Note No. 2: Conductors for feeders as defined in Article 100, sized to prevent a voltage drop exceeding 3 percent at the farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximum total voltage drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, will provide reasonable efficiency of operation. 
Informational 
Note No. 3: See 210.19(A), Informational Note No. 4, for voltage drop for branch circuits. 

(B) Feeders over 600 Volts. The ampacity of conductors shall be in accordance with 31 0. 15 and 
310.60 as applicable. Where installed, the size of the feeder-circuit grounded conductor shall not be smaller than that required by 250.122, except that 250.122(F) shall not apply where grounded conductors are run in parallel. Feeder conductors over 600 volts shall be sized in accordance with 215.2(B)(1), (B)(2), or (B)(3). 
(1) 
Feeders Supplying Transformers. The ampacity of feeder conductors shall not be less than the sum of the nameplate ratings of the transformers supplied when only transformers are supplied. 

(2) 
Feeders Supplying Transformers and Utilization Equipment. The ampacity of feeders supplying a combination of transformers and utilization equipment shall not be less than the sum of the nameplate ratings of the transformers and 125 percent of the designed potential load of the utilization equipment that will be operated simultaneously. 







2013 California Electrical Code 
70-59 



(3) 
Supervised Installations. For supervised installations, feeder conductor sizing shall be permitted to be determined by qualified persons under engineering supervision. Supervised installations are defined as those portions of a facility where all of the following conditions are met: 

(1) 
Conditions of design and installation are provided under engineering supervision. 

(2) 
Qualified persons with documented training and experience in over 600-volt systems providemaintenance, monitoring, and servicing of the system. 




215.3 Overcurrent Protection. Feeders shall be protected against overcurrent in accordance with the provisions of Part I of Article 240. Where a feeder supplies continuous loads or any combination of continuous and noncontinuous loads, the rating of the overcurrent device shall not be less than the noncontinuous load plus 125 percent of the continuous load. 
Exception No. 1: Where the assembly, including the overcurrent devices protecting the feeder(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load. 
Exception No. 2: Overcurrent protection for feeders over 600 volts, nominal, shall comply with Part If of Article 
240. 
215.4 Feeders with Common Neutral Conductor. 
(A) 
Feeders with Common Neutral. Up to three sets of 3-wire feeders or two sets of 4-wire or S-wire feeders shall be permitted to utilize a common neutral. 

(B) 
In Metal Raceway or Enclosure. Where installed in a metal raceway or other metal enclosure, all conductors of all feeders using a common neutral conductor shall be enclosed within the same raceway or other enclosure as required in 300.20. 


215.5 Diagrams of Feeders. If required by the authority having jurisdiction, a diagram showing feeder details shall be provided prior to the installation of the feeders. Such a diagram shall show the area in square feet of the building or other structure supplied by each feeder, the total calculated load before applying demand factors, the demand factors used, the calculated load after applying demand factors, and the size and type of conductors to be used. 
215.6 Feeder Equipment Grounding Conductor. 
Where a feeder supplies branch circuits in which equipment grounding conductors are required, the feeder shall include or provide an equipment grounding conductor in accordance with the provisions of 250.134, to which the equipment grounding conductors of the branch circuits shall be connected. Where the feeder supplies a separate building or structure, the requirements · of250.32(B) shall apply. 




215.7 Ungrounded Conductors Tapped from Grounded Systems. Two-wire de circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits having a grounded neutral conductor. Switching devices in each tapped circuit shall have a pole in each ungrounded conductor. 
215.9 Ground-Fault Circuit-Interrupter Protection for Personnel. Feeders supplying 15-and 20-ampere receptacle branch circuits shall be permitted to be protected by a ground-fault circuit interrupter in lieu of the provisions for such interrupters as specified in 210.8 

()

and 590.6(A). 
215.10 Ground-Fault Protection of Equipment. Each feeder disconnect rated 1 000 amperes or more and installed on solidly grounded wye electrical systems of more than 150 volts to ground, but not exceeding 600 volts phase-to-phase, shall be provided with ground-fault protection of equipment in accordance with the provisions of 230.95 . 
Informational Note: For buildings that contain health 
care occupancies, see the requirements of 517.17. 


Exception No. 1: The provisions of this section shall not 
apply to a disconnecting means for a continuous 
industrial process where a nonorderly shutdown will 
introduce additional or increased hazards. 



Exception No. 2: The provisions of this section shall not 
apply if ground-fault protection of equipment is provided 
on the supply side of the feeder and on the load side of 
any transformer supplying the feeder. 

215.11 Circuits Derived from Autotransformers. 
Feeders shall not be derived from autotransformers unless 
the system supplied has a grounded conductor that is 

electrically connected to a grounded conductor of the 
system supplying the autotransformer. 

Exception No. 1: 
An autotransformer shall be permitted · without the connection to a grounded conductor where 
transforming from a nominal 208 volts to a nominal 240­
volt supply or similarly from 240 volts to 208 volts. 


Exception No. 2: In industrial occupancies, where 
conditions of maintenance and supervision ensure that 
only qualified persons service the installation, 
autotransformers shall be permitted to supply nominal 
600-volt loads from nominal 480-volt systems, and 480­volt loads from nominal 600-volt systems, without the 
connection to a similar grounded conductor. 

215.12 Identification for Feeders. 
(A) Grounded Conductor. The grounded conductor of a 
feeder shall be identified in accordance with 200.6. 


2013 California Electrical Code 


ARTICLE 220 -BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 220.14 
0 

0 

() 

(B) 
Equipment Grounding Conductor. The equipment grounding conductor shall be identified in accordance with 250.119. 

(C) 
Ungrounded Conductors. Where the premises wiring system has feeders supplied from more than one nominal voltage system, each ungrounded conductor of a feeder shall be identified by phase or line and system at all termination, connection, and splice points. The means of identification shall be permitted to be by separate color coding, marking tape, tagging, or other approved means. The method utilized for conductors originating within each feeder panelboard or similar feeder distribution equipment shall be documented in a manner that is readily available or shall be permanently posted at each feeder panelboard or similar feeder distribution equipment. 


I.General 
220.1 Scope. 
This article provides requirements for calculating branch­circuit, feeder, and service loads. Part I provides for general requirements for calculation methods. Part II provides calculation methods for branch-circuit loads. Parts III and IV provide calculation methods for feeders and services. Part V provides calculation methods for farms. 
Informational Note: See Figure 220. 1 for 
information on the organization of Article 220. 
220.3 Application of Other Articles. 
In other articles applying to the calculation of loads in specialized applications, there are requirements provided in Table 220.3 that are in addition to, or modifications of, those within this article. 
220.5 Calculations. 
(A) Voltages. Unless other voltages are specified, for purposes of calculating branch-circuit and feeder loads, nominal system voltages of 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480, 600Y/347, and 600 volts shall be used. 
IT.Branch-Circuit Load Calculations 
220.10 General. 
Branch-circuit loads shall be calculated as shown in 
220.12, 220.14, and 220.16. 
20 13 California Electrical Code 
Part IGeneral 
Part IIBranch-circuit load calculations 
Part Ill Feeder and service load calculations 
I 
Farm dwellings only 
III 
220.61 Neutral Loads  Part IV Optional feeder and service load calculations  
I  
Farm dwellings only  
III  

Part VFarm load calculations 

Figure 220.1 Branch-Circuit, Feeder, and Service Calculation Methods. 
220.12 Lighting Load for Specified Occupancies. 
A unit load of not less than that specified in Table 220.12 for occupancies specified therein shall constitute the minimum lighting load. The floor area for each floor shall be calculated from the outside dimensions of the building, dwelling unit, or other area involved. For dwelling units, the calculated floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use. 
Informational Note: The unit values herein are based on minimum load conditions and 100 percent power factor and may not provide sufficient capacity for the installation contemplated. 

220.14 Other Loads -All Occupancies. 
In all occupancies, the minimum load for each outlet for generaluse receptacles and outlets not used for general illumination shall not be less than that calculated in 
220. 14(A) through (L), the loads shown being based on nominal branch-circuit voltages. 
Exception: The loads of outlets serving switchboards and 
switching frames in telephone exchanges shall be waived from the calculations. 
(A) Specific Appliances or Loads. An outlet for a specific appliance or other load not covered in 220.14(B) through (L) shall be calculated based on the ampere rating of the appliance or load served. 
and 

Load calculations shall be permitted as specified in 220.54 for electric dryers and in 220.55 for electric ranges and other cooking appliances. 
70-6 1 

220.14 ARTICLE 220 -BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 
Table 220.3 Additional Load Calculation References 
Calculation Article Section (or Part) 

Air-Conditioning and Refrigerating Equipment, Branch-Circuit Conductor Sizing Cranes and Hoists, Rating and Size of Conductors Electric Welders, ampacity calculations Electrically Driven or Controlled Irrigation Machines Electrified truck parking space 
Electrolytic Cell Lines 
Electroplating, Branch-Circuit Conductor Sizing 
Elevator Feeder Demand Factors 
Fire Pumps, Voltage Drop (mandatory calculation) 
Fixed Electric Heating Equipment for Pipelines and Vessels, Branch-
Circuit Sizing Fixed Electric Space Heating Equipment, Branch-Circuit Sizing Fixed Outdoor Electric Deicing and Snow-Melting Equipment, 
Branch-Circuit Sizing Industrial Machinery, Supply Conductor Sizing 440 
610 630 675 626 
668 669 620 695 427 
424 426 
670 

Marinas and Boatyards, Feeder and Service Load Calculations 555.12 
Mobile Homes, Manufactured Homes, and Mobile Home Parks, Total  550  
Load for Determining Power Supply  
Mobile Homes, Manufactured Homes, and Mobile Home Parks,  550  
Allowable Demand Factors for Park Electrical Wiring Systems  
Motion Picture and Television Studios and Similar Locations -Sizing  530  
of Feeder Conductors for Television Studio Sets  
Motors, Feeder Demand Factor  430  
Motors, Multimotor and Combination-Load Equipment  430  
Motors, Several Motors or a Motor( s) and Other Load( s)  430  
Over 600 Volt Branch Circuit Calculations  210  
Over 600 Volt Feeder Calculations  215  

Part IV 
610.14 
630.11, 630.31 675.7(A), 675.22(A) 
668.3(C) 
669.5 
620. 14 
695.7 
()
427.4 
424.3 
426.4 
670.4(A) 
550. 1 8(B) 
550.31 
530.19 
430.26 
430.25 
430.24 
210.19(B) 215.2(B) 

Phase Converters, Conductors 455.6 
Recreational Vehicle Parks, Basis of Calculations  551  551.73(A)  
Sensitive Electrical Equipment, Voltage Drop (mandatory calculation)  647  647.4(D)  
Solar Photovoltaic Systems, Circuit Sizing and Current  690  690.8  
Storage-Type Water Heaters  422  422. l l(E)  

Theaters, Stage Switchboard Feeders 520 
0 


(C) 
Motor Loads. Outlets for motor loads shall be calculated in accordance with the requirements in 430.22, 430.24, and 440.6. 

(D) 
Luminaires. An outlet supplying luminaire(s) shall be calculated based on the maximum volt-ampere rating of the equipment and lamps for which the luminaire(s) is rated. 

(E) 
Heavy-Duty Lampholders. Outlets for heavy-duty lampholders shall be calculated at a minimum of 600 volt­amperes. 


(F) 
Sign and Outline Lighting. Sign and outline lighting outlets shall be calculated at a minimum of 1200 volt­amperes for each required branch circuit specified in 600.5(A). 

(G) 
Show Windows. Show windows shall be calculated in accordance with either of the following: 


(_)

(1 ) The unit load per outlet as required in other provisions of this section 
(2) At 200 volt-amperes per 300 mm (1 ft) of show window 
2013 California Electrical Code 


Amperes Type of Occupancy per Square Meter  Amperes per Square Foot  
11ories and auditoriums Arm 1  
39b  3Yab  
33Barber shops and beauty  3  
parlors 11  1  
22  2  
22  2  
33Dwelling unitsa  3  
Garages -commercial 6  Ya  
(storage) 22  2  
22Hotels and motels, including partment houses without a 2  
tenants " 22 rovision for cooking by Industrial commercial (loft) p 2  
buildings 17  l'l'a  
Office buildings 39b  3Yab  
22  2  
33  3  
33 3ehouses (storage) In any of the preceding ccupancies except one-family dwellings and Waro 3Y4  
11 individual dwelling units f two-family and multifamily dwellings: Assembly halls and o 
 
auditoriums 6  Ya  

Banks 

0 
Churches 
Clubs 
Court rooms 

C) Hospitals Lodge rooms 
Restaurants Schools Stores 

0 

Halls, corridors, closets, stairways 
aSee 220.14(J). 
bSee 220.14(K). 






(H) 
Fixed Multioutlet Assemblies. Fixed multioutlet assemblies used in other than dwelling units or the guest rooms or guest suites of hotels or motels shall be calculated in accordance with (H)(1) or (H)(2). For the purposes of this section, the calculation shall be permitted to be based on the portion that contains receptacle outlets. 

(1) 
Where 	appliances are unlikely to be used simultaneously, each 1.5 m (5 ft) or fraction thereof of each separate and continuous length shall be considered as one outlet of not less than 180 volt­amperes. 


(2) Where appliances are likely to be used simultaneously, each 300 mm (1 ft) or fraction thereof shall be ·considered as an outlet of not less than 180 volt-amperes. 


receptacle on one yoke. A single piece of equipment consisting of a multiple receptacle comprised of four or more receptacles shall be calculated at not less than 90 volt-amperes per receptacle. This provision shall not be applicable to the receptacle outlets specified in 210.1l(C)(1) and (C)(2). 
(J) 
Dwelling Occupancies. In one-family, two-family, and multifamily dwellings and in guest rooms or guest suites of hotels and motels, the outlets specified in (J)(1 ), (J)(2), and (J)(3) are included in the general lighting load calculations of 220.12. No additional load calculations shall be required for such outlets. 

(1) 
All general-use receptacle outlets of20-ampere rating or less, including receptacles connected to the circuits in 210.l l(C)(3) 

(2) 
The receptacle outlets specified in 210.52(E) and (G) 

(3) 
The lighting outlets specified in 210.70(A) and (B) 

(K) 
Banks and Office Buildings. In banks or office buildings, the receptacle loads shall be calculated to be the larger of(l) or (2) : 

(1) 
The calculated load from 220.14(1) 

(2) 	
11 volt-amperes/m2 or 1 volt-ampere/ft2 

(L) 	
Other ·outlets. Other outlets not covered in 


220.14(A) through (K) shall be calculated based on 180 volt-amperes per outlet. 
220.16 Loads for Additions to Existing Installations. 
(A) 
Dwelling Units. Loads added to an existing dwelling unit(s) shall comply with the following as applicable: 

(1) 
Loads for structural additions to an existing dwelling unit or for a previously unwired portion of an existing 


dwelling unit, either of which exceeds 46.5 m2 (500 
ft2), shall be calculated in accordance with 220.12 
and 220. 14. 

(2) 	
Loads for new circuits or extended circuits in previously wired dwelling units shall be calculated in accordance with either 220.12 or 220.14, as applicable. 

(B) 
Other Than Dwelling Units. Loads for new circuits or extended circuits in other than dwelling units shall be calculated in accordance with either 220.12 or 220.14, as applicable. 



220.18 Maximum Loads. The total load shall not exceed the rating of the branch circuit, and it shall not exceed the maximum loads specified in 220. 1 8(A) through (C) under the conditions specified therein. 
(A) Motor-Operated and Combination Loads. Where a circuit supplies only motor-operated loads, Article 430 shall apply. Where a circuit supplies only air-conditioning equipment, refrigerating equipment, or both, Article 440 


20 13 California Electrical Code 


220.40 ARTICLE 220 -BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 
shall apply. For circuits supplying loads consisting of motor­operated utilization equipment that is fastened in place and has a motor larger than Ys hp in combination with other loads, the total calculated load shall be based on 125 percent of the largest motor load plus the sum of the other loads. 
(B) 
Inductive Lighting Loads. For circuits supplying lighting units that have ballasts, transformers, autotransformers, the calculated load shall be based on the total ampere ratings of such units and not on the total watts of the lamps. 

(C) 
Range Loads. It shall be permissible to apply demand factors for range loads in accordance with Table 220.55, including Note 4. 


lll. Feeder and Service Load Calculations 
220.40 GeneraL 
The calculated load of a feeder or service shall not be less than the sum of the loads on the branch circuits supplied, as determined by Part II of this article, after any applicable demand factors permitted by Part III or IV or required by Part V have been applied. 
Informational Note: See Examples Dl(a) through DIO in Informative Annex D. See 220. 1 8(B) for the maximum load in amperes permitted for lighting units operating at less than 100 percent power factor. 

220.42 General Lighting. 
The demand factors specified in Table 220.42 shall apply to that portion of the total branch-circuit load calculated for general illumination. They shall not be applied in determining the number of branch circuits for general illumination. 
220.43 Show-Window and Track Lighting. 
(A) Show Windows. For show-window lighting, a load of not less than 660 volt-amperes/linear meter or 200 volt­amperes/linear foot shall be included for a show window, measured horizontally along its base. 
Informational Note: See 220.14(G) for branch 
circuits supplying show windows. 

(B) Track Lighting. For track lighting in other than dwelling units or guest rooms or guest suites of hotels or motels, an additional load of 150 volt-amperes shall be included for every 600 mm (2 ft) of lighting track or fraction thereof. Where multicircuit track is installed, the load shall be considered to be divided equally between the track circuits. 
Table 220.42 Lighting Load Demand Factors 
C)
Portion of Lighting Load to Which Demand Demand Factor 
Factor Applies 
Type of 	(%)
(Volt-Amperes)Occupancy 

Dwelling units 	First 3000 or less 100 
at From 3001 to 35 120,000 at 
Remainder over 25 120,000 at 

Hospitals* 	First 50,000 or less 40 at Remainder over 20 
0 
50,000 at 

Hotels and motels, First 20,000 or less 50 including at apartment 
From 20,001 to 40 
houses without 

100,000 at 
provision for 

Remainder over 30 

cooking by 100,000 at tenants* 
Warehouses 	First 12,500 or less 100 
(storage) 	at 
Remainder over 50 
12,500 at 

Allothers 	Total volt-amperes 100 
*The demand factorsof this table shall not apply to the calculated 0 load of feeders or services supplying areas in hospitals, hotels, and motels where the entire lighting is likely to be used at one time, as in operating rooms, ballrooms, or dining rooms. 
[OSHPD 1] The factors of Table 220.42 shall not be applied in the following areas: surgery suite, including recovery; c emergency department, kitchen, food service, dining, critical A care areas as defined in Article 51 7, elevator lobbies, c corridors, inpatient nurse stations, and loads connected to the A life safety branch or the critical branch of the emergency c system. Administrative areas shall be included in "All others" A Type of Occupancy. c
A 

220.44 Receptacle Loads -Other Than Dwelling Units. Receptacle loads calculated in accordance with 
220.14(H) and (I) shall be permitted to be made subject to 
the demand factors given in Table 220.42 or Table 220.44. 0 
Table 220.44 Demand Factors for Non-Dwelling Receptacle Loads 
Portion of Receptacle Load to Which Demand Factor Applies Demand Factor (%) 
First 10 kVA or less at 100 
Remainder over 10 kVA at 50 

220.50 Motors. Motor loads shall be calculated in accordance with 430.24, 430.25, and 430.26 and with 
440.6 for hermetic refrigerant motor compressors. 
2013 California Electrical Code 

ARTICLE 220 -BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 220.60 
220.51 Fixed Electric Space Heating. Fixed electric space-heating loads shall be calculated at 1 00 percent of 

0 	the total connected load. However, in no case shall a feeder or service load current rating be less than the rating of the largest branch circuit supplied. 
Exception: Where reduced loading of the conductors results from units operating on duty-cycle, intermittently, or from all units not operating at the same time, the

() 	authority having jurisdiction may grant permission for feeder and service conductors to have an ampacity less than 100 percent, provided the conductors have an ampacity for the load so determined. 
() 
220.52 Small-Appliance and Laundry Loads Dwelling Unit. 
(A) Small-Appliance Circuit Load. In each dwelling unit, the load shall be calculated at 1500 volt-amperes for each 2-wire small-appliance branch circuit as covered by 210.1l(C)(1). Where the load is subdivided through two or more feeders, the calculated load for each shall include not less than 1500 volt-amperes for each 2-wire small­appliance branch circuit. These loads shall be permitted to be included with the general lighting load and subjected to the demand factors provided in Table 220.42. 
Exception: The individual branch circuit permitted by 210.52(B)(J), Exception No. 2, shall be permitted to be excluded from the calculation required by 220. 52. 
(B) Laundry Circuit Load. A load of not less than 1500 

0 	volt-amperes shall be included for each 2-wire laundry branch circuit installed as covered by 210.1l(C)(2). This load shall be permitted to be included with the general lighting load and subj ected to the demand factors provided in Table 220.42. 
220.53 Appliance Load -Dwelling Unit(s). It shall be permissible to apply a demand factor of 75 percent to the nameplate rating load of four or more appliances fastened in place, other than electric ranges, clothes dryers, space­heating equipment, or air-conditioning equipment, that are served by the same feeder or service in a one-family, two­family, or multifamily dwelling. 
220.54 Electric Clothes Dryers -Dwelling Unit(s). 
The load for household electric clothes dryers in a dwelling unit(s) shall be either 5000 watts (volt-amperes) or the nameplate rating, whichever is larger, for each dryer served. The use of the demand factors in Table 220.54 shall be permitted. Where two or more single-phase dryers are supplied by a 3-phase, 4-wire feeder or service, the total load shall be calculated on the basis of twice the maximum number connected between any two phases. Kilovolt­amperes (kV A) shall be considered equivalent to kilowatts (kW) for loads calculated in this section. 
220.55 Electric Ranges and Other Cooking Appliances -Dwelling Unit(s). The load for household electric ranges, wall-mounted ovens, counter-mounted cooking 

'----/ 
( ) 
units, and other 
20 13 California Electrical Code 

Table  220.54  Demand  Factors  for  Household  Electric  
Clothes Dryers  
Number of  Demand Factor  
Dryers  (%)  
1-4  100  
5  85  
6  75  
7  65  
8  60  
9  55  
10  50  
11  47  
12-23  47% minus 1% for each dryer  

exceeding 11 24-42 35% minus 0.5% for each dryer exceeding 23 43 and over 25% 

household cooking appliances individually rated in excess of 1% kW shall be permitted to be calculated in accordance with Table 220.55. Kilovolt-amperes (kVA) shall be considered equivalent to kilowatts (kW) for loads calculated under this section. 
Where two or more single-phase ranges are supplied by a 3-phase, 4-wire feeder or service, the total load shall be calculated on the basis of twice the maximum number 
connected between any two phases. 
Informational Note No. 1: See Informative Annex D. 
Informational Note No.· 2: See commercial cooking equipment. 
Informational Note No. 3: See Informative Annex D. 
Example D5(A) in Table 220.56 for the examples in 

220.56 Kitchen Equipment -Other Than Dwelling Unit(s). It shall be permissible to calculate the load for commercial electric cooking equipment, dishwasher booster heaters, water heaters, and other kitchen equipment in accordance with Table 220.56. These demand factors shall be applied to all equipment that has either thermostatic control or intermittent use as kitchen equipment. These demand factors shall not apply to space-heating, ventilating, or air-conditioning equipment. 
However, in no case shall the feeder or service calculated load be less than the sum of the largest two kitchen equipment loads. 
220.60 Noncoincident Loads. Where it is unlikely that two or more noncoincident loads will be in use simultaneously, it shall be permissible to use only the largest load(s) that will be used at one time for calculating the total load of a feeder or service. 
70-65 

220.60 ARTICLE 220 -BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 
Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units, and Other Household Cooking Appliances over 1% kW Rating (Column C to be used in allcases except as otherwise permitted inNote 3.) 
,8

Demand Factor (%) (See Notes) Column B Column C Number of Column A (3Yl kW through 8% kW Maximum Demand (kW) Appliances (Less than 3Yl kW Rating) Rating) (See Notes) (Not over 12 kW Rating) 
1 80 80 8 
2 

65 11 
3 70 14 

4 66 50 17 5 62 45 20 6 59 43 21 7 56 40 22 8 53 36 23 9 51 35 24 10 49 34 25 
11 

32 26 
12 45 32 27 13 43 32 28 14 41 32 29 15 40 32 30 
16 

28 31 
17 38 28 32 
18 

28 33 
19 36 28 34 20 35 28 35 21 34 26 36 22 33 26 37 23 32 26 38 24 31 26 39 25 30 26 40 26-30 30 24 15 kW + 1 kW for each range 31--40 30 22 41-50 30 20 25 kW + % kW for each range 51-60 30 18 61 and over 30 16 
Notes: 

1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand in Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges exceeds 12 kW. 
2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding 27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total 1\.
· 

connected load (using 12 kW for any range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent for each kilowatt or major fraction thereof by which this average value exceeds 12 kW. 
3. Over 1% kW through 8% kW. In lieu of the method provided in Column C, it shall be permissible to add the nameplate ratings of all household cooking appliances rated more than 1% kW but not more than 8% kW and multiply the sum by the demand factors specified in Column A or Column B for the given number of appliances. Where the rating of cooking appliances falls under both Column A and Column B, the demand factors for each column shall be applied to the appliances for that column, and the results added together. 
4. Branch-Circuit Load. It shall be permissible to calculate the branch-circuit load for one range in accordance with Table 220.55. The 
(

branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance. The branch-circuit load for a counter-mounted cooking unit and not more than two wall-mounted ovens, all supplied from a single branch circuit and located in the same room, shall be calculated by adding the nameplate rating of the individual appliances and treating this total as equivalent to one range. 
5. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs. 
2013 California Electrical Code 

ARTICLE 220 -BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 220.82 
C) 
() 

0 

\.___/ 
Table 220.56 Demand Factors for Kitchen Equipment -Other Than Dwelling Unit(s) 
Demand Factor 
Number of Units of Equipment (%) 
100 2 100 3 90 4 80 5 70 
6 and over 	65 
220.61 Feeder or Service Neutral Load. 
(A) Basic Calculation. The feeder or service neutral load shall be the maximum unbalance of the load determined by this article. The maximum unbalanced load shall be the maximum net calculated load between the neutral conductor and any one ungrounded conductor. 
Exception: For 3-wire, 2-phase or 5-wire, 2-phase systems, the maximum unbalanced load shall be the maximum net calculated load between the neutral conductor and any one ungrounded conductor multiplied by 140 percent. 
(B) 
Permitted Reductions. A service or feeder supplying the following loads shall be permitted to have an additional demand factor of 70 percent applied to the amount in 220.6l(B)(l) or portion of the amount in 220.6l(B)(2) determined by the basic calculation: 

(1) 
A feeder 	or service supplying household electric ranges, wall-mounted ovens, counter-mounted cooking units, and electric dryers, where the maximum unbalanced load has been determined in accordance with Table 220.55 for ranges and Table 


220.54 for dryers 
(2) 
That portion of the unbalanced load in excess of 200 amperes where the feeder or service is supplied from a 3-wire de or single-phase ac system; or a 4-wire, 3­phase, 3-wire, 2-phase system; or a 5-wire, 2-phase system 

(C) 
Prohibited Reductions. There shall be no reduction of the neutral or grounded conductor capacity applied to the amount in 220.6l(C)(l), or portion of the amount in (C)(2), from that determined by the basic calculation: 

(1) 
Any portion of a 	3-wire circuit consisting of 2 ungrounded conductors and the neutral conductor of a 4-wire, 3-phase, wye-connected system 

(2) 
That portion consisting of nonlinear loads supplied from a 4-wire, wye-connected, 3-phase system 


Informational Note No. 1: See Examples Dl(a), Dl(b), D2(b ), D4(a), and D5(a) inInformative Annex D. Informational Note No. 2: A 3-phase, 4-wire, wye­connected power system used to supply power to nonlinear loads may necessitate that the power system design allow for the possibility of high harmonic neutral-conductor currents. 

IV. Optional Feeder and Service Load Calculations 
220.80 GeneraL Optional feeder and service load calculations shall be permitted in accordance with Part IV. 
220.82 Dwelling Unit 
(A) 
Feeder and Service Load. This section applies to a dwelling unit having the total connected load served by a single 120/240-volt or 208Y/120-volt set of3-wire service or feeder conductors with an ampacity of 100 or greater. It shall be permissible to calculate the feeder and service loads in accordance with this section instead of the method specified in Part ill of this article. The calculated load shall be the result of adding the loads from 220.82(B) and (C). Feeder and service-entrance conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 220.61. 

(B) 
General Loads. The general calculated load shall be not less than 100 percent of the first 10 kV A plus 40 percent of the remainder of the following loads: 

(1) 
33 volt-amperes/m2 or 3 volt-amperes/ft2 for general lighting and general-use receptacles. The floor area for each floor shall be calculated from the outside dimensions of the dwelling unit. The calculated floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use. 

(2) 
1500 volt-amperes for each 2-wire, 20-ampere small­appliance branch circul.t and each laundry branch circuit covered in 210.ll(C)(l) and (C)(2). 

(3) 
The nameplate rating of the following: 

a. 	
All appliances that are fastened in place, permanently connected, or located to be on a specific circuit 

b. 	
Ranges, wall-mounted ovens, counter-mounted cooking units 

c. 	
Clothes dryers that are not connected to the laundry branch circuit specified in item (2) 

d. 	
Water heaters 


(
4) The nameplate ampere or kV A rating of all permanentlyconnected motors not included in item (3). 

(C) 
Heating and Air-Conditioning Load. The largest of the following six selections (load in kV A) shall be included: 

(1) 	
100 percent of the nameplate rating(s) of the air conditioning and cooling. 

(2) 	
100 percent of the nameplate rating(s) of the heat pump when the heat pump is used without any supplemental electric heating. 

(3) 	
100 percent of the nameplate rating(s) of the heat pump compressor and 65 percent of the supplemental electric heating for central electric space-heating systems. If the heat pump compressor is prevented from operating at the same time as the supplementary heat, it does not need to be added to the supplementary heat for the total central space heating load. 


2013 California Electrical Code 

220.83 ARTICLE 220 -BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 
(4) 
65 percent of the nameplate rating(s) of electric space heating if less than four separately controlled units. 

(5) 
40 percent of the nameplate rating(s) of electric space heating if four or more separately controlled units. 

(
6) 	1 00 percent of the nameplate ratings of electric thermal storage and other heating systems where the usual load is expected to be continuous at the full nameplate value. Systems qualifying under this selection shall not be calculated under any other selection in 220.82(C). 



220.83 Existing Dwelling Unit. 
This section shall be permitted to be used to determine if the existing service or feeder is of sufficient capacity to serve additional loads. Where the dwelling unit is served by a 120/240-volt or 208Y/120-volt, 3-wire service, it shall be permissible to calculate the total load in accordance with 220.83(A) or (B). 
(A) Where Additional Air-Conditioning Equipment or Electric Space-Heating Is Not to Be Installed. The following shall be used for existing and additional new loads. 
Load (kVA) Percent of Load 
First 8 kV A of load at 100 
Remainder of load at 40 


Load calculations shall include the following: 
(1) 
General lighting and general-use receptacles at 33 

volt-amperes/m2 or 3 volt-amperes/ft2 as determined by 220.12 


(2) 	
1500 volt-amperes for each 2-wire, 20-ampere small­appliance branch circuit and each laundry branch circuit covered in 210.ll(C)(l) and (C)(2) 

(3) 
The nameplate rating of the following: 

a. 	
All appliances that are fastened in place,permanently connected, or located to be on a specific circuit 

b. 	
Ranges, wall-mounted ovens, counter-mounted cooking units 

c. 	
Clothes dryers that are not connected to the laundry branch circuit specified in item (2) 

d. 	
Water heaters 



(B) Where Additional Air-Conditioning Equipment or Electric Is to Be Installed. 
The following shall be used for existing and additional new loads. The larger connected load of air­conditioning or space-heating, but not both, shall be used. 
Load 	Percent of Load 

Air-conditioning equipment 	100 
(J

Central electric space heating 100 Less than four separately controlled 100 
space-heating units First 8 kV A of all other loads 100 Remainder of all other loads 40 
Other loads shall include the following: 
(1) 
General lighting and general-use receptacles at 33 

volt-amperes/m2 or 3 volt-amperes/ft2 as determined by 220.12 

(2) 	
1500 volt-amperes for each 2-wire, 20-ampere small­appliance branch circuit and each laundry branch 0circuit covered in 210.ll(C)(l) and (C)(2) 

(3) 
The nameplate rating of the following: 

a. 	
All appliances that are fastened in place, permanently connected, or located to be on a specific circuit 

b. 	
Ranges, wall-mounted ovens, counter-mounted cooking units 

c. 	
Clothes dryers that are not connected to the laundry branch circuit specified in (2) 

d. 	
Water heaters 



220.84 Multifamily Dwelling. 
(A) 
Feeder or Service Load. It shall be permissible to calCulate the load of a feeder or service that supplies three or more dwelling units of a multifamily dwelling in accordance with Table 220.84 instead of Part III of this article if all the following conditions are met: 

(1) 
No dwelling unit is supplied by more than one feeder. 

(2) 	
Each dwelling unit is equipped with electric cooking equipment. 


Exception: When the calculated load for multifamily dwellings without electric cooking in Part III of this article exceeds that calculated under Part IV for the identical load plus electric cooking (based on 8 kW per unit), the lesser of the two loads shall be permitted to be used. 
(3) Each dwelling unit is equipped with either electric space heating or air conditioning, or both. Feeders and service conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by i \ 
220.61. 	'"-__)

(B) House Loads. House loads shall be calculated in accordance with Part III of this article and shall be in addition to the dwelling unit loads calculated in accordance with Table 220.84. 
2013 California Electrical Code 

ARTICLE 220 BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS 220.87 
Table 220.84 Optional Calculations -Demand Factors for 220.86 Schools. The calculation of a feeder or service Three or More Multifamily Dwelling Units load for schools shall be permitted in accordance with Table 220.86 in lieu of Part III of this article where 
Number of Demand Factor 
Dwelling Units 	(%)
3-5 45 6-7 44 8-10 43 11 42

0 
12-13 41 14-15 40 16-17 39 18-20 38 21 370 22-23 36 24-25 35 26-27 34 28-30 33 31 32 32-33 31 34-36 30 37-38 29 39-42 28 43-45 27 46-50 26 51-55 25 56-61 240 62 and over 23 
(C) 
Loads. The calculated load to which the demand factors of Table 220.84 apply shall include the following: 

(1) 	
33 volt-amperes/m2 or 3 volt-amperesJft2 for general lighting and general-use receptacles 

(2) 	
1500 volt-amperes for each 2-wire, 20-ampere small­appliance branch circuit and each laundry branch circuit covered in 210.11(C)(1) and (C)(2) 

(3) 	
The nameplate rating of the following: 

a. 	
All appliances that are fastened in place, permanently connected, or located to be on a specific circuit 

b. 	
Ranges, wall-mounted ovens, counter-mounted cooking units 

c. 	
Clothes dryers that are not connected to the laundry branch circuit specified in item (2) 

d. 	
Water heaters 

(4) 	
The nameplate ampere or kVA rating of all permanently connected motors not included in item (3) 

(5) 	
The larger of the air-conditioning load or the fixed electric space-heating load 


220.85 Two Dwelling Units. Where two dwelling units are supplied by a single feeder and the calculated load under Part III of this article exceeds that for three identical units calculated under 220.84, the lesser of the 
two loads shall be permitted to be used. 
2013 California Electrical Code 

equipped with electric space heating, air conditioning, or both. The connected load to which the demand factors of Table 220.86 apply shall include all of the interior and exterior lighting, power, water heating, cooking, other loads, and the larger of the air­conditioning load or space-heating load within the building or structure. 
Feeders and service conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 
220.61. Where the building or structure load is calculated by this optional method, feeders within the building or structure shall have ampacity as permitted in Part III of this article; however, the ampacity of an individual feeder shall not be required to be larger than the ampacity for the entire building. 
This section shall not apply to portable classroom buildings. 
Table 220.86 Optional Method -Demand Factors for Feeders and Service Conductors for Schools 
Demand Factor Connected Load (%)

First 33 V A/m2 (3 V A/ft2) at 100 
(3-20 75

VA/ft2) at Remainder over (20 V A/ft2) at 25
220 VA/m2 

220.87 Determining Existing Loads. The calculation of a feeder or service load for existing installations shall be permitted to use actual maximum demand to determine the existing load under all of the following conditions: 
(1) 	The maximum demand data is available for a 1-year period. 
Exception: If the maximum demand data for a 1-year period is not available, the calculated load shall be permitted to be based on the maximum demand (measure of average power demand over a 15-minute period) continuously recorded over a minimum 30-day period using a recording ammeter or power meter connected to the highest loaded phase of the feeder or service, based on the initial loading at the start of the recording. The recording shall reflect the maximum demand of the feeder or service by being taken when the building or space is occupied and shall include by measurement or calculation the larger of the heating or cooling equipment load, and other loads that may be periodic in nature due to seasonal or similar conditions. 

common 


Feeder conductors shall not be required to be of greater ampacity than the service conductors. 
Service or feeder conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 220.61. 
V. Farm Load Calculations 
220.100 General. 
Farm loads shall be calculated in accordance with Part V. 
220.102 Farm Loads -Buildings and Other Loads. 
(A) 
Dwelling Unit. The feeder or service load of a farm dwelling unit shall be calculated in accordance with the provisions for dwellings in Part III or IV of this article. Where the dwelling has electric heat and the farm has electric grain-drying systems, Part IV of this article shall not be used to calculate the dwelling load where the dwelling and farm loads are supplied by a common service. 

(B) 
Other Than Dwelling Unit. Where a feeder or service supplies a farm building or other load having two or more separate branch circuits, the load for feeders, service conductors, and service equipment shall be calculated in accordance with demand factors not less than indicated in Table 220.102. 




conductors and service equipment shall be calculated in accordance with the farm dwelling unit load and demand factors specified in Table 220.103. Where there is equipment in two or more farm equipment buildings or for loads having the same function, such loads shall be calculated in accordance with Table 220.102 and shall be permitted to be combined as a single load in Table 
220.103 for calculating the total load. 
Table 220.103 Method for Calculating Total Farm Load 

Largest load  100  
Second largest load  75  
Third largest load  65  
Remaining loads  50  

Note: To this total load, add the load of the farm dwelling unit calculated in accordance with Part III or IV of this article. Where the dwelling has electric heat and the farm has electric grain-drying systems, Part IV of this article shall not be used to calculate the dwelling load. 


Table 220.88 Optional Method -Permitted Load Calculations for Service and Feeder Conductors for New Restaurants Total Connected 

AllElectric Restaurant Not All Electric Restaurant Load (kVA) Calculated Loads (kV A) Calculated Loads (kV A) 
· 

0-200 80% 100% 



ARTICLE 225 -OUTSIDE BRANCH CIRCUITS AND FEEDERS 
225.1 Scope. This article covers requirements for outside branch circuits and feeders runon or between buildings, structures, or poles on the premises; and electrical equipment and wiring for the supply of utilization equipment that is located on or attached to the outside of buildings, structures, or poles. 
Informational Note: For additional information on wiring over 600 volts, see ANSI C2-2007, 
National Electrical Safety Code. 
.. Other Articles. Application of other articles, 
including additional requirements to specific cases of 
equipment and conductors, is shown in Table 
I.General 

() 
Where within 3.0 m (10 ft) of anybuilding or structure other than supporting poles or 
towers, open individual (aerial) overhead conductors shall be insulated or covered. Conductors in cables or raceways, except Type MI cable, shall be of the rubber-covered type 
type and, in wet locations, shall comply Conductors for festoon lighting shall be of the rubber-covered or thermoplastic type. 
Exception: Equipment grounding conductors and grounded 
circuit conductors shall be permitted to be bare or covered 
as specifically permitted elsewhere in this Code. 
225.5 Size of Conductors 600 Volts, Nominal, or Less. 
The ampacity of outdoor branch-circuit and feeder conductors shall be in accordance with 310.15 based on loads as determined under 220.10 and Part mof Article 220. 
225.6 Conductor Size and Support. 
(A) 
Overhead Spans. Open individual conductors shall not be smaller than the following: 

(1) 	
For 600 volts, nominal, or less, 10 AWG copper or 8 A WG aluminum for spans up to 15 m (50 ft) in length, and 8 A WG copper or 6 A WG aluminum for a longer span unless supported by a messenger wire 

(2) 	
For over 600 volts, nominal, 6 A WG copper or 4 A WG aluminum where open individual conductors, and 8 A WG copper or 6 A WG aluminum where in cable 



Table -Other Articles Equipment/Conductors Article 
Branch circuits 210 Class 1, Class 2, and Class 3 remote­
725 

control, signaling, and power-limited circuits Communications circuits 
800 

Community antenna television and 
820 

radio distribution systems Conductors for general wiring 
310 Electrically driven or controlled 675 
irrigation machines Electric signs and outline lighting 600 Feeders 215 Fire alarm systems 760 Fixed outdoor electric deicing and 426 
snow-melting equipment Floating buildings 553 Grounding 250 Hazardous (classified) locations 500 Hazardous (classified) locations -510 
specific Marinas and boatyards 555 Messenger supported wiring 396 Mobile homes, manufactured 550 
homes, and mobile home parks Open wiring on insulators 398 Over 600 volts, general 490 Overcurrent protection 240 Radio and television equipment 810 Services 230 Solar photovoltaic systems 690 Swimming pools, fountains, and 680 
similar installations Use and identification of grounded 200 conductors 
(B) Festoon Lighting. Overhead conductors for festoon lighting shall not be smaller than 12 A WG unless the conductors are supported by messenger wires. In all spans exceeding 12 m (40 ft), the conductors shall be supported by messenger wire. The messenger wire shall be supported by strain insulators. Conductors or messenger wires shall not be attached to any fire escape, downspout, or plumbing equipment. 
225.7 Lighting Equipment Installed Outdoors. 
(A) 
General. For the supply of lighting equipment installed outdoors, the branch circuits shall comply with Article 210 and 225.7(B) through (D). 

(B) 
Common Neutral. The ampacity of the neutral conductor shall not be less than the maximum net calculated load current between the neutral conductor and all ungrounded conductors connected to any one phase of the circuit. 


20 13 California Electrical Code 

225.8 
ARTICLE 225 -OUTSIDE BRANCH CIRCUITS AND FEEDERS 

(C) 
277 Volts to Ground. Circuits exceeding 120 volts, nominal, between conductors and not exceeding 277 volts, nominal, to ground shall be permitted to supply luminaires for illumination of outdoor areas of industrial establishments, office schools, stores, and other commercial or public 

(D) 
600 Volts Between Conductors. Circuits exceeding 277 volts, nominal, to ground and not exceeding 600 volts, nominal, between conductors shall be permitted to supply the auxiliary equipment of electric-discharge lamps in accordance with 210.6(D)(l). 


225.10 Wiring on Buildings. The installation of outside wiring on surfaces of buildings shall be permitted for circuits of not over 600 volts, nominal, as open wiring on insulators, as multiconductor cable, as Type MC cable, as Type UF cable, as Type MI cable, as messenger-supported metal intermediate metal 
conduit, 

in cable trays, as cablebus, in wireways, in auxiliary gutters, in electrical metallic tubing, in flexible metal conduit, in liquidtight flexible metal conduit, in liquidtight flexible nonmetallic conduit, and in busways. Circuits of over 600 volts, nominal, shall be installed as provided in 300.37. 
225.11 Circuit Exits and Entrances. Where outside branch and feeder circuits leave or enter a building, the requirements of230.52 and 230.54 shall apply. 
225.12 Open-Conductor Supports. Open conductors shall be supported on glass or porcelain knobs, racks, brackets, or strain insulators. 
225.14 Open-Conductor Spacings. 
(A) 
600 Volts, Nominal, or Less. Conductors of 600 volts, nominal, or less, shall comply with the spacings provided in Table 230.5l(C). 

(B) 
Over 600 Volts, Nominal. Conductors of over 600 volts, nominal, shall comply with the spacings provided in 110.36 and 490.24. 

(C) 
Separation from Other Circuits. Open conductors shall be separated from open conductors of other circuits or systems by not less than 100 mm ( 4 in.). 







(D) Conductors on Poles. Conductors on poles shall havea separation of not less than 300 mm (1 ft) where not 
0

placed on racks or brackets. Conductors supported on poles shall provide a horizontal climbing space not less than the following: 
(1) 	
Power conductors below communications conductors -750 mm(30 in.) 

(2) 	
Power conductors alone or above communications conductors: 

a. 	
300 volts or less -600 mm (24 in.) 

b. 	
Over 300 volts -750 mm (30 in.) 

(3) 	
Communications conductors below power conductors -same as power conductors 

(
4) Communications conductors alone -no requirement 


225.15 Supports over Buildings. Supports over a building shall be in accordance with 230.29. 
225.16 Attachment to Buildings. 
(A) 
Point of Attachment. The point of attachment to a building shall be in accordance with 230.26. 

(B) 
Means of Attachment. The means of attachment to a building shall be in accordance with 230.27. 


225.17 Masts as Supports. Where a mast is used for the support of final spans of feeders or branch circuits, it shall 
CJ

be of adequate strength or be supported by braces or guys to withstand safely the strain imposed by the overhead drop. Where raceway-type masts are used, all raceway fittings shall be identified for use with masts. Only the feeder or branch-circuit conductors specified within this section shall be permitted to be attached to the feeder 
and/or branch-circuit mast. 
225.18 Clearance for Overhead Conductors and Cables. 
Overhead spans of open conductors and open multiconductor cables of not over 600 volts, nominal, shall have a clearance of not less than the following: 
(1) 
3.0 m (10 ft) -above finished grade, sidewalks, or ()from any platform or projection from which they might be reached where the voltage does not exceed 150 volts to ground and accessible to pedestrians only 

(2) 	
3.7 m (12 ft) -over residential property and driveways, and those commercial areas not subject to truck traffic where the voltage does not exceed 300 volts to ground 

(3) 	
4.5 m (15 ft) -for those areas listed in the 3.7-m (12-ft) classification where the voltage exceeds 300 volts to ground 








2013 California Electrical Code ·


ARTICLE 225 OUTSIDE BRANCH CIRCUITS AND FEEDERS 
(4) 	
5.5 m (18 ft) -over public streets, alleys,. roads, parking areas subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles, such as cultivated, grazing, forest, and orchard 

(5) 


225.19 Clearances from Buildings for Conductors of Not over 600 Volts, Nominal. 
(A) Above Roofs. Overhead spans of open conductors and open multiconductor cables shall have a vertical clearance of not less than 2.5 m (8 ft) above the roof surface. The vertical clearance above the roof level shall be maintained for a distance not less than 900 mm (3 ft) in all directions from the edge of the roof. 
Exception No. I: The area above a roof surface subject to pedestrian or vehicular traffic shall have a vertical clearance from the roof surface in accordance with the clearance requirements of225.18. 
Exception No. 2: Where the voltage between conductors does not exceed 300, and the roof has a slope of 100 mm in 300 mm (4 in. in 12 in.) or greater, a reduction in clearance to 900 mm (3ft) shall be permitted. 
Exception No. 3: Where the voltage between conductors does not exceed 300, a reduction in clearance above only the overhanging portion of the roof to not less than 450 mm (18 in.) shall be permitted if (1) not more than 1.8 m (6 ft) of the conductors, 1.2 m (4 ft) horizontally, pass above the roof overhang and (2) they are terminated at a through-the-roof raceway or approved support. 
Exception No. 4: The requirement for maintaining the vertical clearance 900 mm (3ft) from the edge of the roof shall not apply to the final conductor span where the conductors are attached to the side of a building. 
(B) 
From Nonbuilding or Nonbridge Structures. From signs, chimneys, radio and television antennas, tanks, and other nonbuilding or nonbridge structures, clearances ­vertical, diagonal, and horizontal -shall not be less than 900 mm (3 ft). 

(C) 
Horizontal Clearances. Clearances shall not be less than 900 mm (3 ft). 

(D) 
Final Spans. Final spans of feeders or branch circuits shall comply with 225.19(D)(1), (D)(2), and (D)(3). 

(1) 
Clearance from Windows. Final spans to the building they supply, or from which they are fed, shall be permitted to be attached to the building, but they shall be kept not less than 900 mm (3 ft) from windows that are designed to be opened, and from doors, porches, balconies, ladders, stairs, fire escapes, or similar locations. 



Exception: Conductors run above the top level of a 
window shall be permitted to be less than the 900-mm (3­ft) requirement. 
(2) 
Vertical Clearance. The vertical clearance of final spans above, or within 900 mm (3 ft) measured horizontally of, platforms, projections, or surfaces from which they might be reached shall be maintained in accordance with 225. 18. 

(3) 
Building Openings. The overhead branch-circuit and feeder conductors shall not be installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these buildings' openings. 

(E) 
Zone for Fire Ladders. Where buildings· exceed three stories or 15 m (50 ft) in height, overhead lines shall be arranged, where practicable, so that a clear space (or zone) at least 1.8 m (6 ft) wide will be left either adjacent to the buildings or beginning not over 2.5 m (8 ft) from them to facilitate the raising of ladders when necessary for fire fighting. 


225.20 Mechanical Protection of Conductors. 
Mechanical protection of conductors on buildings, structures, or poles shall be as provided for services in 
230.50. 
225.21 Multiconductor Cables on Exterior Surfaces of Buildings. Supports for multiconductor cables on exterior surfaces ofbuildings shall be as provided in 230.51. 
225.22 Raceways on Exterior Surfaces of Buildings or Other Structures. Raceways on exteriors of buildings or other structures shall be arranged to drain and shall be -in wet locations. 
225.24 Outdoor Lampholders. Where outdoor lampholders are attached as pendants, the connections to the circuit wires shall be staggered. Where such lampholders have terminals of a type that puncture the insulation and make contact with the conductors, they shall be attached only to conductors of the stranded type. 
225.25 Location of Outdoor Lamps. Locations of lamps for outdoor lighting shall be below all energized conductors, transformers, or other electric utilization equipment, unless either of the following apply: 
(1) 	
Clearances or other safeguards are provided for relamping operations. 

(2) 	
Equipment is controlled by a disconnecting means that can be locked in the open position. 


225.26 Vegetation as Support. Vegetation such as trees shall not be used for support of overhead conductor spans. 
2013 California Electrical Code 

ARTICLE 225 -OUTSIDE BRANCH CIRCUITS AND FEEDERS 
225.30 Number of Supplies. I building or other structure that is served by a branch circuit or feeder on the load side of a service disconnecting means shall be supplied by only one feeder or branch circuit unless 
For the purpose of this section, a multiwire branch circuit shall be considered a single circuit. 
(A) 
Special Conditions. Additional feeders or branch circuits shall be permitted to supply the following: 

(1) 	
Fire pumps 

(2) 	
Emergency systems 

(3) 	
Legally required standby systems 

(4) 
Optional standby systems 


(5)  Parallel power production systems  
(6)  Systems designed for connection to multiple  sources  
of supply for the purpose of enhanced reliability  
(B)  Special  Occupancies.  By  special  permission,  

additional feeders or branch circuits shall be permitted for either of the following: 
(1) 	
Multiple-occupancy buildings where there is no space available for supply equipment accessible to all occupants 

(2) 	
A single building or other structure sufficiently large to make two or more supplies necessary 

(C) 
Capacity Requirements. Additional feeders or branch circuits shall be permitted where the capacity requirements are in excess of 2000 amperes at a supply voltage of 600 volts or less. 

(D) 
Different Characteristics. Additional feeders or branch circuits shall be permitted for different voltages, frequencies, or phases or for different uses, such as control of outside lighting from multiple locations. 

(E) 
Documented Switching Procedures. Additional feeders or branch circuits shall be permitted to supply installations under single management where documented safe switching procedures are established and maintained for disconnection. 





225.31 Disconnecting Means. Means shall be provided for disconnecting all ungrounded conductors that supply or pass through the building or structure. \ 
225.32 Location. The disconnecting means shall be installed either inside or outside of the building or structure served or where the conductors pass through the building or structure. The disconnecting means shall be at a readily accessible location nearest the point of 
."-.

entrance of the conductors. For the purposes of this section, the requirements in 230.6 shall be utilized. 
Exception No. 1: For installations under single management, where documented safe switching procedures are established and maintained for disconnection, and where the installation is monitored by qualified individuals, the disconnecting means shall be permitted to be located elsewhere on the premises. 
Exception No. 2: For buildings or other structures qualifying under the provisions of Article 685, the disconnecting means shall be permitted to be located elsewhere on the premises. 
Exception No. 3: For towers or poles used as lighting standards, the disconnecting means shall be permitted to be located elsewhere on the premises. 
Exception No. 4: For poles or similar structures used only for support of signs installed in accordance with Article 600, the disconnecting means shall be permitted 
0

to be located elsewhere on the premises. 
225.33 Maximum Number of Disconnects. 
(A) General. The disconnecting means for each supply permitted by 225.30 shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. There shall be no more than six disconnects per supply grouped in any one location. 
Exception: For the purposes of this section, disconnecting means used solely for the control circuit of the ground-fault protection system, or the control circuit of the power-operated supply disconnecting means, installed as part of the listed equipment, shall not be considered a supply disconnecting means. 


(B) Single-Pole Units. Two or three single-pole switches or breakers capable of individual operation shall be permitted on multiwire circuits, one pole for each ungrounded conductor, as one multipole disconnect, provided they are equipped with identified handle ties or a master handle to disconnect all ungrounded conductors with no more than six operations of the hand. 





2013 California Electrical Code 




ARTICLE 225 -OUTSIDE BRANCH CIRCUITS AND FEEDERS 
225.39 


225.34 Grouping of Disconnects. 
(A) General. The two to six disconnects as permitted in 
225.33 shall be grouped. Each disconnect shall be marked to indicate the load served. 
Exception: One of the two to six disconnecting means permitted in 225.33, where used only for a water pump also intended to provide fire protection, shall be permitted to be located remote from the other disconnecting means. 
(B) Additional Disconnecting Means. The one or more additional disconnecting means for fire pumps or for emergency, legally required standby or optional standby system permitted by 225.30 shall be installed sufficiently remote from the one to six disconnecting means for normal supply to minimize the possibility of simultaneous interruption of supply. 
225.35 Access to Occupants. In a multiple-occupancy building, each occupant shall have access to the occupant's supply disconnecting means. 
Exception: In a multiple-occupancy building where electric supply and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the supply disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only. 
225.36 Suitable for Service Equipment. The disconnecting means specified in 225.31 shall be suitable for use as service equipment. 
Exception: For garages and outbuildings on residential property, a snap switch or a set of 3-way or 4-way snap switches shall be permitted as the disconnecting means. 
225.37 Identification. Where a building or structure has any combination of feeders, branch circuits, or services passing through it or supplying it, a permanent plaque or directory shall be installed at each feeder and branch­circuit disconnect location denoting all other services, feeders, or branch circuits supplying that building or structure or passing through that building or structure and 
the area served by each. 
Exception No. 1: A plaque or directory shall not be required for large-capacity multibuilding industrial installations under single management, where it is ensured that disconnection can be accomplished by establishing and maintaining safe switching procedures. 


Exception No. 2: This identification shall not be required for branch circuits installed from a dwelling unit to a second building or structure. 



225.38 Disconnect Construction. Disconnecting means shall meet the requirements of225.38(A) through (D). 
Exception: For garages and outbuildings on residential property, snap switches or 3-way or 4-way snap switches shall be permitted as the disconnecting means. 
(A) 
Manually or Power Operable. The disconnecting means shall consist of either (1) a manually operable switch or a circuit breaker equipped with a handle or other suitable operating means or (2) a power-operable switch or circuit breaker, provided the switch or circuit breaker can be opened by hand in the event of a power failure. 

(B) 
Simultaneous Opening of Poles. Each building or structure disconnecting means shall simultaneously disconnect all ungrounded supply conductors that 


it controls from the building or structure wiring system. 
(C) Disconnection of Grounded Conductor. Where the building or structure disconnecting means does not disconnect the grounded conductor from the grounded conductors in the building or structure wiring, other means shall be provided for this purpose at the location of disconnecting means. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose. 
In a multisection switchboard, disconnects for the grounded conductor shall be permitted to be in any section of the switchboard, provided any such switchboard section is marked. 
(D) Indicating. The building or structure disconnecting means shall plainly indicate whether it is in the open or closed position. 
225.39 Rating of Disconnect. The feeder or branch­circuit disconnecting means shall have a rating of not less than the calculated load to be supplied, determined in accordance with Parts I and II of Article 220 for branch circuits, Part III or IV of Article 220 for feeders, or Part V of Article 220 for farm loads. Where the branch circuit or feeder disconnecting means consists of more than one switch or circuit breaker, as permitted by 225.33, combining the ratings of all the switches or circuit breakers for determining the rating of the disconnecting means shall be permitted. In no case shall the rating be lower than specified in 225.39(A), (B), (C), or (D). 
(A) 
One-Circuit Installation. For installations to supply only limited loads of a single branch circuit, the branch circuit disconnecting means shall have a rating of not less than 15 amperes. 

(B) 
Two-Circuit Installations. For installations consisting of not more than two 2-wire branch circuits, the feeder or branch-circuit disconnecting means shall have a rating of not less than 30 amperes. 






2013 California Electrical Code 


ARTICLE 225 -OUTSIDE BRANCH CIRCUITS AND FEEDERS 
(C) 
One-Family Dwelling. For a one-family dwelling, the feeder disconnecting means shall have a rating of not less than 100 amperes, 3-wire. 

(D) 
All Others. For all other installations, the feeder or branch-circuit disconnecting means shall have a rating of not less than 60 amperes. 


225.40 Access to Overcurrent Protective Devices. 
Where a feeder overcurrent device is not readily accessible, branch-circuit overcurrent devices shall be installed on the load side, shall be mounted in a readily accessible location, and shall be of a lower ampere rating than the feeder overcurrent device. 
III. Over 600 Volts 
225.50 Sizing of Conductors. The sizing of conductors over 600 volts shall be in accordance with 210.19(B) for branch circuits and 215.2(B) for feeders. 
225.51 Isolating Switches. Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute a building disconnecting means, an isolating switch with visible break contacts and meeting the requirements of 230.204(B), (C), and (D) shall be installed on the supply side of the disconnecting means and all associated equipment. 
Exception: The isolating switch shall not be required where the disconnecting means is mounted on removable truck panels or metal-enclosed switchgear units that cannot be opened unless the circuit is disconnected and that, when removed from the normal operating position, automatically disconnect the circuit breaker or switch 
from all energized parts. 
<I) Location. A building or structure disconnecting means shall be located in accordance with 225.32, or it shall be electrically operated by a similarly located remote-control device. 
<I> Type. Each building or structure disconnect shall simultaneously disconnect all ungrounded supply conductors it controls and shall have a fault-closing rating not less than the maximum available short-circuit current available at its supply terminals. 
Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be permitted to contribute to the fault closing rating of the disconnecting means. 
() 
0 

0 

C) 

2013 California Electrical Code 

ARTICLE 225 -OUTSIDE BRANCH CIRCUITS AND FEEDERS 
Table 225.60 Clearances over Roadways, Walkways, Rail, 
225.60 Clearances over Roadways, Walkways, Rail, Water, and Open Land. 
(A) 
22 kV, Nominal, to Ground or Less. The clearances over roadways, walkways, rail, water, and open land for conductors and live parts up to 22 kV, nominal, to ground or less shall be not less than the values shown in Table 225.60. 

(B) 
Over 22 kV Nominal to Ground. Clearances for the categories shown in Table 225.60 shall be increased by 10 mm (0.4 in.) per kV above 22,000 volts. 

(C) 
Special Cases. For special cases, such as where crossings will be made over lakes, rivers, or areas using large vehicles such as mining operations, specific designs shall be engineered considering the special circumstances and shall be approved by the authority having jurisdiction. 


Informational Note: For additional information, see ANSI C2-2007, National Electrical Safety Code. 
225.61 Clearances over Buildings and Other Structures. 
(A) 
22 kV Nominal to Ground or Less. The clearances over buildings and other structures for conductors and live parts up to 22 kV, nominal, to ground or less shall be not less than the values shown in Table 225.61. 

(B) 
Over 22 kV Nominal to Ground. Clearances for the categories shown in Table 225.61 shall be increased by 10 mm (0.4 in.) per kV above 22,000 volts. 


Informational Note: For additional information, see ANSI C2-2007, National Electrical Safety Code. 

Water, and Open Land 
Clearance Location m ft 

Open land subject to vehicles, 5.6 18.5 cultivation, or grazing Roadways, driveways, parking lots, 5.6 18.5 and alleys Walkways 4.1 13.5 Rails 8.1 26.5 Spaces and ways for pedestrians 4.4 14.5 and restricted traffic Water areas not suitable for boating 5.2 17.0 
Table 225.61 Clearances over Buildings and Other Structures 
Clearance from Horizontal Vertical Conductors or 
m ft m ft Live Parts from: 
Building walls, 2.3 projections, and windows 
Balconies, catwalks, 2.3 4. 1 13.5 and similar areas accessible to people 
Over or under roofs 3.8 12.5 or projections not readily accessible to people 
Over roofs accessible 4.1 13.5 to vehicles but not trucks 
Over roofs accessible 5.6 18.5 to trucks Other structures 2.3 

ARTICLE 230 -SERVICES 
230.1 Scope. 
This article covers service conductors and equipment for control and protection of services and their installation requirements. 
Informational Note: See Figure 230.1. 
General PartI 
Overhead Service Conductors PartII 
Underground Service Conductors Part Ill 
Service-Entrance Conductors Part IV 
Service Equipment-General PartV 
Service Equipment-Disconnecting Means 
Service Equipment-Overcurrent Protection 

PartPartPartVII VIII VI 
Services Exceeding 600 Volts, Nominal 
Source 
Overhead Underground 
Last pole Street main 


Part II 	Overhead Underground Part Ill .service conductors service conductors 
230.24 	Clearances Depth of burial 230.49 and protection 
Service head 	Terminal box, 
meter, or other 

CJ 
enclosure 

Service-entrance Part IV conductors 
Service equipment-general 	PartV 
Grounding and bonding 	Article 250 
Disconnecting means 	Part VI 
Overcurrent protection 	Part VII 
Branch circuits Articles 210, 225 
Feeders Articles 215, 225 

Figure 230.1 Services. 
I. General 
230.2 Number of Services. 
A building or other structure served shall be supplied by only one service unless permitted in 230.2(A) through (D). For the purpose of 230.40, Exception No. 2 only, underground sets of conductors, 1/0 A WG and larger, running to the same location and connected together at /
u-'\

their supply end but not connected together at their load end shall be considered to be supplying one service. 
(A) 
Special Conditions. Additional services shall be permitted to supply the following: 

(1) 	
Fire pumps 

(2) 	
Emergency systems 


()

(3) 	
Legally required standby systems 

(4) 	
Optional standby systems 

(5) 	
Parallel power production systems 


. 

(6) 	Systems designed for connection to multiple sources of supply for the purpose of enhanced reliability 
2013 California Electrical Code 

ARTICLE 230 -SERVICES 
(B) 
Special Occupancies. By special penmsswn, additional services shall be permitted for either of the following: 

(1) 	
Multiple-occupancy buildings where there is no available. space for service equipment accessible to all occupants 

(2) 	
A single building or other structure sufficiently large to make two or more services necessary 

(C) 
Capacity Requirements. Additional services shall be permitted under any of the following: 

(1) 	
Where the capacity requirements are in excess of 2000 amperes at a supply voltage of 600 volts or less 

(2) 	
Where the load requirements of a single-phase installation are greater than the serving agency normally supplies through one service 

(3) 	
By special permission 

(D) 
Different Characteristics. Additional services shall be permitted for different voltages, frequencies, or phases, or for different uses, such as for different rate schedules. 



0 
(E) Identification. Where a building or structure is supplied by more than one service, or any combination of branch circuits, feeders, and services, a permanent plaque or directory shall be installed at each service disconnect location denoting all other services, feeders, and branch circuits supplying that building or structure and the area 
served by each. See 225.37. 
230.3 One Building or Other Structure Not to Be Supplied Through Another. Service conductors supplying a building or other structure shall not pass through the interior of another building or other structure. 
230.6 Conductors Considered Outside the Building. 
Conductors shall be considered outside of a building or other structure under any of the following conditions: 
(1) 	
Where installed under not less than 50 mm (2 in.) of concrete beneath a building or other structure 

(2) 	
Where installed within a building or other structure in 



a raceway that is encased in concrete or brick not less () than 50 mm (2 in.) thick 
(3) 	
Where installed in any vault that meets the construction requirements of Article 450, Part III 

(4) 	
Where installed in conduit and under not less than 450 mm (18 in.) of earth beneath a building or other structure 

(5) 



230.7 Other Conductors in Raceway or Cable. 
Conductors other than service conductors shall not be installed in the same service raceway or service cable. 
Exception No. 1: Grounding conductors and bonding jumpers. 
Exception No. 2: Load management control conductors having overcurrent protection. 
230.8 Raceway Seal. Where a service raceway enters a building or structure from an underground distribution system, it shall be sealed in accordance with 300.5(G). Spare or unused raceways shall also be sealed. Sealants shall be identified for use with the cable insulation, shield, or other components. 
230.9 Clearances on Buildings. Service conductors and final spans shall comply with 230.9(A), (B), and (C). 
(A) Clearances. Service conductors installed as open conductors or multiconductor cable without an overall outer jacket shall have a clearance of not less than 900 mm (3 ft) from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations. 
Exception: Conductors run above the top level of a window shall be permitted to be less than the 900-mm (3­ft) requirement. 
(B) 
Vertical Clearance. The vertical clearance of final spans above, or within 900 mm (3 ft) measured horizontally of, platforms, projections, or surfaces from which they might be reached shall be maintained in accordance with 230.24(B). 

(C) 
Building Openings. Overhead service conductors shall not be installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these building openings. 


230.10 Vegetation as Support. 
Vegetation such as trees shall not be used for support of overhead service conductors. 
II. Overhead -Conductors 
230.22 Insulation or Covering. 
Individual conductors shall be insulated or covered. 
Exception: The grounded conductor of a multiconductor cable shall be permitted to be bare. 
230.23 Size and Rating. 
(A) General. Conductors shall have sufficient ampacity to carry the current for the load as calculated in accordance with Article 220 and shall have adequate mechanical strength. 

2013 California Electrical Code 



horizontally, pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or approved support. 
Informational Note: See 230.28 for mast supports. 

Exception No. 4: The requirement for maintaining the vertical clearance 900 mm (3 ft) from the edge of the roof shall not apply to the final conductor span where the service drop is attached to the side of a building. 

excess of 600 volts, nominal, shall have the following minimum clearance from final grade: 


with service conductors. Open conductors shall be attached to fittings identified for use with service conductors or to noncombustible, nonabsorbent insulators securely attached to the building or other structure. 
230.28 Service Masts as Supports. Where a service mast is used for the support of service-drop conductors, it shall 
0 be of adequate strength or be supported by braces or guys to withstand safely the strain imposed by the service drop. Where raceway-type service masts are used, all raceway fittings shall be identified for use with service masts. Only power service-drop conductors shall be permitted to be 
\ 

attached to a service mast. 
230.29 Supports over Bulldings. 
passing over a roof shall be substantial structures. Where practicable, such supports shall be independent of the building. 




2013 California Electrical Code 







ARTICLE 230 -SERVICES 
(4) 	
Aluminum or copper-clad aluminum without individual insulation or covering where part of a cable assembly or identified for underground use in a raceway, or for direct burial. 

(5) 	
Bare conductors used in an auxiliary gutter. 


230.42 Minimum Size and Rating. 
(A) 
General. The ampacity of the service-entrance conductors before the application of any adjustment or correction factors shall not be less than either 230.42(A)(1) or (A)(2). Loads shall be determined in accordance with Part III, IV, or V of Article 220, as applicable. Ampacity shall be determined from 310.15. The maximum allowable current of busways shall be that value for which the busway has been listed or labeled. 

(1) 	
The sum of the noncontinuous loads plus 125 percent of continuous loads 

(2) 	
The sum of the noncontinuous load plus the continuous load if the service-entrance conductors terminate in an overcurrent device where both the overcurrent device and its assembly are listed for operation at 100 percent of their rating 

(B) 
Specific Installations. In addition to the requirements of 230.42(A), the minimum ampacity for ungrounded conductors for specific installations shall not be less than the rating of the service disconnecting means specified in 230.79(A) through (D). 

(C) 
Grounded Conductors. The grounded conductor shall not be smaller than the minimum size as required by 250.24(C). 


230.43 Wiring Methods for 600 Volts, Nominal, or Less. 
Service-entrance conductors shall be installed in
· 

accordance with the applicable requirements of this Code covering the type of wiring method used and shall be limited to the following methods: 
(1) 	
Open wiring on insulators 

(2) 	
Type IGS cable 

(3) 	
Rigid metal conduit 

(4) 	
Intermediate metal conduit 

(
5) 	Electrical metallic tubing 

(
6) 	Electrical nonmetallic tubing (ENT) 

(7) 	
Service-entrance cables 

(8) 	
Wireways 

(9) 	
Busways 

(10) 
Auxiliary gutters 


(1 1) Rigid 	conduit ­
(12) 	
Cable bus 

(13) 	
Type MC cable 

(14) 	
Mineral-insulated, metal-sheathed cable 

(15) 	
