Flexible metal conduit not over 1.8 m (6 ft) long or liquidtight flexible metal conduit not over 1.8 m (6 ft) long between raceways, or between raceway and service equipment, with equipment bonding jumper routed with the flexible metal conduit or the liquidtight flexible metal conduit according to the provisions of250.102(A), (B), (C), and (E) 

(16) 	
Liquidtight flexible nonmetallic conduit 

(17) 


(18) 	
\. 

(19) 



230.44 Cable Trays. 
Cable tray systems shall be permitted to support service­entrance conductors. Cable trays used to support service­entrance conductors shall contain only service-entrance conductors and shall be limited to the following methods: 
(1) 

(2) 


(3) 	
­


Exception: Conductors, other than service-entrance conductors, shall be permitted to be installed in a cable tray with service-entrance conductors, provided a solid frxed barrier of a material compatible with the cable tray is installed to separate the service-entrance conductors from other conductors installed in the cable tray. 
230.46 Spliced Conductors. Service-entrance conductors shall be permitted to be spliced or tapped in accordance with 110.14, 300.5(E), 300.13, and 300.15. 
230.50 Protection Against Physical Damage. 
(A) Underground Service-Entrance Conductors. 
Underground service-entrance conductors shall be protected against physical damage in accordance with 300.5. 
(B) All Other Service-Entrance Conductors. All other service-entrance conductors, other than underground service entrance conductors, shall be protected against physical damage as specified in 230.50(B)(1) or (B)(2). 
2013 California Electrical Code 

ARTICLE 230 -SERVICES 
(1) 	Cables. 
where subject to physical damage, shall be protected by any of the following: 
(1) 
Rigid metal conduit 

(2) 
Intermediate metal conduit 

(3) 
Schedule 80 PVC conduit 

(
4) Electrical metallic tubing 

(5) 

(
6) Other approved means 

(2) 
Other Than Cables. Individual open conductors and cables, other than ­



() 	cables, shall not be installed within 3.0 m (10 ft) of grade level or where exposed to physical damage. 
Exception: Type Mland Type MC cable shall be permitted within 3.0 m (10ft) of grade level where not exposed to physical damage or where protected in accordance with 300.5(D). 
230.51 Mounting Supports. Service-entrance cables or individual open service-entrance conductors shall be supported as specified in 230.51(A), (B), or (C). 

0 
(A) Service-Entrance Cables. Service-entrance cables shall be supported by straps or other approved means within 300 mm(12 in.) of every service head, gooseneck, or connection to a raceway or enclosure and at intervals 
not exceeding 750 mm (30 in.). 
(B) Other Cables. Cables that are not approved for mounting in contact with a building or other structure shall be mounted on insulating supports installed at intervals not exceeding 4.5 m (15 ft) and in a manner that maintains a clearance of not less than 50 mm (2 in.) from 
· 
the surface over which they pass. 
(C) Individual Open Conductors. Individual open conductors shall be installed in accordance with Table 
230.5l(C). Where exposed to the weather, the conductors shall be mounted on insulators or on insulating supports attached to racks, brackets, or other approved means. 
Table 230.51(C) Supports 

Where not exposed to the weather, the conductors shall be mounted on glass or porcelain knobs. 
230.52 Individual Conductors Entering Buildings or Other Structures. Where individual open conductors enter a building or other structure, they shall enter through roof bushings or through the wall in an upward slant through individual, noncombustible, nonabsorbent insulating tubes. Drip loops shall be formed on the conductors before they enter the tubes. 
230.53 Raceways to Drain. Where exposed to the weather, raceways enclosing service-entrance conductors shall be suitable for use in wet locations and arranged to drain. Where embedded in masonry, raceways shall be arranged to drain. 
230.54 Overhead Service Locations. 
(A) Service Head. Service raceways shall be equipped with a service head at the point of connection to service­drop conductors. The service head shall 
Exception: Type SE cable shall be permitted to be formed in a gooseneck and taped with a self-sealing weather­resistant thermoplastic. 
Heads and Goosenecks Above Service­
Attachment. Service heads 
in service-entrance cables shall be located 
of attachment of the service-drop I 
conductors to the building or other 

structure. 
Exception: Where it is impracticable to locate the service head or gooseneck above the point of attachment, the service head or gooseneck location shall be permitted not farther than 600 mm (24 in.) from the point of attachment. 
Minimum Clearance 

Maximum Distance Between  Between Conductors  From Surface  
Supports  
Maximum Volts  m  ft  mm  in.  mm  in.  
600  2.7  9  150  6  50  2  

600 4.5 15 300 12 
4 50300 1.4 
3 
2\1,*
4* 25*
600* 1.4* 
*Where not exposed to weather 
2013 California Electrical Code 
65* 1* 


---·· -·


230.56 Service Conductor with the Higher Voltage to Ground. On a 4-wire, delta-connected service where the midpoint of one phase winding is grounded, the service conductor having the higher phase voltage to ground shall be durably and permanently marked by an outer finish that is orange in color, or by other effective means, at each termination or junction point. 
V. Service Equipment -General 
230.62 Service Equipment -Enclosed or Guarded. 
Energized parts of service equipment shall be enclosed as specified in 230.62(A) or guarded as specified in 230.62(B). 
(A) 
Enclosed. Energized parts shall be enclosed so that they will not be exposed to accidental contact or shall be guarded as in 230.62(B). 

(B) 
Guarded. Energized parts that are not enclosed shall be installed on a switchboard, panelboard, or control board and guarded in accordance with 110.18 and 110.27. Where energized parts are guarded as provided in 110.27(A)(1) and (A)(2), a means for locking or sealing doors providing access to energized parts shall be provided. 


230.66 Marking. Service equipment rated at 600 volts or 

70-84 




shall be suitable for the prevailing conditions. Service equipment installed in hazardous (classified) locations shall comply with the requirements of Articles 500 through 517. 
230.71 Maximum Number of Disconnects. 
(A) General. The service disconnecting means for each service permitted by 230.2, or for each set of service­entrance conductors permitted by 230.40, Exception No. 1, 3, 4, or 5, shall consist of not more than six switches or sets of circuit breakers, or a combination of not more than six switches and sets of circuit breakers, mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. There shall be not more than six sets of disconnects Bl service grouped in any one location. 
For the purpose of this section, disconnecting means installed as part of listed equipment and used solely for the following shall not be considered a service disconnecting means: 
(1) 
Power monitoring equipment 

(2) 
Surge-protective device(s) 

(3) 
Control circuit of the ground-fault protection system 

(4) 
Power-operable service disconnecting means 

(B) 
Single-Pole Units. Two or three single-pole switches or breakers, capable of individual operation, shall be permitted on multiwire circuits, one pole for each ungrounded conductor, as one multipole disconnect, provided they are equipped with identified handle ties or a master handle to disconnect all conductors of the service with no more than six operations of the hand. 


Informational Note: See 408.36, Exception No. 1 and Exception No. 3, for service equipment in certain panelboards, and see 430.95 for service equipment in motor control centers. 
2013 California Electrical Code 







ARTICLE 230 -SERVICES 

230.72 Grouping of Disconnects. 
(A) General. The two to six disconnects as permitted in 
230.71 shall be grouped. Each disconnect shall be marked to indicate the load served. 
Exception: One of the two to six service disconnecting means permitted in 230. 71, where used only for a water pump also intended to provide fire protection, shall be permitted to be located the other 
(B) 
Additional Service Disconnecting Means. The one or more additional service disconnecting means for fire pumps, emergency systems, legally required standby, or optional standby services permitted by 230.2 shall be installed remote from the one to six service disconnecting means for normal service to minimize the possibility of simultaneous interruption of supply. 

(C) 
Access to Occupants. In a multiple-occupancy building, each occupant shall have access to the occupant's service disconnecting means. 


Exception: In a multiple-occupancy building where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only. 
230.74 Simultaneous Opening of Poles. Each service disconnect shall simultaneously disconnect all ungrounded service conductors that it controls from the premises wiring system. 
230.75 Disconnection of Grounded Conductor. Where the service disconnecting means does not disconnect the grounded conductor from the premises wiring, other means shall be provided for this purpose in the service equipment. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose. In a multisection switchboard, disconnects for the grounded conductor shall be permitted to be in any section of the switchboard, provided any such switchboard section is marked. 
230.76 Manually or Power Operable. The service disconnecting means for ungrounded service conductors shall consist of one ofthe following: 
(1) 	A manually operable switch or circuit breaker 
equipped with a handle or other suitable operating 
means 





(2) 	A power-operated switch or circuit breaker, provided the switch or circuit breaker can be opened by hand in the event of a power supply failure 
230.77 Indicating. The service disconnecting means shall 
..nly iicate whether it is in the open or closed pos1t1on. 
230.79 Rating of Service Disconnecting Means. The service disconnecting means shall have arating not less than the calculated load to be carried, determined in accordance with Part III, IV, or V of Article 220, as applicable. In no case shall the rating be lower than specified in 230.79(A), (B), (C), or (D). 
(A) 
One-Circuit Installations. For installations to supply only limited loads of a single branch circuit, the service disconnecting means shall have a rating of not less than 15 amperes. 

(B) 
Two-Circuit Installations. For installations consisting of not more than two 2-wire branch circuits, the service disconnecting means shall have a rating of not less than 30 amperes. 

(C) 
One-Family Dwellings. For a one-family dwelling, the service disconnecting means shall have a rating of not less than 100 amperes, 3-wire. 

(D) 
All Others. For all other installations, the service disconnecting means shall have a rating of not less than 60 amperes. 


230.80 Combined Rating of Disconnects. Where the service disconnecting means consists of more than one switch or circuit breaker, as permitted by 230.71, the combined ratings of all the switches or circuit breakers used shall not be less than the rating required by 230.79. 
230.81 Connection to Terminals. The service conductors shall be connected to the service disconnecting means by pressure connectors, clamps, or other approved means. Connections that depend on solder shall not be used. 
230.82 Equipment Connected to the Supply Side of Service Disconnect. Only the following equipment shall be permitted to be connected to the supply side of the service disconnecting means: 
(1) 	
Cable limiters or other current-limiting devices. 

(2) 	
Meters and meter sockets nominally rated not in excess of 600 volts, provided all metal housings and service enclosures are grounded in accordance with Part VII and bonded in accordance with Part V of Article 250. 

(3) 	
Meter disconnect switches nominally rated not in excess of 600 volts that have a short-circuit current rating equal to or greater than the available short­circuit current, provided all metal housings and service enclosures are grounded in accordance with Part VII and bonded in accordance with Part V of 



2013 California Electrical Code 


230.90 	ARTICLE 230 -SERVICES 
Article 250. A meter disconnect switch shall be capable of interrupting the load served. 

(
4) 	Instrument transformers (current and voltage), impedance shunts, load management devices, surge arresters, and Type 1 surge-protective devices. 

(5) 	
Taps used only to supply load management devices, circuits for standby power systems, fire pump equipment, and fire and sprinkler alarms, if provided with service equipment and installed in accordance with requirements for service-entrance conductors. 

(6) 	
Solar photovoltaic systems, fuel cell systems, or interconnected electric power production sources. 

(7) 	
Control circuits for power-operable service disconnecting · means, if suitable overcurrent protection and disconnecting means are provided. 

(8) 	
Ground-fault protection systems or Type 2 surge­protective devices, where installed as part of listed equipment, if suitable overcurrent protection and disconnecting means are provided. 


(9) 
Vll. Service Equipment -Overcurrent Protection 
230.90 Where Required. Each ungrounded service conductor shall have overload protection. 
(A) Ungrounded Conductor. Such protection shall be provided by an overcurrent device in series with each ungrounded service conductor that has a rating or setting not higher than the allowable ampacity of the conductor. A set of fuses shall be considered all the fuses required to protect all the ungrounded conductors of a circuit. Single­pole circuit breakers, grouped in accordance with 
230.71(B), shall be considered as one protective device. 
Exception No. 1: For motor-starting currents, ratings that 
comply with 430.52, 430.62, and 430.63 shall be permitted. 
Exception No. 2: Fuses and circuit breakers with a rating or setting that complies with 240.4(B) or (C) and 240.6 shall be permitted. 
Exception No. 3: Two to six circuit breakers or sets of foses shall be permitted as the overcurrent device to provide the overload protection. The sum of the ratings of 
the circuit breakers or fuses shall be permitted to exceed the ampacity of the service conductors, provided the calculated load does not exceed the ampacity of the service conductors. 
Exception No. 4: Overload protection for fire pump supply conductors shall comply with 695. 4(2)(a). 
Exception No. 5: Overload protection for 120/240-volt, 3-wire, single-phase dwelling services shall be permitted in accordance with the requirements of310.15(B)(6). 
(B) Not in Grounded Conductor. No overcurrent device shall be inserted in a grounded service conductor except a circuit breaker that simultaneously opens all conductors of the circuit. 
230.91 Location. The service overcurrent device shall be an integral part of the service disconnecting means or shall be located immediately adjacent thereto. 
230.92 Locked Service Overcurrent Devices. Where 
(Jthe service overcurrent devices are locked or sealed or are not readily accessible to the occupant, branch-circuit -overcurrent devices shall be installed on the load side, shall be mounted in a readily accessible location, and shall be of lower ampere rating than the service overcurrent device. 
230.93 Protection of Specific Circuits. Where necessary to prevent tampering, an automatic overcurrent device that protects service conductors supplying only a specific load, such as a water heater, shall be permitted to be locked or sealed where located so as to be accessible. 
230.94 Relative Location of Overcurrent Device and 
0 Other Service Equipment. The overcurrent device shall protect all circuits and devices. 
Exception No. 1: The service switch shall be permitted on the supply side. 
Exception No. 2: High-impedance shunt circuits, surge arresters, Type 1 surge-protective devices, surge­protective capacitors, and instrument transformers (current and voltage) shall be permitted to be connected and installed on the supply side of the service disconnecting means as permitted by 230.82. 
Exception No. 3: Circuits for load management devices shall be permitted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection. 
Exception No. 4: Circuits used only for the operation of fire alarm, other protective signaling systems, or the supply to fire pump equipment shall be permitted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection. 
/
I\ 
2013 California Electrical Code 

ARTICLE 230 -SERVICES 	230.204 
() 

/
r\" 
( -	\ 
Exception No. 5: Meters nominally rated not in excess of 600 volts shall be permitted, provided all metal housings and service enclosures are grounded. 
Exception No. 6: Where service equipment is power operable, the control circuit shall be permitted to be connected ahead of the service equipment if suitable overcurrent protection and disconnecting means are provided. 
230.95 Ground-Fault Protection of Equipment. 
Ground-fault protection of equipment shall be provided for solidly grounded wye electric services of more than 150 volts to ground but not exceeding 600 volts phase-to­phase for each service disconnect rated 1 000 amperes or more. The grounded conductor for the solidly grounded wye system shall be connected directly to ground through a grounding electrode system, as specified in 250.50, without inserting any resistor or impedance device. 
The rating of the service disconnect shall be considered to be the rating of the largest fuse that can be installed or the highest continuous current trip setting for which the actual overcurrent device installed in a circuit breaker is rated or can be adjusted. 
Exception: The ground-fault protection provisions of this section shall not apply to a service disconnect for a continuous industrial process where a nonorderly shutdown will introduce additional or increased hazards. 
(A) 
Setting. The ground-fault protection system shall operate to cause the service disconnect to open all ungrounded conductors of the faulted circuit. The maximum setting of the ground-fault protection shall be 1200 amperes, and the maximum time delay shall be one second for ground-fault currents equal to or greater than 3000 amperes. 

(B) 
Fuses. If a switch and fuse combination is used, the fuses employed shall be capable of interrupting any current higher than the interrupting capacity of the switch during a time that the ground-fault protective system will not cause the switch to open. 

(C) 
Performance Testing. The ground-fault protection system shall be performance tested when first installed on site. The test shall be conducted in accordance with instructions that shall be provided with the equipment. A written record of this test shall be made and shall be available to the authority having jurisdiction. 


Informational Note No. 1: Ground-fault protection that functions to open the service disconnect affords no . protection from faults on the line side of the protective element. It serves only to limit damage to conductors and equipment on the load side in the event of an arcing ground fault on the load side of the protective element. 
Informational Note No. 2: This added protective equipment at the service equipment may make it necessary to review the overall wiring system for proper selective overcurrent protection coordination. Additional installations of ground-fault protective equipment may be needed on feeders and branch circuits where maximum continuity of electric service is necessary. 
Informational Note No. 3: Where ground-fault protection is provided for the service disconnect and interconnection is made with another supply system by a transfer device, means or devices may be needed to ensure proper ground­fault sensing by the ground-fault protection equipment. 
Informational Note No. 4: See 517.17(A) for information on where an additional step of ground-fault protection is required for hospitals and other buildings with critical areas or life support equipment. 

VIII. Services Exceeding 600 Volts, Nominal 
230.200 General. Service conductors and equipment used on circuits exceeding 600 volts, nominal, shall comply with all the applicable provisions of the preceding sections of this article and with the following sections that supplement or modify the preceding sections. In no case shall the provisions of Part VIII apply to equipment on the supply side of the service point. 
Informational Note: For clearances of conductors of over 600 volts, nominal, see ANSI C2-2007, National Electrical Safety Code. 

230.202 Service-Entrance Conductors. Service-entrance conductors to buildings or enclosures shall be installed to conform to 230.202(A) and (B). 
(A) 
Conductor Size. Service-entrance conductors shall not be smaller than 6 A WG unless in multiconductor cable. Multiconductor cable shall not be smaller than 8 A WG. 

(B) 
Wiring Methods. Service-entrance conductors shall be installed by one of the wiring methods covered in 300.37 and 300.50. 


230.204 Isolating Switches. 
(A) Where Required. Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute the service disconnecting means, an isolating switch with visible break contacts shall be installed on the supply side of the disconnecting means and all associated service equipment. 
Exception: An isolating switch shall not be required where the circuit breaker or switch is mounted on removable truck panels or metal-enclosed switchgear units where both of the following conditions apply: 
(1) 	
Cannot be opened unless the circuit is disconnected 

(2) 	
Where all energized parts are automatically disconnected when the circuit breaker or switch is removed from the normal operating position. 


2013 California Electrical Code 

ARTICLE 240 -OVERCURRENT PROTECTION 
(B) 
Fuses as Isolating Switch. Where fuses are of the type that can be operated as a disconnecting switch, a set of such fuses shall be permitted as the isolating switch. 

(C) 
Accessible to Qualified Persons Only. The isolating switch shall be accessible to qualified persons only. 

(D) 
Connection to Ground. Isolating switches shall be provided with a means for readily connecting the load side conductors to a grounding electrode system, equipment ground busbar, or grounded steel structure when disconnected from the source of supply. 


A means for grounding the load side conductors to a grounding electrode system, equipment grounding busbar, or grounded structural steel shall not be required for any duplicate isolating switch installed and maintained by the electric supply company. 
230.205 Disconnecting Means. 
(A) Location. The service disconnecting means shall be located in accordance with 230.70. 
For either overhead or underground primary distribution systems on private property, the service disconnect shall be permitted to be located in a location that is not 
(B) Type. Each service disconnect shall simultaneously disconnect all ungrounded service conductors that it controls and shall have a fault-closing rating that is not less than the maximum short-circuit current available at its supply terminals. 
Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be permitted to contribute to the fault-closing rating of the disconnecting means. 
(C) Remote Control. For multibuilding, industrial installations under single management, the service disconnecting means shall be permitted to be located at a separate building or structure. In such cases, the service disconnecting means shall be permitted to be electrically operated by a readily accessible, remote-control device. 
230.206 Overcurrent Devices as Disconnecting Means. 
Where the circuit breaker or alternative for it, as specified in 230.208 for service overcurrent devices, meets the requirements specified in 230.205, they shall constitute the service disconnecting means. 
230.208 Protection Requirements. A short-circuit protective device shall be provided on the load side of, or as an integral part of, the service disconnect, and shall protect all ungrounded conductors that it supplies. The protective device shall be capable of detecting and interrupting all values of current, in excess of its trip setting or melting point, that can occur at its location. A fuse rated in continuous amperes not to exceed three times the ampacity of the conductor, or a circuit breaker with a trip setting of not more than six times the ampacity of the conductors, shall be considered as providing the required short-circuit protection. 
Informational Note: See through 
for ampacities of conductors rated 

2001 volts and above. 
Overcurrent devices shall conform to 230.208(A) and (B). 
(A) 
Equipment Type. Equipment used to protect service­entrance conductors shall meet the requirements of Article 490, Part II. 

(B) 
Enclosed Overcurrent Devices. The restriction to 80 percent of the rating for an enclosed overcurrent device for continuous loads shall not apply to overcurrent devices installed in systems operating at over 600 volts. 


230.209 Surge Arresters (Lightning Arresters). Surge arresters installed in accordance with the requirements of Article 280 shall be permitted on each ungrounded overhead service conductor. 
230.210 Service Equipment -General Provisions. 
Service equipment, including instrument transformers, shall conform to Article 490, Part I. 
230.211 Metal-Enclosed Switchgear. Metal-enclosed switchgear shall consist of a substantial metal structure and a sheet metal enclosure. Where installed over a combustible floor, suitable protection thereto shall be provided. 
230.212 Over 35,000 Volts. Where the voltage exceeds 35,000 volts between conductors that enter a building, they shall terminate in a metal-enclosed switchgear compartment or a vault conforming to the requirements of 
450.41 through 450.48. 
I. General 
240.1 Scope. Parts I through VII of this article provide the general requirements for overcurrent protection and overcurrent protective devices not more than 600 volts, nominal. Part VIII covers overcurrent protection for those portions of supervised industrial installations operating at voltages of not more than 600 volts, nominal. Part IX covers overcurrent protection over 600 volts, nominal. 
2013 California Electrical Code 

ARTICLE 240 -OvERCURRENT PROTECTION 
0 

0 

Informational Note: Overcurrent protection for conductors and equipment is provided to open the circuit if the current reaches a value that will cause an excessive or dangerous temperature in conductors or conductor insulation. See also 110.9 for requirements for interrupting ratings and 110.10 for requirements for protection against fault currents. 
240.2 Definitions. 
Cnrrent-Limiting Overcurrent Protective Device. A device that, when interrupting currents in its current­limiting range, reduces the current flowing in the faulted circuit to a magnitude substantially less than that obtainable in the same circuit if the device were replaced with a solid conductor having comparable impedance. 
Supervised Industrial Installation. For the purposes of Part VIII, the industrial portions of a facility where all of the following conditions are met: 
(1) 	
Conditions of maintenance and engineering supervision ensure that only qualified persons monitor and service the system. 

(2) 	
The premises wiring system has 2500 kV A or greater of load used in industrial process( es ), manufacturing activities, or both, as calculated in accordance with Article 220. 

(3) 	
The premises has at least one service or feeder that is more than 150 volts to ground and more than 300 volts phase-to-phase. 


This definition excludes installations in buildings used by the industrial facility for offices, warehouses, garages, machine shops, and recreational facilities that are not an integral part of the industrial plant, substation, or control center. 
Tap Conductors. As used in this article, a tap conductor is defined as a conductor, other than a service conductor, that has overcurrent protection ahead of its point of supply that exceeds the value permitted for similar conductors that are protected as described elsewhere in 
240.4. 
240.3 Other Articles. 
Equipment shall be protected against overcurrent in accordance with the article in this Code that covers the type of equipment specified in Table 240.3. 
240.4 Protection of Conductors. Conductors, other than flexible cords, flexible cables, and fixture wires, shall be protected against overcurrent in accordance with their ampacities specified in 310.15, unless otherwise permitted or required in 240.4(A) through (G). 
2013 California Electrical Code 

Table 240.3 Other Articles 
Air-conditioning and refrigerating 
equipment Appliances Assembly occupancies Audio signal processing, amplification, 
and reproduction equipment Branch circuits Busways Capacitors Class I,Class 2, and Class 3 remote­
control, signaling, and power-limited circuits Closed-loop and programmed power 
distribution Cranes and hoists Electric signs and outline lighting Electric welders Electrolytic cells Elevators, dumbwaiters, escalators, 
moving walks, wheelchair lifts, and 

stairway chair lifts Emergency systems Fire alarm systems Fire pumps Fixed.electric heating equipment for 
pipelines and vessels Fixed electric space-heating equipment Fixed outdoor electric deicing and snow-
melting equipment Generators Health care facilities Induction and dielectric heating 
equipment Industrial machinery Luminaires (lighting fixtures), 
lampholders, and lamps Motion picture and television studios and 
similar locations Motors, motor circuits, and controllers Phase converters Pipe organs Receptacles Services Solar photovoltaic systems Switchboards and panelboards Theaters, audience areas of motion 
picture and television studios, and 
similar locations 
Transformers and transformer vaults 

Article 
440 
422 518 640 
210 368 460 725 
780 
610 600 630 668 620 
700 760 695 427 
424 
426 
445 517 665 
670 
410 
530 
430 455 650 406 230 690 408 520 
450 
660 
(A) Power Loss Hazard. Conductor overload protection shall not be required where the interruption of the circuit would create a hazard, such as in a material-handling magnet circuit or fire pump circuit. Short-circuit protection shall be provided. 
Informational Note: See NFPA 20-2010, Standard for the Installation of Stationary Pumps for Fire Protection. 

ARTICLE 240 -OVERCURREN'I; PROTECTION 



Devices Rated 800 Amperes or Less. 

(B) 
The next higher standard overcurrent device rating (above the ampacity of the conductors being protected) shall be permitted to be used, provided all of the following conditions are met: 
(1) 
The conductors being protected are not part of I 

(2) 	
The ampacity of the conductors does not correspond with the standard ampere rating of a fuse or a circuit breaker without overload trip adjustments above its rating (but that shall be permitted to have other trip or rating adjustments). 

(3) 	
The next higher standard rating selected does not exceed 800 amperes. 


Devices Rated over 800 Amperes. 


overcurrent device is rated over 800 amperes, the ampacity of the conductors it protects shall be equal to or greater than the rating of the overcurrent device defined in 240.6. 
(D) 
Small Conductors. Unless specifically permitted in 240.4(E) or (G), the overcurrent protection shall not exceed that required by (D)(1) through (D)(7) after any correction factors for ambient temperature and number of conductors have been applied. 

(1) 
18 A WG Copper. 7 amperes, provided all the following conditions are met: 

(1) 
Continuous loads do not exceed 5.6 amperes. 

(2) 	
Overcurrent protection is provided by one of the following: 

a. 	
Branch-circuit-rated circuit breakers listed and marked for use with 18 A WG copper wire 

b. 	
Branch-circuit-rated fuses listed and marked for use with 18 A WG copper wire 

c. 	
Class CC, Class J, or Class T fuses 


(2) 
16 AWG Copper. 10 amperes, provided all the following conditions are met: 

(1) 
Continuous loads do not exceed 8 amperes. 

(2) 	
Overcurrent protection is provided by one of the following: 

a. 	
Branch-circuit-rated circuit breakers listed and marked for use with 16 A WG copper wire 

b. 	
Branch-circuit-rated fuses listed and marked for use with 16 A WG copper wire 

c. 	
Class CC, Class J, or Class T fuses 



(3) 
14 AWG Copper. 15 amperes 

(4) 
12 A WG Aluminum and Copper-Clad Aluminum. 


15 amperes 



(5) 
12 A WG Copper. 20 amperes 

(6) 
10 A WG Aluminum and Copper-Clad Aluminum. 


0

25 amperes 
(7) 10 A WG Copper. 30 amperes 
(E) 
Tap Conductors. Tap conductors shall be permitted to be protected against overcurrent in accordance with the following: 

(1) 	
210.19(A)(3) and (A)(4), Household Ranges and Cooking Appliances and Other Loads 

(2) 
240.5(B)(2), Fixture Wire 

(3) 
240.21, Location in Circuit 

(4) 
368.17(B), Reduction in Ampacity Size ofBusway 

(5) 

368.17(C), Feeder or Branch Circuits (busway taps) 


(6) 
430.53(D), Single Motor Taps 

(F) 
Transformer Secondary Conductors. Single-phase (other than 2-wire) and multiphase (other than delta-delta, 3-wire) transformer secondary conductors shall not be considered to be protected by the primary overcurrent protective device. Conductors supplied by the secondary side of a single-phase transformer having a 2-wire (single­voltage) secondary, or a three-phase, delta-delta connected transformer having a 3-wire (single-voltage) secondary, shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection is in accordance with 450.3 and does not exceed the value determined by multiplying the secondary conductor 





0 ampacity by the secondary-to-primary transformer voltage ratio. 
(G) Overcurrent Protection for Specific Conductor Applications. Overcurrent protection for the specific conductors shall be permitted to be provided as referenced in Table 240.4(G). 
240.5 Protection of Flexible Cords, Flexible Cables, and Fixture Wires. 
Flexible cord and flexible cable, including tinsel cord and extension cords, and fixture wires shall be protected against overcurrent by either 240.5(A) or (B). 
(A) 
Ampacities. Flexible cord and flexible cable shall be protected by an overcurrent device in accordance with their ampacity as specified in Table 400.5(A). and Table 400.5IIIIJ Fixture wire shall be protected against overcurrent in accordance with its ampacity as specified in Table 402.5. Supplementary overcurrent protection, as covered in 240.10, shall be permitted to be an acceptable means for providing this protection. 

(B) 
Branch-Circuit Overcurrent Device. Flexible cord shall be protected, where supplied by a branch circuit, in accordance with one of the methods described 240.5(B)(1), (B)(3), or (B)(4). Fixture wire shall protected, where supplied by a branch circuit, accordance with 240.5(B)(2). 









2013 California Electrical Code 



Where flexible cord or tinsel cord is approved for and used with a specific listed appliance or luminaire, it shall be considered to be protected when applied within the appliance or luminaire listing requirements. For the purposes of this section, a luminaire may be either portable or permanent. 


(2) Fixture Wire. Fixture wire shall be permitted to be tapped to the branch-circuit conductor of a branch circuit in accordance with the following: 
(1) 
20-ampere circuits-18 AWG, up to 15m (50 :ft) of run length 

(2) 	
20-ampere circuits -16 AWG, up to 30 m (100 :ft)of run length 

(3) 
20-ampere circuits -14 AWG and larger 

(
4) 30-ampere circuits -14 A WG and larger 

(5) 
40-ampere circuits -12 A WG and larger 

(6) 
50-ampere circuits -12 A WG and larger 



(
\ 

2013 California Electrical Code 


circuit breakers shall be permitted to be connected in parallel where they are factory assembled in parallel and listed as a unit. Individual fuses, circuit breakers, or combinations thereof shall not otherwise be connected in parallel. 
240.9 Thermal Devices. Thermal relays and other devices not designed to open short circuits or ground faults shall not be used for the protection of conductors against overcurrent due to short circuits or ground faults, but the use of such devices shall be permitted to protect motor branch-circuit conductors from overload if protected in accordance with 430.40. 
240.10 Supplementary Overcurrent Protection. 
Where supplementary overcurrent protection is used for luminaires, appliances, and other equipment or for internal circuits and components of equipment, it shall not be used as a substitute for required branch-circuit overcurrent devices or in place of the required branch­circuit protection. Supplementary overcurrent devices shall not be required to be readily accessible. 
70-91 





ground but not exceeding 600 volts phase-to-phase for each individual device used as a building or structure main disconnecting means rated 1000 amperes or more. 
The provisions of this section shall not apply to the disconnecting means for the following: 
(1) 
Continuous industrial processes where a nonorderly shutdown will introduce additional or increased hazards 

(2) 
Installations 	where ground-fault protection is provided by other requirements for services or feeders 

(3) 
Fire pumps 


240.15 Ungrounded Conductors. 
(A) Overcurrent Device Required. A fuse or an overcurrent trip unit of a circuit breaker shall be connected in series with each ungrounded conductor. A combination of a current transformer and overcurrent relay shall be considered equivalent to an overcurrent trip unit. 
Informational Note: For motor circuits, see Parts III, IV, V, and XI of Article 430. 

(B) 	Circuit Breaker as Overcurrent Device. Circuit 

permitted as the protection for each ungrounded conductor of multiwire branch circuits that serve only single-phase line-to-neutral loads. 

handle ties, shall be permitted as the protection for each ungrounded conductor for line-to-line connected loads for 
single-phase 
70-92 


ARTICLE 240 -OVERCURRENT PROTECTION 
(4)  For field installations, Ithe tap conductors leave the enclosure or vault in which the the  (2) The tap conductors are not over 7.5 m (25 ft) long horizontally and not over 30 m (100 ft) total length.  
(3) The ampacity of the tap conductors is not less than  
one-third  the  rating  of  the  overcurrent  device  
protecting the feeder conductors.  

Informational Note: For overcurrent protection requirements for panelboards, see 408.36. 
(2) Taps Not over 7.5 m (25 ft) Long. Where the length of the tap conductors does not exceed 7.5 m (25 ft) and the tap conductors comply with all the following: 
( 1) The ampacity of the tap conductors is not less than one-third of the rating of the overcurrent device protecting the feeder conductors. 

0 	(2) The tap conductors terminate in a single circuit breaker or a single set of fuses that limit the load to the ampacity of the tap conductors. This device shall be permitted to supply any number of additional overcurrent devices on its load side. 
(3) 	
The tap conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means. 

(3) 
Taps Supplying a Transformer [Primary Plus Secondary Not over 7.5 m (25 ft) Long]. Where the tap conductors supply a transformer and comply with all the following conditions: 

(1) 	
The conductors supplying the primary of a transformer have an ampacity at least one-third the rating of the overcurrent device protecting the feeder conductors. 

(2) 
The conductors supplied by the secondary of the transformer shall have an ampacity that is not less than the value of the primary-to-secondary voltage ratio multiplied by one-third of the rating of the overcurrent device protecting the feeder conductors. 

(3) 	
The total length of one primary plus one secondary conductor, excluding any portion of the primary conductor that is protected at its ampacity, is not over 


7.5 m (25 ft). 
(4) 	The primary and secondary conductors are protected 

() 	from physical damage by being enclosed in an approved raceway or by other approved means. 
(
5) The secondary conductors terminate in a single circuit breaker or set of fuses that limit the load current to not more than the conductor ampacity that is permitted by 310.15. 

(4) 
Taps over 7.5 m (25 ft) Long. Where the feeder is in a high bay manufacturing building over 11 m (35 ft) high at walls and the installation complies with all the following conditions: 

(1) 	
Conditions of maintenance and supervision ensure that only qualified persons service the systems. 



(4) 
The tap conductors terminate at 	asingle circuit breaker or a single set of fuses that limit the load to the ampacity of the tap conductors. This single overcurrent device shall be permitted to supply any number of additional overcurrent devices on its load side. 

(
5) The tap 	conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means. 

(
6) The tap conductors are continuous from end-to-end and contain no splices. 

(7) 
The tap conductors are sized 6 A WG copper or 4 A WG aluminum or larger. 

(8) 
The tap conductors do not penetrate walls, floors, or ceilings. 

(9) 
The tap is made no less than 9 m (30 	ft) from the floor. 

(5) 
Outside Taps of Unlimited Length. Where the conductors are located outdoors of a building or structure, except at the point of load termination, and comply with all of the following conditions: 

(1) 
The conductors are protected from physical damage in an approved manner. 

(2) 
The conductors terminate at a single circuit breaker or a single set of fuses that limit the load to the ampacity of the conductors. This single overcurrent device shall be permitted to supply any number of additional overcurrent devices on its load side. 

(3) 
The overcurrent 	device for the conductors is an integral part of a disconnecting means or shall be located immediately adjacent thereto. 

(4) 
The 	disconnecting means for the conductors is installed at a readily accessible location complying with one of the following: 

a. 	
Outside of a building or structure 

b. 	
Inside, nearest the point of entrance of the conductors 

c. 	
Where installed in accordance with 230.6, nearest the point of entrance of the conductors 


(C) 
Transformer Secondary Conductors. A set of conductors feeding a single load, or each set of conductors feeding separate loads, shall be permitted to be connected to a transformer secondary, without overcurrent protection at the secondary, as specified in 240.21(C)(l) through (C)(6). The provisions of 240.4(B) shall not be permitted for transformer secondary conductors. 


Informational Note: For overcurrent protection requirements for transformers, see 450.3. 
2013 California Electrical Code 

ARTICLE 240 -OVERCURRENT PROTECTION 
240.21 
(1) Protection by Primary Overcurrent Device. 
Conductors supplied by the secondary side of a single­phase transformer having a 2-wire (single-voltage) secondary, or a three-phase, delta-delta connected transformer having a 3-wire (single-voltage) secondary, shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection is in accordance with 450.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. 
Single-phase (other than 2-wire) and multiphase (other than delta-delta, 3-wire) transformer secondary conductors are not considered to be protected by the primary overcurrent protective device. 
(2) 
Transformer Secondary Conductors Not over 3 m (10 ft) Long. If the length of secondary conductor does not exceed 3 m (10 ft) and complies with all of the following: 

(1) 
The ampacity of the secondary conductors is 

a. 	
Not less than the combined calculated loads on the circuits supplied by the secondary conductors, and 

b. 	
Not less than the rating of the device supplied by the secondary conductors or not less than the rating of the overcurrent-protective device at the termination of the secondary conductors 


(2) 
The secondary conductors do not extend beyond the switchboard, panelboard, disconnecting means, or control devices they supply. 

(3) 
The secondary conductors are enclosed in a raceway, which shall extend from the transformer to the enclosure of an enclosed switchboard, panelboard, or control devices or to the back of an open switchboard. 

(4) 
For 	field installations where the secondary conductors leave the enclosure or vault in which the supply connection is made, the rating of the overcurrent device protecting the primary of the transformer, multiplied by the primary to secondary transformer voltage ratio, shall not exceed 10 times the ampacity of the secondary conductor. 

Informational Note: For overcurrent protection requirements for panelboards, see 408.36. 


(3) 
Industrial Installation Secondary Conductors Not over 7.5 m (25 ft) Long. For industrial installations only, where the length of the secondary conductors does not exceed 7.5 m (25 ft) and complies with all of the following: 

(1) 
Conditions of maintenance and supervision ensure that only qualified persons service the systems. 

(2) 
The ampacity of the secondary conductors is not less than the secondary current rating of the transformer, and the sum of the ratings of the overcurrent devices 


does not exceed the ampacity of the secondary 
conductors. 

(3) 
All overcurrent devices are grouped. 

(
4) The 	secondary conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means. 

(4) 
Outside Secondary Conductors. Where the conductors are located outdoors of a building or structure, except at the point of load termination, and comply with (.'"');all of the following conditions: 

(1) 
The conductors are protected from physical damage in an approved manner. 

(2) 
The conductors terminate at a single circuit breaker or a single set of fuses that limit the load to the ampacity of the conductors. This single overcurrent 0 device shall be permitted to supply any number of additional overcurrent devices on its load side. 

(3) 
The 	overcurrent device for the conductors is an integral part of a disconnecting means or shall be located immediately adjacent thereto. 

(
4) The 	disconnecting means for the conductors is installed at a readily accessible location complying with one of the following: 

a. 	
Outside of a building or structure 

b. 	
Inside, nearest the point of entrance of the conductors 

c. 	
Where installed in accordance with 230.6, nearest the point of entrance of the conductors 

(5) 
Secondary Conductors from a Feeder Tapped Transformer. Transformer secondary conductors installed in accordance with 240.2l(B)(3) shall be permitted to have overcurrent protection as specified in that section. 


(6) Secondary Conductors Not over 7.5 m (25 ft) Long. 
Where the length of secondary conductor does not exceed 
7.5 m (25 ft) and complies with all of the following: 
(1) 
The 	secondary conductors shall have an ampacity that is not less than the value of the primary-to­secondary voltage ratio multiplied by one-third of the rating of the overcurrent device protecting the primary of the transformer. 

(2) 
The secondary conductors terminate in a single CJ circuit breaker or set of fuses that limit the load current to not more than the conductor ampacity that is permitted by 310.15. 

(3) 
The secondary conductors are protected from 

physical damage by being enclosed in an approved raceway or by other approved means. 


(D) 
Service Conductors. Service conductors shall be permitted to be protected by overcurrent devices in accordance with 230.91. 

(E) 
Busway Taps. Busways and busway taps shall be permitted to be protected against overcurrent in accordance with 368.17. 




2013 California Electrical Code 


ARTICLE 240 -OVERCURRENT PROTECTION 
(F) Motor Circuit Taps. Motor-feeder and branch-circuit conductors shall be permitted to be protected against overcurrent in accordance with 430.28 and 430.53, respectively. 
(G) Conductors from Generator Terminals. 
Conductors from generator terminals that meet the size requirement in 445.13 shall be permitted to be protected against overload by the generator overload protective device(s) required by445.12. 
(H) Battery Conductors. Overcurrent protection shall be permitted to be installed as to the storage battery terminals in location. Installation of the overcurrent protection within a hazardous location shall also be permitted. 
240.22 Grounded Conductor. 
No overcurrent device shall be connected in series with 
any conductor that is intentionally grounded, unless one 
of the following two conditions is met: 
(1) 
The overcurrent device opens all conductors of the circuit, including the grounded conductor, and is designed so that no pole can operate independently. 

(2) 	
Where required by 430.36 or 430.37 for motor overload protection. 



240.23 Change in Size of Grounded Conductor. Where /.
a change occurs in the size of the ungrounded conductor, 
I 
a similar change shall be permitted to be made in the size of the grounded conductor. 
240.24 Location in or on Premises. 
(A) 
Accessibility. Overcurrent devices shall be readily accessible and shall be installed so that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more than 2.0 m ( 6 ft 7 in.) above the floor or working platform, unless one of the following applies: 

(1) 
For busways, as provided in 368.17(C). 

(2) 
For 	supplementary overcurrent protection, as described in 240.10. 

(3) 
For overcurrent devices, as described in 225.40 and 

(4) 
For 	overcurrent devices adjacent to utilization equipment that they supply, access shall be permitted to be by portable means. 

(B) 
Occupancy. Each occupant shall have ready access to all overcurrent devices protecting the conductors supplying that occupancy, unless otherwise permitted in 240.24(B)(l) and (B)(2). 


230.92. 

(1) 
Service and Feeder Overcurrent Devices. Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service overcurrent devices and feeder overcurrent devices supplying more than one occupancy shall be permitted to be accessible only to authorized management personnel in the following: 

(1) 
Multiple-occupancy buildings 

(2) 
Guest rooms or guest suites 

(2) 
Branch-Circuit Overcurrent Devices. Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the branch­circuit overcurrent devices supplying any guest rooms or guest suites without permanent provisions for cooking shall be permitted to be accessible only to authorized management personnel. 

(C) 
Not Exposed to Physical Damage. Overcurrent devices shall be located where they will not be exposed to physical damage. 


Informational Note: See 110.11, Deteriorating Agents. 

(D) 	Not in Vicinity of Easily Ignitible Material. 
Overcurrent devices shall not be located in the vicinity of easily ignitible material, such as in clothes closets. 
Not Located in Bathrooms. In 

and guest rooms or devices, other than supplementary overcurrent protection, shall not be located in bathrooms. 
(F) Not Located over Steps. Overcurrent devices shall not be located over steps of a stairway. 
lll. Enclosures 
240.30 General. 
(A) 
Protection from Physical Damage. Overcurrent devices shall be protected from physical damage by one ofthe following: 

(1) 	
Installation in enclosures, cabinets, cutout boxes, or equipment assemblies 

(2) 
Mounting on open-type switchboards, panelboards, or control boards that are in rooms or enclosures free from dampness and easily ignitible material and are accessible only to qualified personnel 

(B) 
Operating Handle. The operating handle of a circuit breaker shall be permitted to be accessible without opening a door or cover. 


240.32 Damp or Wet Locations. Enclosures for overcurrent devices in damp or wet locations shall comply with 312.2. 
2013 California Electrical Code 





disconnecting means as permitted by 230.82. A single disconnecting means shall be permitted on the supply side of more than one set of fuses as permitted by 430.112, Exception, for group operation of motors and 424.22(C) for fixed electric space-heating equipment. 
240.41 Arcing or Suddenly Moving Parts. Arcing or suddenly moving parts shall comply with 240.41(A) and (B). 
(A) 
Location. Fuses and circuit breakers shall be located or shielded so that persons will not be burned or otherwise injured by their operation. 

(B) 
Suddenly Moving Parts. Handles or levers of circuit breakers, and similar parts that may move suddenly in such a way that persons in the vicinity are likely to be injured by being struck by them, shall be guarded or isolated. 


V. Plug Fuses, Fuseholders, and Adapters 
240.50 General. 
(A) 
Maximum Voltage. Plug fuses shall be permitted to be used in the following circuits: 

(1) Circuits not exceeding 125 volts between conductors 


(2) 
Circuits supplied by a 	system having a grounded neutral point where the line-to-neutral voltage does not exceed 150 volts 

(B) 
Marking. Each fuse, fuseholder, and adapter shall be marked with its ampere rating. 

(C) 
Hexagonal Configuration. Plug fuses of 15-ampere and lower rating shall be identified by a hexagonal configuration of the window, cap, or other prominent part to distinguish them from fuses of higher ampere ratings. 




made to accept Type S fuses by the use of adapters. 
240.53 Type S Fuses. Type S fuses shall be of the plug type and shall comply with 240.53(A) and (B). 
(A) 
Classification. Type S fuses shall be classified at not over 125 volts and 0 to 15 amperes, 16 to 20 amperes, and 21 to 30 amperes. 

(B) 
Noninterchangeable. Type S fuses of an ampere classification as specified in 240.53(A) shall not be interchangeable with a lower ampere classification. They shall be designed so that they cannot be used in any fuseholder other than a Type S fuseholder or a fuseholder with a Type S adapter inserted. 


240.54 Type S Fuses, Adapters, and Fuseholders. 
(A) 
To Fit Edison-Base Fuseholders. Type S adapters shall fit Edison-base fuseholders. 

(B) 
To Fit Type S Fuses Only. Type S fuseholders and adapters shall be designed so that either the fuseholder itself or the fuseholder with a Type S adapter inserted cannot be used for any fuse other than a Type S fuse. 

(C) 
Nonremovable. Type S adapters shall be designed so that once inserted in a fuseholder, they cannot removed. 

(D) 
Nontamperable. Type S fuses, fuseholders, adapters shall be designed so that tampering or shunting (bridging) would be difficult. 

(E) 
Interchangeability. Dimensions of Type S fuses, fuseholders, and adapters shall be standardized to permit interchangeability regardless of the manufacturer. 



2013 California Electrical Code 



ARTICLE 240 -OVERCURRENT PROTECTION 
VI. Cartridge Fuses and Fuseholders 

0 
240.60 General. 
(A) 
Maximum Voltage -300-Volt Type. Cartridge fuses and fuseholders of the 300-volt type shall be permitted to be used in the following circuits: 

(1) 
Circuits not exceeding 300 volts between conductors 

(2) 
Single-phase line-to-neutral circuits supplied from a 3-phase, 4-wire, solidly grounded neutral source where the line-to-neutral voltage does not exceed 300 volts 

(B) 
Noninterchangeable -0-6000-Ampere Cartridge Fuseholders. Fuseholders shall be designed so that it will be difficult to put a fuse of any given class into a



() 	fuseholder that is designed for a current lower, or voltage higher, than that of the class to which the fuse belongs. Fuseholders for current-limiting fuses shall not permit insertion of fuses that are not current-limiting. 
(C) 
Marking. Fuses shall be plainly marked, either by printing on the fuse barrel or by a label attached to the barrel showing the following: 

(1) 
Ampere rating 

(2) 
Voltage rating 

(3) 
Interrupting rating where other than 10,000 amperes 

(4) 
Current limiting where applicable 

(
5) The name or trademark of the manufacturer 



0 
The interrupting rating shall not be required to be marked on fuses used for supplementary protection. 
(D) Renewable Fuses. Class H cartridge fuses of the renewable type shall be permitted to be used only for replacement in existing installations where there is no evidence of overfusing or tampering. 
240.61 Classification. Cartridge fuses and fuseholders shall be classified according to voltage and amperage ranges. Fuses rated 600 volts, nominal, or less shall be permitted to be used for voltages at or below their ratings. 

(J 
VII. Circuit Breakers 
240.80 Method of Operation. Circuit breakers shall be trip free and capable of being closed and opened by manual operation. Their normal method of operation by other than manual means, such as electrical or pneumatic, shall be permitted if means for manual operation: are also provided. 
240.81 Indicating. Circuit breakers shall clearly indicate whether they are in the open "off' or closed "on" position. 
Where Circuit breaker handles are operated vertically rather than rotationally or horizontally, the ''up" position of the handle shall be the "on" position. 
2013 California Electrical Code 

· 240.82 N ontamperable. A circuit breaker shall be of such design that any alteration of its trip point (calibration) or the time required for its operation requires dismantling of the device or breaking of a seal for other than intended adjustments. 
240.83 Marking. 
(A) 
Durable and Visible. Circuit breakers shall be marked with their ampere rating in a manner that will be durable and visible after installation. Such marking shall be permitted to be made visible by removal of a trim or cover. 

(B) 
Location. Circuit breakers rated at 1 00 amperes or less and 600 volts or less shall have the ampere rating molded, stamped, etched, or similarly marked into their handles or escutcheon areas. 

(C) 
Interrupting Rating. Every circuit breaker having an interrupting rating other than 5000 amperes shall have its interrupting rating shown on the circuit breaker. The interrupting rating· shall not be required to be marked on circuit breakers used for supplementary protection. 

(D) 
Used as Switches. Circuit breakers used as switches in 120-volt and 277-volt fluorescent lighting circuits shall be listed and shall be marked SWD or HID. Circuit breakers used as switches in high-intensity discharge lighting circuits shall be listed and shall be marked as HID. 

(E) 
Voltage Marking. Circuit breakers shall be marked with a voltage rating not less than the nominal system voltage that is indicative of their capability to interrupt fault currents between phases or phase to ground. 


240.85 Applications. A circuit breaker with a straight voltage rating, such as 240V or 480V, shall be permitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the circuit breaker's voltage rating. A two-pole circuit breaker shall not be used for protecting a 3-phase, comer-grounded delta circuit unless the circuit breaker is marked 1 <D-3<1> to indicate such suitability. 
A circuit breaker with a slash rating, such as 120/240V or 480Y/277V, shall be permitted to be applied in a solidly grounded circuit where the nominal voltage of any conductor to ground does not exceed the lower of the two values of the circuit breaker's voltage rating and the nominal voltage between any two conductors does not exceed the higher value of the circuit breaker's voltage rating. 
Informational Note: Proper application of molded case circuit breakers on 3-phase systems, other than solidly grounded wye, particularly on comer grounded delta systems, considers the circuit breakers' individual pole­interrupting capability. 

ARTICLE 240 -OVERCURRENT PROTECTION 
240.86 
240.86 Series Ratings. Where a circuit breaker is used on a circuit having an available fault current higher than the marked interrupting rating by being connected on the load side of an acceptable overcurrent protective device having a higher rating, the circuit breaker shall meet the requirements specified in (A) or (B), and (C). 
(A) 
Selected Under Engineering Supervision in Existing Installations. The series rated combination devices shall be selected by a licensed professional engineer engaged primarily in the design or maintenance of electrical installations. The selection shall be documented and stamped by the professional engineer. This documentation shall be available to those authorized to design, install, inspect, maintain, and operate the system. This series combination rating, including identification of the upstream device, shall be field marked on the end use equipment. 

For calculated applications, the engineer shall ensure that the downstream circuit breaker( s) that are part of the series combination remain passive during the interruption period of the line side fully rated, current-limiting device. 

(B) 
Tested Combinations. The combination of line-side overcurrent device and load-side circuit breaker(s) is tested and marked on the end use equipment, such as switchboards and panelboards. 


Informational Note to (A) and (B): See 110.22 for marking of series combination systems. 

(C) 
Motor Contribution. Series ratings shall not be used where 

(1) 
Motors are connected on the load side of the higher­rated overcurrent device and on the line side of the lower-rated overcurrent device, and 

(2) 
The sum of the motor full-load currents exceeds 1 percent of the interrupting rating of the lower-rated circuit breaker. 


VIII. Supervised Industrial Installations 
240.90 General. Overcurrent protection in areas of supervised industrial installations shall comply with all of the other applicable provisions of this article, except as provided in Part VIII. The provisions of Part VIII shall be permitted only to apply to those portions of the electrical system in the supervised industrial installation used exclusively for manufacturing or process control activities. 
240.92 Location in Circuit. 
An overcurrent device shall be connected in each ungrounded circuit conductor as required in 240.92(A) through (E). 
(A) 
Feeder and Branch-Circuit Conductors. Feeder and branch-circuit conductors shall be protected at the point the conductors receive their supply as permitted in 240.21 or as otherwise permitted in 240.92(B), (C), (D), or (E). 

(B) 
Feeder Taps. For feeder taps specified in 240.21(B)(2), (B)(3), and (B)(4), the tap conductors shall be permitted to be sized in accordance with Table 240.92(B). 

(C) 
Transformer Secondary Conductors of Separately Derived Systems. Conductors shall be permitted to be connected to a transformer secondary of a separately derived system, without overcurrent protection at the connection, where the conditions of 240.92(C)(1 ), (C)(2), and (C)(3) are met. 


_ 

(1) 
Short-Circuit and Ground-Fault Protection. The conductors shall be protected from short-circuit and ground-fault conditions by complying with one of the following conditions: 

(1) 
The length of the 	secondary conductors does not exceed 30 m (100 ft) and the transformer primary overcurrent device has a rating or setting that does not exceed 150 percent of the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. 

(2) 
The conductors are protected by a differential relay with a trip setting equal to or less than the conductor ampacity. 

a. 	
Outside of a building or structure 

b. 	
Inside, nearest the point of entrance of the conductors 

c. 	
Where installed in accordance with 230.6, nearest the point of entrance of the conductors 


2013 California Electrical Code 



70-99 






ARTICLE 250 -GROUNDING AND BONDING 
(E) Protection by Primary Overcurrent Device. 
Conductors supplied by the secondary side of a transformer shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided the primary device time-current protection characteristic, multiplied by the maximum effective primary-to-secondary transformer voltage ratio, effectively protects the secondary conductors. 
IX. Overcurrent Protection Over 600 Volts, Nominal 
240.100 Feeders and Branch Circuits. 
(A) Location and Type of Protection. Feeder and branch-circuit conductors shall have overcurrent protection in each ungrounded conductor located at the point where the conductor receives its supply or at an alternative location in the circuit when designed under engineering supervision that includes but is not limited to considering the appropriate fault studies and time-current coordination analysis of the protective devices and the conductor damage curves. The overcurrent protection shall be permitted to be provided by either 240. 1 00(A)(l) or (A)(2). 
(1) 	Overcurrent Relays and Current Transformers. 
Circuit breakers used for overcurrent protection of 3­phase circuits shall have a minimum of three overcurrent relay elements operated from three current transformers. The separate overcurrent relay elements (or protective functions) shall be permitted to be part of a single electronic protective relay unit. 
On 3-phase, 3-wire circuits, an overcurrent relay element in the residual circuit of the current transformers shall be permitted to replace one of the phase relay elements. 
An overcurrent relay element, operated from a current transformer that links all phases of a 3-phase, 3­wire circuit, shall be permitted to replace the residual relay element and one of the phase-conductor current transformers. Where the neutral conductor is not regrounded on the load side of the circuit as permitted in 
250. 1 84(B), the current transformer shall be permitted to link all 3-phase conductors and the grounded circuit conductor (neutral). 
(2) 
Fuses. A fuse shall be connected in series with each ungrounded conductor. 

(B) 
Protective Devices. The protective device(s) shall be capable of detecting and interrupting all values of current that can occur at their location in excess of their trip­setting or melting point. 

(C) 
Conductor Protection. The operating time of the protective device, the available short-circuit current, and the conductor used shall be coordinated to prevent damaging or dangerous temperatures in conductors or conductor insulation under short-circuit conditions. 


240.101 Additional Requirements for Feeders. 
(A) 
Rating or Setting of Overcurrent Protective Devices. The continuous ampere rating of a fuse shall not exceed three times the ampacity of the conductors. The long-time trip element setting of a breaker or the minimum trip setting of an electronically actuated fuse shall not exceed six times the ampacity of the conductor. For fire pumps, conductors shall be permitted to be 

()protected for overcurrent in accordance with 695.4{1)(2). ..._/

(B) 
Feeder Taps. Conductors tapped to a feeder shall be permitted to be protected by the feeder overcurrent device where that overcurrent device also protects the tap conductor. 


I 

I. General 
250.1 Scope. 
This article covers general requirements for grounding and bonding of electrical installations, and the specific requirements in (1) through (6).
(1) 
Systems, circuits, and equipment required, permitted, or not permitted to be grounded 

(2) 	
Circuit conductor to be grounded on grounded systems 

(3) 
Location of grounding connections 

(
4) Types atid sizes of grounding and bonding conductors and electrodes 

(5) 	
Methods of grounding and bonding 

(6) 	
Conditions under which guards, isolation, or insulation may be substituted for grounding 


Informational Note: See Figure 250.1 for information on 
the organization of Article 250 covering grounding and 
bonding requirements. 


250.2 Definitions. 
0 
• 

Effective Ground-Fault Current Path. An intentionally constructed, low-impedance electrically conductive path designed and intended to carry current under ground­fault conditions from the point of a ground fault on a wiring system to the electrical supply source and that facilitates the operation of the overcurrent protective device or ground-fault detectors on high-impedance grounded systems. 
2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
(A) Grounded Systems. 
(1) Electrical System Grounding. Electrical systems that are grounded shall be connected to earth in a manner that will limit the voltage imposed by lightning, line surges, or unintentional contact with higher-voltage lines and that will stabilize the voltage to earth during normal operation. 
Informational Note: An important consideration for limiting the is the routing of bonding and grounding conductors so that they are not any longer than necessary to complete the connection without disturbing the permanent parts of the installation and so that unnecessary bends and loops are avoided. 

(2) 
Grounding of Electrical Equipment. Normally non­current-carrying conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected to earth so as to limit the voltage to ground on these materials. 

(3) 
Bonding of Electrical Equipment. Normally non­current-carrying conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected together and to the electrical supply source in a manner that establishes an effective ground-fault current path. 


·

(4) 
Bonding of Electrically Conductive Materials and Other Equipment. Normally non--current-carrying electrically conductive materials that are likely to become energized shall be connected together and to the electrical supply source in a manner that establishes an effective ground-fault current path. 

(5) 
Effective Ground-Fault Current Path. Electrical equipment and wiring and other electrically conductive material likely to become energized shall be installed in a manner that creates a low-impedance circuit facilitating the operation of the overcurrent device or ground detector for high-impedance grounded systems. It shall be capable of safely carrying the maximum groi.md-fault current likely to be imposed on it from any point on the wiring system where a ground fault may occur to the electrical supply source. The earth shall not be considered as an effective ground-fault current path. 


(B) Ungrounded Systems. 
(1) 
Grounding Electrical Equipment. Non-current­carrying conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected to earth in a manner that will limit the voltage imposed by lightning or unintentional contact with higher-voltage lines and limit the voltage to ground on these materials. 

(2) 
Bonding of Electrical Equipment. Non-current­carrying conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected together and to the supply system grounded equipment in a manner that creates a low-impedance path for ground-fault current that is capable of carrying the maximum fault current likely to be imposed on it. 


0 
0 
0 

0 

Part VIII Direct-current 
systems 

Part X Grounding of 
systems and circuits of 
1kV and over (high voRage) 

Part Ill Grounding electrode 
system and grounding 
electrode conductor 

Part IV Enclosure, raceway, and service cable grounding 
••••• Grounding and Bonding. 
Part VBonding 
Part IX Instruments, meters, and relays 
Ground-Fault Current Path. An electrically conductive path from the point of a ground fault on a wiring system through normally non-current-carrying conductors, equipment, or the earth to the electrical supply source. 
Informational Note: Examples of ground-fault current paths could consist of any combination of equipment grounding conductors, metallic raceways, metallic cable sheaths, electrical equipment, and any other electrically conductive material such as metal water and gas piping, steel framing members, stucco mesh, metal ducting, reinforcing steel, shields of communications cables, and the earth itsel£ 
250.3 Application of Other Articles. For other articles applying to particular cases of installation of conductors and equipment, grounding and bonding requirements are identified in Table 250.3 that are in addition to, or modifications of, those of this article. 
250.4 General Requirements for Grounding and Bonding. The following general requirements identify what grounding and bonding of electrical systems are required to accomplish. The prescriptive methods contained in Article 250 shall be followed to comply with the performance requirements of this section. 
2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
Table 250.3 Additional and 
Article Section 
Agricultural buildings Audio signal processing, amplification, and reproduction 
equipment Branch circuits Cable bus Cable trays Capacitors Circuits and equipment operating at less than 50 volts Closed-loop and programmed power distribution Communications circuits Community antenna television and radio distribution 
systems Conductors for general wiring Cranes and hoists Electrically driven or controlled irrigation machines Electric signs and outline lighting Electrolytic cells Elevators, dumbwaiters, escalators, moving walks, 
wheelchair lifts, and stairway chair lifts Fire alarm systems Fixed electric heating equipment for pipelines and vessels Fixed outdoor electric deicing and snow-melting 
equipment Flexible cords and cables Floating buildings Grounding-type receptacles, adapters, cord connectors, 
and attachment plugs Hazardous (classified) locations Health care facilities Induction and dielectric heating equipment Industrial machinery Information technology equipment Intrinsically safe systems Luminaires (lighting fixtures) and lighting equipment Luminaires (fixtures), lampholders, and lamps Marinas and boatyards Mobile homes and mobile home park Motion picture and television studios and similar 
locations Motors, motor circuits, and controllers Natural and artificially made bodies of water Outlet, device, pull, and junction boxes; conduit bodies; 
and fittings Over 600 volts, nominal, underground wiring methods Panelboards Pipe organs Radio and television equipment Receptacles and cord connectors Recreational vehicles and recreational vehicle parks Services Solar photovoltaic systems Swimming pools, fountains, and similar installations Switchboards and panelboards Switches Theaters, audience areas of motion picture and television 
studios, and similar locations Transformers and transformer vaults Use and identification of grounded conductors 
392 
720 
800 
310 610 
600 668 620 
500-5 17 
517 
665 
670 

410 

550 

430 

650 

810 

551 

230 

680 

200 

660 

547.9 and 547.10 
640.7 
210.5, 21o.6, 406.3 
370.9 
392.3(C), 392.7 

460.10, 460.27 
780.3 
820.93, 820.100, 820.103 
675.ll(C), 675.12, 675.13, 675.14, 675.15 () 
760.9 427.29, 427.48 
426.27 
400.22, 400.23 
553.8, 553.10, 553.11 

406.9 
645 15 
504.50 410.17, 410.18, 410.20, 410.21, 410.105(B) 
555.15 
530.20, 530.64(B) 
682.30, 682.31, 682.32, 682.33 
314.4, 314.25 

300.50(B) 
/----........ 

408.40 I \ 
406.3 
690.41, 690.42, 690,43, 690.45, 690.47 
408.3(D) 
404. 12 
520.81 
450. 10 
517.78 

ARTICLE 250 -GROUNDING AND BONDING 
250.20 



0 
0 

0 

0 

\,

(3) 
Bonding of Electrically Conductive Materials and Other Equipment. Electrically conductive materials that are likely to become energized shall be connected together and to the supply system grounded equipment in a manner that creates a low-impedance path for ground-fault current that is capable of carrying the maximum fault current likely to be imposed on it. 

(
4) Path for Fault Current. Electrical equipment, wiring, and other electrically conductive material likely to become energized shall be installed in a manner that creates a low-impedance circuit from any point on the wiring system to the electrical supply source to facilitate the operation of overcurrent devices should a second ground fault from a different phase occur on the wiring system. The earth shall not be considered as an effective fault-current path. 


250.6 Objectionable Current. 
(A) Arrangement to Prevent Objectionable Current. 
The grounding of electrical systems, circuit conductors, surge arresters, surge-protective devices, and conductive normally non-current-carrying metal parts of equipment shall be installed and arranged in a manner that will prevent objectionable current. 
(B) 
Alterations to Stop Objectionable Current. If the use of multiple grounding connections results in objectionable current, one or more of the following alterations shall be permitted to be made, provided that the requirements of250.4(A)(5) or (B)(4) are met: 

(1) 	
Discontinue one or more but not all of such grounding connections. 

(2) 	
Change the locations of the grounding connections. 

(3) 
Interrupt 

the continuity of the conductor or conductive path causing the objectionable current. 

(
4) 	Take other suitable remedial and approved action. 


(C) Temporary Currents Not Classified as Objectionable Currents. 
Temporary currents resulting from 
conditions, such as ground faults, shall not be classified as objectionable current for the purposes specified in 250.6(A) and (B). 
(D) Limitations to Permissible Alterations. The provisions of this section shall not be considered as permitting electronic equipment from being operated on ac systems or branch circuits that are not connected to an equipment grounding conductor as required by this article. Currents that introduce noise or data errors in electronic equipment shall not be considered the objectionable currents addressed in this section. 


(E) Isolation of Objectionable Direct-Current Ground Currents. Where isolation of objectionable de ground currents from cathodic protection systems is required, a listed ac coupling/de isolating device shall be permitted in the equipment grounding conductor path to provide an effective return path for ac ground-fault current while blocking de current. 
250.8 Connection of Grounding and Bonding Equipment. 
(A) 
conductors, 
jumpers shall be connected by one 
means: 
(1) Listed pressure connectors 

(2) 	
Terminal bars 

(3) 	
Pressure connectors listed as grounding and bonding equipment 

(4) 	
Exothermic welding process 

(5) 	
Machine screw-type fasteners that engage not less than two threads or are secured with a nut 

(6) 	
Thread-forming machine screws that engage not less than two threads in the enclosure 

(7) 	
Connections that are part of a listed assembly 

(8) 	
Other listed means 

(B) 
Methods Not Permitted. Connection devices or fittings that depend solely on solder shall not be used. 


250.10 Protection of Ground Clamps and Fittings. 
Ground clamps or other fittings shall be approved for general use without protection or shall be protected from physical damage as indicated in (1) or (2) as follows: 
(1) 	
In installations where they are not likely to be damaged 

(2) 	
Where enclosed in metal, wood, or equivalent protective covering 


250.12 Clean Surfaces. Nonconductive coatings (such as paint, lacquer, and enamel) on equipment to be grounded shall be removed from threads and other contact surfaces to ensure good electrical continuity or be connected by means of fittings designed so as to make such removal unnecessary. 
II. System Grounding 
250.20 Alternating-Current Systems to Be Grounded. 
Alternating-current systems shall be grounded as provided 
for in 250.20(A), (B), 
Other systems shall be permitted to be grounded. If such systems are grounded, they shall comply with the applicable provisions of this article. 





2013 California Electrical Code 
70-103 

ARTICLE 250 -GROUNDING AND BONDING 
Informational Note: Anexample of a system permitted to be grounded is a comer-grounded delta transformer connection. See 250.26(4) for conductor to be grounded. 

(A) Alternating-Current Systems of Less Than 50 Volts. 
Alternating-current systems of less than 50 volts shall be , grounded under any of the following conditions: 
(1)  Where supplied by transformers, if the transformer  
supply system exceeds 150 volts to ground  
(2)  Where supplied by transformers,  if the transformer  
supply system is ungrounded  
(3)  Where installed outside as overhead conductors  

(B) 
Alternating-Current Systems of 50 Volts to 1000 Volts. Alternating-current systems of 50 volts to 1 000 volts that supply premises wiring and premises wiring systems shall be grounded under any of the following conditions: 

(1) 	
Where the system can be grounded so that the maximum voltage to ground on the ungrounded conductors does not exceed 150 volts 

(2) 	
Where the system is 3-phase, 4-wire, wye connected in which the neutral conductor is used as a circuit conductor 

(3) 	
Where the system is 3-phase, 4-wire, delta connected in which the midpoint of one phase winding is used as a circuit conductor 


(q 	Alternating-Current Systems of 1 kV and Over. 
Alternating-current systems supplying mobile or portable equipment shall be grounded as specified in 250.188. Where supplying other than mobile or portable equipment, such systems shall be permitted to be grounded. 
(D) Impedance Grounded Neutral Systems. Impedance grounded neutral systems shall be grounded in accordance with 250.36 or 250.186. 
250.21 Alternating-Current Systems of 50 Volts to -1000 Volts Not Required to Be Grounded. 
(A) General. The following ac systems of 50 volts to 
1000 volts shall be permitted to be grounded but shall not be required to be grounded: 
(1) 	
Electrical systems used exclusively to supply industrial electric furnaces for melting, refining, tempering, and the like 

(2) 	
Separately derived systems used exclusively for rectifiers that supply only adjustable-speed industrial drives 

(3) 	
Separately derived systems supplied by transformers that have a primary voltage rating less than 1000 volts, provided that all the following conditions are met: 

a. 	
The system is used exclusively for control circuits. 

b. 	
The conditions of maintenance and supervision ensure that only qualified persons service the installation. 

c. 	
Continuity of control power is required. 



(
4) Other systems that are not required to be grounded in accordance with the requirements of250.20(B) 

(1) 
Ungrounded alternating current systems as permitted in 250.21(A)(l) through (A)(4) operating at not less than 120 volts and not exceeding 1000 volts shall have ground detectors installed on the system. 


() 

250.22 Circuits Not to Be Grounded. 
The following circuits shall not be grounded: 
(1) 	
Circuits for electric cranes operating over combustible fibers in Class Ill locations, as provided in 503.155 

(2) 	
Circuits in health care facilities as provided in 517.61 and 517.160 

(3) 	
Circuits for equipment within electrolytic cell working zone as provided in Article 668 

(
4) 	Secondary circuits of lighting systems as provided in 41 1.5(A) 

(5) 	
Secondary circuits of lighting systems as provided in 680.23(A)(2). 


0

250.24 Grounding Service-Supplied Alternating­Current Systems. 
(A) 
System Grounding Connections. A premises wiring system supplied by a grounded ac service shall have a grounding electrode conductor connected to the grounded service conductor, at each service, in accordance with 250.24(A)(1) through (A)(5). 

(1) 
General. The grounding electrode conductor 


(-	,

connection shall be made at any accessible point from the \_ load end of the service drop or service lateral to and including the terminal or bus to which the grounded service conductor is connected at the service disconnecting means. 
Informational Note: See definitions of Service Drop and 
Service Lateral inArticle 100. 

0

(2) Outdoor Transformer. Where the transformer supplying the service is located outside the building, at least one additional grounding connection shall be made from the grounded service conductor to a grounding electrode, either at the transformer or elsewhere outside the building. 
ARTICLE 250 -GROUNDING AND BONDING 
C) 
Exception: The additional grounding electrode conductor connection shall not be made on high-impedance 
grounded neutral systems. The system shall meet the requirements of250.36. 
(3) 
Dual-Fed Services. For services that are dual fed (double ended) in a common enclosure or grouped together in separate enclosures and employing a secondary tie, a single grounding electrode conductor connection to the tie point of the grounded conductor(s) from each power source shall be permitted. 

(4) 
Main Bonding Jumper as Wire or Busbar. Where the main bonding jumper specified in 250.28 is a wire or busbar and is installed from the grounded conductor terminal bar or bus to the equipment grounding terminal bar or bus in the service equipment, the grounding electrode conductor shall be permitted to be connected to the equipment grounding terminal, bar, or bus to which the main bonding jumper is connected. 

(5) 
Load-Side Grounding Connections. A grounded conductor shall not be connected to normally non­current-carrying metal parts of equipment, to equipment grounding conductor(s), or be reconnected to ground on the load side of the service disconnecting means except as otherwise permitted in this article. 



0 
Informational Note: See for separately derived systems, 250.32 for connections at separate buildings or structures, and 250.142 for use of the grounded circuit conductor for grounding equipment. 
(B) Main Bonding Jumper. For a grounded system, an unspliced main bonding jumper shall be used to connect the equipment grounding conductor( s) and the service­disconnect enclosure to the grounded conductor within the enclosure for each service disconnect in accordance with 250.28. 
Exception No. I: Where more than one service disconnecting means is located in an assembly listed for use as service equipment, an unspliced main bonding 
jumper shall bond the grounded conductor(s) to the assembly enclosure. 
Exception No. 2: Impedance grounded neutral systems shall be permitted to be connected as provided in 250.36 and 250. 186. 
(C) Grounded Conductor Brought to Service Equipment. an ac system operating at less than 1000 volts at the conductor( s) 
to each service disconnecting means and shall be connected to each disconnecting means grounded conductor(s) terminal or bus. A main bonding jumper shall connect the grounded conductor(s) to each service disconnecting means enclosure. The grounded conductor(s) shall be installed in accordance with 250.24(C)(l) through 

Exception: are in a equipment, it shall be permitted to conductor(s) to the assembly common grounded conductor(s) terminal or bus. The assembly shall include a main bonding jumper for connecting the grounded conductor(s) to the assembly enclosure. 
Informational Note: See for grounded conductors connected in parallel. 

cl) High Impedance. The grounded conductor on a high­impedance grounded neutral system shall be grounded in accordance with 250.36. 
(D) Grounding Electrode Conductor. A grounding electrode conductor shall be used to connect the equipment grounding conductors, the service-equipment enclosures, and, where the system is grounded, the grounded service conductor to the grounding electrode(s) required by Part III of this article. This conductor shall be sized in accordance with 250.66. 
High-impedance grounded neutral system connections shall be made as covered in 250.36. 
Informational Note: See 250.24(A) for ac system grounding connections. 

(E) Ungrounded System Grounding Connections. A premises wiring system that is supplied by an ac service that is ungrounded shall have, at each service, a grounding electrode conductor connected to the grounding electrode( s) required by Part III of this article. The grounding electrode conductor shall be connected to a metal enclosure of the service conductors at any accessible point from the load end of the service drop or service lateral to the service disconnecting means. 
2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
250.26 Conductor to Be Grounded -Alternating­Current Systems. For ac premises wiring systems, the conductor to be grounded shall be as specified in the following: 
(1) 
Single-phase, 2-wire -one conductor 

(2) 
Single-phase, 3-wire -the neutral conductor 

(3) 
Multiphase systems having one wire common to all phases -the common conductor 

(4) 
Multiphase systems where one phase is grounded ­one phase conductor 

(
5) Multiphase systems in which one phase is used as in 

(2) 
-the neutral conductor 



250.28 Main Bonding Jumper and System Bonding Jumper. For a grounded system, main bonding jumpers and system bonding jumpers shall be installed as follows: 
(A) 
Material. Main bonding jumpers and system bonding jumpers shall be of copper or other corrosion-resistant material. A main bonding jumper and a system bonding jumper shall be a wire, bus, screw, or similar suitable conductor. 

(B) 
Construction. Where a main bonding jumper or a system bonding jumper is a screw only, the screw shall be identified with a green finish that shall be visible with the screw installed. 

(C) 
Attachment. Main bonding jumpers and system bonding jumpers shall be connected in the manner specified by the applicable provisions of250.8. 

(D) 
Size. Main bonding jumpers and system bonding jumpers shall be sized in accordance with 250.28(D)(l) through (D)(3). 

(1) 
General. Main bonding jumpers and system bonding jumpers shall not be smaller than the sizes shown in Table 


250.66. Where the supply conductors are larger than 1100 kcmil copper or 1750 kcmil aluminum, the bonding jumper shall have an area that is not less than 12Y2 percent of the area of the largest phase conductor except that, where the phase conductors and the bonding jumper are of different materials (copper or aluminum), the minimum size of the bonding jumper shall be based on the assumed use of phase conductors of the same material as the bonding jumper and with an ampacity equivalent to that of the installed phase conductors. 
(2) Main Bonding Jumper for Service with More Than One Enclosure. Where a service consists of more than a single enclosure as permitted in 230.7l(A), the main bonding jumper for each enclosure shall be sized in accordance with 250.28(D)(l) based on the largest ungrounded service conductor serving that enclosure. 
(3) Separately Derived System with More Than One Enclosure. Where a separately derived system supplies 
_ _

more than a single enclosure, the system bonding jumper for each enclosure shall be sized in accordance with 250.28(D)(l) based on the largest ungrounded feeder conductor serving that enclosure, or a single system bonding jumper shall be installed at the source and sized in accordance with 250.28(D)(l) based on the equivalent size of the largest supply conductor determined by the largest 
._ 

sum of the areas of the corresponding conductors of each set. 
(A) Grounded Systems. A separately derived ac system that is grounded shall comply with 250.30(A)(l) through 
CJ (A)(8). Except as otherwise permitted in this article, a grounded conductor shall not to normally non-current-carrying metal parts of equipment, be connected to equipment grounding-conductors, or be reconnected to on the load side of the .. 
Informational Note: See 250.32 for connections at 
separate buildings or structures, and 250.142 for use of 
the grounded circuit conductor for grounding equipment. 


Exception: Impedance grounded neutral system grounding connections shall be made as specified in 
250.36 or 250.186, " 
I \
' ' 

(1) An unspliced system 
\__/I 
250.28(A) through 

connection shall be made at any single point on the separately derived system from the source to the first system disconnecting means or overcurrent device, or it shall be made at the source of a separately derived system that has no · 
2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
0 
Exception No. 1: 
.6, a single system bonding jumper connection to the tie 

point of the grounded circuit conductors from each power 
source shall be permitted 

Exception No. 2: A system bonding jumper at both the 
source and the first disconnecting means shall be permitted 
I doing so does not establish a parallel path for the 
grounded conductor. I a grounded conductor is used in 


0 this manner, it shall not be smaller than the size specified 
for the system bonding jumper but shall not be required to 
be larger than the ungrounded conductor(s). For the 
purposes of this exception, connection through the earth 
shall not be considered as providing a parallel path. 


() Exception No. 3: The size of the system bonding jumper for 
a system that supplies a Class 1, Class 2, or Class 3 circuit, 
and is derived from · a transformer rated not more than 
1000 volt-amperes, shall not be smaller than the derived 

conductors and shall not be smaller than 14 
A WG copper or 12 AWG aluminum. 


0 
0 
<I> Grounding Electrode Conductor, Single Separately Derived System. A grounding electrode conductor for a 0 single separately derived system shall be sized in accordance with 250.66 for the derived conductors. I shall be used to connect the grounded conductor of the derived system to the grounding electrode as specified in 250.30(A). This connection shall be made at the same point on the separately derived system where the system bonding jumper is connected. 
2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
Exception No. 1: Ithe system bonding jumper specified in 250.30(A)(1) is awire or busbar, it shall be permitted to connect the grounding electrode conductor to the equipment grounding terminal, bar, or bus, provided the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system. 
Exception No. 2: Ia separately derived system originates in listed equipment suitable as service equipment, the grounding electrode conductor from the service or feeder 
· 

equipment to the grounding electrode shall be permitted as the grounding electrode conductor for the separately derived system, provided the grounding electrode conductor is of sufficient size for the separately derived system. I the equipment grounding bus internal to the equipment is not smaller than the required grounding electrode conductor for the separately derived system, the grounding electrode connection for the separately derived system shall be permitted to be made to the bus. 
Exception No. 3: A grounding electrode conductor shall not be required for a system that supplies a Class 1, Class 2, or Class 3 circuit and is derived from a transformer · rated not more than 1000 volt-amperes, provided the grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordance with 
250. 30(A)(1), Exception No. 3, and the transformer frame or enclosure is grounded by one of the means specified in 
250. 134. 
<J) 
Exception No. 1: I the system bonding jumper specified in 250.30(A)(1) is a wire or busbar, it shall beirmitted to connect the grounding electrode conductor to the equipment grounding terminal, bar, or bus, provided the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system. 
Exception No. 2: A grounding electrode conductor shall not be required for a system that supplies a Class 1, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1000 volt-amperes, provided the system grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordance with 250.30(A)(1), Exception No. 3, and the transformer frame or enclosure is grounded by one of the means specified in 
250. 134. 
not smaller than 3/0 A WG copper or 250 kcmil aluminum 
(2) 


(b) 
Tap Conductor Size. Each tap conductor shall be sized in accordance with 250.66 based on the derived 


conductors of the separately derived system it serves. 
Exception: I a separately derived system originates in listed equipment suitable as service equipment, the grounding electrode conductor from the service or feeder equipment to the grounding electrode shall be permitted as the grounding electrode conductor for the separately derived system, provided the grounding electrode conductor is of sufficient size for the separately derived system. I the equipment ground bus internal to the equipment is not smaller than the required grounding electrode conductor for the separately derived system, the grounding electrode connection for the separately derived system shall be permitted to be made to the bus. 
(c) 
Connections. All tap connections to the common grounding electrode conductor shall be made at an accessible location by one of the following methods: 

(1) 	
A 

(2) 	
Listed connections to aluminum or copper busbars not -than 6 mm x 50 mm (V4 in. x 2 in.). I aluminum busbars are used, the installation shall comply with 250.64(A). 

(3) 	
The exothermic welding process. 


Tap conductors shall be connected to the common grounding electrode conductor in such a manner that the common grounding electrode conductor remains without a splice or joint. 
<I> 
Installation. The installation of all grounding electrode conductors shall comply with 250.64(A), (B), (C), and (E). 

<I> 
Bonding. Structural steel and metal piping shall be connected to the grounded conductor of a separately derived system in accordance with 250.1 04(0). 


() 

0 

0 
CJ 

2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
(B) Ungrounded Systems. The equipment of an 

ungrounded separately derived system shall be grounded 0 -as specified in 250.30(B)(l) -(B)(3) 
(1) Grounding Electrode Conductor. A grounding electrode conductor, sized in accordance with 250.66 for the derived 
the metal enclosures of the derived grounding electrode as specified in IIIIIIIJII. This connection shall be made at any on the separately derived system from the source to the first · 
(2) 	Grounding Electrode. Except as permitted by 
250.34 for portable and vehicle-mounted generators, the grounding electrode shall comply with 250.30(A). 
250.32 Buildings or Structures Supplied by a Feeder(s) or Branch Circuit(s). 
(A) Grounding Electrode. Building(s) or structure(s) supplied by feeder(s) or branch circuit(s) shall have a grounding electrode or grounding electrode system installed in accordance with Part III of Article 250. The grounding electrode conductor(s) shall be connected in accordance with 250.32(B) or(C). Where there is no existing grounding electrode, the grounding electrode(s) required in 250.50 shall be installed. 
Exception: A grounding electrode shall not be required where only a single branch circuit, including a multiwire branch circuit, supplies the building or structure and the branch circuit includes an equipment grounding conductor for grounding the normally non­current-carrying metal parts of equipment. 

(B) Grounded Systems. 
equipment grounding conductor, as described in 250.118, shall be runwith the supply conductors and be connected to the building or structure disconnecting means and to the grounding electrode(s). The equipment grounding conductor shall be used for grounding or bonding of equipment, structures, or frames required to be grounded or bonded. The equipment grounding conductor shall be sized in accordance with 250.122. Any installed grounded conductor shall not be connected to the equipment grounding conductor or to the grounding electrode(s). 
(1) 	
An equipment grounding conductor is not run with the supply to the building or structure. 

(2) 	
There are no continuous metallic paths bonded to the grounding system in each building or structure involved. 

(3) 	
Ground-fault protection of equipment has not been installed on the supply side ofthefeeder(s). 


the grounded conductor is used for grounding in accordance with the provision of this exception, the size of the grounded conductor shall not be smaller than the larger of either of the following: 
(1) 	
That required by 220. 61 

(2) 	
That required by 250. 122 


(C) Ungrounded Systems. 
2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
(D) 
Disconnecting Means Located in Separate Building or Structure on the Same Premises. Where one or more disconnecting means supply one or more additional buildings or structures under single management, and where these disconnecting means are located remote from those buildings or structures in accordance with the provisions of 225.32, Exception No. 1 and No.2, 700.12(B)(6), 701.12(B)(5), or 702.12, all of the following conditions shall be met: 

(1) 	
The connection of the grounded conductor to the grounding electrode, to normally non-current­carrying metal parts of equipment, or to the equipment grounding conductor at a separate building or structure shall not be made. 

(2) 	
An equipment grounding conductor for grounding and bonding any normally non-current-carrying metal parts of equipment, interior metal piping systems, and building or structural metal frames is run with the circuit conductors to a separate building or structure and connected to existing grounding electrode(s) required in Part III of this article, or, where there are no existing electrodes, the grounding electrode(s) required in Part III of this article shall be installed where a separate building or structure is supplied by more than one branch circuit. 

(3) 	
The connection between the equipment grounding conductor and the grounding electrode at a separate building or structure shall be made in a junction box, panelboard, or similar enclosure located immediately inside or outside the separate building or structure. 

(E) 
Grounding Electrode Conductor. The size of the grounding electrode conductor to the grounding electrode(s) shall not be smaller than given in 250.66, based on the largest ungrounded supply conductor. The installation shall comply with Part III of this article. 


250.34 Portable and Vehicle-Mounted Generators. 
(A) Portable Generators. The frame of a portable generator shall not be required to be connected to a grounding electrode as defined in 250.52 for a system supplied by the generator under the following conditions: 
(1) 	
The generator supplies only equipment mounted on the generator, cord-and-plug-connected equipment through receptacles mounted on the generator, or both, and 

(2) 	
The normally non-current-carrying metal parts of equipment and the equipment grounding conductor terminals of the receptacles are connected to the generator frame. 

(B) 
Vehicle-Mounted Generators. The frame of a vehicle r shall not be required to be connected to a grounding \,.__ "" __ electrode as defined in 250.52 for a system supplied by a generator located on this vehicle under the following conditions: 

(1) 	
The frame of the generator is bonded to the vehicle frame, and 

(2) 	
The generator supplies only equipment located on the vehicle or cord-and-plug-connected equipment through receptacles mounted on the vehicle, or both equipment located on the vehicle and cord-and-plug-connected equipment through receptacles mounted on the vehicle or on the generator, and 

(3) 	
The normally non-current-carrying metal parts of equipment and the equipment grounding conductor terminals of the receptacles are connected to the generator frame. 

(C) 
Grounded Conductor Bonding. A system conductor that is required to be grounded by 250.26 shall be connected to the generator frame where the generator is a component of a separately derived system. 


0
Informational Note: For grounding portable generators 
supplying fixed wiring systems, see 250.30. 


250.35 Permanently Installed Generators. A conductor that provides an effective ground-fault current path shall be installed with the supply conductors from a permanently installed generator(s) to the first disconnecting mean(s) in accordance with (A) or (B). 
(A) Separately Derived System. If the generator is installed as a separately derived system, the requirements in 
250.30 shall apply. 
(_)

250.36 High-Impedance Grounded Neutral Systems. 
High-impedance grounded neutral systems in which a grounding impedance, usually a resistor, limits the ground­fault current to a low value shall be permitted for 3-phase ac systems of 480 volts to 1000 volts if all the following conditions are met: 
() 
() impedance shall be installed between the grounding electrode conductor and the system neutral point. I a (2) I the grounding electrode conductor is connected at neutral point is not available, the grounding impedance the first system disconnecting means or overcurrent shall be installed between the grounding electrode device, the equipment bonding jumper shall be sized conductor and the neutral point derived from a grounding the same as the neutral conductor in 250.36(B). 0 transformer. 
(B) Grounded System Conductor. The grounded system Ill. Grounding Electrode System and Grounding conductor from the neutral point of the transformer or Electrode Conductor generator to its connection point to the grounding 
250.50 Grounding Electrode System. All grounding
impedance shall be fully insulated. 

electrodes as described in 250.52(A)(1) through (A)(7) 
The grounded system conductor shall have an that are present at each building or structure served shall ampacity of not less than the maximum current rating of 
be bonded together to form the grounding electrode the grounding 
no case shall the system. Where none of these grounding electrodes exist, grounded system conductor be smaller than 8 A WG one or more of the grounding electrodes specified in copper or 6 A WG aluminum or copper-clad aluminum. 250.52(A)(4) through (A)(8) shall be installed and used. 
(C) System Grounding Connection. The system shall Exception: Concrete-encased electrodes of existing not be connected to ground except through the grounding buildings or structures shall not be required to be part of impedance. the grounding electrode system where the steel 
0 
reinforcing bars or rods are not accessible for use
Informational Note: The impedance is normally selected 

to limit the ground-fault current to a value slightly without disturbing the concrete. 
greater than or equal to the capacitive charging current 250.52 Grounding Electrodes. 
of the system. This value of impedance will also limit 

(A) Electrodes Permitted for Grounding.
transient overvoltages to safe values. For guidance, refer to criteria for limiting transient overvoltages in (1) Metal Underground Water Pipe. A metal ANSI/IEEE 142-1991, Recommended Practice for underground water pipe in direct contact with the earth Grounding of Industrial and Commercial Power for 3.0 m (10 ft) or more (including any metal well casing 
Systems. 

bonded to the pipe) and electrically continuous (or made 
(D) Neutral Point to Grounding Impedance Conductor electrically continuous by bonding around insulating Routing. The conductor connecting the neutral point of joints or insulating pipe) to the points of connection of the the transformer or generator to the grounding impedance 
and the bonding shall be permitted to be installed in a separate raceway from the ungrounded conductors. It shall not be required to run this conductor with the phase conductors to the first 
(2) Metal Frame of the Building or Structure. The
system disconnecting means or overcurrent device. 

(E) Equipment Bonding Jumper. The equipment 
bonding jumper (the connection between the equipment 


(1)
grounding conductors and the grounding impedance) shall 
be an unspliced conductor runfrom the first system 
disconnecting means or overcurrent device to the 


(2)grounded side of the grounding impedance. 
(F) 
Grounding Electrode Conductor Location. The 
grounding electrode conductor shall be connected at any 
point from the grounded side of the grounding impedance 
to the equipment grounding connection at the service 
equipment or first system disconnecting means. 



(4) 
Ground Ring. A ground ring encircling the building or structure, in direct contact with the earth, consisting of at least 6.0 m (20 ft) of bare copper conductor not smaller than 2AWG. 

(5) 
Rod and Pipe Electrodes. Rod and pipe electrodes shall not be less than 2.44 m (8 ft) in length and shall consist of the following materials. 

(a) 
Grounding electrodes of pipe or conduit shall not be smaller than metric designator 21 (trade size %) and, where of steel, shall have the outer surface galvanized or otherwise metal-coated for corrosion protection. 

(b) 
grounding electrodes of stainless steel and copper or zinc coated steel shall be at least 15.87 mm (% in.) in diameter, unless 

(6) 
Other Listed Electrodes. Other listed grounding electrodes shall be permitted. 

(7) 
Plate Electrodes. Each electrode shall expose not 









2013 California Electrical Code 


ARTICLE 250 -GROUNDING AND BONDING 
2

less than 0.186 m surface to exterior soil. 
Electrodes 
shall be at least 6.4 mm (\14 in.) in thickness. 
electrodes of nonferrous metal shall be at least 1.5 mm (0.06 
in.) in thickness. 

(8) Other Local Metal Underground Systems or Structures. Other local metal underground systems or structures such as piping systems, underground tanks, and underground metal well casings that are not bonded to a metal water pipe. 
(B) 
Not Permitted for Use as Grounding Electrodes. The following systems and materials shall not be used as grounding electrodes: 

(1) 
Metal underground gas piping systems 

(2) 
Aluminum 


Informational Note: See 250. 1 04(B) for bonding 
requirements of gas piping. 

250.53 Grounding Electrode System Installation. 
Informational Note: See 547.9 and 547.10 for special grounding and bonding requirements for agricultural buildings. 
practicable, rod, pipe, and plate electrodes shall be embedded below permanent moisture level. Rod, pipe, and plate electrodes shall be free from nonconductive coatings such as paint or enamel. 
(3) Supplemental Electrode. If multiple rod, pipe, or plate electrodes are installed to meet the requirements of this section, they shall not be less than 1.8 m (6ft) apart. 
(
\ ) 

(B) Electrode Spacing. Where more than one of the electrodes of the type specified in 250.52(A)(5) or (A)(7) are used, each electrode of one system (including that shall not be less than 1.83 m (6 ft) from any other electrode of another grounding system. Two or more grounding electrodes that are bonded together shall be considered a single grounding electrode system. 


with 250.66, and shall be connected in the manner specified in 250.70. 


(D) 
Metal Underground Water Pipe. If used as a grounding electrode, metal underground water pipe shall meet the requirements of250.53(D)(l) and (D)(2). 

(1) Continuity. Continuity of the grounding path or the bonding connection to interior piping shall not rely on water meters or filtering devices and similar equipment. 



(2) 
Supplemental Electrode Required. A metal underground water pipe shall be supplemented by an additional electrode of a type specified in 250 through (A)(8). If the supplemental electrode is pipe, or plate type, it shall with


-.tal 
electrode shall 
(1) 

(2) 

(3) 

(4) 

(5) 



0 
Exception: The supplemental electrode shall be permitted to be bonded to the interior metal water piping at any 
convenient point as specified in Exception. 
(E) Supplemental Electrode Bonding Connection Size. 
Where the supplemental electrode is a rod, pipe, or plate electrode, that portion of the bonding jumper that is the sole connection to the supplemental grounding electrode shall not be required to be larger than 6 A WG copper wire or 4 A WG aluminum wire. 
(F) 
Ground Ring. The ground ring shall be buried at a depth below the earth's surface of not less than 750 mm (30 in.). 

(G) 
Rod and Pipe Electrodes. The electrode shall be installed such that at least 2.44 m (8 ft) of length is in contact with the soil. It shall be driven to a depth of not less than 2.44 m (8 ft) except that, where rock bottom is encountered, the electrode shall be driven at an oblique angle not to exceed 45 degrees from the vertical or, where rock bottom is encountered at an angle up to 45 degrees, the electrode shall be permitted to be buried in a trench that is at least 750 mm(30 in.) deep. The upper end of the electrode shall be flush with or below ground level unless the aboveground end and the grounding electrode conductor attachment are protected against physical damage as specified in 250.10. 





(H) Plate Electrode. Plate electrodes shall be installed not less than 750 mm (30 in.) below the surface of the earth. 


bonding requirements of 250.50 or 250.53(C) or the resistance requirements of 250.53(A)(2) Exception, but the earth shall not be used as an effective ground-fault current path as specified in 250.4(A)(5) and 250.4(B)(4). 
250.58 Common Grounding Electrode. Where an ac system is connected to a grounding electrode in or at a building or structure, the same electrode shall be used to ground conductor enclosures and equipment in or on that building or structure. Where separate services, feeders, or branch circuits supply a building and are required to be connected to a grounding electrode(s), the same grounding electrode(s) shall be used. 
Two or more grounding electrodes that are bonded together shall be considered as a single grounding electrode system in this sense. 

and driven used for grounding shall not be used in lieu of the grounding electrodes required by 250.50 for grounding wiring systems and equipment. This provision shall not prohibit the required bonding together of grounding electrodes of different systems. 
Informational Note See 250.106 for spacing from See 800.100(D), 810.21(J), and 820. 1 OO(D) for bonding of electrodes. Informational Note No. 2: Bonding together of all separate grounding electrodes will limit potential differences between them and between their associated wiring systems. 

250.62 Grounding Electrode Conductor Material. The grounding electrode conductor shall be of copper, aluminum, or copper-clad aluminum. The material selected shall be resistant to corrosive condition existing at the installation or shall 
against corrosion. The conductor shall be solid or stranded, insulated, covered, or bare. 
250.64 Grounding Electrode Conductor Installation. 
Grounding electrode conductors at the service, at each building or structure where supplied by a feeder(s) or branch circuit(s), or at a separately derived system shall be installed as specified in 250.64(A) through (F). 
(A) Aluminum or Copper-Clad Aluminum Conductors. 

Bare aluminum or copper-clad aluminum grounding 
conductors shall not be used where in direct contact with masonry or the earth or where subject to 
corrosive conditions. Where used outside, aluminum or 
copper-clad aluminum grounding electrode conductors 
shall not be terminated within 450 mm (18 in.) of the earth. 










ARTICLE 250 -GROUNDING AND BONDING 
(F) Installation to Electrode(s). Grounding electrode conductor(s) and bonding jumpers interconnecting

() 	grounding electrodes shall be installed in accordance with (1), (2), or (3). The grounding electrode conductor shall be sized for the largest grounding electrode conductor required among all the electrodes connected to it. 
( 1) The grounding electrode conductor shall be permitted to be runto any convenient grounding electrode available in the grounding electrode system where the other 
if is connected by bonding jumpers 
250.53(C). 
(2) 	
Grounding electrode conductor(s) shall be permitted to be run to one or more grounding electrode( s) individually. 

(3) 
Bonding jumper(s) from grounding electrode(s) shall be permitted to be connected to an aluminum or copper busbar not less than 6 mm x 50 mm (Y4 in. x 2 in.). The busbar shall be securely fastened and shall be installed in an accessible location. Connections shall be made by a listed connector or by the exothermic welding process. The grounding electrode conductor shall be permitted to be run to the busbar. Where aluminum busbars are used, the installation shall comply with 250.64(A). 


250.66 Size of Alternating-Current Grounding Electrode Conductor. The size of the grounding electrode conductor at the service, at each building or structure where 

supplied by a feeder(s) or branch circuit(s), or at a separately derived system of a grounded or ungrounded ac system shall not be less than given in Table 250.66, except as permitted in 250.66(A) through (C). 
Informational Note: See 250.24(C) for size of ac system conductor brought to service equipment. 
(A) 	Connections to Rod, Pipe, or Plate Electrodes. 
Where the grounding electrode conductor is connected to rod, pipe, or plate electrodes as permitted in 250.52(A)(5) or (A)(7), that portion of the conductor that is the sole connection to the grounding electrode shall not be required to be larger than 6 A WG copper wire or 4 A WG aluminum wire. 
(B) Connections to Concrete-Encased Electrodes. 
Where the grounding electrode conductor is connected to a concrete-encased electrode as permitted in 250.52(A)(3), that portion of the conductor that is the sole connection to the grounding electrode shall not be required to be larger than 4 A WG copper wire. 
(C) Connections to Ground Rings. Where the grounding electrode conductor is connected to a ground ring as permitted in 250.52(A)(4), that portion of the conductor that is the sole connection to the grounding electrode shall not be required to be larger than the conductor used for the ground ring. 

'-__/ I 
2013 California Electrical Code 

Table 250.66 Grounding Electrode Conductor for 
Alternating-Current Systems 
Size of Largest Ungrounded Service-Entrance Conductor or Equivalent Area for Parallel Conductorsa 
Aluminum or Copper-Clad 
Copper Aluminum 
2 or smaller 110 or smaller 1 or 110 2/0 or 3/0 2/0 or 3/0 4/0 or 250 Over 3/0 Over 250 
through 350 through 500 
Over 350 Over 500 through 600 through 900 Over 600 Over 900 
through 11 00 through 1750 
Size of Grounding Electrode Conductor (AWG/kcmil) 
Aluminum  
or  
Copper  Copper-Clad  
Aluminumb  
8  6  
6  4  
4  2  
2  1/0  
1/0  3/0  
2/0  4/0  

Over 1100 Over 1750 3/0 250 

Notes: 
I.Where multiple sets of service-entrance conductors are used as permitted in 230.40, Exception No. 2, the equivalent size of the largest service-entrance conductor shall be determined by the largest sum of the areas of the corresponding conductors of each set. 
2. Where there are no service-entrance conductors, the grounding electrode conductor size shall be determined by the equivalent size of the largest service-entrance conductor required for the load to be served. 
•This table also applies to the derived conductors of separately derived ac systems. 
bSee installation restrictions in 250.64(A). 
250.68 Grounding Electrode Conductor and Bonding Jumper Connection to Grounding Electrodes. The connection of a grounding electrode conductor at the service, at each building or structure where supplied by a feeder(s) or branch circuit(s), or at a separately derived system and s) shall be made as specified 250.68(A) 
(A) Accessibility. All mechanical elements used to terminate a grounding electrode conductor or bonding jumper to a grounding electrode shall be accessible. 
Exception No. 1: An encased or buried connection to a concrete-encased, driven, or buried grounding electrode shall not be required to be accessible. 
ARTICLE 250 -GROUNDING AND BONDING 
Exception No. 2: Exothermic or irreversible compression connections used at terminations, together with the mechanical means used to attach such terminations to fireproofed structural metal whether or not the mechanical means is reversible, shall not be required to be accessible. 
(B) Effective Grounding Path. The connection of a grounding electrode conductor or bonding jumper to a grounding electrode shall be made in a manner that will ensure an effective grounding path. Where necessary to ensure the grounding path for a metal piping system used as a grounding electrode, bonding shall be provided around insulated joints and around any equipment likely to be disconnected for repairs or replacement. Bonding jumpers shall be of sufficient length to permit removal of such equipment while retaining the integrity of the grounding path. 
250.70 Methods of Grounding and Bonding Conductor Connection to Electrodes. The grounding or bonding conductor shall be connected to the grounding electrode by exothermic welding, listed lugs, listed pressure connectors, listed clamps, or other listed means. Connections depending on solder shall not be used. Ground clamps shall be listed for the materials of the grounding electrode and the grounding electrode conductor and, where used on pipe, rod, or other buried ()electrodes, shall also be listed for direct soil burial or concrete encasement. Not more than one conductor shall be connected to the grounding electrode by a single clamp or fitting unless the clamp or fitting is listed for multiple conductors. One of the following methods shall be used: 
(1) 	
A pipe fitting, pipe plug, or other approved device screwed into a pipe or pipe fitting 

(2) 	
A listed bolted clamp of cast bronze or brass, or plain or malleable iron 

(3) 	
For indoor purposes only, a listed sheet metal strap-type ground clamp having a rigid metal base that seats on the electrode and having a strap of such material and dimensions that it is not likely to stretch during or after installation 

(4) 	
An equally substantial approved means 


IV. Enclosure, Raceway, and Service Cable Connections 
250.80 Service Raceways and Enclosures. 
Metal enclosures and raceways for service conductors and equipment shall be connected to the grounded system conductor if the electrical system is grounded or to the grounding electrode conductor for electrical systems that are not grounded. 
Exception: A metal elbow that is installed in an underground and is isolated from possible contact by a minimum cover of 450 mm (18 in.) to any part of the elbow shall not be required to be connected to the grounded system conductor or grounding electrode conductor. 
250.84 Underground Service Cable or Raceway. 
(A) Underground Service Cable. The sheath or armor of a continuous underground metal-sheathed or armored service cable system that is connected to the grounded system conductor on the supply side shall not be required to be connected to the grounded system conductor at the building or structure. The sheath or armor shall be permitted to be insulated from the interior metal raceway or piping. 
(B) Underground Service Raceway Containing Cable. 
An underground metal service raceway that contains a metal-sheathed or armored cable connected tothe grounded system conductor shall not be required to be connected to the grounded system conductor at the building or structure. The sheath or armor shall be permitted to be insulated from the interior metal raceway or piping. 
2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
250.86 	Other Conductor Enclosures and Raceways. 
Except as permitted by 250.112(1), metal enclosures and raceways for other than service conductors shall be 
connected to the equipment grounding conductor. 
Exception No. 1: Metal enclosures and raceways for conductors added to existing installations of open wire, knob-and-tube wiring, and nonmetallic-sheathed cable shall not be required to be connected to the equipment grounding conductor where these enclosures or wiring methods comply with (1) through (4) as follows: 
(1) 
Do not provide an equipment ground 

(2) 	
Are in runs of less than 7.5 m (25ft) 

(3) 	
Are free from probable contact with ground, grounded metal, metal lath, or other conductive material 

(4) 	
Are guarded against contact by persons 


Exception No. 2: Short sections of metal enclosures or 
. raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be connected to the equipment grounding conductor. 
Exception No. 3: A metal elbow shall not be required to be connected to the grounding conductor where it is installed in raceway and is isolated from possible contact by a minimum cover of 450 mm (18 in.) to any part of the elbow or is encased in not less than 50 mm (2 in.) of concrete. 
V. Bonding 
250.90 General. Bonding shall be provided where necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be imposed. 
250.92 Services. 
(A) 
Bonding Services. The ­non-current-carrying metal parts of equipment indicated in 250.92(A)(1) and (A)(2) shall be bonded together. 

(2) 	
containing service conductors, including meter fittings, boxes, or the like, interposed in the service raceway or armor 


2013 California Electrical Code 

Electrical continuity at service equipment, service raceways, and service conductor enclosures shall be ensured by one ofthe following methods: 
(1) 	
Bonding equipment to the grounded service conductor in a manner provided in 250.8 

(2) 	
Connections utilizing threaded couplings or threaded on enclosures Imade up wrenchtight 

(3) 	
Threadless couplings and connectors I made up tight for metal raceways and metal-clad cables 

(4) 	
Other listed devices, such as bonding-type locknuts, bushings, or bushings with bonding jumpers 


250.94 	Bonding for Other Systems. An intersystem termination for connecting intersystem required for other systems shall be enclosures at the service equipment 
and at the disconnecting means for any additional buildings or structures. The intersystem bonding termination shall 
(1) 

(2) 

(3) 

(4) 

(5) 

(6) 


Exception: In existing buildings or structures where the intersystem and conductors required by 810.21 820.1 830.JOO(B). exist, installation of the intersystem bonding termination is not required. An accessible means external to enclosures for connecting intersystem bonding and grounding electrode conductors shall be permitted at the service equipment and at the disconnecting means for any additional buildings or structures by at least one of the following means: 
70-1 17 

ARTICLE 250 -GROUNDING AND BONDING 
(1) 	
Exposed nonflexible metallic raceways 

(2) 	
An exposed grounding electrode conductor 

(3) 
Approved means for the external connection of a copper or other corrosion-resistant bonding or grounding conductor to the grounded raceway or equipment 


Informational Note No. 1: A 6 AWG copper conductor with one end bonded to the grounded nonflexible metallic raceway or equipment and with 150 mm (6 in.) or more of the other end made accessible on the outside wall is an example of the approved means covered in 250.94, Exception item (3). 
Informational Note 
810.21, 820.100, 
and 

250.96 Bonding Other Enclosures. 
(A) 
General. Metal raceways, cable trays, cable armor, cable sheath, enclosures, frames, fittings, and other metal non-Current-carrying parts that are to serve as grounding conductors, with or without the use of supplementary equipment grounding conductors, shall be bonded where necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be imposed on them. Any nonconductive paint, enamel, or similar coating shall be removed at threads, contact points, and contact surfaces or be connected by means of fittings designed so as to make such removal unnecessary. 

(B) 
Isolated Grounding Circuits. Where installed for the reduction of electrical noise (electromagnetic interference) on the grounding circuit, an equipment enclosure supplied by a branch circuit shall be permitted to be isolated from a raceway containing circuits supplying only that equipment by one or more listed nonmetallic raceway fittings located at the point of attachment of the raceway to the equipment enclosure. The metal raceway shall comply with provisions of this article and shall be supplemented by an internal insulated equipment grounding conductor installed in accordance with 250.146(D) to ground the equipment enclosure. 


lnfonnational Note: Use of an isolated equipment grounding conductor does not relieve the requirement for grounding the raceway system. 

250.97 Bonding for Over 250 Volts. For circuits of over 250 volts to ground, the electrical continuity of metal raceways and cables with metal sheaths that contain any conductor other than service conductors shall be ensured by one or more of the methods specified for services in 250.92(B), except for (B)(1 ). 
Exception: Where oversized, concentric, or eccentric 
knockouts are not encountered, or where a box or 
enclosure with concentric or eccentric knockouts is listed 


70-1 18 
to provide a reliable bonding connection, the following methods shall be permitted: 
(1) 	
Threadless couplings and connectors for cables with metal sheaths 

(2) 	
Two locknuts, on rigid metal conduit or intermediate metal conduit, one inside and one outside of boxes and cabinets 

(3) 
Fittings with shoulders that seat firmly against the box or cabinet, such as electrical metallic tubing connectors, flexible metal conduit connectors, and cable connectors, with one locknut on the inside of boxes and cabinets 

(4) 
Listedfittings 


250.98 Bonding Loosely Jointed Metal Raceways. 
Expansion fittings and telescoping sections of metal raceways shall be made electrically continuous by equipment bonding jumpers or other means. 
250.100 Bonding in Hazardous (Classified) Locations. 
Regardless of the voltage of the electrical system, the electrical continuity of non-current-carrying metal parts of equipment, raceways, and other enclosures in any hazardous (classified) location as defined in 500.5 shall be ensured y any of the bonding methods specified in 250.92(B)(2) through (B)(4). One or more of these bonding methods shall be used whether or not equipment grounding conductors of the wire type are installed. 
250.102 
0 

(A) Material. jumpers shall be of copper or other corrosion-resistant material. A bonding jumper shall be a wire, bus, screw, or similar suitable conductor. 
(B) Attachment. 

jumpers shall be attached in the manner specified by the applicable provisions of 
250.8 for circuits and equipment and by 250.70 for grounding electrodes. 
(C) Size ­
bonding jumper shall not be smaller than the sizes shown in Table 250.66 for grounding electrode conductors. Where the 
conductors are larger than 1100 kcmil copper or 1750 kcmil aluminum, the bonding jumper ()shall have an area not less than 12Y2 percent of the area of the largest conductorll 
2013 California Electrical Code 


ARTICLE 250 -GROUNDING AND BONDING 
0 
0 
() 

( \1'\______; 
(D)  Size  - umper  on  Load  
Side  of  The  equipment  
overcurrent  

A single common continuous equipment bonding jumper shall be permitted to connect two or more raceways or cables the bonding jumper is sized in accordance • 
for the largest overcurrent device supplying circuits therein. 
or conductors • s shall be permitted to be installed inside or outside of a raceway or an enclosure. 
An equipment bonding jumper 
longer than 1.8 m (6 ft) shall be permitted at outside pole locations for the purpose of bonding or grounding isolated sections of metal raceways or elbows installed in exposed risers conduit or other metal 
250.104 Bonding of Piping Systems and Exposed Structural Steel. 
(A) 
Metal Water Piping. The metal water piping system shall be bonded as required in (A)(1), (A)(2), or (A)(3) of this section. The bonding jumper(s) shall be installed in accordance with 250.64(A), (B), and (E). The points of attachment of the bonding jumper( s) shall be accessible. 

(1) 
General. Metal water piping system(s) installed in or attached to a building or structure shall be bonded to the 


2013 California Electrical Code 

service equipment enclosure, the grounded conductor at the service, the grounding electrode conductor where of sufficient size, or to the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with Table 250.66 except as permitted in 
250. 104(A)(2) and (A)(3). 
(2) 
Buildings of Multiple Occupancy. In buildings of multiple occupancy where the metal water piping system( s) installed in or attached to a building or structure for the individual occupancies is metallically isolated from all other occupancies use of nonmetallic water piping, the metal water piping system(s) for each occupancy shall be permitted to be bonded to the equipment grounding terminal of the panelboard or switchboard enclosure (other than service equipment) supplying that occupancy. The bonding jumper shall be sized in accordance with Table 250.122, based on the rating of the overcurrent protective device for the circuit supplying the occupancy . 

(3) 
Multiple Buildings or Structures Supplied by a Feeder(s) or Branch Circuit(s). The metal water piping system( s) installed in or attached to a building or structure shall be bonded to the building or structure disconnecting means enclosure where located at the building or structure, to the equipment grounding conductor run with the supply conductors, or to the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with 250.66, based on the size of the feeder or branch circuit conductors that supply the building. The bonding jumper shall not be required to be larger than the largest ungrounded feeder or branch circuit conductor supplying the building. 

(B) 
Other Metal Piping. If installed in, or attached to, a building or structure, a metal piping system(s), including gas piping, that is likely to become energized shall be bonded to the service equipment enclosure; the grounded conductor at the service; the grounding electrode conductor, if of sufficient size; or to one or more grounding electrodes used. The bonding conductor(s) or jumper(s) shall be sized in accordance with 250.122, using the rating of the circuit that is likely to energize the piping system(s). The equipment grounding conductor for the circuit that is likely to energize the piping shall be permitted to serve as the bonding means. The points of attachment of the bonding jumper(s) shall be accessible. 


Informational Note No. 1: Bonding all piping and metal air ducts within the premises will provide additional safety. 

ARTICLE 250 -GROUNDING AND BONDING 
(C) Structural Metal. Exposed structural metal that is interconnected to form a metal building frame and is not intentionally grounded and is likely to become energized shall be bonded to the service equipment 
the grounding electrode conductor, if of sufficient size; or to one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with Table 250.66 and installed in accordance with 250.64(A), (B), and (E). The points of attachment of the shall be accessible 
(D) 
Separately Derived Systems. Metal water piping systems and structural metal that is interconnected to form a building frame shall be bonded to separately derived systems in accordance with (D)(l) through (D)(3). 

(1) 
Metal Water Piping System(s). The grounded conductor of each separately derived system shall be bonded to the nearest available point of the metal water piping system(s) in the area served by each separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 


250.66 based on the largest ungrounded conductor of the separately derived system. 
Exception No. 1: A separate bonding jumper to the metal water piping system shall not be required where the metal water piping system is used as the grounding electrode for the separately derived system and the water piping system is in the area served. 
Exception No. 2: A separate water piping bonding jumper shall not be required where the metal frame of a building or structure is used as the grounding electrode for a separately derived system and is bonded to the metal water piping in the area served by the separately derived system. 
(2) Structural Metal. Where exposed structural metal that is interconnected to form the building frame exists in the area served by the separately derived system, it shall be bonded to the grounded conductor of each separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 
250.66 based on the largest ungrounded conductor of the separately derived system. 
Exception No. 1: A separate bonding jumper to the building structural metal shall not be required where the metal frame of a building or structure is used as the grounding electrode for the separately derived system. 
Exception No. 2: A separate bonding jumper to the building structural metal shall not be required where the water piping of a building or structure is used as the grounding electrode for a separately derived system and is bonded to the building structural metal in the area served by the separately derived "system. 
(3) Common Grounding Electrode Conductor. Where a common grounding electrode conductor is installed for multiple separately derived systems as permitted by 250.30(A)(6), and exposed structural metal that is interconnected to form the building frame or interior metal piping exists in the area served by the separately derived system, the metal piping and the structural metal member shall be bonded to the common · electrode conductor 
Exception: A separate bonding jumper from each derived system to metal water piping and to structural metal members shall not be required where the metal water piping and the structural metal members in the area served by the separately derived system are bonded to the common grounding electrode conductor. 
250.106 Lightning Protection Systems. The lightning protection system ground terminals shall be bonded to the building or structure grounding electrode system. 
No. 1: See 250.60 for use of ­For further information, see NFP A 

for the Installation of Lightning 
Protection Systems, which contains detailed information 
on grounding, bonding, and sideflash distance from 
lightning protection systems. 

Informational Note No. 2: Metal raceways, enclosures, 
frames, and other non-current-carrying metal parts of 
electrical equipment installed on a building equipped with 
a lightning protection system may require bonding or 
spacing from the lightning protection conductors in 
accordance with NFPA 780-201 1, Standard for the 
Installation of Lightning Protection Systems. 

VI. Equipment Grounding and · Equipment Grounding Conductors 
250.110 Equipment Fastened in Place -or 0 Connected by Permanent Wiring Methods. Exposed,-metal of fixed 
likely to become energized shall be connected to equipment grounding conductor under any of the following conditions: 
(1) 	
Where within 2.5 m (8 ft) vertically or 1.5 m (5 ft) horizontally of ground or grounded metal objects and subject to contact by persons 

(2) 	
Where located in a wet or damp location and not isolated 

(3) 	
Where in electrical contact with metal 


2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
(4) 
Where in a hazardous (classified) location as (G) Electric Signs. Electric signs, outline lighting, and covered by Articles 500 through 517 associated equipment as provided in 600.7. 

(5) 	
Where supplied by method that provides an equipment except as permitted by 250.86 Exception No. 2 for short sections of metal enclosures 



0 
(6) Where equipment operates with any terminal at over 
150 volts to ground 

() 	Exception No. 2: Distribution apparatus, such as transformer and capacitor cases, mounted on wooden 
2.5m or grade level 
Exception No. 3: Listed equipment protected by a system of double insulation, or its equivalent, shall not be required to be connected to the equipment grounding conductor. Where such a system is employed, the equipment shall be distinctively marked. 
250.112 
as permitted in 
non-current-carrying metal parts 
in 250.112(A) through (K), and 
carrying metal parts of equipment and enclosures 
described in 250.1 12(L) and (M), shall be connected to 
equipment grounding conductorl regardless of voltage. 
(A) 
Switchboard Frames and Structures. Switchboard frames and structures supporting switching equipment, except frames of 2-wire de switchboards where effectively insulated from ground. 

(B) 
Pipe Organs. Generator and motor frames in an electrically operated pipe organ, unless effectively insulated from ground and the motor driving it. 

(C) 
Motor Frames. Motor frames, as provided by 

(D) 
Enclosures for Motor Controllers. Enclosures for motor controllers unless attached to ungrounded portable equipment. 


430.242. 


(E) Elevators and Cranes. Electrical equipment for elevators and cranes. 
(F) Garages, Theaters, and Motion Picture Studios. 
Electrical equipment in commercial garages, theaters, and motion picture studios, except pendant lampholders supplied by circuits not over 150 volts to ground. 


(H) Motion Picture Projection Equipment. Motion picture projection equipment. 
(I) 
Remote-Control, Signaling, and Fire Alarm Circuits. Equipment supplied by Class 1 circuits shall be grounded unless operating at less than 50 volts. Equipment supplied by Class 1 power-limited circuits, by Class 2 and Class 3 remote-control and signaling circuits, and by fire alarm circuits shall be grounded where system grounding is required by Part II or Part VIII of this article. 

(J) 
Luminaires. Luminaires as provided in Part V of Article 410. 

(K) 
Skid-Mounted Equipment. Permanently mounted electrical equipment and skids shall be connected to the equipment grounding conductor sized as required by 


250. 122. 
(L) 
Motor-Operated Water Pumps. Motor-operated water pumps, including the submersible type. 

(M) 
Metal Well Casings. Where a submersible pump is used in a metal well casing, the well casing shall be connected to the pump circuit equipment grounding conductor. 


250.114 	Equipment Connected by Cord and Plug. 
Under any of the conditions described m 250. 114(1) 
through (4), exposed, 
metal parts of cord-and-plug-connected 
be connected to the equipment grounding conductor. 

Exception: Listed tools, listed appliances, and listed equipment covered in 250.114(2) through (4) shall not be required to be connected to an equipment grounding conductor where protected by a system of double insulation or its equivalent. Double insulated equipment shall be distinctively marked. 
(1) 	
In hazardous (classified) locations (see Articles 500 through 51 7) 

(2) 	
Where operated at over 150 volts to ground 


Exception No. 1: Motors, where guarded, shall not be required to be connected to an equipment grounding conductor. 
Exception No. 2: Metal frames of electrically heated appliances, exempted by special permission, shall not be required to be connected to an equipment grounding conductor, in which case the frames shall be permanently and effectively insulated from ground. 

2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
(3) 	
In residential occupancies: 

a. 	
Refrigerators, freezers, and air conditioners 

b. 	
clothes-drying, dish-washing machines; kitchen waste disposers; information technology equipment; sump pumps and electrical aquarium equipment 

c. 	
Hand-held motor-operated tools, stationary and fixed motor-operated tools, and light industrial motor-operated tools 

d. 	
Motor-operated appliances of the following types: hedge clippers, lawn mowers, snow blowers, and wet scrubbers 

e. 	
Portable handlamps 


(4) 	
In other than residential occupancies: 

a. 	
Refrigerators, freezers, and air conditioners 

b. 	
Clothes-washing, clothes-drying, dish-washing machines; information technology equipment; sump pumps and electrical aquarium equipment 

c. 	
Hand-held motor-operated tools, stationary and fixed motor-operated tools, and light industrial motor-operated tools 

d. 	
Motor-operated appliances of the following types: hedge clippers, lawn mowers, snow blowers, and wet scrubbers 

e. 	
Portable handlamps 

f. 	
Cord-and-plug-connected appliances used in damp or wet locations or by persons standing on the ground or on metal floors or working inside of metal tanks or boilers 

g. 	
Tools likely to be used in wet or conductive locations 



Exception: Tools and portable hand/amps likely to be used in wet or conductive locations shall not be required to be connected to an equipment grounding conductor where supplied through an isolating transformer with an ungrounded secondary of not over 50 volts. 
250.116 Nonelectrical Equipment. 
The metal parts of the following nonelectrical equipment described in this section shall be connected to the equipment grounding conductor: 
(1) 	
Frames and tracks of electrically operated cranes and hoists 

(2) 	
Frames of nonelectrically driven elevator cars to which electrical conductors are attached 

(3) 	
Hand-operated metal shifting ropes or cables of electric elevators 


Informational Note: Where extensive metal in or on buildings may become energized and is subject to personal contact, adequate bonding and grounding will provide additional safety. 

250.118 Types of Equipment Grounding Conductors. 
The equipment grounding conductor run with or enclosing the circuit conductors shall be one or more or a combination of the following: 
(1) 	A copper, aluminum, or copper-clad aluminum conductor. This conductor shall be solid or stranded; insulated, covered, or bare; and in the form of a wire 
(J
or a bus bar of any shape. 

(2) 
Rigid metal conduit. 

(3) 	
Intermediate metal conduit. 

(
4) 	Electrical metallic tubing. 

(5) 
Listed flexible metal conduit meeting all the ()following conditions: 

a. 	
The conduit is terminated in listed fittings. 


b. 	
The circuit conductors contained in the conduit 
are protected by overcurrent devices rated at 20 
amperes or less. 



(J
c. 	
The combined length of flexible metal conduit 
and flexible metallic tubing and liquidtight 
flexible metal conduit in the same ­-path does not exceed 1.8 m (6 ft). 


d. 


installation, an equipment grounding conductor shall be installed. 

(6) 	
Listed liquidtight flexible metal conduit meeting all the following conditions: 

a. 	
The conduit is terminated in listed fittings. 

b. 	
For metric designators 12 through 16 (trade sizes 
% through Y2), the circuit conductors contained 
in the conduit are protected by overcurrent 
devices rated at 20 amperes or less. 


c. 	
For metric designators 21 through 35 (trade sizes % through 1 lf.l), the circuit conductors contained in the conduit are protected by overcurrent devices rated not more than 60 amperes and there is no flexible metal conduit, flexible metallic tubing, or liquidtight flexible metal conduit in trade sizes metric through sizes % through Y2) in path. 

d. 	
The combined length of flexible metal conduit and flexible metallic tubing and flexible metal conduit in the same-path does not exceed 1.8 m (6 ft). 

e. 



installation, an equipment grounding conductor shall be installed. 

(7) 	Flexible metallic tubing where the tubing is terminated in listed fittings and meeting the following conditions: 
2013 California Electrical Code 

ARTICLE 250 -GROUNDING AND BONDING 
250.120 
a. 	
The circuit conductors contained in the tubing are protected by overcurrent devices rated at 20 amperes or less. 

b. 	
The combined length of flexible metal conduit and flexible metallic tubing flexible metal conduit in the same 


path does not exceed 1.8 m (6 ft). 
Armor of Type AC cable as provided in 320.108. 
(9) 	
The copper sheath of mineral-insulated, metal­sheathed cable. 

(10) 

(11) 	
Cable trays as permitted in 392.10 and 392.60. 

(12) 	
Cablebus framework as permitted in 370.3. 

(13) 	
Other listed electrically continuous metal raceways and listed auxiliary gutters. 

(14) 	
Surface metal raceways listed for grounding. 


Informational Note: For effective ground-fault current path, see 250.2 Definition. 
250.119 Identification of Equipment Grounding Conductors. Unless required elsewhere in this Code, equipment grounding conductors shall be permitted to be bare, covered, or insulated. Individually covered or insulated equipment grounding conductors shall have a continuous outer finish that is either green or green with one or more yellow stripes except as permitted in this section. Conductors with insulation or individual covering that is green, green with one or more yellow stripes, or otherwise identified as permitted by this section shall not be used for ungrounded or grounded circuit conductors. 
Power-limited Class 2 or Class 
shall be insulation I for other than 

(A) Conductors Larger Than 6 A WG. Equipment grounding conductors larger than 6 A WG shall comply with 250.119(A)(1) and (A)(2). 
( 1) 	An insulated or covered conductor larger than 6 A WG shall be permitted, at the time of installation, to be permanently identified as an equipment grounding conductor at each end and at every point where the conductor is accessible. 
Exception: Conductors larger than 6 A WG shall not be required to be marked in conduit bodies that contain no splices or unused hubs. 
(2) 	Identification shall encircle the conductor and shall be accomplished by one of the following: 
a.  Stripping the insulation entire exposed length  or  covering  from the  
b.  Coloring the insulation or covering green at the termination  
c.  Marking the insulation  or  covering with green  

tape or green adhesive labels at the termination 

(B) Multiconductor Cable. Where the conditions of maintenance and supervision ensure that only qualified persons service the installation, one or more insulated conductors in a multiconductor cable, at the time of installation, shall be permitted to be permanently identified as equipment grounding conductors at each end and at every point where the conductors are accessible by one of the following means: 
( 1) 	Stripping the insulation from the entire exposed length 
(2) 	
Coloring the exposed insulation green 

(3) 
Marking the 	exposed insulation with green tape or green adhesive labels 

(C) 
Flexible Cord. An uninsulated equipment grounding conductor shall be permitted, but, if individually covered, the covering shall have a continuous outer finish that is either green or green with one or more yellow stripes. 


250.120 Equipment Grounding Conductor Installation. 
An equipment grounding conductor shall be installed in accordance with 250.120(A), (B), and (C). 
(A) Raceway, Cable Trays, Cable Armor, Cablebus, or Cable Sheaths. Where it consists of a raceway, cable tray, cable armor, cablebus framework, or cable sheath or where it is a wire within a raceway or cable, it shall be installed in accordance with the applicable provisions in this Code using fittings for joints and terminations approved for use with the type raceway or cable used. All connections, joints, and fittings shall be made tight using suitable tools. 
Informational Note: See the UL guide information on FHIT systems for equipment grounding conductors installed in a raceway that are part of an electrical circuit protective system or a fire-rated cable listed to maintain circuit integrity. 
2013 California Electrical Code 

(B) Aluminum and Copper-Clad Aluminum Conductors. Equipment grounding conductors of bare or insulated aluminum or copper-clad aluminum shall be permitted. Bare conductors shall not come in direct contact with masonry or the earth or where subject to corrosive conditions. Aluminum or copper-clad aluminum conductors shall not be terminated within 450 mm(18 in.) ofthe earth. 
250.122 Size of Equipment Grounding Conductors. 
(A) General. Copper, aluminum, or copper-clad aluminum equipment grounding conductors of the wire type shall not be smaller than shown in Table 250.122, but in no case shall they be required to be larger than the circuit conductors supplying the equipment. Where a cable tray, a raceway, or a cable armor or sheath is used as the equipment grounding conductor, as provided in 
250.118 and 250.134(A), it shall comply with 250.4(A)(5) or (B)(4). 
(B) 
Increased in Size. Where ungrounded conductors are increased in size, equipment grounding conductors, where installed, shall be increased in size proportionately according to the circular mil area of the ungrounded conductors. 

(C) 
Multiple Circuits. Where a single equipment grounding conductor is run with multiple circuits in the same raceway, cable, or cable tray, it shall be sized for the largest overcurrent 
device protecting conductors in the raceway, cable, or cable tray. Equipment grounding conductors installed in cable trays shall meet the


· 

minimum requirements of 392.1 O(B)(l )(c). 
(D) 
Motor Circuits. Equipment grounding conductors for motor circuits shall be sized in accordance with (D)(l) or (D)(2). 

(1) 
General. The equipment grounding conductor size shall not be smaller than determined by 250.122(A) based on the rating of the branch-circuit short-circuit and ground-fault protective device. 




70-124 
(2) Instantaneous-Trip Circuit Breaker and Motor Short-Circuit Protector. Where the overcurrent device is 
· 

an instantaneous-trip circuit breaker or a motor short-circuit protector, the equipment grounding conductor shall be sized not smaller than that given by 250.122(A) using the maximum permitted rating of a dual element time-delay fuse selected for branch-circuit short-circuit and ground-fault protection in accordance with 430.52(C)(l), Exception No. 1. 
(E) Flexible Cord and Fixture Wire. The equipment grounding conductor in a flexible cord with the largest circuit conductor 10 A WG or smaller, and the equipment grounding conductor used fixture wires of any size in accordance with 240.5, shall not be smaller than 18 
'\(·,. )A WG copper and shall not be smaller than the circuit conductors. The equipment grounding conductor in a flexible cord with a circuit conductor larger than 10 AWG shall be sized in accordance with Table 250.122. 
(F) Conductors in Parallel. Where conductors are-in parallel in multiple raceways or cables as permitted in the grounding conductors, be each 
grounding conductor shall be sized 
250. 122. 

(G) Feeder Taps. Equipment grounding conductors run with feeder taps shall not be smaller than shown in Table 
250.122 based on the rating of the overcurrent device ahead of the feeder but shall not be required to be larger than the tap conductors. 
250.124 Equipment Grounding Conductor Continuity. 
(A) 
Separable Connections. Separable connections such as those provided in drawout equipment or attachment plugs and mating connectors and receptacles shall provide for first-make, last-break of the equipment grounding conductor. First-make, last-break shall not be required where interlocked equipment, plugs, receptacles, and connectors preclude energization without grounding continuity. 

(B) 
Switches. No automatic cutout or switch shall be placed in the equipment grounding conductor of a premises wiring system unless the opening of the cutout or switch disconnects all sources of energy. 


250.126 Identification of Wiring Device Terminals. 
The terminal for the connection of the equipment grounding conductor shall be identified by one of the following: 
2013 California Electrical Code 






250.136 
ARTICLE 250 -GROUNDING AND BONDING 
(A) 
Equipment Grounding Conductor Types. By connecting to any of the equipment grounding conductors permitted by 250.1 18. 

(B) 
With Circuit Conductors. By connecting to an equipment grounding conductor contained within the same raceway, cable, or otherwise runwith the circuit conductors. 


Exception No. 1: As provided in 250. 130(C), the equipment grounding conductor shall be permitted to be run separately from the circuit conductors. 
Exception No. 2: For de circuits, the equipment grounding conductor shall be permitted to be run separately from the circuit conductors. 

Informational Note No. 1: See 250.102 and 250.168 for equipment bonding jumper requirements. 
Informational Note No. 2: See 400.7 for use of cords for fixed equipment. 

250.136 Equipment Considered Grounded. Under the conditions specified in 250.136(A) and (B), the normally non-current-carrying metal parts of the equipment shall be considered grounded. 
(A) Equipment Secured to Grounded Metal Supports. 
Electrical equipment secured to and · in electrical contact with a metal rack or structure provided for its support and 
connected to an equipment grounding conductor by one of the means indicated in 250.134. The structural metal frame of a building shall not be used as the required equipment grounding conductor for ac equipment. 
(B) Metal Car Frames. Metal car frames supported by metal hoisting cables attached to or running over metal sheaves or drums of elevator machines that are connected to an equipment grounding conductor by one of the methods indicated in 250.134. 
250.138 Cord-and-Plug-Connected Equipment. Non­current-carrying metal parts of cord-and-plug-connected equipment, if grounded, shall be connected to an equipment grounding conductor by one of the methods in 
250.138(A) or (B). 
(A) By Means of an Equipment Grounding Conductor. 
By means of an equipment grounding conductor runwith the power supply conductors in a cable assembly or flexible cord properly terminated in a grounding-type attachment plug with one fixed grounding contact. 
Exception: The grounding contacting pole of grounding­type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 150 volts between any two conductors or over 150 volts between any conductor and ground 
(B) By Means of a Separate Flexible Wire or Strap. By means of a separate flexible wire or strap, insulated or bare, connected to an equipment grounding conductor, 


70-126 


and protected as well as 
damage, where part of equipment. 
()
'__/

250.140 Frames of Ranges and Clothes Dryers. Frames of electric ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit for these appliances shall be connected to the equipment grounding conductor in the manner specified by 250.134 or 250.138. 
C)

Exception: For existing branch-circuit installations only where an equipment grounding conductor is not present in the outlet or junction box, the frames of electric ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit for these appliances shall be permitted to be 
C)

connected to the grounded circuit conductor if all the following conditions are met. 
(1) 	
The supply circuit is 120/240-volt, single-phase, 3­wire; or 208Y/120-volt derived from a 3-phase, 4­wire, wye-connected system. 

(2) 	
The grounded conductor is not smaller than 10 AWG copper or 8 A WG aluminum. 

(3) 	
The grounded conductor is insulated, or the grounded conductor is uninsulated and part of a Type SE service-entrance cable and the branch circuit originates at the service equipment. 

(4) 	
Grounding contacts of receptacles fUrnished as part 
of the equipment are bonded to the equipment. 



0 

250.142 Use of Grounded Circuit Conductor for Grounding Equipment. 
(A) 
Supply-Side Equipment. A grounded circuit conductor shall be permitted to ground non-current­carrying metal parts of equipment, raceways, and other enclosures at any of the following locations: 

(1) 	
On the supply side or within the enclosure of the ac 
service-disconnecting means 


(2) 	
On the supply side or within the enclosure of the 
main disconnecting means for separate buildings as 
provided in 250.32(B) 


(3) 	
On the supply side or within the enclosure of the 
main disconnecting means or overcurrent devices of a 



0


'i
separately derived system where permitted by 
250.30(A)(l) 


permitted in 
250.30(A)(l) and 250.32(B) 

(B) Load-Side Equipment. 
a grounded 
\
!'--) \ 

circuit conductor shall not be used for grounding non­
current-carrying metal parts of equipment on the load side 
of the service disconnecting means or on the load side of 
a separately derived system disconnecting means or the 
overcurrent devices for a separately derived system not 
having a main disconnecting means. 

2013 California Electrical Code 



ARTICLE 250 -GROUNDING AND BONDING 
(J 
Exception No. I: The frames of ranges, wall-mounted ovens, counter-mounted cooking units, and clothes dryers 
under the conditions permitted for existing installations by 250.140 shall be permitted to be connected to the grounded circuit conductor. 
Exception No. 2: It shall be permissible to ground meter enclosures by connection to the grounded circuit conductor on the load side of the service disconnect where all of the following conditions apply: 
(I) 
No service ground-fault protection is installed. 

(2) 	
All meter enclosures are located immediately aqjacent to the service disconnecting means. 



() (3) 	The size of the grounded circuit conductor is not smaller than the size specified in Table 250. 122 for equipment grounding conductors. 
Exception No. 3: Direct-current systems shall be permitted to be grounded on the load side of the disconnecting means or overcurrent device in accordance with 250. 164. 
Exception No. 4: Electrode-type boilers operating at over 600 volts shall be grounded as required in 490. 72(E)(1) and 490. 74. 
250.144 Multiple Circuit Connections. Where equipment is grounded and is supplied by separate connection to more than one circuit or grounded premises wiring system, an equipment grounding conductor termination shall be provided for each such connection as specified in 250.134 and 250.138. 
250.146 Connecting Receptacle Grounding Terminal to Box. An equipment bonding jumper shall be used to connect the grounding terminal of a grounding-type receptacle to a grounded box unless grounded as in 
250.146(A) through (D). The equipment bonding jumper shall be sized in accordance with Table 250.122 based on the rating of the overcurrent device protecting the circuit conductors. 
(A) Surface-Mounted Box. Where the box is mounted on the surface, direct metal-to-metal contact between the device yoke and the box or a contact yoke or device that complies with 250.146(B) shall be permitted to ground the receptacle to the box. At least one of the insulating washers shall be removed from receptacles that do not have a contact yoke or device that complies with 
250. 146(B) to ensure direct metal-to-metal contact. This provision shall not apply to cover-mounted receptacles unless the box and cover combination are listed as providing satisfactory ground continuity between the box and the receptacle. A listed exposed work cover shall be permitted to be the grounding and bonding means when 


(1) the device is attached to the cover with at least two fasteners that are permanent (such as a rivet) or have a thread locking or screw locking means and (2) when the cover mounting holes are located on a flat non­raised portion of the cover. 
(B) 
Contact Devices or Yokes. Contact devices or yokes designed and listed as self-grounding shall be permitted in conjunction with the supporting screws to establish the grounding circuit between the device yoke and flush-type boxes. 

(C) 
Floor Boxes. Floor boxes designed for and listed as providing satisfactory ground continuity between the box and the device shall be permitted. 

(D) 
Isolated Receptacles. Where installed for the reduction of electrical noise (electromagnetic interference) on the grounding circuit, a receptacle in which the grounding terminal is purposely insulated from the receptacle mounting means shall be permitted. The receptacle grounding terminal shall be connected to an insulated equipment grounding conductor run with the circuit conductors. This equipment grounding conductor shall be permitted to pass through one or more panelboards without a connection to the panelboard grounding terminal bar as permitted in 408.40, Exception, so as to terminate within the same building or structure directly at an equipment grounding conductor terminal of the applicable derived system or service. Where installed in accordance with the provisions of this section, this equipment grounding conductor shall also be permitted to pass through boxes, wireways, or other enclosures without being connected to such enclosures. 


Informational Note: Use of an isolated equipment grounding conductor does not relieve the requirement for grounding the raceway system and outlet box. 

250.148 Continuity and Attachment of Equipment Grounding Conductors to Boxes. Where circuit conductors are spliced within a box, or terminated on equipment within or supported by a box, any equipment grounding conductor(s) associated with those circuit conductors shall be connected within the box or to the box with devices suitable for the use in accordance with 
250.148(A) through (E). 
Exception: The equipment grounding conductor permitted in 250.146(D) shall not be required to be connected to the other equipment grounding conductors or to the box. 
(A) 
Connections. Connections and splices shall be made in accordance with 11 0 .14(B) except that insulation shall not be required. 

(B) 
Grounding Continuity. The arrangement of grounding connections shall be such that the disconnection or the removal of a receptacle, luminaire, or other device fed from the box does not interfere with or interrupt the grounding continuity. 


2013 California Electrical Code 


ARTICLE 250 -GROUNDING AND BONDING 
(C) 
Metal Boxes. A connection shall be made between the one or more equipment grounding conductors and a metal box by means of a grounding screw that shall be used for no other purpose, equipment listed for grounding, or a listed grounding device. 

(D) 
Nonmetallic Boxes. One or more equipment grounding conductors brought into a nonmetallic outlet box shall be arranged such that a connection can be made to any fitting or device in that box requiring grounding. 

(E) 
Solder. Connections depending solely on solder shall not be used. 


VIII. Direct-Current Systems 
250.160 General. Direct-current systems shall comply with Part VITI and other sections of Article 250 not specifically intended for ac systems. 
250.162 Direct-Current Circuits and Systems to Be Grounded. Direct-current circuits and systems shall be grounded as provided for in 250.162(A) and (B). 
(A) Two-Wire, Direct-Current Systems. A 2-wire, de system supplying premises wiring and operating at greater than 50 volts but not greater than 300 volts shall be grounded. 
Exception No. 1: A system equipped with a ground detector and supplying only industrial equipment in limited areas shall not be required to be grounded 
Exception No. 2: A rectifier-derived de system supplied from an ac system complying with 250.20 shall not be required to be grounded 
Exception No. 3: Direct-current fire alarm circuits having a maximum current of 0.030 ampere as specified in Article 760, Part Ill, shall not be required to be grounded 
(B) Three-Wire, Direct-Current Systems. The neutral conductor of all 3-wire, de systems supplying premises wiring shall be grounded. 
250.164 Point of Connection for Direct-Current Systems. 
(A) 
OtT-Premises Source. Direct-current systems to be grounded and supplied from an off-premises source shall have the grounding connection made at one or more supply stations. A grounding connection shall not be made at individual services or at any point on the premises wiring. 

(B) 
On-Premises Source. Where the de system source is located on the premises, a grounding connection shall be made at one of the following: 

(1) 	
The source 

(2) 	
The first system disconnection means or overcurrent device 

(3) 
By other 	means that accomplish equivalent system protection and that utilize equipment listed and identified for the use 


250.166 Size of the Direct-Current Grounding Electrode Conductor. The size of the grounding electrode conductor for a de system shall be as specified in 250.166(A) and (B), CJ except as permitted by 250.166(C) through (E). 
(A) 
Not Smaller Than the Neutral Conductor. Where the de system consists of a 3-wire balancer set or a balancer winding with overcurrent protection as provided in 445.12(0), the grounding electrode conductor shall not be smaller than the neutral conductor and not smaller than 8 CJ A WG copper or 6 A WG aluminum. 

(B) 
Not Smaller Than the Largest Conductor. Where the de system is other than as in 250.166(A), the grounding electrode conductor shall not be smaller than the largest conductor supplied by the system, and not smaller than 8 A WG copper or 6 A WG aluminum. 

(C) 
Connected to Rod, Pipe, or Plate Electrodes. Where connected to rod, pipe, or plate electrodes as in 250.52(A)(5) or (A)(7), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 6 A WG copper wire or 4 A WG aluminum wire. 

(D) 
Connected to a Concrete-Encased Electrode. Where connected to a concrete-encased electrode as in 250.52(A)(3}, that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 4 AWG copper wire. 

(E) 
Connected to a Ground Ring. Where connected to a ground ring as in 250.52(A)(4), that portion of the grounding 


0

electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than the conductor used for the ground ring. 
250.168 Direct-Current System Bonding Jumper. For direct-current systems that are to be grounded, an unspliced bonding jumper shall be used to connect the equipment grounding conductor( s) to the grounded conductor at the source or the first system disconnecting means where the system is grounded. The size of the bonding jumper shall not be smaller than the system grounding electrode conductor specified in 250.166 and shall comply with the provisions of 250.28(A), (B), and (C). 
250.169 Ungrounded Direct-Current Separately Derived Systems. Except as otherwise permitted in 250.34 for portable and vehicle-mounted generators, anungrounded de separately derived system supplied from a stand-alone power source (such as an engine-generator set) shall have a grounding electrode conductor connected to an electrode that complies with Part ill of this article to provide for grounding of metal enclosures, raceways, cables, and exposed non­current-carrying metal parts of equipment. The grounding electrode conductor connection shall be to the metal enclosure at any point on the separately derived system from the source to the first system disconnecting means or overcurrent device, or it shall be made at the source of a separately derived system that has no disconnecting means or overcurrent devices. 



2013 California Electrical Code 


ARTICLE 250 -GROUNDING AND BONDING 
The size of the grounding electrode conductor shall be 0 in accordance with 250.166. 
IX. Instruments, Meters, and Relays 
250.170 Instrument Transformer Circuits. Secondary circuits of current and potential instrument transformers shall be grounded where the primary windings are connected to circuits of 300 volts or more to ground and, where on switchboards, shall be grounded irrespective of voltage. 
Exception No. 1: Circuits where the primary windings are connected to circuits of less than 1000 volts with no live parts or wiring exposed or accessible to other than qualified persons. 
Exception No. 2: Current transformer secondaries connected in a three-phase delta configuration shall not be required to be grounded. 
250.172 Instrument Transformer Cases. Cases or frames of instrument transformers shall be connected to the equipment grounding conductor where accessible to other than qualified persons. 
Exception: Cases or frames of current transformers, the 
primaries of which are not over 150 volts to ground and that are used exclusively to supply current to meters. 

0 
250.174 Cases of Instruments, Meters, and Relays Operating at Less Than 1000 Volts. Instruments, 
meters, and relays operating with windings or working parts at less than 1000 volts shall be connected to the equipment grounding conductor as specified m 
250. 1 74(A), (B), or (C). 
(A) Not on Switchboards. Instruments, meters, and relays not located on switchboards, operating with windings or working parts at 300 volts or more to ground, and accessible to other than qualified persons, shall have the cases and other exposed metal parts connected to the equipment grounding conductor. 
(B) On Dead-Front Switchboards. Instruments, meters, 

(J 
and relays (whether operated from current and potential ·transformers or connected directly in the circuit) on 
switchboards having no live parts on the front of the panels shall have the cases connected to the equipment grounding conductor. 
(C) On Live-Front Switchboards. Instruments, meters, 

and relays (whether operated from current and potential (·.) transformers or connected directly in the circuit) on
''-.... _ __...... 
switchboards having exposed live parts on the front of panels shall not have their cases connected to the equipment grounding conductor. Mats of insulating rubber or other suitable floor insulation shall be provided for the operator where the voltage to ground exceeds 150. 
2013 California Electrical Code 

250.176 Cases of Instruments, Meters, and Relays ­Operating Voltage 1 kV and Over. Where instruments, meters, and relays have current-carrying parts of 1 kV and over to ground, they shall be isolated by elevation or protected by suitable barriers, grounded metal, or insulating covers or guards. Their cases shall not be connected to the equipment grounding conductor. 
Exception: Cases of electrostatic ground detectors where the internal ground segments of the instrument are connected to the instrument case and grounded and the ground detector is isolated by elevation .. 
250.178 Instrument -Grounding Conductor. 
The equipment grounding conductor for secondary circuits of instrument transformers and for instrument cases shall not be smaller than 12 A WG copper or 10 A WG aluminum. Cases of instrument transformers, instruments, meters, and relays that are mounted directly on grounded metal surfaces of enclosures or grounded metal switchboard panels shall be considered to be grounded, and no additional equipment grounding conductor shall be required. 
X. Grounding of Systems and Circuits of . 1 kV 
250.180 General. are grounded, they shall comply with all applicable provisions of the preceding sections of this article and with 250.182 through 250.190, which supplement and modify the preceding sections. 
250.182 Derived Neutral Systems. A system neutral point derived from a grounding transformer shall be permitted to be used for grounding systems over 1 kV. 
250.184 Solidly Grounded Neutral Systems. Solidly grounded neutral systems shall be permitted to be either single point grounded or multigrounded neutral. 
(A) Neutral Conductor. 
(1) Insulation Level. The minimum insulation level for neutral conductors of solidly grounded systems shall be 600 volts. 
Exception No. 1: Bare copper conductors shall be permitted to be used for the neutral conductor of the following: 
(1) 
Service-entrance conductors 

(2) 
Service laterals 

(3) 
Direct-buried portions of feeders. 


Exception No. 2: Bare conductors shall be permitted for the neutral conductor of overhead portions installed outdoors. 
Exception No. 3: The grounded neutral conductor shall be permitted to be a bare conductor if isolated from phase conductors and protected from physical damage. 

ARTICLE 250 -GROUNDING AND BONDING 
250.186 

Informational Note: See 225.4 for conductor covering where within 3.0 m (10 ft) of anybuilding or other structure. 

(2) Ampacity. The neutral conductor shall be of sufficient ampacity for the load imposed on the conductor but not less than 3313 percent of the ampacity of the phase conductors. 
Exception: In industrial and commercial premises under engineering supervision, it shall be permissible to size the ampacity of the neutral conductor to not less than 20 percent of the ampacity of the phase conductor. 
(B) 
Single-Point Grounded Neutral System. Where a single-point grounded neutral system is used, the following shall apply: 

equipment grounding conductor connected to the multigrounded neutral conductor at the source of the single-point grounded neutral system 


(2) 	
A grounding electrode shall be provided for the system. 

(3) 	
A grounding electrode conductor shall connect the grounding electrode to the system neutral conductor. 

(4) 	
A bonding jumper shall connect the equipment grounding conductor to the grounding electrode conductor. 

(5) 	
An equipment grounding conductor shall be provided to each building, structure, and equipment enclosure. 

(
6) 	A neutral conductor shall only be required where phase-to-neutral loads are supplied. 

(7) 	
The neutral conductor, where provided, shall be insulated and isolated from earth except at one location. 

(8) 	
An equipment grounding conductor shall be run with the phase conductors and shall comply with (a), (b), and (c): 

a. 	
Shall not carry continuous load 

b. 	
May be bare or insulated 

c. 	
Shall have sufficient ampacity for fault current duty 


(C) 
Multigrounded Neutral Systems. Where a multigrounded neutral system is used, the following shall apply: 

(1) 	
The neutral conductor of a solidly grounded neutral system shall be permitted to be grounded at more than one point. Grounding shall be permitted at one or more of the following locations: 

a. 	
Transformers supplying conductors to a building or other structure 

b. 	
Underground circuits where the neutral conductor is exposed 

c. 	
Overhead circuits installed outdoors 



( 1)  A  single-point  grounded  neutral  system  shall  be  
permitted to be supplied from (a) or  (b):  
a.  A separately derived system  
b.  A  multigrounded  neutral  system  with  an  




(2) 	
The multigrounded neutral conductor shall be grounded at each transformer and at other additional locations by connection to a grounding electrode. 

(3) 	
At least one grounding electrode shall be installed and connected to the multigrounded neutral conductor every 400 m (1300 ft). 

(
4) The maximum distance between any two adjacent electrodes shall not be more than 400 m (1 300 ft). 



C)

(5) 	In a multigrounded shielded cable syste:in, the shielding shall be grounded at each cable joint that is exposed to personnel contact. 
250.186 Impedance Grounded Neutral Systems. 
Impedance grounded neutral systems in which a grounding impedance, usually a resistor, limits the ground-fault current shall be permitted where all of the following conditions are met: 


( 1) 	The conditions of maintenance and supervision ensure that only qualified persons service the installation. 
(2) 
Ground detectors are installed on the system. 

(3) 
Line-to-neutral loads are not served. 


Impedance grounded neutral systems shall comply with the provisions of 250.186(A) through (D). 
(A) 
Location. The grounding impedance shall be inserted in the grounding -conductor between grounding electrode of the supply system and the neutral point of the supply transformer or generator. 

(B) 
Identified and Insulated. The neutral conductor of an impedance grounded neutral system shall be identified, as well as fully insulated with the same insulation as the phase conductors. 

(C) 
System Neutral Conductor Connection. The system neutral conductor shall not be connected to ground, except through the neutral grounding impedance. 

(D) 
Equipment Grounding Conductors. Equipment grounding conductors shall be permitted to be bare shall be electrically connected to the ground bus grounding electrode conductor. 


250.188 Grounding of Systems Supplying Portable or 
portable than substations 
shall comply 

is used to portable or mobile equipment, a system neutral point and associated neutral conductor shall be derived. 







ARTICLE 280 -SURGE ARRESTERS, OVER 1 kV 
(B) Exposed Non-Current-Carrying Metal Parts. 
Exposed non-current-carrying metal parts of portable or mobile equipment shall be connected by an equipment grounding conductor to -the point at which the system neutral impedance is grounded. 
(C) 
Ground-Fault Current. The voltage developed between the portable or mobile equipment frame and ground by the flow of maximum ground-fault current shall not exceed 100 volts. 

(D) 
Ground-Fault Detection Ground-fault detection and · automatically de-energize 


that has developed a ground fault. The continuity of the equipment grounding conductor shall be continuously monitored so as to de-energize automatically the circuit of to the portable or mobile equipment upon continuity of the equipment grounding conductor. 
(E) Isolation. The grounding electrode to which the portable or mobile equipment system neutral impedance is connected shall be isolated from and separated in the ground by at least 6.0 m (20 ft) from any other system or equipment grounding electrode, and there shall be no direct connection between the grounding electrodes, such as buried pipe and fence, and so forth. 
250.190 Grounding of Equipment. 
All non-current-carrying metal parts of fixed, portable, and mobile equipment and associated fences, housings, enclosures, and supporting structures shall be grounded. 
Exception: Where isolated from ground and located 
• any person contact with ground such metal when the 
Informational Note: See 250.110, Exception No. 2, for pole-mounted distribution apparatus. 
I. General 
280.1 Scope. This article covers general requirements, installation requirements, and connection requirements for surge arresters installed on premises wiring systems over 1 kV. 
280.2 Uses Not Permitted. A surge arrester shall not be installed where the rating of the surge arrester is less than the maximum continuous phase-to-ground power frequency voltage available at the point of application. 
280.3 Number Required. Where used at a point on a circuit, a surge arrester shall be connected to each ungrounded conductor. A single installation of such surge arresters shall be permitted to protect a number of interconnected circuits, provided that no circuit is exposed to surges while disconnected from the surge arresters. 
280.4 Surge Arrester Selection. The surge arresters shall comply with 280.4(A) and (B). 
2013 California Electrical Code 

ARTICLE 280 -SURGE ARRESTERS, OVER 1 kV 
(A) 
Rating. The rating of a surge arrester shall be equal to or greater than the maximum continuous operating voltage available at the point of application. 

(1) 
Solidly Grounded Systems. The maximum continuous operating voltage shall be the phase-to-ground voltage of the system. 

(2) 
Impedance or Ungrounded System. The maximum continuous operating voltage shall be the phase-to-phase voltage of the system. 

(B) 
Silicon Carbide Types. The rating of a silicon carbide-type surge arrester shall be not less than 125 percent of the rating specified in 280.4(A). 


Informational Note No. 1: For further information on surge arresters, see ANSI/IEEE C62.11 -2005, 
Standard for Metal-Oxide Surge Arresters for Alternating-Current Power Circuits (>I kV); and ANSI/IEEE C62.22-1997, Guide for the Application of Metal-Oxide Surge Arresters for Alternating-Current Systems. 
Informational Note No. 2: The selection of a properly rated metal oxide arrester is based on considerations of maximum continuous operating voltage and the magnitude and duration of overvoltages at the arrester location as affected by phase-to-ground · faults, system grounding techniques, switching surges, and other causes. See the manufacturer's application rules for selection of the specific arrester to be used at a particular location. 

II. Installation 
280.11 Location. Surge arresters shall be permitted to be located indoors or outdoors. Surge arresters shall be made inaccessible to unqualified persons, unless listed for installation in accessible locations. 
280.12 Routing of Surge Arrester Grounding Conductors. The conductor used to connect the surge arrester to line, bus, or equipment and to a grounding conductor connection point as provided in 280.21 shall not be any longer than necessary and shall avoid unnecessary bends. 
III. Connecting Surge Arresters 
280.21 Connection. The be connected to one of the following: 
(1) 
Grounded service conductor 

(2) 
Grounding electrode conductor 

(3) 
Grounding electrode for the service 

(
4) Equipment grounding terminal in the service equipment 


70-132 
280.23 Surge-Arrester Conductors. The conductor 
between the surge arrester and the line and the surge 
arrester and the grounding connection shall not be _ / 
smaller than 6 A WG copper or aluminum. 

280.24 Interconnections. arrester protecting a transformer that supplies a secondary distribution system shall be interconnected as specified in 280.24(A), (B), or (C). 
(A) 
Metallic Interconnections. A metallic interconnection shall be made to the secondary grounded circuit conductor or the secondary circuit grounding-conductor provided that, in addition to the direct grounding connection at the surge arrester, the following occurs: 

(1) 
Additional Grounding Connection. The grounded conductor of the secondary has elsewhere a grounding connection to a continuous metal underground water piping system. In urban water-pipe areas where there are at least four water-pipe connections on the neutral conductor and not fewer than four such connections in each mile of neutral conductor, the metallic interconnection shall be permitted to be made to the secondary neutral conductor with omission of the direct grounding connection at the surge arrester. 

(2) 
Multigrounded Neutral System Connection. The grounded conductor of the secondary system is a part of a multigrounded neutral system or static wire of which 


C)the primary neutral conductor or static wire has at least four grounding connections in each mile of line in addition to a grounding connection at each service. 
(B) Through Spark Gap or Device. Where the surge arrester grounding -conductor is not connected as in 280.24(A), or where the secondary is not grounded as in 280.24(A) but is otherwise grounded as in 250.52, an interconnection shall be made through a spark gap or listed device as required by 280.24(8)(1) or (B)(2). 
(1) Ungrounded or Unigrounded Primary System. 
For ungrounded or unigrounded primary systems, the spark gap or listed device shall have a 60-Hz breakdown voltage of at least twice the primary circuit voltage but not necessarily more than 10 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6.0 m (20 ft) distant from the surge-arrester grounding electrode. 
(2) Multigrounded Neutral Primary System. For multigrounded neutral primary systems, the spark gap or listed device shall have a 60-Hz breakdown of not more than 3 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6.0 m (20 ft) distant from the surge-arrester grounding electrode. 
2013 California Electrical Code 

ARTICLE 285 -SURGE PROTECTIVE DEVICES (SPDs), 1 Kv OR LESS 
(C) By Special Permission. An interconnection of the surge-arrester ground and the secondary neutral conductor, other than as provided in 280.24(A) or (B), shall be permitted to be made only by special permission. 
280.25 Grounding AAiW Conductor Connections and Enclosures. in this article, surge­arrester grounding conductor connections shall be made as specified in Article 250, Parts III and X.

() 	Grounding i8ii conductors installed in metal enclosures shall comply with 250.64(E). 
I. General 
285.1 Scope. This article covers general requirements, installation requirements, and connection requirements for SPDs [surge arresters and transient voltage surge suppressors (TVSSs)] permanently installed on premises wiring systems 1 kV or less. 
Informational Note No. 1: Surge arresters less than 1 kV are also known as Type 1 SPDs. 

C) 
Informational Note No. 2: Transient voltage surge 
suppressors (TVSSs) are also known as Type 2 and Type 3 SPDs. 
285.3 Uses Not Permitted. An SPD (surge arrester or TVSS) device shall not be installed in the following: 
(1) 	
Circuits exceeding 1 kV 

(2) 	
On ungrounded systems, impedance grounded systems, or comer grounded delta systems unless listed specifically for use on these systems. 

(3) 	
Where the rating of the SPD (surge arrester or TVSS) is less than the maximum continuous phase­to-ground power frequency voltage available at the point of application 


Informational Note: For further information on SPDs (TVSSs), see NEMA LS 1-1992, Standard for Low Voltage Surge Suppression Devices. The selection of a properly rated SPD (TVSS) is based on criteria such as maximum continuous operating voltage, the magnitude and duration of overvoltages at the suppressor location as affected by phase-to-ground faults, system grounding techniques, and switching surges. 

285.4 Number Required. Where used at a point on a circuit, the SPD (surge arrester or TVSS) shall be connected to each ungrounded conductor. 
285.5 Listing. An SPD (surge arrester or TVSS) shall be a listed device. 
285.6 Short-Circuit Current Rating. The SPD (surge arrester or TVSS) shall be marked with a short-circuit current rating and shall not be installed at a point on the system where the available fault current is in excess of that rating. This marking requirement shall not apply to receptacles. 
II. Installation 
285.11 Location. SPDs (surge arresters or TVSSs) shall be permitted to be located indoors or outdoors and shall be made inaccessible to unqualified persons, unless listed for installation in accessible locations. 
285.12 Routing of Connections. The conductors used to connect the SPD (surge arrester or TVSS) to the line or bus and to ground shall not be any longer than necessary and shall avoid unnecessary bends. 
III. Connecting SPDs 
285.21 Connection. Where an SPD (surge arrester or TVSS) device is installed, it shall comply with 285.23 through 285.28. 
285.23 Type 1 SPDs (Surge Arresters). Type 1 SPDs shall be installed in accordance with 285.23(A) and (B). 
(A) 
Installation. Type 1 SPDs (surge arresters) shall be installed as follows: 

(1) 
Type 1 SPDs (surge arresters) shall be permitted to be connected to the supply side of the service disconnect as permitted in 230.82(4) or 

(2) 
Type 1 SPDs (surge arresters) shall be permitted to be connected as specified in 285.24. 

(B) 
At the Service. When installed at services, -shall be connected to one of the following: 

(1) 	
Grounded service conductor 

(2) 
Grounding electrode conductor 

(3) 
Grounding electrode for the service 

(
4) Equipment 	grounding terminal m the service equipment 


285.24 Type 2 SPDs (TVSSs). Type 2 SPDs (TVSSs) shall be installed in accordance with 285.24(A) through (C). 
(A) Service-Supplied Building or Structure. Type 2 SPDs (TVSSs) shall be connected anywhere on the load side of a service disconnect overcurrent device required in 230.91, unless installed in accordance with 230.82(8). 
2013 California Electrical Code 


ARTICLE 285 -SURGE ARRESTERS, OVER 1 Kv OR LESS 









(B) 
Feeder-Supplied Building or Structure. Type 2 SPDs (TVSSs) shall be connected at the building or structure anywhere on the load side of the first overcurrent device at the building or structure. 

(C) 
Separately Derived System. The SPD (TVSS) shall be connected on the load side of the first overcurrent device in a separately derived system. 



separately derived system disconnect. 
285.26 Conductor Size. Line and grounding conductors shall not be smaller than 14 AWG copper or 12 A WG aluminum. 
285.27 Connection Between Conductors. An SPD (surge arrester or TVSS) shall be permitted to be connected between any two conductors -ungrounded 





2013 California Electrical Code 


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article 89() for state agency authority and building application.) 
II 

ARTICLE 300 -WIRING METHODS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 40 Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended 
(amended sections listed below) 

Adopt only those sections that are 
listed below 
Article ISection 


ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below Article ISection 

ARTICLE 312 -CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 Adopt Entire Article X X X X X X X X X X Adopt Entire Article as amended 
(amended sections listed below) 
Adopt only those sections that are 
listed below 
Article ISection 


(J 
ARTICLE 314-OUTLET, DEVICE, PULL, AND JUNCTION BOXES; CONDUIT BODIES; FITTINGS; AND HANDHOLE ENCLOSURES 
0  Adopting Agency Adopt Entire Article Adopt Entire Article as amended (amended sections listed below)  BSC X  SFM X  HCD 1 2 X X  AC  DSA ss X  SS/CC X  1 X  OSHPD 2 3 X X  4 X  DPH  
Adopt only those sections that are listed below Article ISection  

70-134.1 

2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 

CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 320 -ARMORED CABLE: TYPE AC 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article ISection 

ARTICLE 322 -FLAT CABLE ASSEMBLIES· TYPE FC 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article ISection 

ARTICLE 324 -FLAT CONDUCTOR CABLE: TYPE FCC 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
Adopt Entire Article  X  X  1 X  2 X  AC  ss X  SS/CCX  1 X  2 X  3 X  4 X  



Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article ISection 

ARTICLE 326 -INTEGRATED GAS SPACER CABLE: TYPE IGS 
Adopting Agency Adopt Entire Article  BSC X  SFM X  HCD 1 2 X X  AC  DSA ss X  SS/CCX  1 X  OSHPD 2 3 X X  4 X  DPH  0  
Adopt Entire Article as amended (amended sections listed below)  
. Adopt only those sections that are listed below Article ISection  u  

( 

)
\._./j 

70-134.2 
2013 California Electrical Code 


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 328 -MEDIUM VOLTAGE CABLE: TYPE MV 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
Adopt Entire Article  X  X  1 X  2 X  AC  ss X  SS/CCX  1 X  2 X  3 X  4 X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article I Section  

C) 

Adopting Agency 
Adopt Entire Article 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 

ARTICLE 330 -METAL-CLAD CABLE: TYPE MC 
BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 X X X X X X X X X X 
Article I Section 

ARTICLE 332 -MINERAL-INSULATED, METAL-SHEATHED CABLE: TYPE Ml 
() 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SSICC 1 2 3 4 Adopt Entire Article X X X X X X X X X X Adopt Entire Article as amended 
(amended sections listed below) 
Adopt only those sections that are 
listed below 
Article I Section 


ARTICLE 334 -NONMETALLIC-SHEATHED CABLE: TYPES NM, N,C, AND NMS 
Adopting Agency  BSC  SFM  HCD  DSA OSHPD  DPH  
1  2  AC  ss SS/CC 1 2 3  4  
Adopt Entire Article  X  X  X X X X X  X  
Adopt Entire Article as amended (amended sections listed below)  X  X  
Adopt only those sections that are listed below  
Article I Section  
334.10 (Note)  X  X  
334. 1 0(A)  
334.1 0(8)  
334.12 (Note)  X  X  

2013 California Electrical Code 

CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 336 -POWER AND CONTROL TRAY CABLE: TYPE TC 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  
ARTICLE 338 -SERVICE-ENTRANCE CABLE: TYPES SE AND USE  

Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Adopt Entire Article  X  X  X X  X  X  X  X X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  



ARTICLE 340 -UNDERGROUND FEEDER AND BRANCH CIRCUIT CABLE: TYPE UF 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 (jAdopt Entire Article X X X X X X X X X X Adopt Entire Article as amended 
(amended sections listed below) Adopt only those sections that are listed below Article I Section 
ARTICLE 342 -INTERMEDIATE METAL CONDUIT: TYPE IMC 
Adopting Agency  BSC  SFM  HCD 1  2  AC  DSA ss  SS/CC  1  OS2  HPD 3  DPH 4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article I Section  




70-1 34.4 
2013 California Electrical Code 


0 

C) 

·."-./ 
CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 344 -RIGID METAL CONDUIT· TYPE RMC 
Adopting Agency 
Adopt Entire Article 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article I Section 

BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
X  X  X  X  X  X  X  X  X  X  

ARTICLE 348 -FLEXIBLE METAL CONDUIT· TYPE FMC  
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  
ARTICLE 350 -LIQUIDTIGHT FLEXIBLE METAL CONDUIT: TYPE LFMC  

Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article I Section  

ARTICLE 352 -RIGID NONMETALLIC METAL CONDUIT: TYPE RNC 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article I Section  

2013 California Electrical Code 

CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 353 -HIGH DENSITY POLYETHYLENE CONDUIT: 
TYPE HPDE CONDUIT 
C)

Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 
4 

Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article I Section 

ARTICLE 354 -NONMETALLIC UNDERGROUND CONDUIT WITH CONDUCTORS: TYPE NUCC 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  
ARTICLE 355 -REINFORCED THERMOSETTING RESIN CONDUIT: TYPE RTRC  

Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Artide  X  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  

ARTICLE 356 -LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT: TYPE LFNC 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article I Section 

70-1 34.6 
2013 California Electrical Code 

CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 358 -ELECTRICAL METALLIC TUBING· TYPE EMT 
()  Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article I Section  

ARTICLE 360 -FLEXIBLE METAL TUBING· TYPE FMT 
Adopting Agency  BSC  SFM  HCD  DSA  OS HPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  

ARTICLE 362 -ELECTRICAL NONMETALLIC TUBING· TYPE ENT 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended 
(amended sections listed below) 
Adopt only those sections that are 
listed below 
Article I Section 


ARTICLE 366 -AUXILIARY GUTTERS 
Adopting Agency  BSC  SFM  HCD 1  2  AC  DSA ss  SS/CC  1  OS2  HPD  DPH 4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  


2013 California Electrical Code 

CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 368 -BUSWAYS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 0 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article I Section 

ARTICLE 370 -CABLE BUS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
0 

1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article I Section 

ARTICLE 372 -CELLULAR CONCRETE FLOOR RACEWAYS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
0 

Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article I Section 

ARTICLE 374 -CELLULAR METAL FLOOR RACEWAYS 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Adopt Entire Article  X  X  X X  X  X  X  X X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  



70-1 34.8 
2013 California Electrical Code 

CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 376 -METAL WIREWAYS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 
Adopt Entire Article X X X X X X X X X 
Adopt Entire Article as amended 
(amended sections listed below) 
Adopt only those sections that are 
listed below 
Article I Section 


ARTICLE 378 -NONMETALLIC WIREWAYS 
Adopting Agency  BSC  SFM  HCD 1  2  AC  DSA ss  SS/CC  1  OS2  HPD 3  DPH 4  
Adopt Entire Article  X  X  X  X  X  X  x  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  


( )
'
ARTICLE 380 -MULTIOUTLET ASSEMBLY 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article I Section  

ARTICLE 382 -NONMETALLIC EXTENSIONS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article I Section  

70-134.9 
2013 California Electrical Code 

CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 384 -STRUT-TYPE CHANNEL RACEWAY 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Adopt Entire Article  X  X  X X  X  X  X  X X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  


ARTICLE 386 -SURFACE METAL RACEWAYS 
C)

Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article I Section 

ARTICLE 388 -SURFACE NONMETALLIC RACEWAYS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
0 

1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article I Section 

ARTICLE 390 -UNDERFLOOR RACEWAYS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
(J

1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article I Section 

70-1 34. 10 
2013 California Electrical Code 

CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 392 -CABLE TRAYS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended 
(amended sections listed below) 
Adopt only those sections that are 

listed below 
Article I Section 


ARTICLE 394 -CONCEALED KNOB-AND· TUBE WIRING 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 Adopt Entire Article X X X X X X X X Adopt Entire Article as amended X 
(amended sections listed below) 
Adopt only those sections that are 
listed below 
Article I Section 

394.12 Exception X 

ARTICLE 396 -MESSENGER SUPPORTED WIRING 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
f 

1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article I Section 

ARTICLE 398 -OPEN WIRING ON INSULATORS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  
( \\ )'--j  Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are listed below Article I Section  

70-134.1 1 
2013 California Electrical Code 


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 399 -OUTDOOR OVERHEAD CONDUCTORS OVER 600 VOLTS 
() 

Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/C.C  1  OSHPD 2 3  4  DPH  
Adopt Entire Article  X X  X  X  X  X X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  






70-134. 12 
2013 California Electrical Code 


ARTICLE 300 -WIRING METHODS 
300.3 

Chapter 3 Wiring Methods and Materials 
I 
I. General Requirements 
300.1 Scope. 
(A) All Wiring Installations. This article covers wiring methods for all wiring installations unless modified by other articles. 

0 
(B) Integral Parts of Equipment. The provisions of this article are not intended to apply to the conductors that form an integral part of equipment, such as motors, controllers, motor control centers, or factory assembled 
control equipment or listed utilization equipment. 
(C) Metric Designators and Trade Sizes. Metric designators and trade sizes for conduit, tubing, and associated fittings and accessories shall be as designated in Table 300.l(C). 
Table 300.l(C) Metric Designators and Trade Sizes 
Metric  Trade  
Designator  Size  
12  %  
16  Ya  
21  %  
27  


300.3 Conductors. 
(A) Single Conductors. Single conductors specified in Table 310 .•(A) shall only be installed where part of a recognized wiring method of Chapter 3. 
Exception: Individual conductors shall be permitted where installed as separate overhead conductors in accordance with 225. 6. 
(B) 
Conductors of the Same Circuit. All conductors of the same circuit and, where used, the grounded conductor and all equipment grounding conductors and bonding conductors shall be contained within the same raceway, auxiliary gutter, cable tray, cablebus assembly, trench, cable, or cord, unless otherwise permitted in accordance with 300.3(B)(l) through (B)(4). 

(1) 
Paralleled Installations. Conductors shall be permitted to in accordance with the provisions of The requirement to run all circuit conductors within the same raceway, auxiliary gutter, cable tray, trench, cable, or cord shall apply separately to each portion of the paralleled installation, and the equipment grounding conductors shall comply with the provisions of 250.122. Parallel runs in cable tray shall comply with the provisions of392.20(C) . 


Exception: Conductors installed in nonmetallic raceways run underground shall be permitted to be arranged as isolated phase installations. The raceways shall be installed in close proximity, and the conductors shall 
1'14 comply with the provisions of 300.20(B). 
41 1Ya (2) Grounding and Bonding Conductors. Equipment 
2 grounding conductors shall be permitted to be installed outside a raceway or cable assembly where in accordance 
63 2Ya 

with the provisions of 250.130(C) for certain existing 
78 3 91 3Ya 103 4 129 5 155 6 
Note: The metric designators and trade sizes are for identification purposes only and are not actual dimensions. 
300.2 Limitations. 
(A) 
Voltage. Wiring methods specified in Chapter 3 shall be used for 600 volts, nominal, or less where not specifically limited in some section of Chapter 3. They shall be permitted for over 600 volts, nominal, where specifically permitted elsewhere in this Code. 

(B) 
Temperature. Temperature limitation of conductors shall be in accordance with 310.15(A)(3). 



installations or in accordance with 250.134(B), Exception No. 2, for de circuits. Equipment bonding conductors shall be permitted to be installed on the outside of raceways in accordance with 250.1 02(E). 
(3) 
Nonferrous Wiring Methods. Conductors in wiring methods with a nonmetallic or other nonmagnetic sheath, where run in different raceways, auxiliary gutters, cable trays, trenches, cables, or cords, shall comply with the provisions of 300.20(B). Conductors in single-conductor Type MI cable with a nonmagnetic sheath shall comply with the provisions of 332.31. Conductors of single­conductor Type MC cable with a nonmagnetic sheath shall comply with the provisions of330.31, 330.116, and 300.20(B). 

(4) 
Enclosures. Where an auxiliary gutter runs between a column-width panelboard and a pull box, and the pull box includes neutral terminations, the neutral conductors of 


2013 California Electrical Code 
70-135 

ARTICLE 300 -WIRING METHODS 
circuits supplied from the panelboard shall be permitted to originate in the pull box. 
(C) Conductors of Different Systems. 
(1) 600 Volts, Nominal, or Less. Conductors of ac and de circuits, rated 600 volts, nominal, or less, shall be permitted to occupy the same equipment wiring enclosure, cable, or raceway. All conductors shall have an insulation rating equal to at least the maximum circuit voltage applied to any conductor within the enclosure, cable, or raceway. 
Informational Note No. 1: See 725.136(A) for Class 2 and Class 3 circuit conductors. 
Informational Note No. 2: 

(2) 
Over 600 Volts, Nominal. Conductors of circuits rated over 600 volts, nominal, shall not occupy the same equipment wiring enclosure, cable, or raceway with conductors of circuits rated 600 volts, nominal, or less unless otherwise permitted in (C)(2)(a) through (C)(2)(e). 

(a) 
Secondary wiring to electric-discharge lamps of 1000 volts or less, if insulated for the secondary voltage involved, shall be permitted to occupy the same luminaire, sign, or outline lighting enclosure as the branch-circuit conductors. 

(b) 
Primary leads of electric-discharge lamp ballasts insulated for the primary voltage of the ballast, where contained within the individual wiring enclosure, shall be permitted to occupy the same luminaire, sign, or outline lighting enclosure as the branch-circuit conductors. 

(c) 
Excitation, control, relay, and ammeter conductors used in connection with any individual motor or starter shall be permitted to occupy the same enclosure as the motor-circuit conductors. 

(d) 
In motors, switchgear and control assemblies, and similar equipment, conductors of different voltage ratings shall be permitted. 

(e) 
In manholes, if the conductors of each system are permanently and effectively separated from the conductors of the other systems and securely fastened to racks, insulators, or other approved supports, conductors of different voltage ratings shall be permitted. 


Conductors having nonshielded insulation and operating at different voltage levels shall not occupy the same enclosure, cable, or raceway. 
300.4 Protection Against Physical Damage. Where 
to physical damage, conductors, 
shall be protected. 


(A) Cables and Raceways Through Wood Members. 
(1) Bored Holes. In both exposed and concealed locations, 
where a cable-or raceway-type wiring method is installed 
through bored holes in joists, rafters, or wood members, 
holes shall be bored so that the edge of the hole is not less 
than 32 mm (1 Y4 in.) from the nearest edge of the wood 
member. Where this distance cannot be maintained, the 
cable or raceway shall be protected from penetration by 
screws or nails by a steel plate(s) or bushing(s), at least 1.6 
mm e;l6 in.) thick, and of appropriate length and width 
installed to cover the area of the wiring. 

Exception No. 1: Steel plates shall not be required to 
protect rigid metal conduit, intermediate metal conduit, 
rigid nonmetallic conduit, or electrical metallic tubing. 

(J

Exception No. 2: A listed and marked steel plate less than 
1.6 mm (1/16 in.) thick that provides equal or better protection against nail or screw penetration shall be permitted. 
(2) Notches in Wood. Where there is no objection because 
of weakening the building structure, in both exposed and 
concealed locations, cables or raceways shall be permitted 
to be laid in notches in wood studs, joists, rafters, or other 
wood members where the cable or raceway at those points 
is protected against nails or screws by a steel plate at least 

1.6 mm e;l6 in.) thick, and of appropriate length and width, 
installed to cover the area of the wiring. The steel plate 
shall be installed before the building finish is applied. 

Exception No. 1: Steel plates shall not be required to 
protect rigid metal conduit, intermediate metal conduit, 
rigid nonmetallic conduit, or electrical metallic tubing. 

Exception No. 2: A listed and marked steel plate less than 
1.6 mm (1/16 in.) thick that provides equal or better protection against nail or screw penetration shall be permitted. 
(B) Nonmetallic-Sheathed Cables and Electrical 
Nonmetallic Tubing Through Metal Framing Members. 

(1) 
Nonmetallic-Sheathed Cable. In both exposed and 
concealed locations where nonmetallic-sheathed cables 
pass through either factory-or field-punched, cut, or drilled 
slots or holes in metal members, the cable shall be 
protected by listed bushings or listed grommets covering all 
metal edges that are securely fastened in the opening prior 
to installation of the cable. 


(2) 
Nonmetallic-Sheathed Cable and Electrical 
Nonmetallic Tubing. Where nails or screws are likely to 
penetrate nonmetallic-sheathed cable or electrical 
nonmetallic tubing, a steel sleeve, steel plate, or steel clip 
not less than 1.6 mm (116 in.) in thickness shall be used to 



. protect the cable or tubing. 
Exception: A listed and marked steel plate less than 1. 6 
mm (1/16 in.) thick that provides equal or better protection 
against nail or screw penetration shall be permitted. 







70-136 2013 California Electrical Code 
ARTICLE 300 -WIRING METHODS 
(C) 
Cables Through Spaces Behind Panels Designed to Allow Access. Cables or raceway-type wiring methods, installed behind panels designed to allow access, shall be supported according to their applicable articles. 

(D) 
Cables and Raceways Parallel to Framing Members and Furring Strips. In both exposed and concealed locations, where a cable-or raceway-type wiring method is installed parallel to framing members, such as joists, rafters, or studs, or is installed parallel to furring strips, the cable or raceway shall be installed and 


. 	supported so that the nearest outside surface of the cable or raceway is not less than 32 mm (1 'l4 in.) from the nearest edge of the framing member or furring strips where nails or screws are likely to penetrate. Where this distance cannot be maintained, the cable or raceway shall be protected from penetration by nails or screws by a steel plate, sleeve, or equivalent at least 1.6 mm (116 in.) thick. 
Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. 
Exception No. 2: For concealed work in finished buildings, or finished panels for prefabricated buildings where such supporting is impracticable, it shall be permissible to fish the cables between access points. 
Exception No. 3: A listed and marked steel plate less than 

1.6mm (1116 in.) thick that provides equal or better protection C) against nail or screw penetration shall be permitted. 
(E) Cables, Raceways, Installed Roof Decking. A cable, exposed or concealed locations under metal-corrugated sheet roof decking, shall be installed and 
is not less than 38 mm (1 Y2 · surface of the roof · 
Informational Note: Roof decking material is often repaired or replaced after the initial raceway or cabling and roofing installation and may be penetrated by the screws or other mechanical devices designed to provide "hold down" strength of the waterproof membrane or roof insulating material. 
Exception: Rigid metal conduit and intermediate metal conduit shall not be required to comply with 300.4(E). 
(F) Cables and Raceways Installed in Shallow Grooves. Cable-or raceway-type wiring methods installed in a groove, to be covered by wallboard, siding, paneling, carpeting, or similar finish, shall be protected by 
1.6 mm (116 in.) thick steel plate, sleeve, or equivalent or by not less 32-mm (1 'l4-in.) free space for the full length of the groove in which the cable or raceway is installed. 

Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. 
Exception No. 2: A listed and marked steel plate less than 
1.6 mm (1116 in.) thick that provides equal or better protection against nail or screw penetration shall be permitted. 
(G) Insulated Fittings. Where raceways contain 4 A WG or larger insulated circuit conductors, and these conductors enter a cabinet, a box, an enclosure, or a raceway, the conductors shall be protected by an-fitting providing a smoothly rounded insulating surface, unless the conductors are separated from the fitting or raceway by insulating material that is securely fastened in place. 
Exception: Where threaded hubs or bosses that are an integral part of a cabinet, box, enclosure, or raceway provide a smoothly rounded or flared entry for conductors. 
Conduit bushings constructed wholly of insulating material shall not be used to secure a fitting or raceway. The insulating fitting or insulating material shall have a temperature rating not less.than the insulation temperature rating ofthe installed conductors. 
300.5 Underground Installations. 
(A) 
Minimum Cover Requirements. Direct-buried cable or conduit or other raceways shall be installed to meet the minimum cover requirements of Table 300.5. 

(B) 
Wet Locations. The interior of enclosures or raceways installed underground shall be considered to be a wet location. Insulated conductors and cables installed in these enclosures or raceways in underground installations shall be listed for use in wet locations and shall comply with Any connections or splices in an underground installation shall be approved for wet locations. 

(C) 
Underground Cables Under Buildings. Underground cable installed under a building shall be in a raceway. 



No. 1: 
2013 California Electrical Code 

ARTICLE 300 -WIRING METHODS 
Table 300.5 Minimum Cover Requirements, 0 to 600 Volts, Nominal, Burial in Millimeters (Inches) 
Type of Wiring Method or Circuit 
Column 3 
Nonmetallic 
Raceways 
Listed for 
Direct Burial 

Column 2 

Without Column 1 Concrete
Rigid Metal 
Direct Burial Encasement

Conduit or 
Cables or or Other 

Intermediate 
Conductors Approved

Metal 
Conduit 

Raceways 
__/
Column S 
Circuits for 
Control of 

Column 4 
Irrigation and 
Residential 
Landscape
Branch Circuits 
Lighting
Rated 120 Volts 
Limited to Not 
or Less with 
More Than 30 
GFCI 
Volts and 
Protection and 
Installed with 
Maximum 
Type UF or in 
Overcurrent 
Other Identified 
Protection of 20 
Cable or 
Amperes 
Raceway 
Location of Wiring Method or Circuit 

mm in. mm in. mm in. mm in. mm in. 
All locations not specified below 600 24 150 6 450 18 300 12 150 6 
In trench below 50-mm (2-in.) thick 450 18 150 6 300 12 150 6 150 6 concrete or equivalent 
Under a building 0 0 0 0 0 0 0 0 0 0 
Under minimum of 1 02-mm (4-in.) 450 18 100 4 100 4 150 6 150 6 thick concrete exterior slab with (__)
(direct burial) (direct burial) 
no vehicular traffic and the slab 
extending not less than 152 mm 


100 4 100 4 
(6 in.) beyond the underground 

installation (in raceway) (in raceway) 
Under streets, highways, roads, 600 24 600 24 600 24 600 24 600 24 alleys, driveways, and parking lots 
One-and two-family dwelling 450 18 450 18 450 18 300 12 450 18 
driveways and outdoor parking 
areas, and used only for dwelling­
related purposes 

In or under airport runways, 450 18 450 18 450 18 450 18 450 18 
including adjacent areas where 
trespassing prohibited 

()

Notes: 
1. 
Cover is defined as the shortest distance in millimeters (inches) measured between a point on the top surface of any direct-buried conductor, cable, conduit, or other raceway and the top surface of fmished grade, concrete, or similar cover. 

2. 
Raceways approved for burial only where concrete encased shall require concrete envelope not less than 50 mm (2 in.) thick. 

3. 
Lesser depths shall be pennitted where cables and conductors rise for terminations or splices or where access is otherwise required. 

4. 
Where one of the wiring method types listed in Columns 1-3 is used for one of the circuit types in Columns 4 and 5, the shallowest depth of burial shall be pennitted. 

5. 
Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in metal or nomnetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock. 


70-138 2013 California Electrical Code 
ARTICLE 300 -WIRING METHODS 
300.6 
(D) 
Protection from Damage. Direct-buried conductors and cables shall be protected from damage in accordance with 300.5(D)(1) through (D)(4). 

(1) 
Emerging from Grade. Direct-buried conductors and cables emerging from grade and specified in columns 1 and 4 of Table 300.5 shall be protected by enclosures or raceways extending from the minimum cover distance 



./ 
· 
below grade required by 300.5(A) to a point at least 2.5 m 
(8 ft) above finished grade. In no case shall the protection be 
required to exceed 450 mm (18 in.) below finished grade. 
(2) 
Conductors Entering Buildings. Conductors entering a building shall be protected to the point of entrance. 

(3) 
Service Conductors. Underground service conductors that are not encased in concrete and that are buried 450 mm (18 in.) or more below grade shall have their location identified by a warning ribbon that is placed in the trench at least 300 mm (12 in.) above the underground installation. 

(
4) Enclosure or Raceway Damage. Where the enclosure or raceway is subject to physical damage, the conductors shall be installed in rigid metal conduit, intermediate metal conduit, Schedule 80 PVC conduit, or equivalent. 

(E) 
Splices and Taps. Direct-buried conductors or cables shall be permitted to be spliced or tapped without the use of splice boxes. The splices or taps shall be made in accordance with 110.14(B). 

(F) 
Backfill. Backfill that contains large rocks, paving materials, cinders, large or sharply angular substances, or corrosive material shall not be placed in an excavation where materials may damage raceways, cables, or other substructures or prevent adequate compaction of fill or contribute to corrosion of raceways, cables, or other substructures. 


Where necessary to prevent physical damage to the raceway or cable, protection shall be provided in the form of granular or selected material, suitable running boards, suitable sleeves, or other approved means. 
(G) Raceway Seals. Conduits or raceways through which moisture may contact live parts shall be sealed or plugged at either or both ends. 
Informational Note: Presence of hazardous gases or vapors may also necessitate sealing of underground conduits or raceways entering buildings. 
(H) Bushing. A bushing, or terminal fitting, with an integral bushed opening shall be used at the end of a conduit or other raceway that terminates underground where the conductors or cables emerge as a direct burial 

J wiring method. A seal incorporating the physical
'.. __/ 
2013 California Electrical Code 

protection characteristics of a bushing shall be permitted to be used in lieu of a bushing. 
(I) Conductors of the Same Circuit. All conductors of the same circuit and, where used, the grounded conductor and all equipment grounding conductors shall be installed in the same raceway or cable or shall be installed in close proximity in the same trench. 
Exception No. 2: Isolated phase, polarity, grounded conductor, and equipment grounding and bonding conductor installations shall be permitted in nonmetallic raceways or cables with a nonmetallic covering or nonmagnetic sheath in close where conductors are paralleled as permitted in and where the conditions of300.20(B) are met. 
(J) Earth Movement. Where direct-buried conductors, raceways, or cables are subject to movement by settlement or frost, direct-buried conductors, raceways, or cables shall be arranged so as to prevent damage to the enclosed conductors or to equipment connected to the raceways. 
Informational Note: This section recognizes "S" loops in underground direct burial to raceway transitions, expansion fittings in raceway risers to fixed equipment, and, generally, the provision of flexible connections to equipment subject to settlement or frost heaves. 

(K) Directional Boring. Cables or raceways installed using directional boring equipment shall be approved for the purpose. 
300.6 Protection Against Corrosion and Deterioration. 
Raceways, cable trays, cablebus, auxiliary gutters, cable 
_

armor, boxes, cable sheathing, cabinets, elbows, couplings, fittings, supports, and support hardware shall be of materials suitable for the environment in which they are to be installed. 
(A) Ferrous Metal Equipment. Ferrous metal raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, metal elbows, couplings, nipples, fittings, supports, and support hardware shall be suitably protected against corrosion inside and outside (except threads at joints) by a coating of approved corrosion-resistant material. Where corrosion protection is necessary and the conduit is threaded in the field, the threads shall be coated with an approved electrically conductive, corrosion-resistant compound. 
Exception: Stainless steel shall not be required to have protective coatings. 
70-139 


ARTICLE 300 -WIRING METHODS 
(1) 
Protected from Corrosion Solely by Enamel. Where protected from corrosion solely by enamel, ferrous metal raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, metal elbows, couplings, nipples, fittings, supports, and support hardware shall not be used outdoors or in wet locations as described in 300.6(D). 

(2) 
Organic Coatings on Boxes or Cabinets. Where boxes or cabinets have an approved system of organic coatings and are marked"Raintight," "Rainproof," or "Outdoor Type," they shall be permitted outdoors. 


(3) In Concrete or in Direct Contact with the Earth. 
Ferrous metal raceways, cable armor, boxes, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware shall be permitted to be installed in concrete or in direct contact with the earth, or in areas subject to severe corrosive influences where made of material approved for the condition, or where provided with corrosion protection approved for the condition. 
(B) 
Aluminum Metal Equipment. Aluminum raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware embedded or encased in concrete or in direct contact with the earth shall be provided with supplementary corrosion protection. 

(C) 
Nonmetallic Equipment. Nonmetallic raceways, cable trays, cablebus, auxiliary gutters, boxes, cables with a nonmetallic outer jacket and internal metal armor or jacket, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware shall be made of materil approved for the condition and shall comply with (C)( l) and (C)(2) as applicable to the specific installation. 

(1) 
Exposed to Sunlight. Where exposed to sunlight, the materials shall be listed as sunlight resistant or shall be identified as sunlight resistant. 

(2) 
Chemical Exposure. Where subj ect to exposure to chemical solvents, vapors, splashing, or immersion, materials or coatings shall either be inherently resistant to chemicals based on their listing or be identified for the specific chemical reagent. 

(D) 
Indoor Wet Locations. In portions of dairy processing facilities, laundries, canneries, and other indoor wet locations, and in locations where walls are frequently washed or where there are surfaces of absorbent materials, such as damp paper or wood, the entire wiring system, where installed exposed, including all boxes, fittings, raceways, and cable used therewith, shall be mounted so that there is at least a 6-mm (Y4-in.) airspace between it and the wall or supporting surface. 


70-140 
Exception: Nonmetallic raceways, boxes, and fittings shall be permitted to be installed without the airspace on a concrete, masonry, tile, or similar surface. 
C)
Informational Note: In general, areas where acids and alkali chemicals are handled and stored may present such corrosive conditions, particularly when wet or damp. Severe corrosive conditions may also be present in portions of meatpacking plants, tanneries, glue ()houses, and some stables; in installations immediately adjacent to a seashore and swimming pool areas; in areas where chemical deicers are used; and in storage cellars or rooms for hides, casings, fertilizer, salt, and bulk chemicals. ()

300.7 Raceways Exposed to Different Temperatures. 
(A) 
Sealing. Where portions of -or sleeve are known to be subjected to different temperaturesl and where condensation is known to be a problem, as in cold storage areas of buildings or where passing from the interior to the exterior of a building, the raceway or sleeve shall be filled with an approved material to prevent the circulation of warin air to a colder section of the raceway or sleeve. An explosiqnproof seal shall not be required for this purpose, 

(B) 
Expansion Fittings. Raceways shall be provided with expansion fittings where necessary to compensate for thermal expansion and contraction. 


Informational Note: Table 352.44 and Table 355.44 
provide the expansion information for polyvinyl 
chloride (PVC) and for reinforced thermosetting resin 
conduit (RTRC), respectively. A nominal number for 
steel conduit can be determined by multiplying the 
expansion length in Table 352.44 by 0.20. The 
coefficient of expansion for steel electrical metallic 
tubing, intermediate metal conduit, and rigid conduit is 

1.170x lo-5 (0.0000117 mm per mm of conduit for 
each ocin temperature change) [0.650 x lo-5 
(0.0000065 in. per inch of conduit for each opin 
temperature change)] . 

A nominal number for aluminum conduit and ()aluminum electrical metallic tubing can be determined by multiplying the expansion length in Table 352.44 by 0.40. The coefficient of expansion for aluminum electrical metallic tubing and aluminum rigid metal 
w-5
conduit is 2.34 x (0.0000234 mm per mm of 
conduit for each ocin temperature change) [1.30 x w-'/ \ 5 
"--__/) 
(0.000013) in. per inch of conduit for each °F in 
temperature change] . 


300.8 Installation of Conductors with Other Systems. 
Raceways or cable trays containing electrical conductors 
shall not contain any pipe, tube, or equal for steam, water, 
air, gas, drainage, or any service other than electrical. (/ ")

'------/ 
2013 California Electrical Code 


Exception No. 2: Equipment enclosures to be isolated, as permitted by 250.96(B), shall not be required to be metallically joined to the metal raceway. 
300.11 Securing and Supporting. 
(A) Secured in Place. Raceways, cable assemblies, 
boxes, cabinets, and fittings shall be securely fastened in 
place. Support wires that do not provide secure support shall not be permitted as the sole support. Support wires and associated fittings that provide secure support and that are installed in addition to the ceiling grid support 
shall be permitted as the sole support. Where independent support wires are used, they shall be secured at both ends. Cables and raceways shall not be supported by ceiling grids. 
(1) Fire-Rated Assemblies. Wiring located within the 
of a fire-rated floor-ceiling or roof-ceiling assembly shall not be secured to, or supported by, the ceiling assembly, including the ceiling support wires. An independent means of secure support shall be provided and shall be permitted to be attached to the assembly. Where independent support wires are used, they shall be distinguishable by color, tagging, or other effective means from those that are part of the frre-rated design. 
The ceiling support system shall be permitted to support wiring and equipment that have been tested as part of the fire-rated assembly. 
Informational Note: One method of determining fire rating is testing in accordance with NFPA 25 1-2006, Standard Methods of Tests of Fire Resistance of Building Construction and Materials. 
(2) Non-Fire-Rated Assemblies. Wiring located within the cavity of a non-fire-rated floor-ceiling or roof-ceiling assembly shall not be secured to, or 
2013 California Electrical Code 

that are solely for the purpose of connection to the equipment control circuits 

(3) 	
Where the raceway is used to support boxes or conduit bodies in accordance with 314.23 or to support luminaires in accordance with 41 0.36(E) 

(C) 
Cables Not Used as Means of Support. Cable wiring methods shall not be used as a means of support for other cables, raceways, or nonelectrical equipment. 


300.12 Mechanical Continuity -Raceways and Cables. Metal or nonmetallic raceways, cable armors, and cable sheaths shall be continuous between cabinets, boxes, fittings, or other enclosures or outlets. 
Exception No. I: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be mechanically continuous. 
Exception No. 2: Raceways and cables installed into the bottom of open bottom equipment, such as switchboards, motor control centers, and floor or pad-mounted transformers, shall not be required to be mechanically secured to the equipment. 
300.13 Mechanical and Electrical Continuity ­Conductors. 
(A) General. Conductors in raceways shall be continuous between outlets, boxes, devices, and so forth. There shall be no splice or tap within a raceway unless permitted by 
300.15; 368.56(A); 376.56; 378.56; 384.56; 386.56; 388.56; or 390.1. 
(B) Device Removal. In multiwire branch circuits, the continuity of a grounded conductor shall not depend on device connections such as lampholders, receptacles, and so forth, where the removal of such devices would interrupt the continuity. 
70-141 



ARTICLE 300 -WIRING METHODS 
300.14 Length of Free Conductors at Outlets, Junctions, and Switch Points. At least 150 mm (6 in.) of free conductor, measured from the point in the box where it emerges from its raceway or cable sheath, shall be left at each outlet, junction, and switch point for splices or the connection of luminaires or devices. Where the opening to an outlet, junction, or switch point is less than 200 mm (8 in.) in any dimension, each conductor shall be long enough to extend at least 75 mm (3 in.) outside the opening. 
Exception: Conductors that are not spliced or terminated at the outlet, junction, or switch point shall not be required to comply with 300.14. 
300.15 Boxes, Conduit Bodies, or Fittings -Where Required. A box shall be installed at each outlet and switch point for concealed knob-and-tube wiring. 
Fittings and connectors shall be used only with the specific wiring methods for which they are designed and listed. 
Where the wiring method is conduit, tubing, Type AC cable, Type MC cable, Type MI cable, nonmetallic­sheathed cable, or other cables, a box or conduit body shall be installed at each conductor splice point, outlet point, switch point, junction point, termination point, or pull point, unless otherwise permitted in 300.15(A) through (1).
(A) 
Wiring Methods with Interior Access. A box or conduit body shall not be required for each splice, junction, switch, pull, termination, or outlet points in wiring methods with removable covers, such as wireways, multioutlet assemblies, auxiliary gutters, and surface raceways. The covers shall be accessible after installation. 

(B) 
Equipment. An integral junction box or wiring compartment as part of approved equipment shall be permitted in lieu of a box. 

(C) 
Protection. A box or conduit body shall not be required where cables enter orexit from conduit or tubing that is used to provide cable support orprotection against physical damage. A fitting shall be provided on the end( s) of the conduit or tubing to protect the cable from abrasion. 

(D) 
Type MI Cable. A box or conduit body shall not be required where accessible fittings are used for straight­through splices in mineral-insulated metal-sheathed cable. 

(E) 
Integral Enclosure. A wiring device with integral enclosure identified for the use, having brackets that securely fasten the device to walls or ceilings of conventional on-site frame construction, for use with nonmetallic-sheathed cable, shall be permitted in lieu of a box or conduit body. 


Informational Note: See 334.30(C); 545.10; 
550.15(1); 551.47(E), Exception No. 1; and 552.48(E), Exception No. 1. 

(F) Fitting. A fitting identified for the use shall be permitted in lieu of a box or conduit body where 
70-142 
conductors are not spliced or terminated within the fitting. The fitting shall be accessible after installation. 
(G) 
Direct-Buried Conductors. As permitted in 300.5(E), a box or conduit body shall not be required for splices and taps in direct-buried conductors and cables. 

(H) 
Insulated Devices. As permitted in 334.40(B), a box or conduit body shall not be required for insulated devices supplied by nonmetallic-sheathed cable. 

(I) 
Enclosures. A box or conduit body shall not be required where a splice, switch, terminal, or pull point is in a cabinet or cutout box, in an enclosure for a switch or overcurrent device as permitted in 312.8, in a motor controller as permitted in 430.1 O(A), or in a motor control center. 

(J) 
Luminaires. A box or conduit body shall not be required where a luminaire is used as a raceway as permitted in 410.64. 

(K) 
Embedded. A box or conduit body shall not be required for splices where conductors are embedded as permitted in 424.40, 424.41(D), 426.22(B), 426.24(A), and 427.19(A). 

(L) 
Manholes and Handhole Enclosures. A box or conduit body shall not be required for conductors in manholes or handhole enclosures, except where connecting to electrical equipment. The installation shall comply with the provisions of Part V of Article 11 0 for manholes, and 314.30 for handhole enclosures. 


300.16 Raceway or Cable to Open or Concealed Wiring. 
(A) 
Box, Conduit Body, or Fitting. A box, conduit body, or terminal fitting having a separately bushed hole for each conductor shall be used wherever a change is made from conduit, electrical metallic tubing, electrical nonmetallic tubing, nonmetallic-sheathed cable, Type AC cable, Type MC cable, or mineral-insulated, metal­sheathed cable and surface raceway wiring to open wiring or to concealed knob-and-tube wiring. A fitting used for this purpose shall contain no taps or splices and shall not be used at luminaire outlets. A conduit body used for this purpose shall contain no taps or splices, unless it complies with 314.16(C)(2). 

(B) 
Bushing. A bushing shall be permitted in lieu of a box or terminal where the conductors emerge from a raceway and enter or terminate at equipment, such as open switchboards, unenclosed control equipment, or similar equipment. The bushing shall be of the insulating type for other than lead-sheathed conductors. 


300.17 Number and Size of Conductors in Raceway. 
The number and size of conductors in any raceway shall not be more than will permit dissipation of the heat and ready installation or withdrawal of the conductors without damage to the conductors or to their insulation. 
2013 California Electrical Code 
() 

0 


ARTICLE 300 -WIRING METHODS 
300.19 
Informational Note: See the following sections of this Code: intermediate metal conduit, 342.22; rigid metal conduit, 344.22; flexible metal conduit, 348.22; liquidtight flexible metal conduit, 350.22; PVC conduit, 352.22; HDPE conduit, 353.22; RTRC, 355.22; liquidtight nonmetallic flexible conduit, 356.22; electrical metallic tubing, 358.22; flexible metallic tubing, 360.22; electrical nonmetallic tubing, 362.22; cellular concrete floor raceways, 372. 11; cellular metal floor raceways, 374.5; metal wireways, 376.22; nonmetallic wireways, 378.22; surface metal raceways, 386.22; surface nonmetallic raceways, 388.22; underfloor raceways, 390.6; fixture wire, 402.7; theaters, 520.6; signs, 600.3 1(C); elevators, 620.33; audio signal processing, amplification, and reproduction equipment, 640.23(A) and 640.24; Class 1, Class 2, and Class 3 circuits, Article 725; fire alarm circuits, Article 760; and optical fiber cables and raceways, Article 770. 
300.18 Raceway Installations. 
(A) Complete Runs. Raceways, other than busways or exposed raceways having hinged or removable covers, shall be installed complete between outlet, junction, or splicing points prior to the installation of conductors. Where required to facilitate the installation of utilization equipment, the raceway shall be permitted to be initially installed without a terminating connection at the equipment. Prewired raceway assemblies shall be permitted only where specifically permitted in this Code for the applicable wiring method. 
Exception: Short sections of raceways used to contain conductors or cable assemblies for protection from physical damage shall not be required to be installed complete between outlet, junction, or splicing points. 
(B) Welding. Metal raceways shall not be supported, terminated, or connected by welding to the raceway unless specifically designed to be or otherwise specifically permitted to be in this Code. 
Table 300.19(A) Spacings for Conductor Supports 

300.19 Supporting Conductors in Vertical Raceways. 
(A) Spacing Intervals -Maximum. Conductors in vertical raceways shall be supported if the vertical rise exceeds the values in Table 300.19(A). One cable support shall be provided at the top of the vertical raceway or as close to the top as practical. Intermediate supports shall be provided as necessary to limit supported conductor lengths to not greater than those values specified in Table 
300. 1 9(A). 
Exception: Steel wire armor cable shall be supported at the top of the riser with a cable support that clamps the steel wire armor. A safety device shall be permitted at the lower end of the riser to hold the cable in the event there is slippage of the cable in the wire-armored cable support. Additional wedge-type supports shall be permitted to relieve the strain on the equipment terminals caused by expansion of the cable under load. 
(B) 
Fire-Rated Cables and Conductors. Support methods and spacing intervals for fire-rated cables and conductors shall comply with any restrictions provided in the listing of the electrical circuit protective system used and in no case shall exceed the values in Table 300.19(A). 

(C) 
Support Methods. One of the following methods of support shall be used: 

(1) 	
By clamping devices constructed of or employing insulating wedges inserted in the ends of the raceways. Where clamping of insulation does not adequately support the cable, the conductor also shall be clamped. 

(2) 	
By inserting boxes at the required intervals in which insulating supports are installed and secured in a satisfactory manner to withstand the weight of the conductors attached thereto, the boxes being provided with covers. 




18 AWG through 8 AWG 6 A WG through 1/0 A WG 2/0 A WG through 4/0 A WG Over 4/0 A WG through 350 kcmil Over 350 kcmil through 500 kcmil 
Support of Conductors in 
Vertical Raceways 

Not greater than Not greater than Not greater than Not greater than Not greater than 
Conductors Aluminum or Copper-Clad Aluminum 
Copper 
m  ft  m  ft  
30  100  30  100  
60  200  30  100  
55  180  25  80  
41  135  18  60  
36  120  15  50  


Over 500 kcmil through 750 kcmil Not greater than 28 
12 40 

) 
Over 750 kcmil 	Not greater than 26 85 11 35 
"'--/ 
2013 California Electrical Code 
70-143 

ARTICLE 300 -WIRING METHODS 
(3) 	
In junction boxes, by deflecting the cables not less than 90 degrees and carrying them horizontally to a distance not less than twice the diameter of the cable, the cables being carried on two or more insulating supports and additionally secured thereto by tie wires if desired. Where this method is used, cables shall be supported at intervals not greater than 20 percent of those mentioned in the preceding tabulation. 

(4) 
By a method of equal effectiveness. 


300.20 Induced Currents in Ferrous Metal Enclosures or Ferrous Metal Raceways. 
(A) Conductors Grouped Together. Where conductors carrying alternating current are installed in ferrous metal enclosures or ferrous metal raceways, they shall be arranged so as to avoid heating the surrounding ferrous metal by induction. To accomplish this, all phase conductors and, where used, the grounded conductor and all equipment grounding conductors shall be grouped together. 
Exception No. 1: Equipment grounding conductors for certain existing installations shall be permitted to be installed separate from their associated circuit conductors where run in accordance with the provisions of250.130(C). 
Exception No. 2: A single conductor shall be permitted to be installed in a ferromagnetic enclosure and used for skin-effect heating in accordance with the provisions of 
426.42 and 427.47. 
(B) Individual Conductors. Where a single conductor carrying alternating current passes through metal with magnetic properties, the inductive effect shall be minimized by (1) cutting slots in the metal between the individual holes through which the individual conductors pass or (2) passing all the conductors in the circuit through an insulating wall sufficiently large for all of the conductors of the circuit. 
Exception: In the case of circuits supplying vacuum or electric-discharge lighting systems or signs or X-ray apparatus, the currents carried by the conductors are so small that the inductive heating effect can be ignored where these conductors are placed in metal enclosures or pass through metal. 
Informational Note: Because aluminum is not a magnetic metal, there will be no heating due to hysteresis; however, induced currents will be present. They will not be of sufficient magnitude to require grouping of conductors or special treatment in passing conductors through aluminum wall sections. 

300.21 Spread of Fire or Products of Combustion. 
Electrical installations in hollow spaces, vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around electrical 
70-144 
penetrations into or through fire-resistant-rated walls, 
partitions, floors, or ceilings shall be firestopped using 
approved methods to maintain the fire resistance rating. 
Informational Note: Directories of electrical construction 
materials published by qualified testing laboratories 
contain many listing installation restrictions necessary to 
maintain the fire-resistive rating of assemblies where 
penetrations or openings are made. Building codes also 
contain restrictions on membrane penetrations on opposite 
sides of a fire-resistance-rated wall assembly. Anexample 
is the 600-mm (24-in.) minimumhorizontal separation 
that usually applies between boxes installed on opposite 
sides of the wall. Assistance in complying with 300.2 1 
can be found in building codes, fire resistance directories, 
and product listings. 

Informational Note: See Article 424, Part VI, for duct 
heaters. 

(A) Ducts for Dust, Loose Stock, or Vapor Removal. No wiring systems of any type shall be installed in ducts used to transport dust, loose stock, or flarmnable vapors. No wiring system of any type shall be installed in any duct, or shaft containing only such ducts, used for vapor removal or for ventilation of commercial-type cooking equipment. 
(B) Ducts 	for Environmental Air. 
Only wiring methods consisting of Type MI cable, Type MC cable employing a smooth or corrugated impervious metal sheath without an overall nonmetallic covering, electrical metallic tubing, flexible metallic tubing, intermediate metal conduit, or rigid metal conduit without an overall nonmetallic covering shall be installed in fabricated to transport environmental air. Flexible metal conduit shall be permitted, in lengths not to exceed 1.2 m (4 ft), to connect physically and devices permitted to be in . these The connectors used with flexible metal shall effectively close any openings in the and devices shall be permitted within such if necessary for • direct action upon, or sensing of, the contained air. Where equipment or devices are installed and illumination is necessary to facilitate maintenance and repair, enclosed 
gasketed-type luminaires shall be permitted. 
Other Spacel Used for Environmental 
This section to spaces for environmental 
' \J\ 
2013 California Electrical Code 

ARTICLE 300 -WIRING METHODS 
habitable rooms or areas of buildings, the prime purpose of which is not air handling. 
Informational Note No. 1: The space over a hung ceiling used for environmental air-handling purposes is an example of the type of other space to which this section applies. 

C) 
Exception: This section shall not apply to the joist or stud 

\.___ spaces of dwelling units where the wiring passes through such spaces perpendicular to the long dimension of such spaces. 
(1) Wiring Methods. The wiring methods for such other space shall be limited to totally enclosed, nonventilated, insulated busway having no provisions for plug-in connections, Type MI cable, Type MC cable without an overall nonmetallic covering, Type AC cable, or other factory-assembled multiconductor control or cable that is specifically listed •• or listed prefabricated cable assemblies of metallic manufactured wiring systems without nonmetallic sheath. Other types of cables, conductors, and raceways shall be permitted to be installed in electrical metallic tubing, flexible metallic tubing, intermediate metal conduit, rigid metal conduit without an overall nonmetallic covering, flexible metal conduit, or, where accessible, surface metal raceway or metal wireway with metal ­

() 
<I> Equipment. 
enclosure, or enclosure listed having adequate fire-resistant and low-smoke-producing characteristics, and associated wiring material suitable for the ambient temperature shall be permitted to be installed in such other space unless prohibited elsewhere in this Code. 
2013 California Electrical Code 

(D) Information Technology Equipment. Electrical wiring in air-handling areas beneath raised floors for information technology equipment shall be permitted in accordance with Article 645. 
300.23 Panels Designed to Allow Access. Cables, raceways, and equipment installed behind panels designed to allow access, including suspended ceiling panels, shall be arranged and secured so as to allow the removal of panels and access to the equipment. 
II. Requirements for over 600 Volts, Nominal 
300.31 Covers Required. Suitable covers shall be installed on all boxes, fittings, and similar enclosures to prevent accidental contact with energized parts or physical damage to parts or insulation. 
300.32 Conductors of Different Systems. See 300.3(C)(2) . 
300.34 Conductor Bending Radius. The conductor shall not be bent to a radius less than 8 times the overall diameter for nonshielded conductors or 12 times the overall diameter for shielded or lead-covered conductors during or after installation. For multiconductor or multiplexed single-conductor cables having individually shielded conductors, the minimum bending radius is 12 times the diameter of the individually shielded conductors or 7 times the overall diameter, whichever is greater. 
300.35 Protection Against Induction Heating. Metallic raceways and associated conductors shall be arranged so as to avoid heating of the raceway in accordance with the applicable provisions of300.20. 
300.37 Aboveground Wiring Methods. Aboveground conductors shall be installed in rigid metal conduit, in intermediate metal conduit, in -conduit, in cable as busways, as cablebus, in other identified raceways, or as exposed runs of metal-clad cable suitable for the use and purpose. In locations accessible to qualified persons only, exposed runs of Type MV cables, bare conductors, and bare busbars shall also be permitted. Busbars shall be permitted to be either copper or aluminum. 
300.39 Braid-Covered Insulated Conductors ­Exposed Installation. Exposed runs of braid-covered insulated conductors shall have a flame-retardant braid. If the conductors used do not have this protection, a flame­retardant saturant shall be applied to the braid covering 
70-145 

ARTICLE 300 -WIRING METHODS 
after installation. This treated braid covering shall be stripped back a safe distance at conductor terminals, according to the operating voltage. Where practicable, this distance shall not be less than 25 mm (1 in.) for each kilovolt of the conductor-to-ground voltage of the circuit. 
300.40 Insulation Shielding. Metallic and semiconducting insulation shielding components of shielded cables shall be removed for a distance dependent on the circuit voltage and insulation. Stress reduction means shall be provided at all terminations of factory-applied shielding. 
Metallic shielding components such as tapes, wires, or braids, or combinations thereof, shall be connected to a grounding conductor, grounding busbar, or a grounding electrode. 
Table 300.50 Minimum Covera Requirements 
300.42 Moisture or Mechanical Protection for Metal­Sheathed Cables. Where cable conductors emerge from a metal sheath and where protection . against moisture or physical damage is necessary, the insulation of the conductors shall be protected· by a cable sheath terminating device. 
300.50 Underground Installations. 
(A) General. Underground conductors shall be identified for the voltage and conditions under which they are installed. Direct-burial cables shall comply with the provisions of -Underground cables shall be installed in accordance with 300.50(A)(l) or (A)(2), and the installation shall meet the depth requirements of Table 300.50. 
0 
General Conditions (not otherwise specified) Special Conditions (use if applicable) 
Raceways Areas subject 
under buildings to vehicular 
or exterior Cables in traffic, such concrete slabs, 
Rigid Metal 
airport as 
lOO mm 
Conduit and 
runways or thoroughfare 
• 
Intermediate 

(4 in.) adj acent areas sand 
Direct-Buried Metal minimum where trespass commercial 
Cables Conduit 

thickness3 is prohibited parking areas Circuit Voltage 
in. mm in. mmmm mmin. mm in. 
in. mm in. 

4 450Over 600 V 
750 30 450 18 150 100 6 2418 600 
through 22 kV Over 22 kV 
900 36 600 100 4 45024 150 6 2418 600 
through 40 kV Over 40 kV 
1000 42 750 100 4 45030 150 6 2418 600 

General Notes: . 
1. 
Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required. 

2. 
Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in a metal or nonmetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock. 

3. 
In industrial establishments, where conditions of maintenance and supervision ensure that qualified persons will service the installation, the minimum cover requirements, for other than rigid metal conduit and intermediate metal conduit, shall be permitted to be reduced 150 mm (6 in.) for each 50 mm (2 in.) of concrete or equivalent placed entirely within the trench over the underground installation. 


Specific Footnotes: 
a Cover is defined as the shortest distance in millimeters (inches) measured between a point on the top surface of any direct-buried conductor, cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover. 
b Listed by a qualified testing agency as suitable for direct burial without encasement. All other nonmetallic systems shall require 50 mm (2 in.) of concrete or equivalent above conduit in addition to the table depth. 
\J 

c The slab shall extend a minimum of 150 mm (6 in.) beyond the underground installation, and a warning ribbon or other effective means suitable for the conditions shall be placed above the underground installation. 
d Underground direct-buried cables that are not encased or protected by concrete and are buried 750 mm (30 in.) or more below grade shall have their location identified by a warning ribbon that is placed in the trench at least 300 mm (12 in.) above the cables. 
70-146 2013 California Electrical Code 
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
(1) 
Shielded Cables and Nonshielded Cables in Metal­Sheathed Cable Assemblies. Underground cables, including nonshielded, Type MC and moisture-impervious metal sheath cables, shall have those sheaths grounded through an effective grounding path meeting the requirements of250.4(A)(5) or (B)(4). They shall be direct buried or installed in raceways identified for the use. 

(2) 
Other Nonshielded Cables. Other nonshielded cables not covered in 300.50(A)(l) shall be installed in rigid metal conduit, intermediate metal conduit, or rigid nonmetallic conduit encased in not less than 75 mm (3 in.) of concrete. 


<I> Protection from Damage. Conductors emerging from the ground shall be enclosed in listed raceways. Raceways installed on poles shall be of rigid metal conduit, intermediate metal conduit, Schedule 80 PVC conduit, or equivalent, extending from the minimum cover depth specified in Table 300.50 to a point 2.5 m (8 ft) above finished grade. Conductors entering a building shall be protected by an approved enclosure or raceway from the minimum cover depth to the point of entrance. Where direct-buried conductors, raceways, or cables are subject to movement by settlement or frost, they shall be installed to prevent damage to the enclosed conductors or to the equipment connected to the raceways. Metallic enclosures shall be grounded. 
(D) Splices. Direct burial cables shall be permitted to be spliced or tapped without the use of splice boxes, provided they are installed using materials suitable for the application. The taps and splices shall be watertight and protected from mechanical damage. Where cabies are shielded, the shielding shall be continuous across the splice or tap. 
Exception: At splices of an engineered cabling system, metallic shields of direct-buried single-conductor cables with maintained spacing between phases shall be permitted to be interrupted and overlapped. Where shields are interrupted and overlapped, each shield section shall be grounded at one point. 
Backfill. Backfill containing large rocks, paving materials, cinders, large or sharply angular substances, or corrosive materials shall not be placed in an excavation where materials can damage or contribute to the corrosion of raceways, cables, or other substructures or where it may prevent adequate compaction of fill. 
Protection in the form of granular or selected material or suitable sleeves shall be provided to prevent physical damage to the raceway or cable. 

(F) Raceway Seal. Where a raceway enters from an underground system, the end within the building shall be sealed with an identified compound so as to prevent the entrance of moisture or gases, or it shall be so arranged to prevent moisture from contacting live parts. 
-
310.1 Scope. 
This article covers general requirements for conductors and their type designations, insulations, markings, · mechanical strengths, ampacity ratings, and uses. These requirements do not apply to conductors that form an integral part of equipment, such as motors, motor controllers, and similar equipment, or to conductors specifically provided for elsewhere in this Code. 
Informational Note: For flexible cords and cables, see Article 400. For fixture wires, see Article 402. 
-

(A) Dry Locations. Insulated conductors and cables used in dry locations shall be any of the types identified in this Code. 
2013 California Electrical Code 



material, such as tape or sleeving, that is listed, or listed and marked, as being sunlight resistant 


solid dielectric insulated conductors operated above 2000 volts in permanent installations shall have ozone-resistant insulation and shall be shielded. All metallic insulation 
shields shall be connected electrode
I grounding 
or a grounding 

Exception No. 1: Nonshielded insulated conductors listed by a qualified testing laboratory shall be permitted for use up to 2400 volts under the following conditions: 
(a) 
Conductors shall have insulation resistant to electric discharge and surface tracking, or the insulated conductor(s) shall be covered with a material resistant to ozone, electric discharge, and surface tracking. 

(b) 
Where used in wet locations, the insulated conductor(s) shall have an overall nonmetallic jacket or a continuous metallic sheath. 

(c) 
Insulation and jacket thicknesses shall be in accordance with Table 310.104(D) . 





70-148 

Exception No. 3: Where permitted in 310.10(F), Exception No. 2. 
<I> Direct-Burial Conductors. Conductors used for direct-burial applications shall be of a type identified for such use. 


Exception No. 1: Nonshielded multiconductor cables rated 2001-2400 volts shall be permitted if the cable has an overall metallic sheath or armor. 
0 

The metallic shield, sheath, or armor shall be connected to a grounding electrode conductor, grounding busbar, or a grounding electrode. 
Exception No. 2: Airfield lighting cable used in series circuits that are rated up to 5000 volts and are powered by regulators shall be permitted to be nonshielded. 
Informational Note to Exception No. 2: Federal 
Aviation Administration (FAA) Advisory Circulars 
(ACs) provide additional practices and methods for 
airport lighting. 

Informational Note No. 1: See 300.5 for installation 
requirements for conductors rated 600 volts or less. 

Informational Note No. 2: See 300.50 for installation 
requirements for conductors rated over 600 volts. 

<I> Corrosive Conditions. Conductors exposed to oils, greases, vapors, gases, fumes, liquids, or other substances having a deleterious effect on the conductor or insulation shall be of a type suitable for the application. 
<I> Conductors in Parallel. 
2013 California Electrical Code 



ARTICLE 31 0 -CONDUCTORS FOR GENERAL WIRING 
Exception No. 1: Conductors in sizes smaller than 1/0 
A WG shall be permitted to be run in parallel to supply 
control power to indicating instruments, contactors, relays, 
solenoids, and similar control devices, or for frequencies of 
360 Hz and higher, provided all of the following apply: 
(a) 
They are contained within the same raceway or cable. 

(b) 
The ampacity of each individual conductor is sufficient to carry the entire load current shared by the parallel conductors. 



CJ 
(c) The overcurrent protection is such that the ampacity of each individual conductor will not be exceeded if one or more of the parallel conductors 
become inadvertently disconnected. 
-
be permitted in parallel for existing installations. 
Informational Note to Exception No. 2: Exception No. 2 can be used to alleviate overheating of neutral conductors in existing installations due to high content oftriplen harmonic currents. 
<I> Conductor Characteristics. The paralleled conductors in each polarity, neutral, grounded circuit 
grounding conductor, shall comply with all of the following: 
(1) 	
Be the same length 

(2) 	
-the same conductor material 

(3) 	
Be the same size in circular mil area 

(4) 	
Have the same insulation type 

(
5) 	Be terminated in the same manner 


<I> 
Separate Cables or Raceways. -runin separate cables or raceways, the cables or raceways with conductors shall have the same number of conductors and shall have the same electrical characteristics. Conductors of one phase, polarity, neutral, grounded circuit conductor, or equipment grounding conductor shall not be required to have the same physical characteristics as those of another phase, polarity, neutral, grounded circuit conductor, or equipment grounding ­

<I> 
Ampacity Adjustment. Conductors installed in ... comply with the provisions of 



<I> Equipment Grounding Conductors. Where parallel equipment grounding conductors are used, they shall be sized in accordance with 250.122. Sectioned equipment grounding conductors smaller than 1/0 A WG shall be in multiconductor cables in accordance with the combined circular mil area al/ \ in each cable 
complies with 250.122. 

<__} 
310.15 Ampacities for Conductors Rated 0-2000 Volts. 
(A) General. 
(1) Tables or Engineering Supervision. Ampacities for conductors shall be permitted to be determined by tables as provided in 310.15(B) or under engineering supervision, as provided in 310.15(C). 
Informational Note No. 1: Ampacities provided by this section do not take voltage drop into consideration. See 
210.19(A), Informational Note No. 4, for branch circuits and 215.2{A), Informational Note No. 2, for feeders. 
Informational Note No. 2: For the allowable ampacities of Type MTW wire, see Table 13.5.1 in NFPA 79­2007, Electrical Standard for Industrial Machinery. 

Selection of Ampacity. Where more than • for a given circuit length, the lowest value shall be used. 
Exception: Where two different ampacities apply to adjacent portions of a circuit, the higher ampacity shall be permitted to be used beyond the point of transition, a distance equal to 3. 0 m (I0 ft) or I 0 percent of the circuit length figured at the higher ampacity, whichever is less. 
Informational Note: See 110.14(C) for conductor temperature limitations due to termination provisions. 

(3) Temperature Limitation of Conductors. No conductor shall be used in such a manner that its operating temperature exceeds that designated for the type of insulated conductor involved. In no case shall conductors be associated together in such a way, with respect to type of circuit, the wiring method employed, or the number of conductors, that the limiting temperature of any conductor is exceeded. 
Informational Note No. 1: The temperature rating of a conductor [see Table 310 .•(A) and Table 310 .•(C)] is the maximum temperature, at any location along its length, that the conductor can withstand over a prolonged time period without serious degradation. The allowable ampacity tables, the ampacity tables of Article 
correction factors 
notes to the tables provide coordinating conductor sizes, types, allowable ampacities, ampacities, ambient temperatures, and number of associated conductors. The principal determinants of operating temperature are as follows: 
(1) 	
Ambient temperature -ambient temperature may vary along the conductor length as well as from time to time. 

(2) 	
Heat generated internally in the conductor as the result of load current flow, including fundamental and harmonic currents. 


2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
The rate at which generated heat dissipates into the 
ambient medium. Thermal insulation that covers or 
surrounds conductors affects the rate ofheat dissipation. 

(4) 	Adjacent load-carrying conductors -adjacent conductors have the dual effect of raising the ambient temperature and Informational N 
are for use in determining conductor sizes on loads calculated in accordance with Article 220. Allowable ampacities result from consideration of one or more of the following: 

(1) 
Temperature 	compatibility with connected equipment, especially the connection points. 

(2) 	
Coordination with circuit and system overcurrent protection. 

(3) 	
Compliance with the requirements of product listings or certifications. See 110.3(B). 

(4) 
Preservation of the safety benefits of established industry practices and standardized procedures. 


(1) 
General. For explanation of type letters used in tables and for recognized sizes of conductors for the various conductor insulations, see Table 310 .•(A) and Table 310.•(B). For installation requirements, see 310.1 


through 31 0. 1 5(A)(3)  and  the  various  articles  of this  
Code.  For  flexible  see  Table  400.4,  Table  
400.  and Table  

]'=] 

Table 310.15(B)(2)(a) Ambient Temperature Correction 
Factors Based on 30°C (86 °F) 

For ambient temperatures other than 30°C (86 °F}, multiply the 
allowable ampacities specified in the ampacity table by the 
appropriate correction factor shown below. 

Ambient · AmbientTemperature Rating of Conductor 
Temperature 
Temperature 
(DC) 60°C 75°C 90°C 

(OF) 

100 or less 1.29 1.20 1.15 
50 or less 

11-15 1.22 1.15 1.12 
16-20 1.15 1.11 1.08 
60-68 

21-25 1.08 1.05 1.04 
69-77 

26-30 1.00 1.00 1.00 
78-86 
'----· 

31-35 0.91 0.94 0.96 
87-95 

36-40 0.82 0.88 0.91 
96-104 

41-45 0.71 0.82 0.87 
105-113 

46-50 0.58 0.75 0.82 
114-122 

51-55 0.41 0.67 0.76 
123-131 

56-60 -0.58 0.71 
132-140 
-

61-65 	0.47 0.65 
141-149 

66-70 -0.33 0.58 
150-158 

71-75 --0.50 
159-167 
-

76-80 	-0.41 
168-176 

81-85 --0.29 
177-185 

(3) Adjustment Factors. 
(a) More Than Three Current-Carrying Conductors in a Raceway or Cable. Where the number of current­carrying conductors in a raceway or cable xceeds three, or where single conductors or multiconductor cables are installed without maintaining spacing for a continuous length longer than 600 mm (24 in.) and are not installed in raceways, the allowable. ampacity of each conductor · shall be reduced as shown in Table 310.15(B)cl)(a). Each current-carrying conductor of a paralleled set of conductors shall be counted as a current-carrying ··0/-· conductor. 
Where conductors of different systems, as provided in 300.3 are installed in a common raceway or cable, the 
factors shown in Table 31 0.1 5(B)(I)(a) shall apply only to the number of power and lighting conductors (Articles 210, 215, 220, and 230). 
Informational Note No. 1: See Annex B, Table 
B.31 0.15(B)(2)(11 ), for adjustment factors for more than 
three current-carrying conductors in a raceway or cable 
with load diversity. 


Table 31 0.15(B)(2)(b) Ambient Temperature Correction Factors Based on 40°C (104 °F) 
r 
For ambient temperatures other than 40°C (104 °F), multiply the allowable ampacities specified in the ampacity table by the appropriate correction factor shown below. 
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 

Ambient Temperature (OC)  Temperature Rating of Conductor  Ambient Temperature (OF)  
60°C 75°C 90°C tsooc 2oooc 250°C  
100 or less  1.58 1.36 1.26 1.13 1.09 1.07  50 or less  
11-15  1.50 1.31 1.22 1.1 1 1.08 1.06 .  51-59  
16-20  1.41 1.25 1.18 1.09 1.06 1.05  60-68  
21-25  1.32 1.2 1.14 1.07 i .o5 1.04  69-77  
26-30  1.22 1.13 1.10 1.04 1.03 1.02  78-86  
31-35  1.12 1.07 1.05 1.02 1.02 1.01  87-95  
36-40  1.00 1.00 1.00 1.00 1.00 1.00  96-104  
41-45  0.87 0.93 0.95 0.98 0.98 0.99  105-113  
46-50  0.71 0.85 0.89 0.95 0.97 0.98  114-122  
51-55  0.50 0.76 0.84 0.93 0.95 0.96  123-131  
56-60  -0.65 0.77 0.90 0.94 0.95  132-140  
61-65  -0.53 0.71 0.88 0.92 0.94  141-149  
66-70  -0.38 0.63 0.85 0.90 0.93  150-158  
- 
71-75  -0.55 0.83 0.88 0.91  159-167  
76-80  --0.45 0.80 0.87 0.90  168-176  
81-90  ---0.74 0.83 0.87 - 177-194  
91-100  --0.67 0.79 0.85 -- 195-212  
101-1 10  -0.60 0.75 0.82  213-230  
11 1-120  ---0.52 0.71 0.79 -- 231-248  
121-130  -0.43 0.66 0.76 - 249-266  
131-140  --0.30 0.61 0.72 --- 267-284  
141-160  -0.50 0.65 ---- 285-320  
161-180  0.35 0.58 --- 321-392  
181-200  --0.49 ---- 357-392  
201-225  -0.35  393-437  

I 
(---,\\ 
' \' )
\-.__/ 
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310.15(B)(3)(a) Adjustment Factors for More Than 
Three Current-Carrying Conductors in a Raceway or Cable 

Percent of Values in Table  
through Table  
as Adjusted for Ambient Temperature if  
4-6  Necessary 80  
7-9  70  
10--20  50  
21-30  45  
31-40  40  
41 and above  35  

Informational Note No. 2: See 366.23(A) for adjustment 
factors for conductors in sheet metal auxiliary gutters 
and 376.22(B) for adjustment factors for conductors in
metal wireways. 
(1) 	
installed in cable trays, the shall apply. 

(2) 
factors shall not apply to conductors 

having a length not exceeding 600 mm (24 in.). 

(3) 	
-factors shall not apply to underground conductors entering or leaving an outdoor trench if those conductors have physical protection in the form of rigid metal 


, 
intermediate metal 
length not exceeding 3.05 m (10 number of conductors does not exceed four. 
(4) 	
Adjustment factors to Type AC cable or to Type MC following conditions: 

a. 

b. 	
Each cable has not more than three current­carrying conductors. 

c. 	
The conductors are 12 A WG copper. 

d. 	
Not more than 20 

b. 

c. 



(b) More Than One Conduit, Tube, or Raceway. Spacing between conduits, tubing, or raceways shall"be maintained. 
Exposed to 

conductors or cables are installed exposed to direct sunlight on or above rooftops, the adjustments shown in Table 310.15(B)<I:>(c) shall be added to the outdoor temperature to determine the applicable ambient for of the correction factors in 
Informational Note: One source for the average ambient 
temperatures in various locations is the ASHRAE 
Handbook -Fundamentals. 

Ambient Temperature Adjustment for to Sunlight On or Above Rooftops _ 
Temperature Adder 
Distance Above Roof to oc OF 

Bottom of Conduit 0-13 mm (Ya in.) 33 60 Above 13 mm (Ya in.)-90 mm 22 40 
(3Ya in.) Above 90 mm (3Ya in.) -300 17 30 mm (12 in.) Above 300 mm (12 in.) -900 14 25 mm (36 in.) 
Informational Note to Table 	The
temperature adders in Table are based 
on the results of averaging the ambient temperatures. 
·o

<I> Bare or Covered Conductors. Where bare or covered conductors are installed with insulated conductors, the temperature rating of the bare or covered conductor shall be equal to the lowest temperature rating of the insulated conductors for the purpose of determining ampacity. 
(S) Neutral Conductor. 
(a) 
A neutral conductor that carries only the unbalanced current from other conductors of the same circuit shall not be required to be counted when applying the provisions of310.15(B)(i)(a). 

(b) 
In a 3-wire circuit consisting of two phase conductors and the neutral conductor of a 4-wire, 3-phase, wye-connected system, a common conductor carries approximately the same current as the line-to-neutral load currents of the other conductors and shall be counted when applying the provisions of310.15(B)<I:>(a). 

(c) 
On a 4-wire, 3-phase wye circuit where the major portion of the load consists of nonlinear loads, harmonic currents are present in the neutral conductor; the neutral conductor shall therefore be considered a current­carrying conductor. 


<I> Grounding or Bonding Conductor. A grounding or bonding conductor shall not be counted when applying the provisions of310.15(B)(i)(a). )') 
2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
(7) 120/240-Volt, 3-Wire, Single-Phase Dwelling Services and Feeders. For individual dwelling units of one-family, two-family, and multifamily dwellings, conductors, as listed in Table 310.15(B)(I), shall be permitted as 120/240-volt, 3-wire, single-phase service­entrance conductors, service-lateral conductors, and feeder conductors that serve as the main power feeder to each dwelling unit and are installed in raceway or cable () with or without an equipment grounding conductor. For application of this section, the main power feeder shall be the feeder between the main disconnect and the panelboard that supplies, either by branch circuits or by feeders, or both, all loads that are part or associated with the dwelling unit. The feeder conductors to a dwelling 
() unit shall not be required to have an allowable ampacity rating greater than their service-entrance conductors. The grounded conductor shall be permitted to be smaller than the ungrounded conductors, provided the requirements of 215.2, 220.61, and 230.42 are met. 
(C) Engineering Supervision. Under engineering supervision, conductor ampacities shall be permitted to be calculated by means of the following general -: 
I= x 103 amperes 

0 
where: 
= conductor temperature in degrees Celsius (0C) 
I 
= ambient temperature in degrees Celsius (0C) 
I 
=de resistance of conductor at temperature Tc 
= component ac resistance resulting from skin 
I 
effect and proximity effect 
= effective thermal resistance between conductor 
• 
and surrounding ambient 

CJ 
Table 310.15(B)<i) Conductor Types and Sizes for 120/240­Volt, 3-Wire, Single-Phase Dwelling Services and Feeders. Conductor Types RHH, RHW, RHW-2, THHN, mHW, THW, THW-2, THWN, THWN-2, XHHW,XHHW-2, SE, USE, USE-2 
Conductor (A WGor kcmil) 
Service or Feeder Copper Aluminum or Rating (Amperes) Copper-Clad Aluminum 
100 4 2 110 3 1 125 2 1/0 150 1 2/0 175 1/0 3/0 200 2/0 4/0 225 3/0 250 250 4/0 300 300 250 350 350 350 500 400 400 600 
2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310. (formerly Table 310.16) Allowable Ampacities oflnsulated Conductors Rated 2000 Volts, 60°C Through 90°C (140°F Through 194°F), Not More Than Three Current-Carrying Conductors in Raceway, Cable, or Earth Based on Ambient of 30°C 
·Temperature Rating of Conductor (See Table 310.13.) 
60°C (140°F)  75°C (167°F)  90°C (194°F)  (140°F)  75°C (167°F)  90°C (194°F)  
Types TW, UF  TypesRHW, TBHW, THW, THWN, XHHW, USE, ZW  Types TBS, SA, SIS, FEP, FEPB, MI, RHH,RHW-2, THHN, TBHW, THW-2, THWN-2, USE-2, XHH, XHHW, XHHW-2, ZW-2  Types TW, UF  TypesRHW, TBHW, THW, THWN, XHHW, USE  Types TBS, SA, SIS, THHN, TBHW, THW-2, THWN-2, RHH, RHW-2, USE-2, XHH, XHHW, XHHW-2, ZW-2  

Size AWG or 
Size AWG or 

ALUMINUMOR COPPER-CLAD ALUMINUM 
16 18 141 • 20 25 1211 • 25 30 • 20 25 1. 1oa 30 35 40 25 30 35 H>ll
•

8 40 50 55 40 45 8 
kcmil COPPER 
14 
kcmil 

6 55 65 75 40 50 6 4 70 85 95 55 65 75 4 
85 100 
• 
65 85 3 

2 95 115 130 75 90 100 2 
110 130 • 85 100 115 
0 

1/0 125 150 170 100 120 135 1/0 2/0 145 175 195 115 135 150 2/0 3/0 165 200 225 130 155 175 3/0 4/0 195 230 260 150 180 205 4/0 
250 215 255 290 170 205 230 250 300 240 285 320 230 300 350 260 310 350 210 250 280 350 400 280 335 380 225 270 305 400 500 320 380 430 260 310 350 500 
600 420 475 285 340 385 600 
700 385 460 520 375 700
• II .;-')
'
\'-.___../ 

750 400 475 535 320 385 435 750 
800 410 490 555 330 395 II 800 
900 435 520 585 355 425 480 
1000 455 545 615 375 445 500 
1250 495 590 665 405 485 545 1250 
1500 • 625 705 435 520 585 1500 
1750 545 650 735 455 545 615 1750 
2000 • 665 750 470 560 630 2000 
.
\'----._/ ) 

·------­

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
310.15 

Table 310. Allowable Ampacities of Conductors Rated Based on Ambient Air Temperature of 30°C
CJ : :) 
Types TW, 

0 
Size 
UF
AWG or kcmil 
18 16 
Types 
RHW, 
THHW, 
THW, 
THWN, 
XHHW, 

zw 

of Conductor 
Types TBS, SA, SIS,  
FEP, FEPB, MI,RIDI, RHW-2,  
THHN, THHW,  
THW-2, THWN-2,  
USE-2, XHH,  
XHHW, XHHW-2,  
ZW-2  Types TW,  
UF  

18 
24 

Types 
RHW, 
THHW, 
TRW, 
THWN, 
XHHW 

2000 Volts in Free Air, 
90°C (194°F) 
Types TBS, SA, SIS, THHN, THHW, TBW­2, THWN-2,RIDI, RHW-2, USE-2, XHH, XHHW, XHHW-2, ZW­2 Size AWG or kcmil 
25 30 35 
8 
6 

30 


35 40 25 30 

40 50 55 35 40 
4535 
60 

8 
6 

60 70 80 

55 
80 

95 

105 60 

75 
100 	•130 

105 125 140 80

4 
4 
3 120 145 165 
3

95 115 

2 140 170 190 110 135 150 
165 195 220 130 155 175 1/0 195 230 260 150 180 205 2/0 225 265 300 175 210 235 3/0 260 310 350 200 240 •4/0 300 360 405 235 280 315 250 340 405 455 265 315 355 2 
1/0 2/03/04/0250 300 375 445 • 290 350 570 330 

395 
480 

300 

350 

400 

350 420 

395

505 

400 455 545 615 355 425 
500 515 620 700 405 485 545 600 575 690 780 455 540 615 700 630 755 • 500 595 •750 655 785 885 515 620 700 800 680 815 920 535 645 725 900 730 870 580 700 
1000 780 935 1055 625 750 845 
1250 890 1065 1200 710 855 •
1500 980 1175 1325 795 950 1111
1750 1070 1280 1445 875 1050 1185 
2000 1155 1385 1560 960 1150
-\ 
('--__/) 
500 600 700 750 800 900 1000 1250 1500 1750 2000 
2013 California Electrical Code 


ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310.15(B)(18) (formerly Table 310.18) Allowable Ampacities of Insulated Conductors Rated Up to and Including 2000 Volts, 150°C Through 250°C (302°F Through 482°F). Not More Than Three Current-Carrying Conductors in Raceway or Cable, Based on Ambient Air Temperature of 40°C (104°F)I ,-­
Temperature Rating of Conductor {See Table 310.13.) 
150°C (302°F) 2oooc (392°F) 250°C (482°F) 150°C (302°F) 

Types FEP, FEPB, PFA, SA 
Type Z Types PFAH, TFE Type Z 

I'---.:__/

NICKEL OR · ALUMINUM OR NICKEL-COATED COPPER-CLAD Size A WG or kcmil
COPPER ALUMINUM Size A WG or kcmll COPPER 
-
14 34 36 14 
12 
30 12 
1010 55 60 73 

8 76 83 93 57 8 
6 96 110 117 6 
4 120 125 148 4 
3 143 152 166 109 3 2 160 171 191 124 2 1 186 197 215 145 1 
1/0 215 229 244 169 1/0 2/0 251 260 273 198 2/0 3/0 288 297 308 227 3/0 4/0 332 346 361 260 4/0 
()

Table 310 Allowable Ampacities of Single-Insulated Conductors, Rated 2000 Volts, 150°C Through 250°C (302°F Through 482°F), inFree Air, Based on Ambient Air Temperature of 40°C 
Temperature Rating of Conductor {SeeTable 310.13.) 
1SOOC ' 
2000C (392"F) 
(302°F) 
Types FEP, 
FEPB, PFA, SA
Type Z 

Size A WG or kcmll 
COPPER 

2500C {482"F) 150°C (302°F) 
Types PFAH, TFE Type Z 
NICKEL, OR NICKEL-ALUMINUM OR COPPER-SizeA WG or kcmll COATED COPPER CLAD ALUMINUM -
14 46 14 
12 60 
68 
78 
12 
10  80  
8  106  
6  155  
4  190  
3  214  
2  255  

90 124 165 220 252 293 107 63 10 

142 83 8 205 112 6 278 148 
4 327 170 
3 381 198 
2 
1 
293 

440 228 
1 

532 263 l/0 \_)
l/0 
399 
2/0 390 
467 

591 305 2/0 
3/0 451 
546 

708 351 3/0 
4/0 529 
629 

830 411 4/0 
2013 California Electrical Code 

ARTICLE 31 0 -CONDUCTORS FOR GENERAL WIRING 310.15 
Table 310. Ampacities of Not More Than Three Single Insulated Conductors; Rated ••••••• 2000 Volts, Supported on a Messenger, Based on Ambient Air Temperature of 40°C (104°F)I 
0 
of Conductor Table 
7SOC 

90"C (1940}') 7SOC (167"F) 
90"C
TypesTHHW, THW-2, MI, THHN, 
THWN-2, RHH,
Types RHW, 
Types THHN,THHW, 
RHH, XHHW, RHW-2,
THHW,THW, 

RHW-2, USE-2, Types RHW, THW, 
XHHW-2, THW-2, 
THWN, XHHW, 

XHHW, XHHW-THWN, THHW, XHHW 
zw 
2, ZW-2 
THWN-2, USE-2, ZW-2 
Size A WG or kcmil COPPER ALUMINUM OR COPPER-CLAD ALUMINUM Size A WG or kcmil 

66 44 51
8 57 8 
6 76 89 69 6 

4 101 117 78 91 4 3 118 138 92 107 3 2 135 158 106 123 2 1 158 185 123 144 1 
1/0 183 214 143 167 1/0 2/0 212 247 165 193 2/0 3/0 245 287 192 224 3/0 4/0 287 335 224 262 4/0 
250 320 374 251 292 250 300 359 419 282 328 300 350 397 464 312 364 350 400 430 503 339 395 400 500 496 580 392 458 500
440
600 647 514 600 

700 610 714 488 570 700 750 638 747 512 598 750 800 660 773 532 622 800 900 704 826 572 669 900 1000 748 879 612 716 1000 
Table 310. Ampacities of Bare or Covered Conductors in Free Air, Based on 40°C (104°F) Ambient, 80°C (176°F) Total Conductor Temperature, 610 mm/sec (2 ft/sec) Wind Velocity 
Conductors AAC Aluminum Conductors Bare Covered Bare Covered AWG or AWG AWG or AWG or kcmll or kcmll kcmll kcmil 
8 98 8 103 8 76 8 80 6 124 6 130 6 96 6 101 4 155 4 163 4 121 4 127 2 209 2 219 2 163 2 171 1/0 282 1/0 297 1/0 220 1/0 231 2/0 329 2/0 344 2/0 255 2/0 268 3/0 382 3/0 401 3/0 297 3/0 312 
(=) 

4/0 444 466 4/0 346 4/0 364 

250 494 250 519 266.8 403 266.8 423 300 556 300 584 336.4 468 336.4 492 
500 500 812 
397.5 522 397.5 

750 1000 750 1050 477.0 588 477.0 617 1000 1193 1000 1253 556.5 650 556.5 682 
636.0 709 636.0 744

.'----'\ 
795.0 819 795.0 860

"'------/ 
954.0 920 
1033.5 968 1033.5 1017 1272 1103 1272 1201 1590 1267 1590 1381 2000 1454 2000 1527 

(__) 

2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
-
310.60 Conductors Rated 2001 to 35,000 Volts. 
(A) Definitions. 
Electrical Ducts. As used in Article 310, electrical ducts shall include any of the electrical conduits recognized in Chapter 3 as suitable for use underground; other raceways round in cross section, listed for underground use, and embedded in earth or concrete. 
Thermal Resistivity. As used in this Code, the heat transfer capability through a substance by conduction. It is the reciprocal of thermal conductivity and is designated Rho and expressed in the units °C-cm/watt. 
(B) 
Ampacities of Conductors Rated 2001 to 35,000 Volts. Ampacities for solid dielectric-insulated conductors shall be permitted to be determined by tables or under engineering supervision, as provided in 310.60(C) and (D). 

(1) 
Selection of Ampacity. Where more than one calculated or tabulated ampacity could apply for a given circuit length, the lowest value shall be used. 


Exception: Where two different ampacities apply to adjacent portions of a circuit, the higher ampacity shall be permitted to be used beyond the point of transition, a distance equal to 3. 0 m (10ft) or 10 percent of the circuit length -at the higher ampacity, whichever is less. 
Informational Note: See 110.40 for conductor
temperature limitations due to termination provisions. 

(C) Tables. Ampacities for conductors rated 2001 to 35,000 volts shall in Table 3 through Table 310 temperatures other than those the tables shall be 310.60(C)(4). 
Informational Note No. 1: For ampacities calculated in accordance with 310.60(B), reference IEEE 835-1994 (IPCEA Pub. No. P-46-426), Standard Power Cable Ampacity Tables, and the references therein for 
availability of all factors and constants. 
Informational Note No. 2: Ampacities provided by this 

section do not take voltage drop into consideration. See 
210.19(A), Informational Note No. 4, for branch circuits 
and 215.2(A), Informational Note No. 2, for feeders. 
Grounded Shields. Ampacities shown in ­Table 310.-Table 

and Table 310.60(C)(82) are for cable with shields grounded at one point only. Where shields are grounded at more than one point, ampacities shall be adjusted to take into consideration the heating due to shield currents. 
(2) Burial Depth of Underground Circuits. Where the burial depth of direct burial or electrical duct bank circuits is modified from the values shown in a figure or table, ampacities shall be permitted to be modified as indicated in (C)(2)(a) and (C)(2)(b). 
(a) 
Where burial depths are increased in part( s) of an electrical duct run, no decrease in ampacity of the conductors is needed, provided the total length of parts of the duct run increased in depth is less than 25 percent of the total run length. 

(b) 
Where burial depths are deeper than shown in a specific underground ampacity table or figure, an ampacity derating factor of 6 percent per 300-mm (1-ft) increase in depth for all values of rho shall be permitted. 


No rating change is needed where the burial depth is decreased. 
(3) Electrical Ducts in Figure 310.60. At locations where electrical ducts enter equipment enclosures from under ground, spacing between such ducts, as shown in Figure 310.60, shall be permitted to be reduced without requiring 
C)

the ampacity of conductors therein to be reduced. 
]'=] 

where: 
(D) Engineering Supervision. Under engineering supervision, conductor ampacities shall to be calculated by -the following 
Tc-(Ta +ATtJ) 
x 103 amperes
I= Rdc (l+ YJ Rca 

where: 
( \
\__) 
2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
-
.5 
10
IS
EE 
Detail 1 
g
290 mm x290 mm 	T"" 

(11 .5 in. x11 .5 in.) 190 mm (7.5 in.) 
CJ Electrical duct bank 

Detail 2 
One electrical duct 
475 mm x475 mm 
(19 in.x 19 in.) 
190 mm (7.5 in.) 

Electrical duct bank Three electrical ducts Detail 3 
or 	475 mm x675 mm (19 in. x27 in.) Electrical duct bank Six electrical ducts 
or
--:­
190 mm 190 mm 
.5
(7.5 in.) (7.5 in.) 
10
IS
675 mm x290 mm 
E

(27 in. x11 .5 in.) E Electrical duct bank 
g
T""
Three electrical ducts 
190 mm 190 mm 
(7.5 in.) (7.5 in.) 
675 mm x475 mm 
(27 in. x1 9 in.) Electrical duct bank Six electrical ducts 

600 mm 	600 mm 
(24 in.) 	(24 in.) 
Detail S Detail 6 Detail 7 	Detail S 
Buried 3 Buried 3 Buried triplexed Buried triplexed conductor conductor cables (1 circuit) cables (2 circuits) cable cables 
190 mm 190mm 	190 mm 190 mm 190 mm 190 mm 
(7.5 in.) (7.5 in.) 	(7.5 in.) (7.5 in.) (7.5 in.) (7.5 in.) 
600 mm 
(24 in.) 

Detail 9 	Detail 10 
Buried single-conductor 	Buried single-conductor 
cables (1 circuit) 	cables (2 circuits) 
Legend 

Note: Minimum burial depths to top electrical ducts or cables shall be 
Backfill (earth or concrete) in accordance with 300.50. Maximum depth to the top of electrical duct banks shall be 750 mm (30 in.) and maximum depth to the top 
0 Electrical duct of direct buried cables shall be 900 mm (36 in.). 
• Cable or cables 

Figure 310.60 Cable Installation Dimensions for Use with Table •••• Through Table •••• 
\._____/ 
2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310.60(q(4) Ambient Temperature Correction Factors 	Table 310. Ampacities of Insulated Single Aluminum Conductor Cables Triplexed in Air Based on
For ambient temperatures other than 40°C (104°F), multiply the 
Conductor Temperatures of90°C (194°F) and 105°C (221°F) 
aUowable ampacities specified in the ampacity tables by the 

and Ambient Air of 40°C 
appropriate factor shown below. 

Ambient Temperature (DC)  Temp9o•c  erature Rating of Conductor 105•c  Ambient Temperature (OF)  
10 or less  1.26  1.21  50 or less  
11-15  1.22  1.18  51-59  
16-20  1.18  1.14  60--68  
21-25  1.14  1.11  69-77  
26-30  1.10  1.07  78-86  
31-35  1.05  1.04  87-95  
36-40  1.00  1.00  96-104  
41-45  0.95  0.96  105-1 13  
46-50  0.89  0.92  114-122  
51-55  0.84  0.88  123-131  
56-60  0.77  0.83  132-140  
61--65  0.71  0.78  141-149  
66-70  0.63  0.73  150-158  
71-75  0.55  0.68  159-167  
76-80  0.45  0.62  168-176  
81-85  0.32- 0.55  177-185  
86-90  - 0.48  186-194  
91-95  - 0.39  195-203  
96-100  0.28  204-212  

Temperature Rating of Conductor [See Table 310.13 
2001-5000 Volts 5001-35,000 Volts 

Conductor 9o•c 1o5•c 9o•c 1o5•cSize (194°F) (221°F} (194°F} (221°F) 
(J

(AWG or Type Type Type Type 
kcmll) MV-90 MV-MV-90 MV­105 105 

8 50 57 
6 70 77 84 
4 90 100 100 110 
2 125 135 130 150 
1 145 160 150 175 

(/)·
\.,_ .
1/0 170 185 175 200 2/0 195 215 200 230 3/0 225 250 230 265 4/0 265 290 270 305 
250 295 325 300 335 350 365 405 370 415 500 460 510 460 515 750 600 665 590 660 1000 715 800 700 780 

Table 310. Ampacities of Insulated Single Copper Conductor Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 
Table 310. Ampacities of Insulated Single Copper 
Conductor Cables Triplexed in Air Based on Conductor 

Temperatures Ambient Air  of 90°C  (194°F) of 40°C  and  105°C  (221 °F)  and  
Temperat ure Rating  (C),] of Conductor [S ee Table 310.13  

2001-5000 Volts 5001-35,000 Volts Ampacity Amp a city Conductor 9o•c 1o5•c 9o•c 1o5•c Size (194°F) (221°F) (194°F) (221°F) 

4o•c 0Temperature Rating of Conductor (See Table 310.61.) 
2001-5000 Volls 5001-15,000 15,001-35,000 Ampacity Volls Ampacity Volls Ampacity 

Conduc 90"C 105"'C 90"C 105"'C 90"C 105"'C br (l94"F) (l21"F) (l94"F) (lll"F) (l94"F) (l21"F)
SbJe Type Type Type Type Type Type (AWG MV.OO MV-MV.OO MV-MV.OO MV­
lr 105 105 105
kl:mil) 
Type Type Type Type 8 83
(AWG 

6 110 120 110 125
MV-90 MV-105 MV-90 MV-105or kcmil) 

4 145 160 150 165 
8 65 74 2 190 215 195 215 

6 90 99 100 110 1 225 250 225 250 225 250 

4 120 130 130 140 1/0 260 290 260 290 260 290 

2 160 175 170 195 2/0 300 330 300 335 300 330 

185 205 195 225 3/0 345 385 345 385 345 380 (--\ 1/0 215 240 225 255 4/0 400 445 400 445 395 445 2/0 250 275 260 295 250 445 495 445 495 440 490 
350
290 320 300 340
3/0 
550 615 550 610 605 

500 695 775 685 765 680 755
4/0 335 375 345 390 
750 900 1000 885 990 870 970

250 375 415 380 430 1000 1075 1200 1060 1185 1040 1160 465 515 470 525350 

1250 1230 1370 1210 1350 1185 1320 
500 580 645 580 650 

1500 1365 1525 1345 1500 1315 1465 
750 750 835 730 820 

1750 1495 1665 1470 1640 1430 1595 1000 880 980 850 950 
2000 1605 1790 1575 1755 1535 1710 
('\___)\ 
2013 California Electrical Code 

ARTICLE 310-CONDUCTORS FOR GENERAL WIRING 310.60 
Table 310. Ampacities of Insulated Single Table 310.60 .. Ampacities of an Insulated Three­0 
Aluminum Conductor Isolated in Air Based on Conductor Conductor Aluminum Cable Isolated in Air Based on Temperatures of 90°C (194°F) and 105°C (221°F) and Conductor Temperatures of 90°C (194°F) and 105°C (221°F) Ambient Air of 40°C and Ambient Air of 40°C 
Temperature Rating of Conductor Temperature Rating of Conductor (See Table Table 
2001-5000 5001-15,000 15,001-35,000 2001-5000 Volts Volts Volts Volts 
a 

a Conductor 90°C 105°C 90°C 105°C Conductor 900C 10SOC 9WC 10SOC 90°C 10SOC Size (194°F) (221°F} (194°F) (221 °F) Size (194 (221° (194 (221° (194 (221° (AWG Type Type Type Type (AWG OF) F) F) or MV-90 MV-105 MV-90 MV-105 
"F) "F) F)or kcmil) Type Type Type Type Type Type 8 46 51 
MV-MV-MV-MV-MV-MV-6 61 68 72 80 90 105 90 105 90 105 4 81 90 95 105 8 64 71 2 110 120 125 145 6 85 95 87 97 1 125 140 145 165 4 115 125 115 130 1/0 145 160 170 185 2 150 165 150 170 2/0 170 185 190 215 1 175 195 175 195 175 195 3/0 195 215 220 245 1/0 200 225 200 225 200 225 4/0 225 250 255 285 2/0 230 260 235 260 230 260 250 250 280 280 315 3/0 270 300 270 300 270 300 350 310 345 345 385 4/0 310 350 310 350 310 345 500 385 430 425 475 
250 

385 M5 3 M5 3W 750 495 550 540 600 480 430 480 430 475 1000 
350 430 705 
500 545 605 535 600 530 590 750 710 790 700 780 685 765 
1000 855 950 840 940 825 920 1250 980 1095 970 1080 950 1055 1500 1105 1230 1085 1215 1060 1180 1750 1215 1355 1195 1335 1165 1300 
2000 1320 1475 1295 1445 

(,-=o). ' 
\.____ 
Table 310 Ampacities of an Insulated Three­Conductor Copper Cable Isolated in Air Based on Conductor Temperatures of90°C (194°F) and 105°C (221°F) and Ambient Air of 40°C 
Temperature Rating of Conductor (See Table 310.61.) 2001-5000 Volts 5001-35,000 Volts a Conductor 90°C 105°C 90°C 105°C Size (194°F) (221 °F) (194°F) (221 °F) (AWG Type Type Type Type or kcmil) MV-90 MV-105 MV-90 MV-105 
Table 310 Ampacities of an Insulated Triplexed or Three Single-Conductor Copper Cables in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C 
Temperature Rating of Conductor 
(See Table 310.104(C).) 
2001-5000 Volts 5001-35,000 Volts 

Conductor 90°C 105°C 90°C 105°C Size (194°F) (221 °F) (194°F) (221 °F) (AWG Type Type Type Type or kcmil) MV-90 MV-105 MV-90 MV-105 
8 
6 79 

66 8 55 61 88 93 105 6  M n  
4 105 115 120 135 4 110 110 120 

2 140 154 165 185 2 130 145 150 165 1 160 180 185 210 1 155 175 170 190 1/0 185 205 215 240 1/0 180 200 195 215 
2/0 215 240 245 275 2/0 205 225 225 
3/0 250 280 285 315 3/0 240 270 260 290 
4/0 285 320 325 360 4/0 280 305 295 250 320 355 360 400 250 315 355 330 350 395 440 435 490 350 385 430 395 500 485 545 535 600 500 475 530 480 750 615 685 670 745 750 600 665 585 
770 860 1000 690 675 
2013 California Electrical Code 

310.60 ARTICLE 310-CONDUCTORS FOR GENERAL WIRING 
Table 310 Ampacities of an Insulated Triplexed Table 310. Ampacities or Three Single-Conductor Aluminum Cables in Isolated Conductor Aluminum Cable in Conduit in Air Based on Conductor Temperatures of 90°C Based on Conductor Temperatures (194°F) and 105°C (221 °F) and Ambient Air Temperature of 105°C 221°F) and Ambient Air 40°C 104°F 
Temperature Rating of Conductor (See Table 310.61.) 

2001-5000 Volts  5001-35,000 Volts  2001-5000 Volts  
Ampacity  Amp a city  Amp a city  
Conductor  90°C  105°C  90°C  105°C  Conductor  90°C  105°C  
Size (AWG  (194°F) Type  (221°F) Type  (194°F) Type  (221°F) Type  Size  (194°F)  (221°F)  

of an Insulated Three­Isolated Conduit in Air of 90°C (194°F) and Temperature of 40°C 
Temperature Rating of Conductor (See Table 310.61.) 5001-35,000 Volts 
Amp a city 
90°C 105°C 
(194°F) (221°F) 

Type Type Type Type

(AWG 
6 53 59 64 71 4 71 79 84 94 



C)
2 96 105 115 125 

or kcmil) MV-90 MV-105 MV-90 MV-105 
8 43 48 
MV-90 MV-105 MV-90 MV-105

or kcmil) 
8 41 46
6 58 65 65 72 
4 76 85 84 
2 100 115 115 130 

120 135 130 150 

1/0 
140 155 150 170 
2/0 160 175 175 200 1/0 130 145 150 170 
3/0 190 210 200 225 2/0 150 165 170 190 
4/0 215 240 230 260 3/0 170 190 195 220 
250 250 280 255 290 4/0 200 225 225 255 350 305 340 310 350 250 220 245 250 280500 380 425 385 430 350 275 305 305 340750 490 545 485 540 500 340 380 380 425

1000 580 645 565 640 
750 430 480 470 520 
1000 505 560 550 615 

Conductor Copper Cable in Isolated Conduit in Air Based 




Temperature Rating of Conductor (See Table 310.61.) 2001-5000 5001-35,000 
Volts Ampacity Volts Ampacity Conductor 90°C 105°C 90°C 105°C Size (194°F) (221°F) (194°F) (221°F) 
Type Type Type Type(AWG MV-90 MV-105 MV-90 MV-105or kcmil) 

8 52 58 
6 69 77 83 92 
4 91 100 105 120 
2 125 135 145 165 



140 155 165 185 
110 165 185 195 215 
2/0 190 210 220 245 
3/0 220 245 250 280 
4/0 255 285 290 320 
250 280 315 315 350 
350 350 390 385 430 
500 425 475 470 525 
750 525 585 570 635 
1000 590 660 650 725 






ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310 Ampacities of Three Single-Insulated 
Copper Conductors in Underground Electrical Ducts (Three 
Conductors per Electrical Duct) Based on Ambient Earth 20°C (68°F), Electrical Duct Arrangement 
310.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°F) 
Temperature Rating of Conductor (See Table 310.61.) 
2001-5000 Volts 5001-35,000 Volts Ampacity Ampacity Conduclor 900C 10SOC 90"C 10SOCSize (194°.F) (221".F) (194"F) (221°.F) (AWG Type Type Type Type or kcmil) 
MV-90 MV-MV-90 MV­1 1 
One Circuit (See Figure 310.60, Detail 1.) 
8 64 69 6 85 92 90 97 4 110 120 115 125 

Table 310. Ampacities of Three Single-Insulated Aluminum Conductors in Underground Electrical Ducts (Three Conductors • Electrical Duct) Based on Ambient Earth Temperature of 20°C (68°F), Electrical Duct Arrangement Figure 310.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°F) 
Temperature Rating of Conductor (See Table 310.61.) 2001-5000 Volts 5001-35,000 Volts Ampacity Ampacity Conductor 90°C 105°C 90°C 105°C Size (194°F} (221°F) (194°F) (221°F) 
(A WG Type Type Type Type or kcmil) MV-90 MV-105 MV-90 MV-105 One Circuit (See Figure 310.60, Detail1.) 
8 50 54 6 66 71 70 75 4 86 93 91 98 2 115 125 120 130 
2 145 155 155 165 
130 140 
1 170 180 175 185 
1/0 150 160 155 165 
1/0 195 210 200 215 
2/0 170 185 175 190 
2/0 220 235 230 245 
3/0 195 210 200 215 
3/0 250 270 260 275 
4/0 225 245 230 245 
4/0 290 310 295 315 
250 250 270 250 270 
250 320 345 325 345 
350 305 325 305 330. 
350 385 415 390 415 
500 370 400 370 400 
500 470 505 465 500 
750 470 505 455 490 
750 585 630 565 610 
1000 545 590 525 565
ThreeCircuits (See Figure 310.60, Detail2.) 
1000 670 720 640 690

() 

Three Circuits (See Figure 310.60, Detail 2.) 
8 44 
8 56 60 
6 57 61 60 65 
6 73 79 
83 
4 74 80 77 83 
4 95 100 
105 
2 96 105 100 105 
2 125 130 130 135 
1 . 110 120 110 120 
140 150 
155 
1/0 125 135 125 140 
1/0 160 175 165 175 
2/0 145 155 145 155 
2/0 185 195 185 200 
3/0 160 175 165 175 
3/0 210 225 210 225 
4/0 185 200 185 200 
4/0 235 255 240 255 
250 205 220 200 220 
250 260 280 260 280 
350 245 265 245 260 
350 315 335 310 330 
500 295 320 290 315 
500 375 405 370 395 
750 370 395 355 385 
750 460 495 440 475 
1000 425 460 405 440 
1000 525 565 495 535 
Six Circuits (See Figure 310.60, Detail 3.) 
Six Circuits (See Figure 310.60, Detail 3.) 
8 38 41 
8 48 52 6 48 50 
6 62 67 64 68 
4 62 67 64 
4 80 86 82 88 
2 80 86 80 88 
2 105 110 105 115 
91 98 90 
115 125 120 125 
1/0 105 110 105 

1/0  135  145  135  145  2/0  115  125  115  125  
2/0  150  160  150  165  3/0  135  145  130  145  
3/0  170  185  170  185  4/0  150  165  150  160  
4/0  195  210  190  205  250  165  180  165  175  
250  210  225  210  225  350  195  210  195  210  
350  250  270  245  265  500  240  255  230  250  
500  300  325  290  310  750  290  315  280  305  
750  365  395  350  375  1000  335  360  320  345  
1000  410  445  390  415  

2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310. Ampacities of Three Insulated Copper 
Conductors Cabled Within an Overall Covering (Three­
Conductor Cable) in Underground Electrical Ducts (One 
Cable • Electrical Duct) Based on Ambient Earth 
(68°F), Electrical Duct Arrangement 
Figure 310.60, 100 Percent Load Factor, 

Thermal Resistance (RHO) of 90, Conductor Temperatures 
of90°C (194°F) and 105°C (221°C) 
Temperature Rating of Conductor (See Table 310.61.) 2001-5000 Volts 5001-35,000 Volts Ampacity Amp a city Conductor 90°C 105°C 90°C 105°C Size (194°F) (221 °F) (194°F) (221 °F) (AWG Type Type Type Type or kcmil) 
MV-90 MV-105 MV-90 MV-105 

One Circuit (See Figure 310.60, Detail 1.) 
Table 310. Ampacities of Three Insulated 
Aluminum Conductors Cabled Within an Overall Covering 
(Three-Conductor Cable) in Underground Electrical Ducts 
(One Cable • Electrical Duct) Based on Ambient Earth 
(68°F), Electrical Duct Arrangement 
Figure 310.60, 100 Percent Load Factor, 
Resistance (RHO) of 90, Conductor Temperatures 

of90°C (194°F) and 105°C (221°C) 
Temperature Rating of Conductor (See Table 310.61.) 

2001-5000 Volts 5001-35,000 Volts Amp a city Amp a city Conductor 90°C 105°C 90°C 105°C Size (194°F) (221 °F) (194°F) (221°F) (AWG Type Type Type Type or kcmil) MV-90 MV-105 MV-90 MV-105 
One Circuit (See Figure 310.60, Detail 1.) 
() 

' 
I
\___ 
8 59 8 46 50. 

6 78 84 88 95 6 61 66 69 74 4 100 110 115 125 4 80 86 89 96 2 135 145 150 160 2 105 110 115 125 1 155 165 170 185 120 130 135 145 1/0 175 190 195 210 1/0 140 150 150 165 2/0 200 220 220 235 2/0 160 170 170 185 3/0 230 250 250 270 3/0 180 195 195 210 4/0 265 285 285 305 4/0 205 220 220 240 250 290 315 310 335 250 230 245 245 265 350 355 380 375 400 350 280 310 295 315 500 430 460 450 485 500 340 365 355 385 750 530 570 545 585 750 425 460 440 475 1000 600 645 615 660 1000 495 535 510 545 
Three Circuits (See Figure 310.60, Detail 2.) Three Circuits (See Figure 310.60, Detail 2.) 
8 
57 
6 69 74 75 
8 41 44 
81 
6 54 58 59 64 

4 89 96 97 105 4 70 75 75 81 
2 115 125 125 135 2 90 97 100 105 
135 145 140 155 105 110 110 120 
1/0 150 165 160 175 1/0 120 125 125 135 
2/0 170 185 185 195 2/0 135 145 140 155 
3/0 195 210 205 220 . 3/0 155 165 160 175 
4/0 225 240 230 250 4/0 175 185 180 195 
250 245 265 255 270 250 190 205 200 215 
350 295 315 305 325 350 230 250 240 255 
500 355 380 360 385 500 280 300 285 305 
750 430 465 430 465 750 345 375 350 375 
1000 485 520 485 515 1000 400 430 400 430 

Six Circuits (See Figure 310.60, Detail 3.) Six Circuits (See Figure 310.60, Detail 3.) 
C)

8 46 50 8 36 39 
6 60 65 63 68 6 46 50 49 53 
4 77 83 81 87 4 60 65 63 68 
2 98 105 105 110 2 77 83 80 86 
1 110 120 115 125 1 87 94 90 98 
1/0 125 135 130 145 1/0 99 105 105 110 
2/0 145 155 150 160 2/0 110 120 115 125 
3/0 165 175 170 180 3/0 130 140 130 140 
4/0 185 200 190 200 4/0 145 155 150 160 
250 200 220 205 220 250 160 170 160 170 
350 240 270 245 275 350 190 205 190 205 
500 290 310 290 305 500 230 245 230 245 
750 350 375 340 365 750 280 305 275 295 
1000 390 420 380 405 1000 320 345 315 335 

2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310. Ampacities of Single Insulated Copper Table 310. Ampacities of Single Insulated 
Conductors Directly Buried in Earth Based on Ambient Aluminum Conductors Directly Buried in Earth Based on 
Earth Temperature of 20°C (68°F), Arrangement • Figure Ambient Earth Temperature of 20°C (68°F), Arrangement 
310.60, 100 Percent Load Factor, Thermal Resistance (RHO) • Figure 310.60, 100 Percent Load Factor, Thermal 
of 90, Conductor Temperatures of 90°C (194°F) and 105°C Resistance (RHO) of 90, Conductor Temperatures of 90°C 
(221°C) (194°F) and 105°C (221 °F) 
Temperature Rating of Conductor Temperature Rating of Conductor (See Table (See Table 310.61.) 
310.61) 

2001-5000 Volts 5001-35,000 Volts 2001-5000 Volts 5001-35,000 Volts Amp a city Ampacity Amp a city Amp a city Conductor 90°C 105°C 90°C 105°C 
Conductor 90°C 105°C 90°C 105°C Size (194°F) (221°F) (194°F) (221°F) Size 
(194°F) (221 °F) (194°F) (221°F) 

Type Type Type Type (AWG Type Type Type Type(AWG 
MV-90 MV-105 MV-90 MV-105 or kcmil) MV-90 MV-MV-90 MV-105 105
or kcmil) 
One Circuit, Three Conductors (See Figure 310.60, Detail 9.) 
One Circuit, ThreeConductors (See Figure 310.60, Detail 9.)
8 110 115 8 85 90 
6 140 150 130 140 6 110 115 100 110 
4 180 195 170 180 4 140 150 130 140 
2 230 250 210 225 
2 180 195 165 175 
1 260 280 240 260 

205 220 185 200 1/0 295 320 275 295 
1/0 230 250 215 230 2/0 335 365 310 335 2/0 265 285 245 260 3/0 385 415 355 380 3/0 300 320 275 295 4/0 435 465 405 435 

4/0 340 365 315 340 250 470 510 440 475 
250 370 395 345 370 
350 570 615 535 575 350 445 480 415 450 
500 690 745 650 700 500 540 580 510 545 
750 845 910 805 865 

0 
750 665 720 635 680 1000 980 1055 930 1005 1000 780 840 740 795 
Two Circuits, Six Conductors (See Figure 310.60, Detai1 10.) 
Two Circuits, Six Conductors (See Figure 310.60, Detail10.) 
8 100 110 8 80 85 
6 130 140 120 130 6 100 110 95 100 
4 165 180 160 170 4 130 140 125 130 
2 215 230 195 210 2 165 180 155 165 
1 240 260 225 240 

190 200 175 190 1/0 275 295 255 275 
1/0 215 230 200 215 2/0 310 335 290 315 2/0 245 260 225 245 3/0 355 380 330 355 3/0 275 295 255 275 4/0 400 430 375 405 

4/0 310 335 290 315 250 435 470 410 440 
250 340 365 320 345 
350 520 560 495 530 
350 410 440 385 415 
500 630 680 600 645 500 495 530 470 505 
750 775 835 740 795 750 610 655 580 625 
1000 890 960 855 920 1000 710 765 680 730 
2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310. Ampacities of Three Insulated Copper Table 310 Ampacities of Three Insulated 
Conductors Cabled Within an Overall Covering (Three­Aluminum Conductors Cabled Within an Overall Covering 
Conductor Cable), Directly Buried in Earth Based on (Three-Conductor Cable), Directly Buried in Earth Based on 
Ambient Earth Temperature of 20°C (68°F), Arrangement Ambient Earth Temperature of 20°C (68°F), Arrangement 
• Figure 310.60, 100 Percent Load Factor, Thermal • Figure 310.60, 100 Percent Load Factor, Thermal 
Resistance (RHO) of 90, Conductor Temperatures of 90°C Resistance (RHO) of 90, Conductor Temperatures of 90°C 
(194°F) and 105°C (221°F) (194°F) and 105°C (221°F) 
Temperature Rating of Conductor (See Table Temperature Rating of Conductor (See Table 310.61.) 310.61.) 
C)

2001-SOOO Volts S001-3S,OOO Volts 2001-SOOO Volts S001-3S,OOO Volts Ampacity Amp a city Amp a city Amp a city Conducto 90°C 10S°C 90°C 1osoc Conducto 90°C 1osoc 90°C 10S°C r (194°F) (221°F) (194°F) (221°F) r (194°F} (221 °F} (194°F) (221°F) Size Type Type Type Type Size Type Type Type Type (AWG MV-90 MV-10S MV-90 MV-10S (AWG MV-90 MV-10S MV-90 MV-10S or kcmil) or kcmil) ()One Circuit (SeeFigure 310.60, DetailS.) One Circuit (See Figure 310.60, DetailS.) 
8 85 89 8 65 70 
6 105 115 115 120 6 80 88 90 95 
4 135 150 145 155 4 105 115 115 125 
2 180 190 185 200 2 140 150 145 155 
1 200 215 210 225 155 170 165 175 

1/0 230 245 240 255 1/0 180 190 185 200 
2/0 260 280 270 290 2/0 205 220 210 225 
3/0 295 320 305 330 3/0 230 250 240 260 
4/0 335 360 350 375 4/0 260 280 270 295 

250 285 310250 365 395 380 410 320 
350 345 375350 440 475 460 495 390 
500 420 450500 530 570 550 590 470 
750 650 700 665 720 750 520 560 580 

1000 730 785 750 810 1000 600 650 620 665 
Two Circuits (See Figure 310.60, Detail 6.) Two Circuits(See Figure 310.60, Detail 6.) 8 80 84 8 60 66 6 100 105 105 115 6 75 83 80 95 4 130 140 135 145 4 100 110 105 115 2 165 180 170 185 2 130 140 135 145 185 200 195 210 1 145 155 150 165 110 215 230 220 235 110 165 180 170 185 2/0 240 260 250 270 2/0 190 205 195 210 3/0 275 295 280 305 3/0 215 230 220 240 4/0 310 335 320 345 4/0 245 260 250 270 250 340 365 350 375 250 265 285 275 295 350 410 440 420 450 350 320 345 330 355 500 490 525 500 535 500 385 415 395 425 750 595 640 605 650 750 480 515 485 525 1000 665 715 675 730 1000 550 590 560 600 
2013 California Electrical Code 

ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING 
Table 310. Ampacities of Three Triplexed Single Table 310 Ampacities of Three Triplexed Single 
Insulated Copper Conductors Directly Buried in Earth Insulated Aluminum Conductors Directly Buried in Earth 
() Based on Ambient Earth Temperature of 20°C (68°F), Based on Ambient Earth Temperature of 20°C (68°F),
Arrangement . Figure 310.60, 100 Percent Load Factor, Arrangement . Figure 310.60, 100 Percent Load Factor, 
Thermal Resistance (RHO) of 90, Conductor Temperatures Thermal Resistance (RHO) of 90, Conductor Temperatures 
90°C (194°F) and 105°C (221°F) 90°C (194°F) and 105°C (221°F) 
Temperature Rating of Conductor Temperature Rating of Conductor (See Table 310.61.)
(See Table 310.61.) 
2001-5000 Volts 5001-35,000 Volts 2001-5000 Volts 5001-35,000 Volts Amp a city Amp a city Ampacity Amp a city Conductor 90°C 105°C 90°C 105°C 
Conductor 105°C 90°C 105°C Size (194°F) (221 °F) (194°F) (221°F) (221°F) (194°F) (221°F) 

Size 90°C (AWG Type Type Type Type 
(194°F) Type Type Type MV-90 MV-105 
MV-90 MV-Type MV-MV-90 MV-105(AWG or kcmll) 
or kcmll) 105 105 One Circuit, Three Conductors (See Figure310.60, Detail ?.)

MV-90 
8 70 75
One Circuit, Three Conductors (See Figure 310.60, Detail ?.) 
6 90 100 90 95 
8 90 95 

4 120 130 115 125 6 120 130 115 120 
2 155 165 145 155 4 150 165 150 160 175 190 165 175 2 195 205 190 205 1/0 200 210 190 205 2/0 225 240 215 230
1 225 240 215 230 3/0 255 275 245 265 1/0 255 270 245 260 4/0 290 310 280 305 
2/0 290 310 275 295 

() 
250 320 350 305 325 3/0 330 360 315 340 350 385 420 370 400 4/0 375 405 360 385 500 465 500 445 480 750 580 625 550 590
250 410 445 390 410 1000 670 725 635 680350 490 580 470 505 
Two Circuits, SixConductors (See Figure 310.60, Detail S.) 
500 590 635 565 605 8 65 70 
750 725 780 685 740 

6 85 95 85 90 1000 825 885 770 830 4 110 120 105 115 
Two Circuits, SixConductors (See Figure 310.60, Detail S.) 2 140 135 145 
150 1 160 170 155 170 8 85 90 1/0 180 195 175 190 6 110 115 105 115 2/0 205 220 200 215 
4 140 150 140 150 

3/0 235 250 225 245 2 180 195 175 190 
4/0 265 285 255 275 1 205 220 200 215 250 290 310 280 350 350 375 335 
() 
1/0 235 250 225 240 500 420 455 405 435
2/0 265 285 255 275 750 520 560 485 525 
3/0 300 320 290 315 1000 600 645 565 605 
4/0 340 365 325 350 
250 370 395 355 380 
350 445 480 425 455 
500 535 575 510 545 
750 650 700 615 660 
1000 740 795 690 745 

2013 California Electrical Code 


Informational Note: Thermoplastic insulation may 
III. 
stiffen at temperatures lower than -10°C (+ 14 °F). Thermoplastic insulation may also be deformed at normal temperatures where subjected to pressure, such with the applicable as at points of support. Thermoplastic insulation, where through Table used on de circuits in wet locations, may result in 
electroendosmosis between conductor and insulation. 
Table 310  Continued  
Trade Name  Type  
Letter  
Thermoset  SIS  


ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING  
Maximum Operating Temperature 9o•c 194°F  Application Provisions Switchboard wiring only  Insulation Flame-retardant thermoset  AWG or kcmil 14-10 8-2 1-4/0  mm 0.76 1.14 2.41  mils 30 45 95  Outer Covering1 None  

Thermoplastic and 
TBS 

9o•c Switchboard wiring only Thermoplastic 14-10 0.76
0 fibrousouter braid 
30 Flame-retardant, 

194°F 8 1.14 nonmetallic 
covering

6-2 1.52 60 1-4/0 2.03 80 Extended po1ytetra­
TFE 

25o•c Drylocations only. Only Extruded polytetra-14-10 0.51 20 None 
fluoro-ethylene 

for leads within fluoro-ethylene 
482°F 8-2 0.76 30 
apparatus or within 1-4/0 1.14

0 
raceways connected to apparatus, or as 
Heat-resistant THHN 900C Dry and damp locations Flame-retardant, 14-12 0.38 

15 Nylon jacket or 
thermoplastic 
Moisture-andheat-resistant thermoplastic 
Moisture-and heat-resistant thermoplastic ·

0 
Moisture-and heat-resistant thermoplastic 
Moisture-resistant thermoplastic 
Underground feeder and branch-circuit cable -single conductor (for Type UF cable employing 
THHW 
rnw4 T 
TW 
UF 194°F 
75•c 
167°F 
9o•c 
194°F 
75•c 
167°F 
9o•c 
194°F 
75•c 
167°F 
6o•c 
140°F 
6o•c 
140°F 
75•c 
167°F7 
Wet location Dry location 
Dryand wet locations Special applications within electric discharge lighting Limited to Dry and wet locations 
Dry and wet locations 
See Article 340. 

heat-resistant 
thermoplastic 
Flame-retardant, moisture-and heat-resistant thermoplastic 
Flame-retardant, moisture-and heat-resistant thermoplastic 
Flame-retardant, moisture-and heat-resistant thermoplastic 
Flame-retardant, moisture-resistant thermoplastic 
Moisture-resistant Moisture-and heat-resistant 
10
8-6 
4-2 
14-10 
8 
6-2 
1-4/0 

14-10 
8 
6-2 
1-4/0 

14-12 
10

8-6 
4-2 

14-10 
8 
6-2 
l-4/0 

14-10 
8-2 
1-4/0 

0.5 1 
0.76 
1.02 
0.76 
1.14 
1.52 
2.03 
0.76 
1.14 
1.52 
2.03 
0.38 
0.51 
0.76 
1.02 
0.76 
1.14 
1.52 
2.03 
1.52 
2.03 
2.41 
20 equivalent 30 40 
30 None 45 60 80 
30 None 45 60 80 
15 Nylon jacket or 20 equivalent 30 40 
30 None 45 60 80l Integral with 
6ol 
insulation 
so1
95
(Continues) 

"'-----­
2013 California Electrical Code 
TradeName Type Letter 

Table 31 Continued

Underground usE'.service-entrance cable -single conductor (fur Type USE cableemployingmore thanone conductor, see Thermoset XHH Moisture­resis1antthermoset Mo­XHHW-2 resistant thermoset Modified z e1hyleneretrafl­e1hylene Modified zw4 e1hylene1elrafluo­e1hylene  75•c 16?DF 900C 1940f 9QOC 1940f 75°C 1670f 9QOC 194°F 9QOC 1940f 1500C 3020f 75°C 167°F 9QOC 1940f 1500C 302°F  Insulation AWG or l'rovmons kcmll SeeArticle 338. Heat-and 14--10 mo­8--2 resistant 1-4/0 21 3-500 501-1000 1001-2000 Thy and damp Flame-retardant 14--10 locations thermoset 8--2 1-4/0 213-500 501-1000 1001-2000 Thy and damp Flame-retardant, 14--10 locations mois­8--2 Wet locations resistant 1-4/0thermoset 213-500 501-1000 1001-2000 Thy and wet FJam.e..retardan 14--10 locations mo­8--2 resistant 1-4/0thermoset 21 3-500 501-1000 1001-2000 Thy and damp Modified 14--12locations e1hylene 10 Thy locations ­retrafl­8-4special e1hylene 3-1 110-4/0 Wetlocations Modified 14--10 Thy and damp ethylene 8--2 locations 1e1raflu­Thy locations ­ethylene special  mm 1.14 1.52 2.03 2.41 2.79 3.18 0.76 1.14 1.40 1.65 203 2.41 0.76 1.14 1.40 1.65 2.03 2.41 0.76 1.14 1.40 1.65 2.03 2.41 0.38 0.5 1 0.64 0.89 1.14 0.76 1.14  45 60 80 958 110 125 30 45 55 65 80 95 30 45 55 65 80 95 30 45 55 65 80 95 15 20 25 35 45 30 45  OuterCovering1 Moisture-resis1antnonmetallic covering (See 3382.) None None None None None  
M­XHHW-2 resistantthermoset  9QOC 1940f  Thy and wet Flame-retardant, 14--10 locations mo­8--2 resistant 1-4/0thermoset 21 3-500 501-1000 1001-2000  0.76 1.14 1.40 1.65 203 2.41  30 45 55 65 80 95  None  
Modified z e1hylene1e1raflu­ethylene  9QOC 1940f 1500C 3020f  Thy and damp Modified 14--12 locations e1hylene 10 Thy locations ­tetmfluoro­8-4special e1hylene 3-1 1/0-4/0  0.38 0.5 1 0.64 0.89 1.14  15 20 25 35 45  None  
Modified zw4 e1hylene1e1raflu­e1hylene  75°C 1670f 9QOC 194°F 1500C 3020f  Wet locations Modified 14--10 Thy and damp e1hylene 8--2 locations 1e1raflu­Thy locations ­e1hylene special  0.76 1.14  30 45  None  

1 Some do not requrre an outer covermg. 
2 Where design conditions require maximum conductor operating temperatures above 90°C (194°F). 3For signaling circuits permitting 300-volt insulation. 
Includes integral jacket. 
For ampacity limitation, see 340.80. 
Insulation thickness shall be permitted to be 2.03 mrn (80 mils) for listed Type USE conductors that have been subjected to special investigations. The nonmetallic covering over individual rubber-covered conductors of aluminum-sheathed cable and of lead-sheathed or multiconductor cable shall not be required to be flame retardant. For Type MC cable, see 330.104. For nonmetallic-sheathed cable, see Article 334, Part Ill. For Type UF cable, see Article 340, Part III. 
C) 

0 

0 


70-170 2013 California Electrical Code 
ARTICLE 310-CONDUCTORS FOR GENERAL WIRING 
Table 310 .•(B) Thickness of Insulation for Nonshielded 310.• Conductors. 
d
Types RHH and RHW SoliDielectric Insulated Conductors 

() Rated 2000 Volts 	<I) Minimum Size of Conductors. The minimum size of conductors shall be shown in iiMilii.MM except as 
Column A1 Column B2 

permitted elsewhere in this Code. 
Conductor Size 

<IJ> Conductor Material. Conductors in this article shall 
(A WG or kcmil) rom mils mm mils 

be of aluminum, copper-clad aluminum, or copper unless 
14--10 2.03 80 1.52 60 

otherwise specified. 
8 2.03 80 1.78 70 
Solid aluminum conductors 8, 10, and 12 A WG shall 
6-2 2.41 95 1.78 70 

be made of an AA-8000 series electrical grade aluminum 
1-2/0 2.79 110 2.29 90 

alloy conductor material. Stranded aluminum conductors 
3/0-410 2.79 110 2.29 90 

8 A WG through 1000 kcmil marked as Type RHH, RHW, 213-500 3.18 125 2.67 105 XHHW, THW, THHW, THWN, THHN, service-entrance 501-1000 3.56 140 3.05 120 Type SE Style U and SE Style R shall be made of an AA­
­
1001-2000 3.56 140 3.56 140 8000 series electrical grade aluminum alloy conductor 1material.
Column A insulations are limited to natura SBR, and butyl rubbers. 
2Column B insulations are materials such as cross-linked polyethylene, 
ethylene propylene rubber, and composites thereof. 


Table 310 .•(C) Conductor Application and Insulation Rated 2001 Volts and Higher 
MaximumTrade 

Operating Application Name Type Letter Temperature Provision Insulation Outer Covering 
Medium voltage solid MV-90 90°C Dry or wet locations Thermo-Jacket, sheath, or dielectric armor
MV-105* 105°C 	plastic or thermo­setting 
*Where design conditions require maximum conductor temperatures above 90°C. 

Table 310 -(D) Thickness and Jacket for Nonshielded Solid Dielectric Insulated Conductors Rated ·-.­Dry Locations, Single Conductor Wet or Dry Locations With Jacket Single Conductor Without Jacket Multiconductor 
Insulation Insulation Jacket Insulation Jacket Insulation* Conductor 
Size 
(AWG or 


kcmil) mm mils mm mils mm mils mm mils mm mils mm mils 
\I 	8 2.79 110 2.29 90 0.76 30 3.18 125 2.03 80 2.29 90
/ 
6 2.79 110 2.29 90 0.76 30 3.18 125 2.03 80 2.29 90 4-2 2.79 110 2.29 90 1.14 45 3.18 125 2.03 .so 2.29 90 
1-2/0 2.79 110 2.29 90 1.14 


45 3.18 125 

2.03 

9580 

2.29 90 

3.18 125 2.41


3/0-4/0213-500 110 
(_) 	501-750 3.30 130 2.29 90 1.65 65 3.94 155 3.18 125 2.29 90 751-1000 3.30 130 2.29 90 1.65 65 3.94 155 3.18 125 2.29 90 1001-1250 3.56 140 2.92 115 1.65 65 4.32 170 3.56 140 2.92 115 
2.79 

110 

2.29 90 1.65 65 

2.29 

3.05 120 


2.29 90 1.65 65 3.56 140 2.79 

2.29 

1251-1500 3.56 

140 


2.92 115 2.03 80 4.32 170 

140 

2.92 115 

1501-2000 3.56 140 2.92 115 2.03 80 
*Under a common overall covering such as a jacket, sheath, or armor. 
4.32 170 

3.56 

155 

3.56 140 

2013 California Electrical Code 


ARTICLE 310-CONDUCTORS FOR GENERAL WIRING 
Table 310.) Thickness oflnsulation for Shielded Solid Dielectric Insulated Conductors Rated 2001 to 35,000 Volts 
2001-5000  
Volts  5001-liOOO Volls  8001-15,000 Volts  15,001-25,000 Volfs  
Conductor Size  100 Pen:ent  100 Percent  133 Percent  173 Percent  100 Percent  133 Pen:ent  173 Percent  100 Percent  133 Pen:ent  173 Percent  
(AWG  losuladon  losulation  Insulation  losuladon  Insulation  losuladon  Insulation  Insulation  losuladon  Insulation  
or kcmll)  Level l IBID Dill  Level l IDOl Dill  Levell IBID Dill  Level3 IBID nill  Levell IBID Dill  Levell IBID Dill  Level3 IBID nill  Levell IBID nill  Levell  Level3 nilIBID  

8 2.29 90 6-4 2.29 90 292 115 3.56 140 4.45 175 

5.59 4.45 
4.45 2 2.29 90 292 115 3.56 140 
140 
140 4.45 4A5 175 
175 
175 175 
175 
220 6.6)6.6)
2.29 90 292 115 220 8.13 320 lo.67 420 
 2.29 90 292 115 175 8.135.59 220 6.6) 320 lo.67 420 

25,001-28,000 volts 28,001-35,000 volts 
100 133 173 100 133 173 
Pereent Pereent Percent Percent Percent Percent 
Insulation Insulation Insulation Insulation Insulation Insulation 
Levell Level l Leve13 Levell Leve12 Leve13 Conductor mm mils mm mils mm mils mm mils mm mils mm mils Size 
(AWG or kemil) 
7.11 280 8.76 
110-2000 7.11 280 8.76 345 11..30 
11.30 445 8.76 345 10.67 420 14.73 580 

100 Percent Insulation LeveL Cables in this category shall be permitted to be applied where the system is provided with relay protection such that ground faults will be cleared as rapidly as possible but, in any case, within I minute. While these cables are applicable to the great majority of cable installations that are on grounded systems, they shall be permitted to be used also on other systems for which the application of cables is acceptable, provided the above clearing requirements are met in completely de-energizing the faulted section. 2 133 Percent Insulation Level. This insulation level corresponds to that formerly designated for ungrounded systems. Cables in this category shall be permitted to be applied in situations where the clearing time requirements of the IOO percent level category cannot be met and yet there is adequate assurance that the faulted section will be de-energized in a time not exceeding 1 hour. Also, they shall be permitted to be used in 100 percent insulation level applications where additional insulation is desirable.3173 Percent Insulation Level. Cables in this category shall be permitted to be applied under all of the following conditions: 
(1) 
In industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service the installation 

(2) 
Where the fault clearing time requirements ofthe 133 percent level category cannot be met 

(3) 
Where an orderly shutdown is essential to protect equipment and personnel 

(4) 
There is adequate assurance that the faulted section will be de-energized in an orderly shutdown Also, cables with this insulation thickness shall be permitted to be used in I 00 or 133 percent insulation level applications where additional insulation strength is desirable. 


Table 310... Minimum Size ofConductors 
Minimum Conductor Size (AWG) 

insulated. 
Service or Copper Aluminum or 

Feeder Rating Copper-Clad Informational Note: See 250.184 for insulation of 
(Amperes) Aluminum neutral conductors of a solidly grounded high-voltage
system.


0-2000 2001­

8001-15,000 15,001-28,00028,001-35,000 14 12 8 8 I I 2 

1/0 1/0 

(C) Stranded Conductors. Where installed in raceways, conductors 8 AWG and larger, not specifically permitted or required elsewhere in this Code to be solid, shall be stranded. 
310•• Conductor Identification. 
(A) 
Grounded Conductors. Insulated or covered grounded conductors shall be identified in accordance with 200.6. 

(B) 
Equipment Grounding Conductors. Equipment grounding conductors shall be in accordance with 


250.119. 
(C) Ungrounded Conductors. Conductors that are intended for use as ungrounded conductors, whether used as a single conductor or in multiconductor cables, shall be finished to be clearly distinguishable from grounded and grounding conductors. Distinguishing markings shall not conflict in any manner with the surface markings required 


ARTICLE 312-CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES 

(J 
by -(B)(l). Branch-circuit ungrounded conductors shall be identified in accordance with 210.5(C). Feeders 
shall be identified in accordance with 215.12. 
Exception: Conductor identification shall be permitted in accordance with 200. 7. 
310.• Marking. 
(A) 
Required Information. All conductors and cables shall be marked to indicate the following information, using the applicable method described in -(B): 

(1) 
The maximum rated voltage. 

(2) 	
The proper type letter or letters for the type of wire or cable as specified elsewhere in this Code. 

(3) 	
The manufacturer's name, trademark, or other distinctive marking by which the organization responsible for the product can be readily identified. 

(
4) The A WG size or circular mil area. 


Informational Note: See Conductor Properties, Table 8 
of Chapter 9, for conductor area expressed in SI units for 
conductor sizes specified in A WG or circular mil area. 
(5) 	Cable assemblies where the neutral conductor is smaller than the ungrounded conductors shall be so marked. 
(B) Method of Marking. 
(1) 
Surface Marking. The following conductors and cables shall be durably marked on the surface. The A WG size or circular mil area shall be repeated at intervals not exceeding 610 mm(24 in.). All other markings shall be repeated at intervals not exceeding 1.0 m (40 in.). 

(1) 	
Single-conductor and multiconductor rubber-and thermoplastic-insulated wire and cable 

(2) 
Nonmetallic-sheathed cable 

(3) 
Service-entrance cable 

(4) 
Underground feeder and branch-circuit cable 

(5) 
Tray cable 

(6) 
Irrigation cable 

(7) 
Power-limited tray cable 

(8) 
Instrumentation tray cable 

(2) 
Marker Tape. Metal-covered multiconductor cables shall employ a marker tape located within the cable and running for its complete length. 




Exception No. I: 

cable. 
Exception No. 2: Type AC cable. 
Exception No.3: The information required in ••• shall be permitted to be durably marked on the outer nonmetallic covering of Type MC, Type fTC, or Type PLTC cables at intervals not exceeding I.O m (40 in.). 


Exception No. 4: The information required in shall be permitted to be durably marked on a nonmetallic covering under the metallic sheath of Type fTC or Type PLTC cable at intervals not exceeding I. 0 m (40 in.). 
Informational Note: Included in the group of metal­
covered cables 	Type
MC cable (Article 

(3) 
Tag Marking. The following conductors and cables shall be marked by means of a printed tag attached to the coil, reel, or carton: 

(1) 
cable 

(2) 	
Switchboard wires 

(3) 	
Metal-covered, single-conductor cables 

(4) 
Type AC cable 

(
4) Optional Marking of Wire Size. The information required in -A)(4) shall be permitted to be marked on the surface of the individual insulated conductors for the following multiconductor cables: 

(1) 	
Type MC cable 

(2) 
Tray cable 

(3) 
Irrigation cable 

(4) 	
Power-limited tray cable 

(5) 	
Power-limited fire alarm cable 

(6) 	
Instrumentation tray cable 

(C) 
Suffixes to Designate Number of Conductors. A type letter or letters used alone shall indicate a single insulated conductor. The letter suffixes shall be indicated as follows: 

(1) 	
D -For two insulated conductors laid parallel within an outer nonmetallic covering 

(2) 	
M -For an assembly of two or more insulated conductors twisted spirally within an outer nonmetallic covering 

(D) 
Optional Markings. All conductors and cables contained in Chapter 3 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistant, and so forth. 




312.1 Scope. This article covers the installation and 

construction specifications of cabinets, cutout boxes, and ·meter socket enclosures. 
2013 California Electrical Code 


312.2 ARTICLE 312 -CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES 
I. Installation 
312.2 Damp and Wet Locations. In damp or wet locations, surface-type enclosures within the scope of this article shall be placed or equipped so as to prevent moisture or water from entering and accumulating within the cabinet or cutout box, and shall be mounted so there is at least 6-mm (14-in.) airspace between the enclosure and the wall or other supporting surface. Enclosures installed in wet locations shall be weatherproof. For enclosures in wet locations, raceways or cables entering above the level of uninsulated live parts shall use fittings listed for wet locations. 
Exception: Nonmetallic enclosures shall be permitted to be installed without the airspace on a concrete, masonry, tile, or similar surface. 
Informational Note: For protection against corrosion, see 
300.6. 

312.3 Position in ·wan. In walls of concrete, tile, or other noncombustible material, cabinets shall be installed so that the front edge of the cabinet is not set back of the finished surface more than 6 mm (14 in.). In walls constructed of wood or other combustible material, cabinets shall be flush with the finished surface or proj ect therefrom. 
312.4 Repairing Noncombustible Surfaces. 
Noncombustible surfaces that are broken or incomplete shall be repaired so there will be no gaps or open spaces greater than 3 mm (Ys in.) at the edge of the cabinet or cutout box employing a flush-type cover. 
312.5 Cabinets, Cutout Boxes, and Meter Socket Enclosures. Conductors entering enclosures within the scope of this article shall be protected from abrasion and shall comply with 312.5(A) through (C). 
(A) 
Openings to Be Closed. Openings through which conductors enter shall be adequately closed. 

(B) 
Metal Cabinets, Cutout Boxes, and Meter Socket Enclosures. Where metal enclosures within the scope of this article are installed with messenger-supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support and firmly secured to the enclosure. 

(C) 
Cables. Where cable is used, each cable shall be secured to the cabinet, cutout box, or meter socket enclosure. 


Exception: Cables with entirely nonmetallic sheaths shall be permitted to enter the top of a surface-mounted enclosure through one or more nonflexible raceways not less than 450 mm (18 in.) and not more than 3. 0 m (10ft) in length, provided all of the following conditions are met: 
(a) 
Each cable is fastened within 300 mm (12 in.), measured along the sheath, of the outer end of the raceway. 

(b) 
The raceway extends directly above the enclosure and does not penetrate a structural ceiling. 

(c) 
A fitting is provided on each end of the raceway to protect the cable(s) from abrasion and the fittings remain accessible after installation. 

(d) 
The raceway is sealed or plugged at the outer end using approved means so as to prevent access to the enclosure through the raceway. 

(e) 
The cable sheath is continuous through the raceway and extends into the enclosure beyond the fitting not less than 6 mm ( in.). 


The raceway is fastened at its outer end and at 
(f)

other points in accordance with the applicable article. 
(g) Where installed as conduit or tubing, the allowable cable fill does not exceed that permitted for complete conduit or tubing systems by Table 1 of Chapter 9 of this Code and all applicable notes thereto. 
Informational Note: See Table 1 in Chapter 9, including 
Note 9, for allowable cable fill in circular raceways. See 
310.15(B)(3)(a) for required ampacity reductions for 
multiple cables installed in a common raceway. 

312.6 Deflection of Conductors. Conductors at terminals or conductors entering or leaving cabinets or cutout boxes 
0 

and the like shall comply with 312.6(A) through (C). 
Exception: Wire-bending space in enclosures for motor controllers with provisions for one or two wires per terminal shall comply with 430.10(B). 
(A) Width of Wiring Gutters. Conductors shall not be deflected within a cabinet or cutout box unless a gutter having a width in accordance with Table 312.6(A) is 
· 

Conductors in parallel in accordance with shall be judged on the basis of the number of conductors in parallel. 
(B) 
Wire-Bending Space at Terminals. Wire-bending space at each terminal shall be provided in accordance with 312.6(B)(l) or (B)(2). 

(1) 
Conductors Not Entering or Leaving Opposite Wall. Table 312.6(A) shall apply where the conductor does not enter or leave the enclosure through the wall opposite its terminal. 


(2) Conductors Entering or Leaving Opposite Wall. 
Table 312.6(B) shall apply where the conductor does enter or leave the enclosure through the wall opposite its terminal. 
Exception No. 1: Where the distance between the wall and its terminal is in accordance with Table 312. 6(A), ( \ 
ARTICLE 312 -CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES 312.10 
Table 312.6(A) Minimum Wire-Bending Space at Terminals and Minimum Width of Wiring Gutters 
n 
Wires per Terminal Wire Size 1 2 3 4 5 (A WG or kcmil) mm in. mm in. mm in. mm in. mm in. 
14-10 Not specified 
8-6 38.1 lY, 


(-) 

50.8 2 
2 63.5 2Y, 

76.2 3 1/0-2/0 88.9 3Y, 127 5 178 7 3/0-4/0 102 4 152 6 203 8 
250 114 4Y, 152 6 203 8 254 10 300-350 127 5 203 8 254 10 305 12 400-500 152 6 203 8 254 10 305 12 356 14
'--_) 

600-700 203 8 254 10 305 12 356 14 406 16 
750-900 203 8 305 12 356 14 406 16 457 18 1000-1250 254 10 1500-2000 305 12 
Note: Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector (in the direction that the 
wire leaves the terminal) to the wall, barrier, or obstruction. 
a conductor shall be permitted to enter or leave an enclosure through the wall opposite its terminal, provided the conductor enters or leaves the enclosure where the gutter joins an adjacent gutter that has a width that conforms to Table 312.6(B) for the conductor. 
Exception No. 2: A conductor not larger than 350 kcmil shall be permitted to enter or leave an enclosure containing only a meter socket(s) through the wall opposite its terminal, provided the distance between the terminal and the opposite wall is not less than that specified in Table 312.6(A) and the terminal is a lay-in type, where the terminal is either of the following: 
(a) 
Directed toward the opening in the enclosure and within a 45 degree angle of directly facing the enclosure wall 

(b) 
Directly facing the enclosure wall and offset not greater than 50 percent of the bending space specified in Table 312.6(A) 


Informational Note: Offset is the distance measured 
along the enclosure wall from the axis of the centerline 
of the terminal to a line passing through the center of the 
opening in the enclosure. 
(C) Conductors 4 A WG or Larger. Installation shall comply with 300.4(0). 
312.7 Space in Enclosures. Cabinets and cutout boxes shall have sufficient space to accommodate all conductors installed in them without crowding. 

312.9 Side or Back Wiring Spaces or Gutters. 
Cabinets and cutout boxes shall be provided with back­wiring spaces, gutters, or wiring compartments as required by 312.1l(C) and (D). 
II. Construction Specifications 
312.10 Material. Cabinets, cutout boxes, and meter socket enclosures shall comply with 312.1 O(A) through (C). 
(A) Metal Cabinets and Cutout Boxes. Metal enclosures within the scope of this article shall be protected both inside and outside against corrosion. 
Informational Note: For information on protection 
against corrosion, see 300.6. 
2013 California Electrical Code 

312.11 ARTICLE 312-CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES 
Table 312.6(B) Minimum Wire-Bending Space at Terminals 

Wire Size (A WG or kcmil) Compact Stranded AA­8000 Aluminum Alloy Conductors AllOther (See Note 3.) Conductors  Wires per Terminal  
1 2 mm in. mm  3 in. mm  in.  4 or More mm in.  
- -- -- 
14-10 12-8  Not specified - -- -- 
8 6  38.1 l \1, - -- -- 
6 4  50.8 2 - -- -- 
4 2  76.2 3 - -- -- 
3 1  76.2 3 - -- -- 
2 1/0  88.9 3\1, - -- -- 
1 2/0  114 4\1,  
-- 
1/0 3/0  140 5\1, 140  5\1, 178  7  -- 
2/0 4/0  152 6 152  6 190  7\1,  -- 
3/0 250  165a 6\f,a 165a  6Y.a 203  8  -- 
4/0 300  178b 7b 190c  7\l,c 216a  8\f,a  
250 350  216d 8\f,d 229d  8Y.d 254b  9b  254 10  
300 400  254e 10e 254d  10d 279b  nb  305 12  
350 500  305e 12e 305e  12e 330e  13e  356d 14d  
400 600  330e 13e 330e  13e 356e  14e  38l e 15e  
500 700-750  356e 14e 356e  14e 38l e  15e  406e 16e  
600 800-900  38l e 15e 406e  16e 457e  18e  483e 19e  
700 1000  406e 16e 457e  18e 508e  20e  559e 22e  
- 
750  432e 17e 483e  19e 559e  22e  610e 24e  
- 
800  457 18 508  20 559  22  610 24  
- 
900  483 19 559  22 610  24  610 24  
- - -- - 
1000  508 20  
- - -- - 
1250  559 22  
- - -- - 
1500  610 24  
- - -- - 
1750  610 24  
- - -- - 
2000  610 24  

0 


1. 
Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector in a perpendicular to the enclosure wall. 

2. 
For removable and lay-in wire terminals intended for only one wire, bending space shall be permitted to be reduced by the following number of 

3. 
This column shall be permitted to determine the required wire-bending space for compact stranded aluminum conductors in sizes up to 1000 kcmil and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 310.14. 


millimeters (inches):  
a 12.7 mm(Y. in.)  d 50.8 mm (2 in.)  
b 25.4 mm (1 in.)  e 76.2 mm (3 in.)  
c 38.1 mm(1 Y. in.)  

(B) Strength. The design and construction of enclosures 312.11 Spacing. The spacing within cabinets and cutout within the scope of this article shall be such as to secure boxes shall comply with 312.ll(A) through (D). ample strength and rigidity. If constructed of sheet steel, 
(A) General. Spacing within cabinets and cutout boxes the metal thickness shall not be less than 1.35 mm(0.053 
shall be sufficient to provide ample room for thein.) uncoated. 
distribution of wires and cables placed in them and for a 
(C) Nonmetallic Cabinets. Nonmetallic cabinets shall be separation between metal parts of devices and apparatus listed, or they shall be submitted for approval prior to mounted within them in accordance with (A)(l), (A)(2), installation. and (A)(3). 


2013 California Electrical Code 


ARTICLE 3 14 -OU1LET, DEVICE, PULL AND JUNCTION BOXES; CONDUIT BODIES;FITTINGS; AND HANDHOLES 314.15 
(1) Base. Other than at points of support, there shall be an airspace of at least 1.59 mm (0.0625 in.) between the base of the device and the wall of any metal cabinet or cutout 
box in which the device is mounted. 
(2) Doors. There shall be an airspace of at least 25.4 mm 
(1.00 in.) between any live metal part, including live metal parts of enclosed fuses, and the door. 

() Exception: Where the door is lined with an approved insulating material or is of a thickness of metal not less than 2.36 mm (0.093 in.) uncoated, the airspace shall not be less than 12.7 mm (0.500 in.). 
(3) Live Parts. There shall be an airspace of at least 12.7 mm (0.500 in.) between the walls, back, gutter partition, if of metal, or door of any cabinet or cutout box and the nearest exposed current-carrying part of devices mounted within the cabinet where the voltage does not exceed 250. This spacing shall be increased to at least 25.4 mm (1 .00 in.) for voltages of 25 1 to 600, nominal. 
Exception: Where the conditions in 312.11 (A)(2), Exception, are met, the airspace for nominal voltages from 251 to 600 shall be permitted to be not less than 
12. 7 mm (0.500 in.). 
(B) 
Switch Clearance. Cabinets and cutout boxes shall be deep enough to allow the closing of the doors when 30-ampere branch-circuit panelboard switches are in any position, when combination cutout switches are in any position, or when other single-throw switches are opened as far as their construction permits. 

(C) 
Wiring Space. Cabinets and cutout boxes that contain devices or apparatus connected within the cabinet or box to more than eight conductors, including those of branch circuits, meter loops, feeder circuits, power circuits, and similar circuits, but not including the supply circuit or a continuation thereof, shall have back-wiring spaces or one or more side-wiring spaces, side gutters, or wiring compartments. 



C) 
(D) Wiring Space -Enclosure. Side-wiring spaces, side gutters, or side-wiring compartments of cabinets and cutout boxes shall be made tight enclosures by means of 
covers, barriers, or partitions extending from the bases of the devices contained in the cabinet, to the door, frame, or 
sides of the cabinet. 
Exception: Side-wiring spaces, side gutters, and side­wiring compartments of cabinets shall not be required to be made tight enclosures where those side spaces contain only conductors that enter the cabinet directly opposite to the devices where they terminate. 
Partially enclosed back-wiring spaces shall be provided with covers to complete the enclosure. Wiring spaces that are required by 312.l l(C) and are exposed when doors are open shall be provided with covers to complete the 
2013 California Electrical Code 

enclosure. Where adequate space is provided for feed­through conductors and for splices as required in 312.8, additional barriers shall not be required. 
I. Scope and General 
314.1 Scope. This article covers the installation and use of all boxes and conduit bodies used as outlet, device, junction, or pull boxes, depending on their use, and handhole enclosures. Cast, sheet metal, nonmetallic, and other boxes such as FS, FD, and larger boxes are not classified as conduit bodies. This article also includes installation requirements for fittings used to join raceways and to connect raceways and cables to boxes and conduit bodies. 
314.2 Round Boxes. Round boxes shall not be used where conduits or connectors requiring the use of locknuts or bushings are to be connected to the side of the box. 
314.3 Nonmetallic Boxes. Nonmetallic boxes shall be permitted only with open wiring on insulators, concealed knob-and-tube wiring, cabled wiring methods with entirely nonmetallic sheaths, flexible cords, and nonmetallic raceways. 
Exception No. 1: Where internal bonding means are provided between all entries, nonmetallic boxes shall be permitted to be used with metal raceways or metal­armored cables. 
Exception No. 2: Where integral bonding means with a provision for attaching an equipment bonding jumper inside the box are provided between all threaded entries in nonmetallic boxes listed for the purpose, nonmetallic boxes shall be permitted to be used with metal raceways or metal-armored cables. 
314.4 Metal Boxes. 
Metal boxes shall be grounded and bonded in accordance With Parts I, IV, V, VI, VII, and X of Article 250 as applicable, except as permitted in 250.112(1). 
II. Installation 
314.15 Damp or Wet Locations. In damp or wet locations, boxes, conduit bodies, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the box, conduit body, or 
314.16 ARTICLE 314-0UTIET, DEVICE, PULL AND JUNCTION BOXES; CONDUIT BODIES;FITTINGS; AND HANDHOLES 
fitting. Boxes, conduit bodies, and fittings installed in wet locations shall be listed for use in wet locations. 
Informational Note No. 1: For boxes infloors, see 
314.27{1}. 
Informational Note No. 2: For protection against 

corrosion, see 300.6. 

314.16 Number of Conductors in Outlet, Device, and Junction Boxes, and Conduit Bodies. 
Boxes and conduit bodies shall be of sufficient size to provide free space for all enclosed conductors. In no case shall the volume of the box, as calculated in 314.16(A), be less than the fill calculation as calculated in 314.16(B). The minimum volume for conduit bodies shall be as calculated in 314.16(C). 
The provisions of this section shall not apply to terminal housings supplied with motors or generators. 
Informational Note: For volume requirements of motor 
or generator terminal housings, see 430.12. 

Boxes and conduit bodies enclosing conductors 4 A WG or larger shall also comply with the provisions of314.28. 
(A) 
Box Volume Calculations. The volume of a wiring enclosure (box) shall be the total volume of the assembled sections and, where used, the space provided by plaster rings, domed covers, extension rings, and so forth, that are marked with their volume or are made from boxes the dimensions of which are listed in Table 314.16(A). 

(1) 
Standard Boxes. The volumes of standard boxes that are not marked with their volume shall be as given in Table 314.16(A). 

(2) 
Other Boxes. Boxes 1650 cm3 (100 in.3) or less, other than those described in Table 314.16(A), and nonmetallic boxes shall be durably and legibly marked by the manufacturer with their volume. Boxes described in Table 314.16(A) that have a volume larger than is designated in the table shall be permitted to have their volume marked as required by this section. 


(B) Box Fill Calculations. The volumes in paragraphs 
314.16(B)(1) through (B)(5), as applicable, shall be added together. No allowance shall be required for small fittings such as locknuts and bushings. 
(1) Conductor Fill. Each conductor that originates outside the box and terminates or is spliced within the box shall be counted once, and each conductor that passes through the box without splice or termination shall be counted once. Each loop or coil of unbroken conductor not less than twice the minimum length required for free conductors in 300. 14 shall be counted twice. The conductor fill shall be calculated using Table 314.16(B). A conductor, no part of which leaves the box, shall not be counted. 
Exception: An equipment grounding conductor or conductors or not over four jTXture wires smaller than 14 A WG, or both, shall be permitted to be omitted from the calculations where they enter a box from a domed luminaire or similar canopy and terminate within that box. 
(2) Clamp Fill. Where one or more internal cable clamps, whether factory or field supplied, are present in the box, a single volume allowance in accordance with Table 
C)

314.16(B) shall be made based on the largest conductor present in the box. No allowance shall be required for a cable connector with its clamping mechanism outside the box. 
(3) Support Fittings FilL Where one or more luminaire studs or hickeys are present in the box, a single volume allowance in accordance with Table 314.16(B) shall be made for each type of fitting based on the largest
· 

conductor present in the box. 
(4) Device or Equipment Fill. For each yoke or strap containing one or more devices or equipment, a double volume allowance in accordance with Table 314.16(B) shall be made for each yoke or strap based on the largest conductor connected to a device(s) or equipment supported by that yoke or strap. A device or utilization equipment wider than a single 50 mm(2 in.) device box as described in Table 314.16(A) shall have double volume allowances provided for each gang required for mounting. 
(5) Equipment Grounding Conductor FilL Where one 
0

or more equipment grounding conductors or equipment 
·

bonding jumpers enter a box, a single volume allowance 
in accordance with Table 314.16(B) shall be made based 
on the largest equipment grounding conductor or 
equipment bonding jumper present in the box. Where an 
additional set of equipment grounding conductors, as 
permitted by 250.146(0), is present in the box, an 
additional volume allowance shall be made based on the 
largest equipment grounding conductor in the additional 
set. 

(C) Conduit Bodies. 
(1) General. Conduit bodies enclosing 6 A WG 
conductors or smaller, other than short-radius conduit 
bodies as described in 314.16(C)(2), shall have a cross­

sectional area not less than twice the cross-sectional area 
of the largest conduit or tubing to which they can be 
attached. The maximum number of conductors permitted 
shall be the maximum number permitted by Table 1 of 
Chapter 9 for the conduit or tubing to which it is attached. 

(2) With Splices, Taps, or Devices. Only those conduit 
bodies that are durably and legibly marked by the 
manufacturer with their volume shall be permitted to 
contain splices, taps, or devices. The maximum number of 
conductors shall be calculated in accordance with 

314.16(B). Conduit bodies shall be supported in a rigid 
( \

and secure manner. 
ARTICLE 314-OUTLET, DEVICE, PULLAND JUNCTION BOXES; CONDUIT BODlES;FITTINGS; AND HANDHOLES 314.17 
Table 314 Metal Boxes 

Box Trade Size Minimum Volume Maximum Number of Conductors* AWG
0 
3 3
mm in. 18 16 14 12 10 8 6
em in. 
100 X 32 (4 X 1 \4) round/octagonal 205 12.5 8 7 6 5 5 5 2 
(4 X 1 \lz) (4 X 1 \4) 100 X 38 
100 X 54 
100 X 32 round/octagonal 254 15.5 10 8 7 6 6 5 3 

round/octagonal 353 21.5 14 12 10 9 8 7 4 
square 295 18.0 12 10 9 8 7 6 3 
(4 X 1 \lz)100 X 38 square 344 21.0 14 12 10 9 8 7 4 

100 X 54 square 497 30.3 20 17 15 13 12 10 6 

square 418 25.5 17 14 12 11 10 8 5120 X 32 
120 X 38 square 484 29.5 19 16 14 13 11 9 5 

120 X 54 square 689 42.0 28 24 21 18 16 14 8 

75 X 50 X 38 device 123 7.5 5 4 3 3 3 2 1 

75 X 50 X 50 device 164 10.0 6 5 5 4 4 3 2 

75 XX 50 X 57 75 X 50 X 70 device 172 10.5 7 6 5 4 4 3 2 

device 205 8 7 6 5 
5 
4 2 

device 230 14.0 9 8 7 6 5 4 2 
75 X 50 X 90 device 295 18.0 12 10 9 8 7 6 3 

100 X 54 X 38 

(4 X 2\lg X 1\lz) device 169 10.3 6 5 5 4 4 3 2 (4 x 2Y,x IY.) device 213 13.0 8 7 6 5
100x54x48 5 4 2 
95 X 50 X 90 (4 X 2\lg X 2\lg) device 238 14.5 9 8 7 6 5 4 2 

(3% X 2 X 2Yz) masonry box/gang 230 14.0 9 8 7 6 5 4 2 
(3% X 2 X 3\lz) masonry box/gang 344 21.0 14 12 10 9 8 7 4 
C) 
min. 44.5 depth FS -single cover/gang (l %) 221 13.5 9 7 6 6 5 4 2 
min. 60.3 depth FD-single cover/gang (2%) 295 18.0 12 10 9 8 7 6 3 
min. 44.5 depth FS-multiple cover/gang (1 %) 295 18.0 12 10 9 8 7 6 3 
min. 60.3 depth FD-multiple cover/gang (2%) 395 24.0 16 13 12 10 9 8 4 
*Where no voume allowances are required by 314.16(B)(2) through (B)(5). 
Table 314.16(B) Volume Allowance Required per
Conductor 
Free Space Within Box for Each 
Conductor 

Size of Conductor 3
cmin.3 
(AWG) 

18 24.6 1.50 16 28.7 1.75() 14 32.8 2.00 12 36.9 2.25 10 41.0 2.50 
8 49.2 3.00 
6 81.9 5.00 

314.17 Conductors Entering Boxes, Conduit Bodies, or Fittings. Conductors entering boxes, conduit bodies, or fittings shall be protected from abrasion and shall comply with 314.17(A) through (D). 
(A) Openings to Be Closed. Openings through which conductors enter shall be adequately closed. 
(B) Metal Boxes and Conduit Bodies. Where metal boxes or conduit bodies are installed with messenger­supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support to not less than 6 mm (Y4 in.) inside the box and beyond any cable clamps. Except as provided in 300.15(C), the wiring shall be firmly secured to the box or conduit body. Where raceway or cable is installed with metal boxes or conduit bodies, the raceway or cable shall be secured to such boxes and conduit bodies. 
2013 California Electrical Code 

314.19 ARTICLE 314-0UTLET, DEVICE, PULL AND JUNCTION BOXES; CONDUIT BODIES;FITIINGS; AND HANDHOLES 


(C) Nonmetallic Boxes and Conduit Bodies. 
Nonmetallic boxes and conduit bodies shall be suitable for the lowest temperature-rated conductor entering the box. Where nonmetallic boxes and conduit bodies are used with messenger-supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, the conductors shall enter the box through individual holes. Where flexible tubing is used to enclose the conductors, the tubing shall extend from the last insulating support to not less than 6 mm (14 in.) inside the box and beyond any cable clamp. Where nonmetallic-sheathed cable or multiconductor Type UFcable is used, the sheath shall extend not less than 6 mm (14 in.) inside the box and beyond any cable clamp. In all instances, all permitted wiring methods shall be secured to the boxes. 
Exception: Where nonmetallic-sheathed cable or multiconductor Type UF cable is used with single gang boxes not larger than a nominal size 57 mm x 100 mm (21.4 in. x 4 in.) mounted in walls or ceilings, and where the cable is fastened within 200 mm (8 in.) of the box measured along the sheath and where the sheath extends through a cable knockout not less than 6 mm (1.4 in.), securing the cable to the box shall not be required. Multiple cable entries shall be permitted in a single cable knockout opening. 
(D) Conductors 4 A WG or Larger. Installation shall comply with 300.4(0). 
Informational Note: See 110.12(A) for requirements on 
closing unused cable and raceway knockout openings. 

314.19 Boxes Enclosing Flush Devices. Boxes used to enclose flush devices shall be of sucli design that the devices will be completely enclosed on back and sides and substantial support for the devices will be provided. Screws for supporting the box shall not be used in attachment of the device contained therein. 
314.20 In Wall or Ceiling. In walls or ceilings with a surface of concrete, tile, gypsum, plaster, or other noncombustible material, boxes employing a flush-type cover or faceplate shall be installed so that the front edge of the box, plaster ring, extension ring, or listed extender will not be set back of the finished surface more than 6 mm(Y<I in.). 
In walls and ceilings constructed of wood or other combustible surface material, boxes, plaster rings, 

around boxes employing a flush-type cover or faceplate shall be repaired so there will be no gaps or open spaces greater than 3 mm (Ys in.) at the edge of the box. 
314.22 Surface Extensions. Surface extensions shall be made by mounting and mechanically securing an extension ring over the box. Equipment grounding shall be in accordance with Part VI of Article 250. 


Exception: A surface extension shall be permitted to be made from the cover of a box where the cover is designed so it is unlikely to fall off or be removed if its securing means becomes loose. The wiring method shall be flexible for a length sufficient to permit removal of the cover and provide access to the box interior, and arranged so that any grounding continuity is independent of the connection between the box and cover. 
314.23 Supports. Enclosures within the scope of this article shall be supported in accordance with one or more 
0 

ofthe provisions in 314.23(A) through (H). 
(A) 
Surface Mounting. An enclosure mounted on a building or other surface shall be rigidly and securely fastened in place. If the surface does not provide rigid and secure support, additional support in accordance with other provisions of this section shall be provided. 

(B) 
Structural Mounting. An enclosure supported from a structural member of a building or from grade shall be rigidly supported either directly or by using a metal, polymeric, or wood brace. 

(1) 
Nails and Screws. Nails and screws, where used as a 
fastening means, shall be attached by using brackets on 



0 

the outside of the enclosure, or they shall pass through the interior within 6 mm (14 in.) of the back or ends of the enclosure. Screws shall not be permitted to pass through the box unless exposed threads in the box are protected using approved means to avoid abrasion of conductor insulation. 
(2) Braces. Metal braces shall be protected against 
corrosion and formed from metal that is not less than 

0.51 mm (0.020 in.) thick uncoated. Wood braces shall have a cross section not less than nominal 25 mm x 50 mm (1 in. x 2 in.). Wood braces in wet locations shall be treated for the conditions. Polymeric braces shall be identified as being suitable for the use. 
(C) 
Mounting in Finished Surfaces. An enclosure mounted in a finished surface shall be rigidly secured thereto by clamps, anchors, or fittings identified for the application. 

(D) 
Suspended Ceilings. An enclosure mounted to 
structural or supporting elements of a suspended ceiling 



shall be not more than 1650 cm3 (100 in.3) in size and 
shall be securely fastened in place in accordance with 
either (D)(l) or (D)(2). 







ARTICLE 314-OUTLET, DEVICE, PULL AND JUNCTION BOXES; CONDUIT BODIES;FITTINGS; AND HANDHOLES 314.23 
(1) 
Framing Members. An enclosure shall be fastened to the framing members by mechanical means such as bolts, screws, or rivets, or by the use of clips or other securing means identified for use with the type of ceiling framing member(s) and enclosure(s) employed. The framing members shall be adequately supported and securely fastened to each other and to the building structure. 

(2) 
Support Wires. The installation shall comply with the provisions of 300.11(A). The enclosure shall be secured, using methods identified for the purpose, to ceiling support wire(s), including any additional support wire(s) installed for that purpose. Support wire(s) used for enclosure support shall be fastened at each end so as to be taut within the ceiling cavity. 

(E) 
Raceway Supported Enclosure, Without Devices, Luminaires, or Lampholders. An enclosure that does not contain a device(s) other than splicing devices or support a luminaire(s), lampholder, or other equipment and is 


supported by entering raceways shall not exceed 1650 cm3 (100 in.3) in size. It shall have threaded entries or have hubs identified for the purpose. It shall be supported by two or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 900 mrn (3 ft) of the enclosure, or within 450 mrn (18 in.) of the enclosure if all conduit entries are on the same side. 
Exception: shall be 
permitted to support a conduit body size, including a conduit body constructed with only one conduit entry, if the trade size of the conduit body is not larger than the largest trade size of the conduit or tubing: 
(I) 
(2) 

(3) 

(4) 

(5) 


(F) Raceway-Supported Enclosures, with Devices, Luminaires, or Lampholders. An enclosure that contains a device(s), other than splicing devices, or supports a luminaire(s), lampholder, or other equipment and is supported by entering raceways shall not exceed 
1650 cm3 (100 in.3) in size. It shall have threaded entries or have hubs identified for the purpose. It shall be supported by two or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 450 mrn (18 in.) of the enclosure. 
Exception No. 1: Rigid metal or intermediate metal conduit shall be permitted to support a conduit body of any size, including a conduit body constructed with only one conduit entry, provided the trade size of the conduit body is not larger than the largest trade size of the conduit. 

Exception No. 2: An unbroken length(s) of rigid or intermediate metal conduit shall be permitted to support a box used for luminaire or lampholder support, or to support a wiring enclosure that is an integral part of a luminaire and used in lieu of a box in accordance with 
300. 15(B), where all of the following conditions are met: 
(a) 
The conduit is securely fastened at a point so that the length of conduit beyond the last point of conduit support does not exceed 900 mm (3ft). 

(b) 
The unbroken conduit length before the last point of conduit support is 300 mm (12 in.} or greater, and that portion of the conduit is securely fastened at some point not less than 300 mm (12 in.) from its last point of support. 

(c) 
Where accessible to unqualified persons, the luminaire or lampholder, measured to its lowest point, is at least 2.5 m (8ft) above grade or standing area and at least 900 mm (3 ft) measured horizontally to the 2. 5 m (8 


ft) elevation from windows, doors, porches, fire escapes, or similar locations. 
(d) 
A luminaire supported by a single conduit does not exceed 300 mm (12 in.) in any direction from the point of conduit entry. 

(e) 
The weight supported by any single conduit does not exceed 9 kg (20 lb). 

(f) 
At the luminaire or lampholder end, the conduit(s) is threaded wrenchtight into the box, conduit body, or integral wiring enclosure, or into hubs identified 


for the purpose. Where a box or conduit body is used for support, the luminaire shall be secured directly to the box or conduit body, or through a threaded conduit nipple not over 7 5 mm (3 in.) long. 
(G) 
Enclosures in Concrete or Masonry. An enclosure supported by embedment shall be identified as suitably protected from corrosion and securely embedded in concrete or masonry. 

(H) 
Pendant Boxes. An enclosure supported by a pendant shall comply with 314.23(H)(l) or (H)(2). 

(1) 
Flexible Cord. A box shall be supported from a multiconductor cord or cable in an approved manner that protects the conductors against strain, such as a strain­relief connector threaded into a box with a hub. 

(2) 
Conduit. A box supporting lampholders or luminaires, or wiring enclosures within luminaires used in lieu of boxes in accordance with 300.15(B), shall be supported by rigid or intermediate metal conduit stems. For stems longer than 450 mrn (18 in.), the stems shall be connected to the wiring system with flexible fittings suitable for the location. At the luminaire end, the conduit( s) shall be threaded wrenchtight into the box or wiring enclosure, or into hubs identified for the purpose. 


2013 California Electrical Code 

314.24 ARTIClE 314-0UTLET, DEVICE, PUlL AND JUNCTION BOXES; CONDUIT BODIES;FITTINGS; AND HANDHOIES 
Where supported by only a single conduit, the threaded joints shall be prevented from loosening by the use of set-screws or other effective means, or the luminaire, at any point, shall be at least 2.5 m (8 ft) above grade or standing area and at least 900 mm (3 ft) measured horizontally to the 2.5 m (8 ft) elevation from windows, doors, porches, fire escapes, or similar locations. A luminaire supported by a single conduit shall not exceed 300 mm (12 in.) in any horizontal direction from the point of conduit entry. 
314.24 Outlet and device boxes shall have sufficient depth to allow installed within them to be mounted properly and damage to conductors within the box. 
Boxes Without Enclosed Devices or 
Boxes with Enclosed Devices • 

Outlet and device boxes that enclose utilization equipment shall have a minimum internal depth that accommodates the rearward projection of the equipment and the size of the conductors that supply the equipment. The internal depth shall include, where used, that of any extension boxes, plaster rings, or raised covers. The internal depth shall comply with all applicable provisions of (B. through (B. 
(1) 
Large Equipment. Boxes that enclose devices or utilization equipment that projects more than 48 mm (1% in.) rearward from the mounting plane of the box shall have a depth that is not less than the depth of the equipment plus 6 mm (14 in.). 

(2) 
Conductors Larger Than 4 A WG. Boxes that enclose -utilization equipment supplied by conductors larger than 4 A WG shall be identified for their specific function. 

(3) 
Conductors 8, 6, or 4 A WG. Boxes that enclose -utilization equipment supplied by 8, 6, or 4 A WG conductors shall have an internal depth that is not 


1

less than 52.4 mm (2/16 in.). 
(4) Conductors 12 or 10 A WG. Boxes that enclose-utilization equipment supplied by 12 or 10 A WG conductors shall have an internal depth that is not less than 30.2 mm (e/16 in.). Where the equipment projects rearward from the mounting plane of the box by more than 25 mm (1 in.), the box shall have a depth not less than that of the equipment plus 6 mm (14 in.). 
(5) Conductors 14 AWG and Smaller. Boxes that enclose equipment supplied by 14 AWG or smaller conductors shall have a depth that is not ()less than 23.8 mm es;16 in.). 
Exception to • through • -utilization equipment that is listed to be installed with specified boxes shall be permitted. 
314.25 Covers and Canopies. In completed installations, each box shall have a cover, faceplate, lampholder, or 
· 

luminaire canopy, except where the installation complies with 410.24(B). 
(A) Nonmetallic or Metal Covers and Plates. Nonmetallic or metal covers and plates shall be permitted. Where metal covers or plates are used, they shall comply 
0 

with the grounding requirements of250.110. 
Informational Note: For additional grounding
requirements, see 410.42 fot:-metal luminaire canopies, 
and 404.12 and 406.I(B) for metal faceplates. 

(B) Exposed Combustible Wall or Ceiling Finish. 
Where a luminaire canopy or pan is used, any combustible wall or ceiling finish exposed between the edge of the canopy or pan and the outlet box shall be covered with noncombustible material. 
(C) Flexible Cord Pendants. Covers of outlet boxes and conduit bodies having holes through which flexible cord pendants pass shall be provided with bushings designed 
0

for the purpose or shall have smooth, well-rounded surfaces on which the cords may bear. So-called hard rubber or composition bushings shall not be used. 
314.27 Outlet Boxes. 
Exception: A wall-mounted luminaire ­weighing not more than 3 kg (6 lb) shall be permitted to be supported on other boxes or plaster rings that are secured to other the luminaire or its supporting yoke, is secured to the box ( \ with no fewer than two No. 6 or larger screws. \j 
ARTICLE 314-OUTLET, DEVICE, PULL AND JUNCTION BOXES; CONDUIT BODlES;FITTINGS; AND HANDHOLES 314.28 
0 
(B) Floor Boxes. Boxes listed specifically for this application shall be used for receptacles located in the floor. 
Exception: Where the authority having jurisdiction 
judges them free from likely exposure to physical damage, moisture, and dirt, boxes located in elevated floors of show windows and similar locations shall be permitted to be other than those listed for floor applications. Receptacles and covers shall be listed as an assembly for this type of location. 
<lb Boxes at Ceiling-Suspended (Paddle) Fan Outlets. 

(_) 	Outlet boxes or outlet box systems used as the sole support of a ceiling-suspended (paddle) fan shall be listed, shall be marked by their manufacturer as suitable for this purpose, and shall not support ceiling-suspended (paddle) fans that weigh more than 32 kg (70 lb). For outlet boxes or outlet box systems designed to support ceiling­suspended (paddle) fans that weigh more than 16 kg (35 lb ), the required marking shall include the maximum weight to be supported. 
0 
(D) Utilization Equipment. Boxes used for the support of utilization equipment other than ceiling-suspended (paddle) fans shall meet the requirements of314.27(A) for the support of a lurninaire that is the same size and weight. 
Exception: Utilization equipment weighing not more than 3 kg (6 lb) shall be permitted to be supported on other boxes or plaster rings that are secured to other boxes, provided the equipment or its supporting yoke is secured to the box with no fewer than two No. 6 or larger screws. 
314.28 Pull and Junction Boxes and Conduit Bodies. 

C) 
Boxes and conduit bodies used as pull or junction boxes 
shall comply with 314.28(A) through (E). 

Exception: Terminal housings supplied with motors shall comply with the provisions of 430.12. 
(A) Minimum Size. For raceways containing conductors of 4 A WG or larger that are required to be insulated, and for cables containing conductors of 4 A WG or larger, the 

\_ 	minimum dimensions of pull or junction boxes installed in a raceway or cable run shall comply with (A)(l) through (A)(3). Where an enclosure dimension is to be calculated based on the diameter of entering raceways, the diameter shall be the metric designator (trade size) expressed in the units of measurement employed. 
( 
2013 California Electrical Code 

(1) Straight Pulls. In straight pulls, the length of the box 
shall not be less than eight times the metric designator (trade size) of the largest raceway. 
(2) Angle or U Pulls, or Splices. Where splices or where angle or U pulls are made, the distance between each raceway entry inside the box and the opposite wall of the box shall not be less than six times the metric designator (trade size) of the largest raceway in a row. This distance shall be increased for additional entries by the amount of the sum of the diameters of all other raceway entries in the same row on the same wall of the box. Each row shall be calculated individually, and the single row that provides the maximum distance shall be used. 
Exception: Where a raceway or cable entry is in the wall of a box or conduit body opposite a removable cover, the distance from that wall to the cover shall be permitted to comply with the distance required for one wire per terminal in Table 312.6(A). 
The distance between raceway entries enclosing the same conductor shall not be less than six times the metric designator (trade size) of the larger raceway. 
When transposing cable size into raceway size in 314.28(A)(1) and (A)(2), the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used. 
(3) 
Smaller Dimensions. Boxes or conduit bodies of dimensions less than those required in 314.28(A)(1) and (A)(2) shall be permitted for installations of combinations of conductors that are less than the maximum conduit or tubing fill (of conduits or tubing being used) permitted by Table 1 of Chapter 9, provided the box or conduit body has been listed for, and is permanently marked with, the maximum number and maximum size of conductors permitted. 

(B) 
Conductors in Pull or Junction Boxes. Inpull boxes or junction boxes having any dimension over 1.8 m (6 ft), all conductors shall be cabled or racked up in an approved manner. 

(C) 
Covers. All pull boxes, junction boxes, and conduit bodies shall be provided with covers compatible with the box or conduit body construction and suitable for the conditions of use. Where used, metal covers shall comply with the grounding requirements of250.110. 

(D) 
Permanent Barriers. Where permanent barriers are installed in a box, each section shall be considered as a separate box. 



314.29 ARTICLE 314-0UTLET, DEVICE, PULLAND JUNCTION BOXES; CONDUIT BODIES;FITTINGS; AND HANDHOLES 
314.29 Boxes, Conduit Bodies, and Handhole Enclosures to Be Accessible. Boxes, conduit bodies, and handhole enclosures shall be installed so that the wiring contained in them can be rendered accessible without removing any part of the building or, in underground circuits, without excavating sidewalks, paving, earth, or other substance that is to be used to establish the finished grade. . 
Exception: Listed boxes and handhole enclosures shall be permitted where covered by gravel, light aggregate, or noncohesive granulated soil if their location is effectively identified and accessible for excavation. 
314.30 Handhole Enclosures. 
Handhole enclosures shall be designed and installed to withstand all loads likely to be imposed on them. They shall be identified for use in underground systems. 
Informational Note: See ANSVSCTE 77-2002, Specification for Underground Enclosure Integrity, foradditional information on deliberate and nondeliberate traffic loading that can be expected to bear on
underground enclosures. 

(A) Size. Handhole enclosures shall be sized in accordance with 314.28(A) for conductors operating at 600 volts or below, and in accordance with 314.71 for conductors operating at over 600 volts. For handhole enclosures without bottoms where the provisions of 314.28(A)(2), Exception, or 314.71(B)(l), Exception No. 1, apply, the measurement to the removable cover shall be taken from the end of the conduit or cable assembly. 
(B) 
Wiring Entries. Underground raceways and cable assemblies entering a handhole enclosure shall extend into the enclosure, but they shall not be required to be mechanically connected to the enclosure. 

(C) 
Enclosed Wiring. All enclosed conductors and any splices or terminations, if present, shall be listed as suitable for wet locations. 

(D) 
Covers. Handhole enclosure covers shall have an 


C)identifying mark or logo that prominently identifies the function of the enclosure, such as "electric." Handhole enclosure covers shall require the use of tools to open, or they shall weigh over 45 kg (100 lb). Metal covers and other exposed conductive surfaces shall be bonded in accordance with -if the conductors in the handhole CJ are service conductors, or in accordance with 250.96(A) if the conductors in the handhole are feeder or branch­circuit conductors. 
ill. Construction Specifications 
314.40 Metal Boxes, Conduit Bodies, and Fittings. 
(A) Corrosion Resistant. Metal boxes, conduit bodies, and fittings shall be corrosion resistant or shall be well­galvanized, enameled, or otherwise properly coated inside and out to prevent corrosion. 
0

Informational Note: See 300.6 for limitation in the use 
of boxes and fittings protected from .corrosion solely by 
enamel. 
(B) Thickness of Metal. Sheet steel boxes not over 1650 
cm3 (100 in.3) in size shall be made from steel not less than 1.59 mm (0.0625 in.) thick. The wall of a malleable iron box or conduit body and a die-cast or permanent­mold cast aluminum, brass, bronze, or zinc box or conduit body shall not be less than 2.38 mm e/32 in.) thick. Other cast metal boxes or conduit bodies shall have a wall thickness not less than 3.17 mm e/s in.). 
Exception No. 1: Listed boxes and conduit bodies shown to have equivalent strength and characteristics shall be 
0 

permitted to be made of thinner or other metals. 
Exception No. 2: The walls of listed short radius conduit bodies, as covered in 314.16(C)(2), shall be permitted to be made of thinner metal. 
(C) Metal Boxes Over 1650 cm3 (100 in. 3). Metal boxes over 1650 cm3 (100 in. 3) in size shall be constructed so as to be of ample strength and rigidity. If of sheet steel, the metal thickness shall not be less than 1.35 mm (0.053 in.) uncoated. 
ARTICLE 314-OUTLET, DEVICE, PUlL AND JUNCTION BOXES; CONDUIT BODIES;FITTINGS; AND HANDHOLES 314.71 
(D) Grounding Provisions. A means shall be provided in each metal box for the connection of an equipment grounding conductor. The means shall be permitted to be a tapped hole or equivalent. 
314.41 Covers. Metal covers shall be of the same material as the box or conduit body with which they are used, or they shall be lined with firmly attached insulating 

-) material that is not less than 0.79 mm C/32 in.) thick, or they shall be listed for the purpose. Metal covers shall be the same thickness as the boxes or conduit body for which they are used, or they shall be listed for the purpose. Covers of porcelain or other approved insulating materials shall be permitted if of such form and thickness as to 
l 	afford the required protection and strength. 
) 
314.42 Bushings. Covers of outlet boxes and conduit bodies having holes through which flexible cord pendants may pass shall be provided with approved bushings or shall have smooth, well-rounded surfaces on which the cord may bear. Where individual conductors pass through a metal cover, a separate hole equipped with a bushing of suitable insulating material shall be provided for each conductor. Such separate holes shall be connected by a slot as required by 300.20. 
314.43 Nonmetallic Boxes. Provisions for supports or other mounting means for nonmetallic boxes shall be outside of the box, or the box shall be constructed so as to prevent contact between the conductors in the box and the supporting screws. 
314.44 Marking. All boxes and conduit bodies, covers, extension rings, plaster rings, and the like shall be durably and legibly marked with the manufacturer's name or trademark. 
. IV. Pull and Junction Boxes, for Use on Systems over 600 Volts, Nominal 
314.70 General. 
(A) 
Pull and Junction Boxes. Where pull and junction boxes are used on systems over 600 volts, the installation shall comply with the provisions of Part IV and with the following general provisions of this article: 

(1) 	
Part I, 314.2; 314.3; and 314.4 

(2) 	
Part II, 314.15; 314.17; 314.20; 314.23(A), (B), or (G); 314.28(B); and 314.29 

(3) 	
Part III, 314.40(A) and (C); and 314.41 



(C) Handhole Enclosures. Where handhole enclosures are used on systems over 600 volts, the installation shall comply with the provisions of Part IV and with the following general provisions of this article: 
(1)  Part i, 3 14.3; and 314.4  
(2)  Part II, 314. 15; 314.17; 314.23(G); 31 4.28(B);  
314.29; and 314.30  
314.71  Size  of Pull  and  

Exception: Terminal housings supplied with motors shall comply with the provisions of 430.12. 
(A) For Straight Pulls. The length of the box shall not be less than 48 times the outside diameter, over sheath, of the largest shielded or lead-covered conductor or cable entering the box. The length shall not be less than 32 times the outside diameter of the largest nonshielded conductor or cable. 
(B) For Angle or U Pulls. 
(1) Distance to Opposite Wall. The distance between each cable or conductor entry inside the box and the opposite wall of the box shall not be less than 36 times the outside diameter, over sheath, of the largest cable or conductor. This distance shall be increased for additional entries by the amount of the sum of the outside diameters, over sheath, of all other cables or conductor entries through the same wall of the box. 
Exception No. 1: Where a conductor or cable entry is in the wall of a box opposite a removable cover, the distance from that wall to the cover shall be permitted to be not 
less than the bending radius for the conductors as provided in 300.34. 
Exception No. 2: Where cables are nonshielded and not lead covered, the distance of 3 6 times the outside diameter shall be permitted to be reduced to 24 times the outside diameter. 
(2) Distance Between Entry and Exit. The distance between a cable or conductor entry and its exit from the box shall not be less than 36 times the outside diameter, over sheath, of that cable or conductor. 
2013 California Electrical Code 


provided where conductors or cables pass through partitions and at other locations where necessary. 
(C) Complete Enclosure. Boxes shall provide a complete enclosure for the contained conductors or cables. 
shall be installed so that the removing any 
-part of the building Working space shall be provided in accordance with 
110.34. 
(E) 
Suitable Covers. Boxes shall be closed by suitable covers securely fastened in place. Underground box covers that weigh over 45 kg (1 00 lb) shall be considered meeting this requirement. Covers for boxes shall be permanently marked "DANGER -HIGH VOLTAGE ­KEEP OUT." The marking shall be on the outside of the box cover and shall be readily visible. Letters shall be block type and at least 13 mm (Yz in.) in height. 

(F) 
Suitable for Expected Handling. Boxes and their covers shall be capable of withstanding the handling to which they are likely to be subjected. 





320.1 Scope. 
This article covers the use, installation, and construction specifications for armored cable, Type AC. 
320.2 Definition. 


Armored Cable, Type AC. A fabricated assembly of insulated conductors in a flexible -metallic ... See 320.100. 
70-186 
Informational Note: The "Uses Permitted" is not anall­
inclusive list. 
320.12 Uses Not Permitted. Type AC cable shall not be used as follows: 
(1) 
Where subject to physical damage 

(2) 
In damp or wet locations 

(3) 	
In air voids of masonry block or tile walls where such walls are exposed or subject to excessive moisture or dampness 

(4) Where exposed to corrosive 

(
5) Embedded in plaster finish on brick or other masonry in damp or wet locations 


320.15 Exposed Work. Exposed runs of cable, except as provided in 300.ll(A), shall closely follow the surface of the building finish or of running boards. Exposed runs shall also be permitted to be installed on the uliderside of joists where supported at each joist and located so as not to be subject to physical damage. 
320.17 Through or Parallel to Framing Members. 
Type AC cable shall be protected in accordance with 300.4(A), (C), and (D) where installed through or parallel to framing members. 
320.23 In Accessible Attics. Type AC cables in ( \ 
"..___/) 

accessible attics or roof spaces shall be installed as specified in 320.23(A) and (B). 
(A) -Run Across the Top of Floor Joists. Where run across the top of floor joists, or within 2.1 m (7 :ft) of the floor or floor joists across the face of rafters or-cable shall be protected by substantial guard strips that are at least as high as the cable. Where this space is not accessible by permanent stairs or ladders, protection shall only be required within 1.8 m (6 ft) of the nearest edge of the scuttle hole or attic entrance . 





2013 California Electrical Code 


ARTICLE 322 -FLAT CABLE ASSEMBLIES: TYPE FC 
(B) 	Cable Installed Parallel to Framing Members. 
Where the cable is installed parallel to the sides of rafters, 

0 
studs, -or floor joists, neither guard strips nor running boards shall be required, and the installation shall also comply with 300.4(D). 
320.24 Bending Radius. Bends in Type AC cable shall be made such that the cable is not damaged. The radius of the curve of the inner edge of any bend shall not be less than five times the diameter of the Type AC cable. 
320.30 Securing and Supporting. 
(A) 
General. Type AC cable shall be supported and secured by staples, cable ties, straps, hangers, or similar fittings, designed and installed so as not to damage the cable. 

(B) 
Securing. Unless otherwise -· Type AC cable shall be secured within 300 mm (12 in.) of every outlet box, junction box, cabinet, or fitting and at intervals not exceeding 1.4 m (4Y2 ft) where installed on or across framing members. 

(C) 
Supporting. Unless otherwise -· Type AC cable shall be supported at intervals not exceeding 1.4 m (4Y2 ft). 



0 
Horizontal runs of Type AC cable installed in wooden or metal framing members or similar supporting means shall be considered supported where such support does not 
exceed 1.4-m (4Y2-ft) intervals. 
(D) 
Unsupported Cables. Type AC cable shall be permitted to be unsupported where the cable complies with any of the following: 

(1) 	
Is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable 

(2) 	
Is not more than 600 mm (2 ft) in length at terminals where flexibility is necessary 

(3) 	
Is not more than 1.8 m (6 ft) in length from the last point of cable support to the point of connection to a luminaire(s) or other electrical equipment and the cable and point of connection are within an accessible ceiling. For the purposes of this section, Type AC cable fittings shall be permitted as a means of cable support. 


320.40 Boxes and Fittings. At all points where the armor of AC cable terminates, a fitting shall be provided 

/"--)\ to protect wires from abrasion, unless the design of the outlet boxes or fittings is such as to afford equivalent protection, and, in addition, an insulating bushing or its equivalent protection shall be provided between the conductors and the armor. The connector or clamp by which the Type AC cable is fastened to boxes or cabinets shall be of such design that the insulating bushing or its equivalent will be visible for inspection. Where change is made from Type AC cable to other cable or raceway wiring methods, a box, fitting, or conduit body shall be installed at junction points as required in 300.15. 
The ampacity shall be determined I 

(A) Thermal Insulation. Armored cable installed in thermal insulation shall have conductors rated at 90°C (194°F). cable installed in these 
that of a 60°C (140°F) ­The 90°C shall be to be used for the ampacity of a 60°C (140°F) rated conductor. 
(B) Cable Tray. The ampacity of Type AC cable installed in cable tray shall be determined in accordance with 392.80(A). 
ill. Construction Specifications 
320.100 Construction. Type AC cable shall have an armor of flexible metal tape and shall have an internal bonding strip of copper or aluminum in intimate contact with the armor for its entire length. 
320.104 Conductors. Insulated conductors shall be of a type listed in Table 31 O.BI<A) or those identified for use in this cable. In addition, the conductors shall have an overall moisture-resistant and fire-retardant fibrous covering. For Type ACT, a moisture-resistant fibrous covering shall be required only on the individual conductors. 
320.108 Equipment Grounding Conductor. Type AC cable shall provide an adequate path for fault current as required by 250.4(A)(5) or (B)(4) to act as an equipment grounding conductor. 
320.120 Marking. The cable shall be marked in accordance with 310 .•, except that Type AC shall have ready identification of the manufacturer by distinctive external markings on the cable -throughout its entire length. 
I. General 
322.1 Scope. 
This article covers the use, installation, and construction specifications for flat cable assemblies, Type FC. 
2013 California Electrical Code 


ARTICLE 322 -FLAT CABLE ASSEMBLIES TYPE FC 
322.2 Definition. 
Flat Cable Assembly, Type FC. An assembly of parallel conductors formed integrally with an insulating material web specifically designed for field installation in surface metal raceway. 
II. Installation 
322.10 Uses Permitted. 
Flat cable assemblies shall be permitted only as follows: 
(1) 	
As branch circuits to supply suitable tap devices for lighting, small appliances, or small power loads. The rating of the branch circuit shall not exceed 30 amperes. 

(2) 	
Where installed for exposed work. 

(3) 	
In locations where they will not be subjected to physical damage. Where a flat cable assembly is installed less than 2.5 m (8 ft) above the floor or fixed working platform, it shall be protected by a cover identified for the use. 

(4) 	
In surface metal raceways identified for the use. The channel portion of the surface metal raceway systems shall be installed as complete systems before the flat cable assemblies are pulled into the raceways. 


322.12 Uses Not Permitted. 
Flat cable assemblies shall not be used as follows: 
(1) 	
Where -to corrosive -unless suitable for the application 

(2) 

(3) 

(4) 	
Outdoors or in wet or damp locations unless identified for the use 


322.30 Securing and Supporting. The flat cable assemblies shall be supported by means of their special design features, within the surface metal raceways. 
The surface metal raceways shall be supported as required for the specific raceway to be installed. 
322.40 Boxes and Fittings. 
(A) 
Dead Ends. Each flat cable assembly dead end shall be terminated in an end-cap device identified for the use. 

The dead-end fitting for the enclosing surface metal raceway shall be identified for the use. 

(B) 
Luminaire Hangers. Luminaire hangers installed with the flat_ cable assemblies shall be identified for the use. 

(C) 
Fittings. Fittings to be installed with flat cable assemblies shall be designed and installed to prevent physical damage to the cable assemblies. 


(D) Extensions. All extensions from flat cable assemblies shall be made by approved wiring methods, within the junction boxes, installed at either end of the flat cable assembly runs. 
322.56 Splices and Taps. 
(A) 
Splices. Splices shall be made in listed junction boxes. 

(B) 
Taps. Taps shall be made between any phase conductor and the grounded conductor or any other phase conductor by means of devices and fittings identified for the use. Tap devices shall be rated at not less than 15 amperes, or more than 300 volts to ground, and shall be color-coded in accordance with the requirements of 322.120(C). 


Ill. Construction 
322.100 Construction. Flat cable assemblies shall consist of two, three, four, or five conductors. 
322.104 Conductors. Flat cable assemblies shall have conductors of 10 A WG special stranded copper wires. 
322.112 Insulation. The entire flat cable assembly shall be formed to provide a suitable insulation covering all the conductors and using one of the materials recognized in Table 310 .•(A) for general branch-circuit wiring. 
322.120 Marking. 
0 

(A) 
Temperature Rating. In addition to the provisions of 31 0 .•, Type FC cable shall have the temperature rating durably marked on the surface at intervals not exceeding 600 mm (24 in.). 

(B) 
Identification of Grounded Conductor. The grounded conductor shall be identified throughout its length by means of a distinctive and durable white or gray marking. 


Informational Note: The color gray may have been 
used in the past as an ungrounded conductor. Care 
should be taken when working on existing systems. 

(C) Terminal Block Identification. Terminal blocks identified for the use shall have distinctive and durable markings for color or word coding. The grounded conductor section shall have a white marking or other suitable designation. The next adjacent section of the terminal block shall have a black marking or other suitable designation. The next section shall have a red marking or other suitable designation. The final or outer section, opposite the grounded conductor section of the terminal block, shall have a blue marking or other suitable designation. 
C_) 


2013 California Electrical Code 


ARTICLE 324 -FLAT CABLE ASSEMBLIES: TYPE FCC 
I. General 
324.1 Scope. This article covers a field-installed wiring system for branch circuits incorporating Type FCC cable and associated accessories as defined by the article. The wiring system is designed for installation under carpet squares. 
324.2 Definitions. 
Bottom Shield. A protective layer that is installed between the floor and Type FCC flat conductor cable to protect the cable from physical damage and may or may not be incorporated as an integral part of the cable. 
Cable Connector. A connector designed to join Type FCC cables without using a jooction box. 
FCC System. A complete wiring system for branch circuits that is designed for installation under carpet squares. The FCC system includes Type FCC cable and associated shielding, connectors, terminators, adapters, boxes, and receptacles. 
Insulating End. An insulator designed to electrically insulate the end of a Type FCC cable. 
Metal Shield Connections. Means of connection designed to electrically and mechanically connect a metal shield to another metal shield, to a receptacle housing or self-contained device, or to a transition assembly. 
Top Shield. A grounded metal shield covering under­carpet components of the FCC system for the purposes. of providing protection against physical damage. 
Transition Assembly. An assembly to facilitate connection of the FCC system to other wiring systems, incorporating (1) a means of electrical interconnection and (2) a suitable box or covering for providing electrical safety and protection against physical damage. 
Type FCC Cable. Three or more flat copper conductors placed edge-to-edge and separated and enclosed within an insulating assembly. 
324.6 Listing Requirements. Type FCC cable and associated fittings shall be listed. 

) II. Installation 
(--\ 
_/J 
324.10 Uses Permitted. 
(A) Branch Circuits. Use of FCC systems shall be permitted both for general-purpose and appliance branch circuits and for individual branch circuits. 
2013 California Electrical Code 

(B) Branch-Circuit Ratings. 
(1) 
Voltage. Voltage between ungrounded conductors shall not exceed 300 volts. Voltage between ungrounded conductors and the grounded conductor shall not exceed 150 volts. 

(2) 
Current. General-purpose and appliance branch circuits shall have ratings not exceeding 20 amperes. Individual branch circuits shall have ratings not exceeding 30 amperes. 

(C) 
Floors. Use of FCC systems shall be permitted on hard, sound, smooth, continuous floor surfaces made of concrete, ceramic, or composition flooring, wood, and similar materials. 

(D) 
Walls. Use of FCC systems shall be permitted on wall surfaces in surface metal raceways. 

(E) 
Damp Locations. Use of FCC systems in damp locations shall be permitted. 

(F) 
Heated Floors. Materials used for floors heated in excess of 30°C (86°F) shall be identified as suitable for use at these temperatures. 

(G) 
System Height. Any portion of an FCC · system with a height above floor level exceeding 2.3 mm (0.090 in.) shall be tapered or feathered at the edges to floor level. 


324.12 Uses Not Permitted. FCC systems shall not be used in the following locations: 
( 1) Outdoors or in wet locations 
(2) 
Where subject to corrosive vapors 

(3) 
In any hazardous (classified) location 

(4) 
In residential, school, and hospital buildings 


324.18 Crossings. Crossings of more than two Type FCC cable runs shall not be permitted at any one point. Crossings of a Type FCC cable over or under a flat communications or signal cable shall be permitted. In each case, a grounded layer of metal shielding shall separate the two cables, and crossings of more than two flat cables shall not be permitted at any one point. 
324.30 Securing and Supporting. All FCC system components shall be firmly anchored to the floor or wall using an adhesive or mechanical anchoring system identified for this use. Floors shall be prepared to ensure adherence of the FCC system to the floor until the carpet squares are placed. 
324.40 Boxes and Fittings. 
(A) Cable Connections and Insulating Ends. All Type FCC cable connections shall use connectors identified for their use, installed such that electrical continuity, insulation, and sealing against dampness and liquid 

ARTICLE 324 -FLAT CABLE ASSEMBLIES TYPE FCC 
324.41 

spillage are provided. All bare cable ends shall be insulated and sealed against dampness and liquid spillage using listed insulating ends. 
(B) Polarization of Connections. All receptacles and connections shall be constructed and installed so as to maintain proper polarization of the system. 
(C) Shields. 
(1) 
Top Shield. A metal top shield shall be installed over all floor-mounted Type FCC cable, connectors, and insulating ends. The top shield shall completely cover all cable runs, comers, connectors, and ends. 

(2) 
Bottom Shield. A bottom shield shall be installed beneath all Type FCC cable, connectors, and insulating ends. 

(D) 
Connection to Other Systems. Power feed, grounding connection, and shield system connection between the FCC system and other wiring systems shall be accomplished in a transition assembly identified for this use. 

(E) 
Metal-Shield Connectors. Metal shields shall be connected to each other and to boxes, receptacle housings, self-contained devices, and transition assemblies using metal-shield connectors. 




324.41 Floor Coverings. Floor-mounted Type FCC cable, cable connectors, and insulating ends shall be covered with carpet squares not larger than 914 mm (36 in.) square. Carpet squares that are adhered to the floor shall be attached with release-type adhesives. 
324.42 Devices. 
(A) 
Receptacles. All receptacles, receptacle housings, and self-contained devices used with the FCC system shall be identified for this use and shall be connected to the Type FCC cable and metal shields. Connection from any grounding conductor of the Type FCC cable shall be made to the shield system at each receptacle. 

(B) 
