Receptacles and Housings. Receptacle housings and self-contained devices designed either for floor mounting or for in-wall or on-wall mounting shall be permitted for use with the FCC system. Receptacle housings and self­contained devices shall incorporate means for facilitating entry and termination of Type FCC cable and for electrically connecting the housing or device with the metal shield. Receptacles and self-contained devices shall comply with 406.4. Power and communications outlets installed together in common housing shall be permitted in accordance with 800.133(A)(l)(c), Exception No. 2. 


324.56 Splices and Taps. 
(A) FCC Systems Alterations. Alterations to FCC systems shall be permitted. New cable connectors shall be used at new connection points to make alterations. It shall be permitted to leave unused cable runs and associated cable connectors in place and energized. All cable ends shall be covered with insulating ends. 
(B) Transition Assemblies. All transition assemblies shall be identified for their use. Each assembly shall incorporate means for facilitating entry of the Type FCC cable into the assembly, for connecting the Type FCC cable to grounded conductors, and for electrically connecting the assembly to the metal cable shields and to equipment grounding conductors. 
324.60 Grounding. All metal shields, boxes, receptacle housings, and self-contained devices shall be electrically continuous to the equipment grounding conductor of the supplying branch circuit. All such electrical connections shall be made with connectors identified for this use. The electrical resistivity of such shield system shall not be more than that of one conductor of the Type FCC cable used in the installation. 
ill. Construction 
324.100 Construction. 
(A) Type FCC Cable. Type FCC cable shall be listed for use with the FCC system and shall consist of three, four, or five flat copper conductors, one of which shall be an equipment grounding conductor. 
(B) Shields. 
(1) 
Materials and Dimensions. All top and bottom shields shall be of designs and materials identified for their use. Top shields shall be metal. Both metallic and nonmetallic materials shall be permitted for bottom shields. 

(2) 
Resistivity. Metal shields shall have cross-sectional areas that provide for electrical resistivity of not more than that of one conductor of the Type FCC cable used in the installation. 


324.101 Corrosion Resistance. Metal components ofthe system shall be either corrosion resistant, coated with corrosion-resistant materials, or insulated from contact with corrosive substances. 
324.112 Insulation. The insulating material of the cable shall be moisture resistant and flame retardant. All insulating materials in the FCC systems shall be identified for their use. 
324.120 Markings. 
(A) Cable Marking. Type FCC cable shall be clearly and durably marked on both sides at intervals of not more than 610 mm (24 in.) with the information required by 31 O .• A) and with the following additional information: 




ARTICLE 326 -INTEGRATED GAS SPACER CABLE: TYPE IGS 
326.112 

Table 326.24 Minimum Radii of Bends 
( 1) Material of conductors 
Conduit Size Minimum Radii 

0 (2) Maximum temperature rating 
Metric Designator Trade Size mm in.
(3) Ampacity 

(B) Conductor Identification. Conductors shall be 53 2 600 24 
clearly and durably identified on both sides throughout 
78 3 900 
their length as specified in 31 0 .•. 





Type IGS cable shall be permitted for use under ground, including direct burial in the earth, as the following: 
(1) 
Service-entrance conductors 

(2) 
Feeder or branch-circuit conductors 





III. Construction Specifications 
326.104 Conductors. The conductors shall be solid aluminum rods, laid parallel, consisting of one to nineteen 
12.7 mm (Y2 in.) diameter rods. The minimum conductor size shall be 250 kcmil; and the maximum size shall be 
326.12 Uses Not Permitted. Type IGS cable shall not be used as interior wiring or be exposed in contact with buildings. 
326.24 Bending Radius. Where the coilable nonmetallic conduit and cable is bent for installation purposes or is flexed or bent during shipment or installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 326.24. 
326.26 Bends. A run of Type IGS cable between pull boxes or terminations shall not contain more than the equivalent of four quarter bends (360 degrees total), including those bends located immediately at the pull box or terminations. 
326.40 Fittings. Terminations and splices for Type IGS cable shall be identified as a type that is suitable for maintaining the gas pressure within the conduit. A valve and cap shall be provided for each length of the cable and 
2013 California Electrical Code 

4750 kcmil. 
326.112 Insulation. The insulation shall be dry kraft paper tapes and a pressurized sulfur hexafluoride gas (SF6), both approved for electrical use. The nominal gas 
pressure shall be 138 kPa gauge 

The thickness of the paper spacer shall be as specified in Table 
326.112. 

Thickness 
Size (kcmil)  mm  in.  
250-1000  1.02  0.040  
1250-4750  1.52  0.060  








ARTICLE 330 -METAL-CLAD CABLE: TYPE MC 
326.116 Conduit. The conduit shall be a medium density polyethylene identified as suitable for use with natural gas rated pipe in metric designator 53, 78, or 103 (trade size 2, 3, or 4). The percent fill dimensions for the conduit are shown in Table 326.116. 
The size of the conduit permitted for each conductor size shall be calculated for a percent fill not to exceed those found in Table 1, Chapter 9. 
Table 326.116 Conduit Dimensions 

Actual Outside  Actual Inside  
Conduit Size  Diameter  Diameter  
Metric  Trade  
Designator  Size  mm  in.  mm  in.  
53  2  60  2.375  49.46  1.947  
78  3  89  3.500  73.30  2.886  
103  4  114  4.500  94.23  3.710  

326.120 Marking. The cable shall be marked in accordance with 310.120(A), 310.120(B)(l), and 310.120(0). 
I. General 
328.1 Scope. This article covers the use, installation, and construction specifications for medium voltage cable, Type MV. 
328.2 Defmition. 
Medium Voltage Cable, Type MV. A single or multiconductor solid dielectric insulated cable rated 2001 volts or higher. 
II. Installation 
328.10 Uses . Permitted. Type MV cable shall be 
for use on power systems rated up to • 35,000 volts, nominal, as follows: 

(1) 	
In wet or dry locations. 

(2) 	
In raceways. 


(3) 
(4) 	
Direct buried in accordance with 300.50. 

(5) 	
In messenger-supported wiring in accordance with Part II of Article 396. 


(6) 

Informational Note: The "Uses Permitted" is not anall­
inclusive list. 

328.12 Uses Not Permitted. Type MV cable shall not be used where exposed to direct sunlight, unless identified for the use. 
328.80 Ampacity. The ampacity of Type MV cable shall be determined in accordance with 310.60. The ampacity of Type MV cable installed in cable tray shall be determined in accordance with 
III. Construction Specifications 
0 

328.100 Construction. Type MV cables shall have copper, aluminum, or copper-clad aluminum conductors and shall comply with Table 310.•(C) and Table 310 .• 0) or Table 310.). 
328.120 Marking. Medium voltage cable shall be marked as required by 31 0 .•. 
I. General 
330.1 Scope. This article covers the use, installation, and construction specifications of metal-clad cable, Type MC. 
330.2 Definition. 
Metal Clad Cable, Type MC. A factory assembly of one 
\.__)

or more insulated circuit conductors with or without optical fiber members enclosed in anarmor of interlocking metal tape, or a smooth or corrugated metallic sheath. 
2013 California Electrical Code 

ARTICLE 330 -METAL -CLAD CABLE: TYPE MC 
0 
II. Installation 

330.10 Uses Permitted. 
(A) 
General Uses. Type MC cable shall be permitted as follows: 

(1) 	
For services, feeders, and branch circuits. 

(2) 	
For power, lighting, control, and signal circuits. 

(3) 	
Indoors or outdoors. 

(4) 	
Exposed or concealed. 

(5) 	
To be direct buried where identified for such use. 

(6) 	
In cable tray where identified for such use. 

(7) 	
In any raceway. 

(8) 	
As aerial cable on a messenger. 

(9) 

(10) 	
In dry locations and embedded in plaster finish on brick or other masonry except in damp or wet locations. 


(1 1) 	In wet locations where any of the following conditions are met: 

C) 
a. The metallic covering is impervious to moisture. 
b. 	jacket is provided under 
the metal covering. 
c. 	The insulated conductors under the metallic covering are listed for Use in wet locations, and a corrosion-resistant jacket is provided over the metallic sheath. 
(12) 	
Where single-conductor cables are used, conductors and, where used, the conductor shall be grouped together to minimize induced voltage on the sheath. 

(B) 
Specific Uses. Type MC cable shall be permitted to be installed in compliance with Parts II and III of Article 725 and 770.133 as applicable and in accordance with 


330.10(B)(1) through (B)(4). 
(1) 
Cable Tray. Type MC cable installed in cable tray shall comply with 392.10, 392.12, 392.18, 392.20, 392.22, 392.30, 392.46, 392.56, 392.60(C), and 392.80. 

(2) 
Direct Buried. Direct-buried cable shall comply with 


300.5 or 300.50, as appropriate. 
(3) Installed as Service-Entrance Cable. Type MC cable installed as service-entrance cable shall be permitted in accordance with 230.43. 

(_J 

(4) Installed Outside of Buildings or Structures or as Aerial Cable. Type MC cable installed outside of buildings or structures or as aerial cable shall comply with 225.10, 396.10, and 396.12. 
Informational Note: The "Uses Permitted" is not an all­
inclusive list. 

330.12 Uses Not Permitted. Type MC cable shall not be used under either of the following conditions: 
(1) 	
Where subject to physical damage 

(2) 	
Where exposed to any of the destructive corrosive conditions in (a) or (b), unless the metallic sheath or armor is resistant to the conditions or is protected by material resistant to the conditions: 

a. 	
Direct buried in the earth or embedded in concrete unless identified for direct burial 

b. 	
Exposed to cinder fills, strong chlorides, caustic alkalis, or vapors of chlorine or of hydrochloric acids 



330.17 Through or Parallel to Framing Members. 
Type MC cable shall be protected in accordance with 300.4(A), (C), and (D) where installed through or parallel to framing members. 
330.23 In Accessible Attics. The installation of Type MC cable in accessible attics or roof spaces shall also comply with 320.23. 
330.24 Bending Radius. Bends in Type MC cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend shall not be less than required in 330.24(A) through (C). 
(A) Smooth Sheath. 
(1) 	
Ten times the external diameter of the metallic sheath for cable not more than 19 mm (% in.) in external diameter 

(2) 	
Twelve times the external diameter of the metallic sheath for cable more than 19 mm (% in.) but not more than 38 mm (1 Y2 in.) in external diameter 

(3) 	
Fifteen times the external diameter of the metallic sheath for cable more than 38 mm (1 Y2 in.) in external diameter 


(B) Interlocked-Type Armor or Corrugated Sheath. 
Seven times the external diameter of the metallic sheath. 
(C) Shielded Conductors. Twelve times the overall diameter of one of the individual conductors or seven times the overall diameter of the multiconductor cable, whichever is greater. 
2013 California Electrical Code 

330.30 ARTICLE 332-MINERAL-INSULATED, METAL-SHEATHED CABLE: TYPE MI 
330.30 Securing and Supporting. 
(A) 
General. Type MC cable shall be supported and secured by staples, cable ties, straps, hangers, or similar fittings or other approved means designed and installed so as not to damage the cable. 

(B) 
Securing. Unless otherwise provided, cables shall be secured at intervals not exceeding 1.8 m (6 ft). Cables containing four or fewer conductors sized no larger than 10 A WG shall be secured within 300 mm (12 in.) of every box, cabinet, fitting, or other cable termination. 

(C) 
Supporting. Unless otherwise provided, cables shall be supported at intervals not exceeding 1.8 m (6ft). 


Horizontal runs of Type MC cable installed in wooden or metal framing members or similar supporting means shall be considered supported and secured where such support does not exceed 1.8-m (6-ft) intervals. 
(D) 
Unsupported Cables. Type MC cable shall be permitted to be unsupported where the cable: 

(1) 	
Is fished between access points through concealed spaces in finished buildings or structures and supporting is impractical; or 

(2) 	
Is not more than 1.8 m (6 ft) in length from the last point of cable support to the point of connection to luminaires or other electrical equipment and the cable and point of connection are within an accessible ceiling. For the purpose of this section, Type MC cable fittings shall be permitted as a means of cable support. 


330.31 Single Conductors. Where single-conductor cables with a nonferrous armor or sheath are used, the installation shall comply with 300.20. 
330.40 Boxes and Fittings. Fittings used for connecting Type MC cable to boxes, cabinets, or other equipment shall be listed and identified for such use. 
330.80 Ampacity. The ampacity of Type MC cable shall be determined in accordance with 310.15 or 310.60 for 14 A WG and larger conductors and in accordance with Table 
402.5 for 18 AWG and 16 AWG conductors. The installation shall not exceed the temperature ratings of terminations and equipment. 
(A) Type MC Cable Installed in Cable Tray. The ampacities for Type MC cable installed in cable tray shall be determined in accordance with 392.80. 
(B) Single Type MC Conductors Grouped Together. Where single Type MC conductors are grouped together in a triangular or square configuration and installed on a messenger or exposed with a maintained free airspace of not less than 2.15 times one conductor diameter (2.15 x O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or 
70-194 
cables, the ampacity of the conductors shall not exceed the allowable ampacities in the following tables: 
(1) 	
Table 310.15(B)(20) for conductors rated 0 through 2000 volts 

(2) 	
Table 31 and Table 31 for conductors rated over 2000 volts 


m.Construction Specifications 
C)

330.104 Conductors. Conductors shall be of copper, aluminum, copper-clad aluminum, nickel or nickel-coated copper, solid or stranded. The minimum conductor size shall be 18 AWG copper, nickel or nickel-coated copper, 1 12 A WG aluminum or copper-clad aluminum. 
330.108 Equipment Grounding Conductor. Where Type MC cable is used to provide an equipment grounding conductor, it shall comply with 250.118(1 0) and 250.122. 
330.112 Insulation. Insulated conductors shall comply with 330.112(A) or (B). 
(A) 
600 Volts. Insulated conductors in sizes 18 AWG and 16 AWG shall be of a type listed in Table 402.3, with a maximum operating temperature not less than 90°C (194°F) and as permitted by 725.49. Conductors larger than 16 AWG shall be of a type listed in Table 310.•(A) or of a type identified for use in Type MC cable. 

(B) 
Over 600 Volts. Insulated conductors shall be of a 


0

type listed in Table 310 .•C) through Table 
310.•(E). 
330.116 Sheath. Metallic covering shall be one of the following types: smooth metallic sheath, corrugated metallic sheath, interlocking metal tape armor. The metallic sheath shall be continuous and close fitting. A nonmagnetic sheath or armor shall be used on single conductor Type MC. Supplemental protection of an outer covering of corrosion-resistant material shall be permitted and shall be required where such protection is needed. The sheath shall not be used as a current-carrying conductor. 
Informational Note: See 300.6 for protection against 
corrosion. 	0 

I. General 
332.1 Scope. 
This article covers the use, installation, and construction specifications for mineral-insulated, metal-sheathed cable, 
Type MI. 	u 
2013 California Electrical Code 

ARTICLE 332 -MINERAL-INSULATED, METAL-SHEATHED CABLE: TYPE MI 332.80 
C) 
332.2 Definition. 
Mineral-Insulated, Metal-Sheathed Cable, Type MI. A factory assembly of one or more conductors insulated with a highly compressed refractory mineral insulation and enclosed in a liquidtight and gastight continuous copper or alloy steel sheath. 
ll. Installation 
332.10 Uses Permitted. Type MI cable shall be permitted as follows: 
(1) 	
For services, feeders, and branch circuits 

(2) 	
For power, lighting, control, and signal circuits 

(3) 	
In dry, wet, or continuously moist locations 

(4) 	
Indoors or outdoors 

(5) 	
Where exposed or concealed 

(6) 	
Where embedded in plaster, concrete, fill, or other masonry, whether above or below grade 


(7) 
(8) 	
Where exposed to oil and gasoline 

(9) 	
Where exposed to corrosive conditions not deteriorating to its sheath 

(10) 	
In underground runs where suitably protected against physical damage and corrosive conditions 


(1 1) 	In or attached to cable tray 
Informational Note: The "Uses Permitted" is not an all-inclusive list. 
332.12 Uses Not Permitted. Type MI cable shall not be used under the following conditions or in the following locations: 
(1) 	
In underground runs unless protected from physical damage, where necessary 

(2) 	
Where exposed to conditions that are destructive and corrosive to the metallic sheath, unless additional protection is provided 


332.17 Through or Parallel to Framing Members. 
Type MI cable shall be protected in accordance with 
300.4 where installed through or parallel to framing members. 
332.24 Bending Radius. Bends in Type MI cable shall be so made that the cable will not be damaged. The radius of the inner edge of any bend shall not be less than required as follows: 
(1) 	
Five times the external diameter of the metallic sheath for cable not more than 19 mm (% in.) in external diameter 

(2) 	
Ten times the external diameter of the metallic sheath for cable greater than 19 mm (% in.) but not more than 25 mm (1 in.) in external diameter 



332.30 Securing and Supporting. Type MI cable shall be supported and secured by staples, straps, hangers, or similar fittings, designed and installed so as not to damage the cable, at intervals not exceeding 1.8 rn(6 ft). 
(A) 
Horizontal Runs Through Holes and Notches. In other than vertical runs, cables installed in accordance with 300.4 shall be considered supported and secured where such support does not exceed 1.8 rn(6 ft) intervals. 

(B) 
Unsupported Cable. Type MI cable shall be permitted to be unsupported where the cable is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable. 

(C) 
Cable Trays. All MI cable installed in cable trays shall comply with 392.30(A). 


332.31 Single Conductors. Where single-conductor cables are used, all phase conductors and, where used, the neutral conductor shall be grouped together to minimize induced voltage on the sheath. 
332.40 Boxes and Fittings. 
(A) 
Fittings. Fittings used for connecting Type MI cable to boxes, cabinets, or other equipment shall be identified for such use. ' 

(B) 
Terminal Seals. Where Type MI cable terminates, an end seal fitting shall be installed immediately after stripping to prevent the entrance of moisture into the insulation. The conductors extending beyond the sheath shall be individually provided with an insulating material. 


332.80 Ampacity. The ampacity of Type MI cable shall be determined in accordance with 310.15. The conductor temperature at the end seal fitting shall not exceed the temperature rating of the listed end seal fitting, and the . installation shall not exceed the temperature ratings of terminations or equipment. 
(A) Type MI Cable Installed in Cable Tray. The ampacities for Type MI cable installed in cable tray shall be determined in accordance with 
(B) Single Type MI Conductors Grouped Together. 
Where single Type MI conductors are grouped together in a triangular or square configuration, as required by 
332.31, and installed on a messenger or exposed with a maintained free air space of not less than 2.15 times one conductor diameter (2.15 x O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of the conductors shall not exceed the allowable ampacities of Table 
310.­
2013 California Electrical Code 

332.104 ARTICLE 334 -NONMETALLIC-SHEATHED CABLE: TYPES NM, NMC, AND NMS 
ill. Construction Specifications 
332.104 Conductors. Type MI cable conductors shall be of solid copper, nickel, or nickel-coated copper with a resistance corresponding to standard A WG and kcmii sizes. 
332.108 Equipment Grounding Conductor. Where the outer sheath is made of copper, it shall provide an adequate path to serve as an equipment grounding conductor. Where the outer sheath is made of steel, a separate equipment grounding conductor shall be provided. 
332.112 Insulation. The conductor insulation in Type MI cable shall be a highly compressed refractory mineral that provides proper spacing for all conductors. 
332.116 Sheath. The outer sheath shall be of a continuous construction to provide mechanical protection and moisture seal. 
I. General 
334.1 Scope. This article covers the use, installation, and construction specifications of nonmetallic-sheathed cable. 
334.2 Definitions. 
Nonmetallic-Sheathed Cable. A factory assembly of two or more insulated conductors enclosed within an overall nonmetallic jacket. 
Type NM. Insulated conductors enclosed within an overall nonmetallic jacket. 
Type NMC. Insulated conductors enclosed within an overall, corrosion resistant, nonmetallic jacket. 
Type NMS. Insulated power or control conductors with signaling, data, and communications conductors within an overall nonmetallic jacket. 
334.6 Listed. Type NM, Type NMC, and Type NMS cables shall be listed. 
II. Installation 
334.10 Uses Permitted. Type NM, Type NMC, and Type NMS cables shall be permitted to be used in the 
(1) 

(2) 	
Multifamily dwellings permitted to be of Types III, N, and V construction except as prohibited in 334.12. 

(3) 	
Other structures permitted to be of Types III, N, and V construction except as prohibited in 334.12. Cables shall be concealed within walls, floors, or ceilings 


that provide a thermal barrier of material that has at 
least a 15-minute finish rating as identified in listings 
of fire-rated assemblies. 

Informational Note No. 1: Types of building construction 
and occupancy classifications are defined inNFP A 220­2009, Standard on Types of Building Construction, or the 
applicable building code, or both. 
Informational Note No. 2: See Informative Annex E for 

determination ofbuilding types [NFPA220, Table 3-1]. CJ 
(4) 	
Cable trays in structures permitted to be Types III, 

N, or V where the cables are identified for the use. 
Informational Note: See 310.15(A)(3) for 
temperature limitation of conductors. 


(5) 	
0 


Note: [HCD 1 and HCD 2] Types L IL IlL IV, and V c construction as referenced in Section 334.10 shall be as defined A in Title 24, Part 2, California Building Code. c 
(A) 
Type NM. 	Type NM cable shall be permitted as follows: 

(1) 	
For both exposed and concealed work in normally dry locations except as prohibited in 334.10(3) 

(2) 	
To be installed or fished in air voids in masonry block or tile walls 

(B) 
Type NMC. 	Type NMC cable shall be permitted as follows: 

(1) 	
For both exposed and concealed work in dry, moist, damp, or corrosive locations, except as prohibited by 


0 

334. 10(3) 
(2) 
In outside and inside walls of masonry block or tile 

(3) 	
In a shallow chase in masonry, concrete, or adobe protected against nails or screws by a steel plate at least 1.59 mm (1/16 in.) thick and covered with plaster, adobe, or similar finish 

(C) 
Type NMS. 	Type NMS cable shall be permitted as follows: 

(1) 	
For both exposed and concealed work in normally dry locations except as prohibited by 334.10(3) 

(2) 	
To be installed or fished in air voids in masonry block or tile walls 


334.12 Uses Not Permitted. 
(A) 
Types NM, NMC, and NMS. Types NM, NMC, and NMS cables shall not be permitted as follows: 

(1) 	
In any dwelling or structure not specifically permitted in 334.10(1), (2), and (3) 

(2) 	
Exposed in dropped or suspended ceilings in other than one-and two-family and multifamily dwellings 



ARTICLE 334 -NONMETALLIC-SHEATHED CABLE: TYPES NM, NMC, AND NMS 334.30 
permitted to be installed in a listed conduit or tubing or 
(3) 	As service-entrance cable 


(J 

shall be protected in accordance with 300.4. Conduit or (4) In commercial garages having hazardous (classified) 
tubing shall be provided with a suitable insulating bushing 
locations as defined in 511.3 
at the · 
(5) 	In theaters and similar locations, except where 

through the conduit or tubing and into the outlet or device permitted in 518.4(B) box not less than 6 mm (Y4 in.). The cable shall be secured (6) In motion picture studios within 300 mm (12 in.) of the point where the cable enters 
(7) 	
In storage battery rooms 

(8) 	
In hoistways or on elevators or escalators 

(9) 	
Embedded in poured cement, concrete, or aggregate 

(10) 
In hazardous 

(B) 
Types NM and NMS. Types NM and NMS cables shall not be used under the following conditions or in the following locations: 


( 1) 	Where exposed to corrosive fumes or vapors 
(2) 	
Where embedded in masonry, concrete, adobe, fill, or plaster 

(3) 	
In a shallow chase in masonry, concrete, or adobe and covered with plaster, adobe, or similar finish 

(4) 	
In wet or damp locations 


334.15 Exposed Work. In exposed work, except as provided in 300.1l(A), cable shall be installed as specified in 334.15(A) through (C). 
(A) 
To Follow Surface. Cable shall closely follow the surface of the building finish or of running boards. 

(B) 
Protection from Physical Damage. Cable shall be protected from physical damage where necessary by rigid metal conduit, intermediate metal conduit, electrical metallic Schedule 80 PVC conduit, ­


,, or other approved means. Where passing through a floor, the cable shall be enclosed in rigid metal conduit, intermediate metal conduit, 
electrical metallic Schedule 80 PVC conduit, ­
or other approved means extending at least 150 mm (6 in.) above the floor. 
Type NMC cable installed in shallow chases or grooves in masonry, concrete, or adobe shall be protected in accordance with the requirements in 300.4(F) and covered with plaster, adobe, or similar finish. 
(C) 	In Unfinished Basements. and Crawl Spaces. 
Where cable is run at angles with joists in unfinished basements and crawl spaces, it shall be permissible to secure cables not smaller than two 6 A WG or three 8 A WG conductors directly to the lower edges of the joists. Smaller cables shall be run 
either joists or on running boards. cable installed on the wall of an unfinished basement shall be 
2013 California Electrical Code 


the conduit or tubing. Metal conduit, tubing, and metal outlet boxes shall be connected to an 
334.17 Through or Parallel to Framing Members. 
Types NM, NMC, or NMS cable shall be protected in accordance with 300.4 where installed through or parallel to framing members. Grommets used as required in 300.4(B)(l) shall remain in place and be listed for the purpose of cable protection. 
334.23 In Accessible Attics. The installation of cable in accessible attics or roof spaces shall also comply with 
320.23. 
334.24 Bending Radius. Bends in Types NM, NMC, and NMS cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend during or after installation shall not be less than five times the diameter of the cable. 
334.30 Securing and Supporting. Nonmetallic-sheathed cable shall be supported and secured by staples, cable ties, straps, hangers, or similar fittings designed and installed so as not to damage the cable, at intervals not exceeding 
1.4 m (4Y2 ft) and within 300 mm (12 in.) of every outlet box, junction box, cabinet, or fitting. Flat cables shall not be stapled on edge. 
Sections of cable protected from physical damage by raceway shall not be required to be secured within the raceway. 
(A) Horizontal Runs Through Holes and Notches. In other than vertical runs, cables installed in accordance with 300.4 shall be considered to be supported and secured where such support does not exceed 1.4-m ( 4Y2­ft) intervals and the nonmetallic-sheathed cable is securely fastened in place by an approved means within 300 mm (12 in.) of each box, cabinet, conduit body, or other nonmetallic-sheathed cable termination. 
Informational Note: See 314.17(C) for support where 
nonmetallic boxes are used. 
(B) 
Unsupported Cables. Nonmetallic-sheathed cable shall be permitted to be unsupported where the cable: 

(1) 	
Is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable. 




334.40 
ARTICLE 336 -POWER AND CONTROL TRAY CABLE: TYPE TC 

(2) 	
Is not more than 1.4 m (4 ft) from the last point of cable support to the point of conrtection to a luminaire or other piece of electrical equipment and the cable and point of connection are within an accessible ceiling. 

(C) 
Wiring Device Without a Separate Outlet Box. A wiring device identified for the use, without a separate outlet box, and incorporating an integral cable clamp shall be permitted where the cable is secured in place at intervals not exceeding 1.4 m (4 ft) and within 300 mm (12 in.) from the wiring device wall opening, and there shall be at least a 300 mm (12 in.) loop of unbroken cable or 150 mm ( 6 in.) of a cable end available on the interior side of the finished wall to permit replacement. 


334.40 Boxes and Fittings. 
(A) 
Boxes of Insulating MateriaL Nonmetallic outlet boxes shall be permitted as provided by 314.3. 

(B) 
Devices of Insulating Material. Switch, outlet, and tap devices of insulating material shall be permitted to be used without boxes in exposed cable wiring and for rewiring in existing buildings where the cable is concealed and fished. Openings in such devices shall form a close fit around the outer covering of the cable, and the device shall fully enclose the part of the cable from which any part of the covering has been removed. Where connections to conductors are by binding-screw terminals, there shall be available as many terminals as conductors. 

(C) 
Devices with Integral Enclosures. Wiring devices with integral enclosures identified for such use shall be permitted as provided by 300.15(E). 


334.80 Ampacity. The ampacity of Types NM, NMC, and NMS cable shall be determined in accordance with 
310.15. The shall 60°C (140° 90°C (194°F) rating 
provided the final derated ampacity does not exceed that of a 60°C (140°F) rated conductor. The ampacity of Types NM, NMC, and NMS cable installed in cable tray shall be determined in accordance with ­
Where more than two NM cables containing two or 

·more current-carrying conductors are installed, without maintaining spacing between the cables, the same opening in wood framing that is to be thermal insulation, caulk, or sealing foam, the allowable ampacity of each conductor shall be adjusted in accordance with Table 310.15(B)cl)(a) and the provisions of310.15(A)(2), Exception, shall not apply. 
Where more than two NM cables containing two or more current-carrying conductors are installed in contact with thermal insulation without maintaining spacing between cables, the allowable ampacity of each conductor shall be adjusted in accordance with Table ' ,
31 0. 15(B)(3)(a). 
ill. Construction Specifications 
334.100 Construction. The outer cable sheath of nonmetallic-sheathed cable shall be a nonmetallic 
()

material. 
334.104 Conductors. The 600-volt insulated conductors shall be sizes 14 AWG through 2 AWG copper conductors or sizes 12 A WG through 2 A WG aluminum or copper-clad aluminum conductors. The communications conductors shall comply with Part V of Article 800. 
334.108 Equipment Grounding Conductor. In addition to the insulated conductors, the cable shall have an insulated, covered, or bare equipment grounding conductor. 
334.112 Insulation. The insulated power conductors shall be one of the types listed in Table 310 .•A) that are suitable for branch-circuit wiring or one that is identified for use in these cables. Conductor insulation shall be rated at 90°C (194°F). 
Informational Note: Types NM, NMC, and NMS cable 
identified by the markings NM-B, NMC-B, and NMS-B 
meet this requirement. 	0 
334.116 Sheath. The outer sheath of nonmetallic-sheathed cable shall comply with 334.116(A), (B), and (C). 
(A) 
Type NM. The overall covering shall be flame retardant and moisture resistant. 

(B) 
Type NMC. The overall covering shall be flame retardant, moisture resistant, fungus resistant, and corrosion resistant. 

(C) 
Type NMS. The overall covering shall be flame retardant and moisture resistant. The sheath shall be applied so as to separate the power conductors from the communications conductors. 


0 

I. General 
336.1 Scope. 
This article covers the use, installation, and construction specifications for power and control tray cable, Type TC. 
70-198 	2013 California Electrical Code 
ARTICLE 336 -POWER AND CONTROL TRAY CABLE: TYPE TC 
336.2 Definition.

() 	Power and Control Tray Cable, Type TC. A factory assembly of two or more insulated conductors, with or without associated bare or covered grounding conductors, under a nonmetallic jacket. 
II. Installation 
336.10 Uses Permitted. Type TC cable shall be permitted to be used as follows: 
(1) 	
For power, lighting, control, and signal circuits. 

(2) 	
In cable trays. 



() 
(3) In raceways. 
(
4) 	In outdoor locations supported by a messenger wire. 

(5) 	
For Class 1 circuits as permitted in Parts II and III of Article 725. 

(6) 	
For non-power-limited fire alarm circuits if conductors comply with the requirements of760.49. 

(7) 	
In industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service the installation, and where the cable is continuously supported and protected against physical damage using mechanical protection, such as struts, angles, or channels, Type TC tray cable that complies with the crush and impact requirements of Type MC cable and is identified for such use with the marking Type TC-ER shall be permitted between a cable tray and the utilization equipment or device. The cable shall be secured at intervals not exceeding 1.8 m (6 ft). Equipment grounding for the utilization equipment shall be provided by an equipment grounding conductor within the cable. In cables containing conductors sized 6 A WG or smaller, the equipment grounding conductor shall be provided within the cable or, at the time of installation, one or more insulated conductors shall be permanently identified as an equipment grounding conductor in accordance with 250.119(B). 



() 
Exception: Where not subject to physical damage, Type 
TC-ER shall be permitted to transition between cable trays and between cable trays and utilization equipment or devices for a distance not to exceed 1.8 m (6ft) without continuous support. The cable shall be mechanically supported where exiting the cable tray to ensure that the minimum bending radius is not exceeded. 
(8) 	Where installed in wet locations, Type TC cable shall also be resistant to moisture and corrosive agents. 
Informational Note: See 310.15(A)(3) for temperature 
limitation of conductors. 

336.12 Uses Not Permitted. Type TC tray cable shall not (_) be installed or used as follows: 
2013 California Electrical Code 

(1) 	
Installed where it will be exposed to physical damage 

(2) 	
Installed outside a or cable tray system, except as permitted 336.1 0(7) 

(3) 	
Used where exposed to direct rays of the sun, unless identified as sunlight resistant 

(4) 	
Direct buried, unless identified for such use 


336.24 Bending Radius. Bends in Type TC cable shall be made so as not to damage the cable. For Type TC cable without metal shielding, the minimum bending radius shall be as follows: 
(1) 	
Four times the overall diameter for cables 25 mm (1 in.) or less in diameter 

(2) 	
Five times the overall diameter for cables larger than 25 mm (1 in.) but not more than 50 mm (2 in.) in diameter 

(3) 	
Six times the overall diameter for cables larger than 50 mm (2 in.) in diameter 


Type TC cables with metallic shielding shall have a minimum bending radius of not less than 12 times the cable overall diameter. 
336.80 Ampacity. The ampacity of cable shall be determined in accordance with for 14 A WG and larger conductors, in accordance with 402.5 for 18 AWG through 16 AWG conductors where installed in cable tray, and in accordance with 310.15 where installed in a raceway or as messenger-supported wiring. 
ill. Construction Specifications 
336.100 Construction. A metallic sheath or armor as defined in 330.116 shall not be permitted either under or over the nonmetallic jacket. Metallic shield(s) shall be permitted over groups of conductors, under the outer jacket, or both. 
336.104 Conductors. The insulated conductors of Type TC cables shall be in sizes 18 A WG to 1000 kcmil copper, nickel, or nickel-coated copper, and sizes 12 A WG through 1000 kcmil aluminum or copper-clad aluminum. Insulated conductors of sizes 14 AWG, and larger copper, nickel, or nickel-coated copper, and sizes 12 A WG through 1000 kcmil aluminum or copper-clad aluminum shall be one of the types listed in Table 310.•(A) or Table 310.•(B) that is suitable for branch circuit and feeder circuits or one that is identified for such use. 
(A) 
Fire Alarm Systems. Where used for fire alarm systems, conductors shall also be in accordance with 

(B) 
Thermocouple Circuits. Conductors in Type TC cable used for thermocouple circuits in accordance with Part III of Article 725 shall also be permitted to be any of the materials used for thermocouple extension wire. 


760.49. 
70-199 




following types: 
Type SE. Service-entrance cable having a flame-retardant, moisture-resistant covering. 
Type USE. Service-entrance cable, identified for underground use, having a moisture-resistant covering, but not required to have a flame-retardant covering. 
II. Installation 
338.10 Uses Permitted. 
(A) Service-Entrance Conductors. Service-entrance cable shall be ·permitted to be used as service-entrance conductors and shall be installed in accordance with 230.6, 230.7, and Parts II, III, and IV of Article 230. 
(B) Branch Circuits or Feeders. 
(1) Grounded Conductor Insulated. Type SE service­entrance cables shall be permitted in wiring systems where all of the circuit conductors of the cable are of the thermoset or thermoplastic type. 
(2) 

Type SE service­entrance cable shall be permitted for use where the insulated conductors are used for circuit wiring and the uninsulated conductor is used only for equipment grounding purposes. 
70-200 

ARTICLE 344 -RIGID METAL CONDUIT: TYPE RMC 
342.30 Securing and Supporting. IMC shall be installed as a complete system in accordance with 300.18 and shall be securely and supported in accordance with 342.30(A) 

() 
(B) 
Supports. IMC shall be supported in accordance with one of the following: 

(1) 	
Conduit shall be supported at intervals not exceeding 3m (10 ft). 

(2) 	
The distance between supports for straight runs of conduit shall be permitted in accordance with Table 344.30(B)(2), provided the conduit is made up with threaded couplings and such supports prevent transmission of stresses to termination where conduit is deflected between supports. 

(3) 	
Exposed vertical risers from industrial machinery or fixed equipment shall be permitted to be supported at intervals not exceeding 6 m (20 ft) if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily available. 

(4) 
Horizontal runs of IMC supported by openings through framing members at intervals not exceeding 3 m (10 ft) and securely fastened within 900 mm (3ft) of termination points shall be permitted. 


• 
342.42 Couplings and Connectors. 
(A) Threadless. Threadless couplings and connectors used with conduit shall be made tight. Where buried in masonry or concrete, they shall be the concretetight type. Where installed in wet locations, they shall comply with 
314.15. Threadless couplings and connectors shall not be used on threaded conduit ends unless listed for the purpose. 
(B) Running Threads. Running threads shall not be used on conduit for connection at couplings. 

342.46 Bushings. Where a conduit enters a box, fitting, or 
other enclosure, a bushing shall be provided to protect the from abrasion unless fitting, or enclosure is 
Informational Note: See 300.4(G) for the protection of 
conductors 4 A WG and larger at bushings. 

342.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15. 
342.60 Grounding. IMC shall be permitted as an equipment grounding conductor. 
III. Construction Specifications 
342.120 Marking. Each length shall be clearly and durably marked at least every 1.5 m (5 ft) with the letters IMC. Each length shall be marked as required in 110.21. 
342.130 Standard Lengths. The standard length of IMC shall be 3.05 m (10 ft), including an attached coupling, and each end shall be threaded. Longer or shorter lengths with or without coupling and threaded or unthreaded shall be permitted. 
I. General 
344.1 Scope. This article covers the use, installation, and construction specifications for rigid metal conduit (RMC) and associated fittings. 
344.2 Def"mition. 
Rigid Metal Conduit (RMC). A threadable raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed with its integral or associated coupling and appropriate fittings. RMC is generally made of steel (ferrous) with protective coatings or aluminum (nonferrous). Special use types are red brass and stainless steel. 
344.6 Listing Requirements. RMC, factory elbows and couplings, and associated fittings shall be listed. 
II. Installation 
344.10 Uses Permitted. 
(A) 
Atmospheric Conditions and Occupancies. 

(1) 	
Galvanized Steel and Stainless Steel RMC. 


Galvanized steel and stainless steel RMC shall be permitted under all atmospheric conditions and occupancies. 
2013 California Electrical Code 

ARTICLE 344 -RIGID METAL CONDUIT: TYPE RMC 
(2) 
Red Brass RMC. Red brass RMC shall be permitted to be installed for direct burial and swimming pool applications. 

(3) 
Aluminum RMC. Aluminum RMC shall be permitted to be installed where judged suitable for the environment. Rigid aluminum conduit encased in concrete or in direct contact with the earth shall be provided with approved supplementary corrosion protection. 

(4) 
Ferrous Raceways and Fittings. Ferrous raceways and fittings protected from corrosion solely by enamel shall be permitted only indoors and in occupancies not subject to severe corrosive influences. 


(B) Corrosive Environments. 
(1) Galvanized Steel, Stainless Steel, and Red Brass RMC, Elbows, Couplings, and Fittings. Galvanized steel, stainless steel, and red brass RMC elbows, couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the earth, or in areas subj ect to severe corrosive influences where protected by corrosion protection and judged suitable for the condition. 
(2) 	Supplementary Protection of Aluminum RMC. 
Aluminum RMC shall be provided with approved supplementary corrosion protection where encased in concrete or in direct contact with the earth. 
(C) 
Cinder Fill. Galvanized steel, stainless steel, and red brass RMC shall be permitted to be installed in or under cinder fill where subject to permanent moisture where protected on all sides by a layer of noncinder concrete not less than 50 mm (2 in.) thick; where the conduit is not less than 450 mm (18 in.) under the fill; or where protected by corrosion protection and judged suitable for the condition. 

(D) 
Wet Locations. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials. 


Informational Note: See 300.6 for protection against 
corrosion. 

344.14 Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action. Aluminum fittings and enclosures shall be permitted to be used with steel RMC, and steel fittings and enclosures shall be permitted to be used with aluminum RMC where not subject to severe corrosive influences. 
344.20 Size. 
(A) Minimum. RMC smaller than metric designator 16 (trade size Y2) shall not be used. 
Exception: For enclosing the leads of motors as permitted in 430.245(B). 
(B) Maximum. RMC larger than metric designator 155 (trade size 6) shall not be used. 
Informational Note: See 300.1(C) for the metric 
designators and trade sizes. These are for identification 
purposes only and do not relate to actual dimensions. 
344.22 Number of Conductors. The number of conductors shall not exceed that permitted by the 
C)

percentage fill specified in Table 1, Chapter 9. 
Cables shall be permitted to be installed. where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
\
(]

344.24 Bends -How Made. Bends of RMC shall be so made that the conduit will not be damaged and so that the internal diameter of the conduit will not be effectively reduced. The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9. 
344.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes. 
344.28 Reaming and Threading. All cut ends shall be 
0

reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting die with a 1 in 16 taper (% in. taper per foot) shall be used. 
Informational Note: See ANSI/ASME B.l.20.1-1983, 
Standard for Pipe Threads, General Purpose (Inch) . 
344.30 Securing and Supporting. RMC shall be installed as a complete system in accordance with 300.18 and shall be securely fastened and supported in accordance with 344.30(A) and 
(A) 
Securely Fastened. RMC shall be securely fastened within 900 mm (3 ft) of each outlet box, junction box, device box, cabinet, conduit body, or other conduit termination. Fastening shall be permitted to be increased to a distance of 1.5 m (5 ft) where structural members do not readily permit fastening within 900 mm (3 ft). Where approved, conduit shall not be required to be securely fastened within 900 mm (3 ft) of the service head for above-the-roof termination of a mast. 

(B) 
Supports. RMC shall be supported in accordance with one of the following: 

(1) 	
Conduit shall be supported at intervals not exceeding 3m (10 ft). 




ARTICLE 348 -FLEXIBLE METAL CONDUIT: TYPE FMC 
(2) The distance between supports for straight runs of0 conduit shall be permitted in accordance with Table 344.30(B)(2), provided the conduit is made up with threaded couplings and such supports prevent transmission of stresses to termination where conduit is deflected between supports. 
·o 
(3) Exposed vertical risers from industrial machinery or fixed equipment shall be permitted to be supported at 
intervals not exceeding 6 m (20 ft) if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily available. 

0 (4) Horizontal runs of RMC supported by openings through framing members at intervals not exceeding 3 m (10 ft) and securely fastened within 900 mm (3 ft) of termination points shall be permitted. 
Table 344.30(B)(2) Supports for Rigid Metal Conduit 
Maximum Distance 
Between Rigid Metal 
Conduit Supports 

Conduit Size 
Metric 
Designator 

Trade Size m ft 
16-2 1 Y:z-'1. 3.0 10 
27 1 12 
78 and larger 3 and larger 6.1 20 
344.42 Couplings and Connectors. 
(A) Threadless. Threadless couplings and connectors used with conduit shall be made tight. Where buried in masonry or concrete, they shall be the concretetight type. Where installed in wet locations, they shall comply with 
314.15. Threadless couplings and connectors shall not be 

'-- \ used on threaded conduit ends unless listed for the purpose. 
\	) 
(B) Running Threads. Running threads shall not be used on conduit for connection at couplings. 
344.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing shall be provided to protect the 
from abrasion unless -'fitting, or enclosure is protection. 
Informational Note: See 300.4(G) for the protection of 
conductors sizes 4 A WG and larger at bushings. 
344.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15. 
2013 California Electrical Code 

344.60 Grounding. RMC shall be permitted as an equipment grounding conductor. 
III. Construction Specifications 
344.120 Marking. Each length shall be clearly and durably identified in every 3 m (10 ft) as required in the first sentence of 110.21. Nonferrous conduit of corrosion­resistant material shall have suitable markings. 
344.130 Standard Lengths. The standard length ofRMC shall be 3.05 m (10 ft), including an attached coupling, and each end shall be threaded. Longer or shorter lengths with or without coupling and threaded or unthreaded shall be permitted. 
I. General 
348.1 Scope. This article covers the use, installation, and construction specifications for flexible metal conduit (FMC) and associated fittings. 
348.2 Definition. 
Flexible Metal Conduit (FMC). A raceway of circular cross section made of helically wound, formed, interlocked metal strip. 
348.6 Listing Requirements. FMC and associated
35-41 1 Y.-1 y, 14 

fittings shall be listed. 
53-63 2-2\1, 16 

II. Installation 
348.10 Uses Permitted. FMC shall be permitted to be used in exposed and concealed locations. 
348.12 Uses Not Permitted. FMC shall not be used in the following: 
(1) 	
In wet locations 

(2) 	
In hoistways, other than as permitted in 620.21(A)(1) 

(3) 	
In storage battery rooms 

(
4) 	In any hazardous (classified) location except as permitted by other articles in this Code 

(
5) 	Where exposed to materials having a deteriorating 


effect  on  the  installed  conductors,  such  as  oil  or  
gasoline  
(6) Underground  or  embedded  in poured  concr ete  or  
aggregate  
(7) Where subject to physical damage  

ARTICLE 348 -FLEXIBLE METALCONDUIT: TYPE FMC 
348.20 Size. 
(A) 
Minimum. FMC less than metric designator 16 (trade size Y2) shall not be used unless permitted in 348.20(A)(1) through (A)(S) for metric designator 12 (trade size %). 

(1) 	
For enclosing the leads of motors as permitted in 430.245(B) 

(2) 	
In lengths not in excess of 1.8 m (6 ft) for any of the following uses: 


a. For utilization equipment  
b.  As part of a listed assembly  
c.  For tap connections to luminaires as permitted in  

410.11 7(C) 

(3) 	
For manufactured wiring systems as permitted in 604.6(A) 

(4) 	
In hoistways as permitted in 620.21(A)(1) 

(5) 	
As part of a listed assembly to connect wired luminaire sections as permitted in 410.137(C) 

(B) 
Maximum. FMC larger than metric designator 103 (trade size 4) shall not be used. 


Informational Note: See 300.1(C) for the metric 
designators and trade sizes. These are for identification 
purposes only and do not relate to actual dimensions. 

348.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9, or as permitted in Table 348.22, or for metric designator 12 (trade size %). 
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
348.24 Bends -How Made. Bends in conduit shall be made so that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than shown in Table 2, Chapter 9 using the column "Other Bends." 
348.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes. 
348.28 Trimming. All cut ends shall be trimmed or otherwise finished to remove rough edges, except where fittings that thread into the convolutions are used. 
348.30 Securing and Supporting. 
FMC shall be securely fastened in place and supported in accordance with 348.30(A) and (B). 
(A) Securely Fastened. FMC shall be securely fastened in place by an approved means within 300 mm(12 in.) of each box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1.4 m ( 4Y2 ft). 
Exception No. 1: Where FMC is fished between access points through concealed spaces in finished buildings or 
structures and supporting is impracticable. 
Exception No. 2: . Where flexibility is necessary after installation, lengths from the last point where the raceway is securely fastened shall not exceed the following: 
(1) 	
900 mm (3 ft) for metric designators 16 through 35 (trade sizes  through 1 ) 

(2) 	
1200 mm (4ft) for metric designators 41 through 53 (trade sizes 1  through 2) ()

(3) 	
1500 mm (5 ft) for metric designators 63 (trade size 2) and larger 


Exception No. 3: Lengths not exceeding 1.8 m (6ft) from a luminaire terminal connection for tap connections to luminaires as permitted in 410.117 (C). 
Exception No. 4: Lengths not exceeding 1.8 m (6ft) from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) or other equipment. 
Table 348.22 Maximum Number of Insulated Conductors in Metric Designator 12 (Trade Size 3/8) Flexible Metal Conduit* 
Types RFH-2, SF-2 Types TF, XHHW, TW Types TFN,THHN, THWN Types FEP,FEBP, PF, PGF 
Fittings  Fittings  Fittings  Fittings  Fittings  Fittings  Fittings  Fittings  
Size  Inside  Outside  Inside  Outside  Inside  Outside  Inside  Outside  
(AWG)  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  
18  2  3  3  5  5  8  5  8  
16  1  2  3  4  4  6  4  6  
14  2  2  3  3  4  3  4  
12  1  2  2  3  2  3  
10  1  1  1  2  I  \  

*In addition, one insulated, covered or bare equipment grounding conductor of the same size shall be permitted. 
ARTICLE 350 -LIQUIDTIGHT FLEXIBLE METAL CONDUIT: TYPE LFMC 
350.26 
(B) Supports. Horizontal runs of FMC supported by openings through framing members at intervals not greater than 1.4 m (4Yz ft) and securely fastened within 300 mm (12 in.) of termination points shall be permitted. 
348.42 
shall not 
348.56 Splices and Taps. Splices and taps shall be made in accordance with 300. 15. 
after installation, an equipment grounding conductor shall be installed. 
Where flexibility is not required after installation, FMC shall be permitted to be used as an equipment grounding conductor when installed in accordance with 250.118(5). 
Where required or installed, equipment grounding conductors shall be installed in accordance with 
250. 134(B). 
Where required or installed, equipment bonding jumpers shall be installed in accordance with 250.102. 
I. General 
350.1 Scope. This article covers the use, installation, and construction specifications for liquidtight flexible metal conduit (LFMC) and associated fittings. 
350.2 Definition. 
Liquidtight Flexible Metal Conduit (LFMC). A raceway of circular cross section having an outer liquidtight, nonmetallic, sunlight-resistant jacket over an inner flexible metal core with associated couplings, connectors, and fittings for the installation of electric conductors. 
350.6 Listing Requirements. LFMC and associated fittings shall be listed. 
II. Installation 
350.10 Uses Permitted. LFMC shall be permitted to be used in exposed or concealed locations as follows: 


2013 California Electrical Code 
(1) 	
Where conditions of installation, operation, or maintenance require flexibility or protection from liquids, vapors, or solids 

(2) 	
As permitted by 501.10(B), 502.10, 503.10, and 


504.20 and in other hazardous (classified) locations where specifically approved, and by 553.7(B) 
(3) 	For direct burial where listed and marked for the purpose 
350.12 Uses Not Permitted. LFMC shall not be used as follows: 
(1) 	
Where subject to physical damage 

(2) 	
Where any combination of ambient and conductor temperature produces an operating temperature m excess of that for which the material is approved 


350.20 Size. 
(A) Minimum. LFMC smaller than metric designator 16 (trade size Yz) shall not be used. 
Exception: LFMC of metric designator 12 (trade size %J shall be permitted as covered in 348.20(A). 
(B) Maximum. The maximum size of LFMC shall be metric designator 103 (trade size 4). 
Informational Note: See 300.l(C) for the metric 
designators and trade sizes. These are for identification 
purposes only and do not relate to actual dimensions. 
350.22 Number of Conductors or Cables. 
(A) Metric Designators 16 through 103 (Trade Sizes Yz through 4). The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. 
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables -shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
(B) Metric Designator 12 (Trade Size J;g). The number of conductors shall not exceed that permitted in Table 348.22, "Fittings Outside Conduit" columns. 
350.24 Bends -How Made. Bends in conduit shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than required in Table 2, Chapter 9 using the column "Other Bends." 
350.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes. 




ARTICLE 352 -RIGID POLYVINYL CHLORIDE CONDUIT: TYPE PVC 
350.30 Securing and Supporting. LFMC shall be securely fastened in place and supported in accordance with 350.30(A) and (B). 
(A) Securely Fastened. LFMC shall be securely fastened in place by an approved means within 300 mm (12 in.) of each box, cabinet, conduit body, or other conduit 
· termination and shall be supported and secured at intervals not to exceed 1.4 m ( 412 ft). 
Exception No. 1: Where LFMC is fished between access points through concealed spaces in finished buildings or structures and supporting is impractical. 
shall not exceed the following: 

(1) 	
900 mm (3 ft) for metric designators 16 through 35 (trade sizes % through 1 ) 

(2) 	
1200 mm (4ft) for metric designators 41 through 53 (trade sizes 1% through 2) 

(3) 	
1500 mm (5 ft) for metric designators 63 (trade size 2%) and larger 


Exception No. 3: Lengths not exceeding 1.8 m (6ft) from a luminaire terminal connection for tap conductors to luminaires, as permitted in 410.117 (C). 
Exception No. 4: Lengths not exceeding 1.8 m (6ft) from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) or other equipment. 
(B) Supports. Horizontal runs of LFMC supported by openings through framing members at intervals not greater than 1.4 m (412 ft) and securely fastened within 300 mm (12 in.) oftermination points shall be permitted. 
350.42 and Connectors. Angle connectors shall not 
350.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15. 

installation, an equipment grounding conductor shall be installed. 
Where flexibility is not required after installation, LFMC shall be permitted to be used as an equipment grounding conductor when installed in accordance with 
250.118(6). 
Where required or installed, equipment grounding conductors shall be installed in accordance with 
250. 134(B). 
Where required or installed, equipment bonding jumpers shall be installed in accordance with 250.102. 
Informational Note: See 501.30(B), 502.30(B), 
503.30(B), 505.25(B), and 506.25(B) for types of 
equipment grounding conductors. 
III. Construction Specifications 
350.120 Marking. LFMC shall be marked according to 
110.21. The trade size and other information required by the listing shall also be marked on the conduit. Conduit suitable for direct burial shall be so marked. 
"-----­

I. General 
352.1 Scope. This article covers the use, installation, and construction specifications for rigid polyvinyl chloride conduit (PVC) and associated fittings. 
Informational Note: Refer to Article 353 for High 
Density Polyethylene Conduit: Type HDPE, and Article 
355 for Reinforced Thermosetting Resin Conduit: Type 
RTRC. 
352.2 Definition. 
0

Rigid Polyvinyl Chloride Conduit (PVC). A rigid nonmetallic -circular cross section, with integral or associated couplings, connectors, and fittings for the installation of electrical conductors and cables. 
352.6 Listing Requirements. PVC conduit, factory elbows, and associated fittings shall be listed. 
II. Installation 
352.10 Uses Permitted. The use of PVC conduit shall be permitted in accordance with 352.10(A) through (H). 
Informational Note: Extreme cold may cause some 
nonmetallic conduits to become brittle and, therefore, 
more susceptible to damage from physical contact. 
(A) 
Concealed. PVC conduit shall be permitted in walls, floors, and ceilings. 

(B) 
Corrosive Influences. PVC conduit shall be permitted in locations subject to severe corrosive /­influences as covered in 300.6 and where subject to chemicals for which the materials are specifically approved. 

(C) 
Cinders. PVC conduit shall be permitted in cinder fill. 


ARTICLE 352 -RIGID POLYVINYL CHLORIDE CONDUIT: TYPE PVC 
(D) 
Wet Locations. PVC conduit shall be permitted in 0 portions of dairies, laundries, canneries, or other wet locations, and in locations where walls are frequently washed, the entire conduit system, including boxes and fittings used therewith, shall be installed and equipped so as to prevent water from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials. 

(E) Dry and Damp Locations. PVC conduit shall be permitted for use in dry and damp locations not prohibited by 352.12. 


0 
(F) 
Exposed. PVC conduit shall be permitted for exposed 


work. PVC conduit used exposed in areas of physical damage shall be identified for the use. 
Informational Note: PVC Conduit, Type Schedule 80, is 
identified for areas of physical damage. 
Installations. For underground shall be permitted for direct burial and underground encased in concrete. See 300.5 and 300.50. 

(H) Support of Conduit Bodies. PVC conduit shall be permitted to support nonmetallic conduit bodies not larger than the largest trade size of an entering raceway. These conduit bodies shall not support luminaires or other equipment and shall not contain devices other than splicing 0 devices as permitted by 110.14(B) and 314.16(C)(2). 
352.12 Uses Not Permitted. 
PVC conduit shall not be used under the conditions specified in 352.12(A) through (E). 
RNC shall not be used under the following conditions. 
[OSHPD 1, 2, 3 & 4] PVC conduit shall not be used under the conditions specified in 352.12 (A) through (F) 
(A) 
Hazardous (Classified) Locations. In any hazardous (classified) location, except as permitted by other articles of this Code. 

(B) 
Support of Luminaires. For the support of luminaires or other equipment not described in 352.10(H). 

(C) 
Physical Damage. Where subject to physical damage unless identified for such use. 

(D) 
Ambient Temperatures. Where subject to ambient temperatures in excess of 50°C (l22°F) unless listed otherwise. 


2013 California Electrical Code 

<I> Theaters aud Similar Locations. In theaters and similar locations, except as provided in 518.4 and 520.5. 
352.20 Size. 
(A) 
Minimum. PVC conduit smaller than metric designator 16 (trade size Y2) shall not be used. 

(B) 
Maximum. PVC conduit larger than metric designator 155 (trade size 6) shall not be used. 


Informational Note: The \trade sizes and metric 
designators are for identification purposes only and do 
not relate to actual dimensions. See 300.l(C). 

352.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. 
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
352.24 Bends -How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Field bends shall be made only with bending equipment identified for the purpose. The radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9. 
352.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes. 
352.28 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges. 
352.30 Securing and Supporting. PVC conduit shall be installed as a complete system as provided in 300.18 and shall be fastened so that movement from thermal expansion or contraction is permitted. PVC conduit shall be securely fastened and supported in accordance with 352.30(A) and . 
(A) 
Securely Fastened. PVC conduit shall be securely fastened within 900 mm (3 ft) of each outlet box, junction box, device box, conduit body, or other conduit termination. Conduit listed for securing at other than 900 mm (3 ft) shall be permitted to be installed in accordance with the listing. 

(B) 
Supports. PVC conduit shall be supported as required in Table 352.30. Conduit listed for support at spacings other than as shown in Table 352.30 shall be permitted to be installed in accordance with the listing. Horizontal runs of PVC conduit supported by openings through framing members at intervals not exceeding those in Table 352.30 and securely fastened within 900 mm (3 ft) of termination points shall be permitted. 


ARTICLE 352 -RIGID POLYVINYL CHLORIDE CONDUIT: TYPE PVC 
Table 352.30 Support of Rigid Polyvinyl Chloride Conduit 
352.48 Joints. All joints between lengths of conduit, 
(PVC) 
and between conduit and couplings, fittings, and boxes, 
Conduit Size 
Metric Designator 
Trade Size 
16-27 Y2-1 35-53 1\.4-2 63-78 2Y2-3 91-129 3Y2-5 155 6 
Maximum Spacing 
Between Supports 

mm or m  ft  
900 mm  3  
1.5 m  5  
1.8 m  6  
2.1 m  7  
2.5 m  8  


352.44 Expansion Fittings. Expansion fittings for PVC conduit shall be provided to compensate for thermal expansion and contraction where the length change, in accordance with Table 352.44, is expected to be 6 mm (Y-1 in.) or greater in a straight run between securely mounted items such as boxes, cabinets, elbows, or other conduit terminations. 
352.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection. 
Informational Note: See 300.4(0) for the protection of 
conductors 4 A WG and larger at bushings. 

Table 352.44 Expansion Characteristics of PVC Rigid Nonmetallic Conduit Coefficient of Thermal Expansion 6.084 x 10-5 
= 

mm/mm/°C (3.38 X 10-5 in./in./°F) 
shall be made by an approved method. 
352.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15. 
352.60 .Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit. 
Exception No. 1: As permitted in 250.134(B), Exception No. 2,for de circuits and 250.134(B), Exception No. 1,for separately run equipment grounding conductors. 
Exception No. 2: Where the grounded conductor is used to ground equipment as permitted in 250.142. 
ill. Construction Specifications 
352.100 Construction. PVC conduit shall be made of rigid (nonplasticized) polyvinyl chloride (PVC). PVC conduit and fittings shall be composed of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. For use aboveground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in () 
Temperature Change (OC)  Length Change of PVC Conduit (mm/m)  Temperature Change(OF)  Length Change of PVC Conduit (in./1 00 ft)  Temperature Change(OF)  Length Change of PVC Conduit (in./1 00 ft)  
5  0.30  5  0.20  105  4.26  
10  0.61  10  0.41  110  4.46  
15  0.91  15  0.61  115  4.66  
20  1.22  20  0.81  120  4.87  
25  1.52  25  1.01  125  5.07  
30  1.83  30  1.22  130  5.27  
35  2.13  35  1.42  135  5.48  
40  2.43  40  1.62  140  5.68  
45  2.74  45  1.83  145  .5.88  
50  3.04  50  2.03  150  6.08  
55  3.35  55  2.23  155  6.29  
60  3.65  60  2.43  160  6.49  
65  3.95  65  2.64  165  6.69  
70  4.26  70  2.84  170  6.90  
75  4.56  75  3.04  175  7.10  
80  4.87  80  3.24  180  7.30  
85  5.17  85  3.45  185  7.50  
90  5.48  90  3.65  190  7.71  
95  5.78  95  3.85  195  7.91  
100  6.08  100  4.06  200  8.11  

ARTICLE 353 -HIGH DENSITY POLYETHYLENE CONDUIT: TYPE HDPE CONDUIT 353.24 
handling and during installation. Where intended for 
direct burial, without encasement in concrete, the material 
shall also be capable of withstanding continued loading 
that is likely to be encountered after installation. 

() 
352.120 Marking. Each length of PVC conduit shall be clearly an4 durably marked at least every 3 m (10 ft) as required in the first sentence of 110.21. The type of material shall also be included in the marking unless it is 
visually identifiable. For conduit recognized for use aboveground, these markings shall be permanent. For conduit limited to underground use only, these markings shall be sufficiently durable to remain legible until the material is installed. Conduit shall be permitted to be0 surface marked to indicate special characteristics of the material. 
Informational Note: Examples of these markings include but are not limited to "limited smoke" and "sunlight resistant." 
I. General 
353.1 Scope. This article covers the use, installation, and construction specifications for high density polyethylene (HDPE) conduit and associated fittings. 
Informational Note: Refer to Article 352 for Rigid 
Polyvinyl Chloride Conduit: Type PVC and Article 355 
for Reinforced Thermosetting Resin Conduit: Type 
RTRC. 
353.2 Definition. 
High Density Polyethylene (HDPE) Conduit. A nonmetallic raceway of circular cross section, with associated couplings, connectors, and fittings for the installation of electrical conductors. 
353.6 Listing Requirements. HDPE conduit and associated fittings shall be listed. 
II. Installation 

353.10 Uses Permitted. The use of HDPE conduit shall · be permitted under the following conditions: 
(1) 	
In discrete lengths or in continuous lengths from a reel 

(2) 	
In locations subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the conduit is listed 



/ 	'\ 
(3) 	
In cinder fill 

(4) 	
In direct burial installations in earth or concrete 


Informational Note to (4): Refer to 300.5 and 
300.50 for underground installations. 

(5) 	
Above ground, except as prohibited in 353.12, where encased in not less than 50 mm (2 in.) of concrete. 

(6) 


353.12 Uses Not Permitted. HDPE conduit shall not be used under the following conditions: 
(1) 	
Where exposed 

(2) 	
Within a building 

(3) 	
In any hazardous (classified) location, except as permitted by other articles in this Code 

(4) 	
Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise 


353.20 Size. 
(A) 
Minimum. HDPE conduit smaller than metric designator 16 (trade size 'l'2) shall not be used. 

(B) 
Maximum. HDPE conduit larger than metric designator 155 (trade size 6) shall not be used. 


Informational Note: The trade sizes and metric 
designators are for identification purposes only and do 
not relate to actual dimensions. See 300.l(C). 

353.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. 
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
353.24 Bends -How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 354.24. 
2013 California Electrical Code 

353.26 ARTICLE 354-NONMETALLIC UNDERGROUND CONDUIT WITH CONDUCTORS: TYPE NUCC 

353.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes. 
353.28 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges. 
353.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection. 
Informational Note: See 300.4(0) for the protection of 
conductors 4 A WG and larger at bushings. 

353.48 Joints. All joints between lengths of conduit, and between conduit and couplings, fittings, and boxes, shall be made by an approved method. 
Informational Note: HDPE conduit can be joined 
using either heat fusion, electrofusion, or mechanical 
fittings. 

353.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15. 
353.60 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit. 
Exception No. 1: The equipment grounding conductor shall be permitted to be run separately from the conduit where used for grounding de circuits as permitted in 
250.134, Exception No. 2. 
Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 250.142. 
III. Construction Specifications 
353.100 Construction. HDPE conduit shall be composed of high density polyethylene that is resistant to moisture and chemical atmospheres. The material shall be resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation. 


353.120 Marking. Each length of HDPE shall be clearly and durably marked at least every 3 m (10 ft) as required in 110.21. The type of material shall also be included in the marking. 
I. General 
354.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic underground conduit with conductors (NUCC). 
354.2 Definition. 
Nonmetallic Underground Conduit with Conductors (NUCC). A factory assembly of conductors or cables inside a nonmetallic, smooth wall conduit with a circular cross section. 
(J

354.6 Listing Requirements. NUCC and associated fittings shall be listed. 
II. Installation 
354.10 Uses Permitted. The use of NUCC and fittings shall be permitted in the following: 
(1) 	
For direct burial underground installation (For minimum cover requirements, see Table 300.5 and Table 300.50 under Rigid Nonmetallic Conduit.) 

(2) 
Encased or embedded in concrete 

(3) 
In cinder fill 

(4) 
In underground locations subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the assembly is specifically approved 

(5) 
Aboveground, except as prohibited in 354.12, where encased in not less than 50 mm (2 in.) of concrete 




354.12 Uses Not Permitted. NUCC shall not be used in the following: 
(1 ) In exposed locations 
(2) Inside buildings 
Exception: The conductor or the cable portion of the assembly, where suitable, shall be permitted to extend ()within the building for termination purposes in accordance with 300.3. 
(3) In any hazardous (classified) location, except as permitted by other articles of this Code 
354.20 Size. 


(A) Minimum. NUCC smaller than metric designator 16 (trade size Yz) shall not be used. 






ARTICLE 355 -REINFORCED THERMOSETTING RESIGN CONDUIT: TYPE RTRC 
(B) Maximum. NUCC larger than metric designator 103 0 
(trade size 4) shall not be used. 
Informational Note: See 300.l(C) for the metric 
designators and trade sizes. These are for identification 
purposes only and do not relate to actual dimensions. 
354.22 Number of Conductors. The number of conductors or cables shall not exceed that permitted by the percentage fill in Table 1, Chapter 9. 

0 
354.24 Bends -How Made. Bends shall be manually made so that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. The radius of the curve of the centerline of such bends shall not be less than shown in Table 354.24. 
Table 354.24 Minimum Bending Radius for Nonmetallic Underground Conduit with Conductors (NUCC) 
Conduit Size 
Metric Designator 
I6 
2I 
27 

0 	4I 35 53 63 78 I03 
Trade Size 
I/2 
3/4 I IY.. I'll 2 2Y. 3 4 
Minimum Bending 
Radius 

mm  in.  
250  IO  
300  I2  
350  I4  
450  I8  
500  20  
650  26  
900  36  
I200  48  
I500  60  

354.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between termination points. 
354.28 Trimming. For termination, the conduit shall be trimmed away from the conductors or cables using an approved method that will not damage the conductor or cable insulation or jacket. All conduit ends shall be trimmed inside and out to remove rough edges. 
354.46 Bushings. Where the NUCC enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the conductor or cable from abrasion unless the design of the box, fitting, or enclosure provides equivalent protection. 
Informational Note: See 300.4(G) for the protection of 
conductors size 4 A WG or larger. 
354.48 Joints. All joints between conduit, fittings, and boxes shall be made by an approved method. 

/ \
\,..___ ..... / 
354.50 Conductor Terminations. All terminations between the conductors or cables and equipment shall be made by an approved method for that type of conductor or cable. 
354.56 Splices and Taps. Splices and taps shall be made in junction boxes or other enclosures. 
354.60 Grounding. Where equipment grounding is required, an assembly containing a separate equipment grounding conductor shall be used. 
ill. Construction Specifications 
354.100 Construction. 
(A) 
General. NUCC is an assembly that is provided in continuous lengths shipped in a coil, reel, or carton. 

(B) 
Nonmetallic Underground Conduit. The nonmetallic underground conduit shall be listed and composed of a material that is resistant to moisture and corrosive agents. It shall also be capable of being supplied on reels without damage or distortion and shall be of sufficient strength to withstand abuse, such as impact or crushing, in handling and during installation without damage to conduit or conductors. 

(C) 
Conductors and Cables. Conductors and cables used in NUCC shall be listed and shall comply with 310.10(C). Conductors of different systems shall be installed in accordance with 300.3(C). 


(D) 
Conductor Fill. The maximum number of conductors or cables in NUCC shall not exceed that permitted by the percentage fill in Table 1, Chapter 9. 


354.120 Marking. NUCC shall be clearly and durably marked at least every 3.05 m (10 ft) as required by 
110.21. The type of conduit material shall also be included in the marking. 
Identification of conductors or cables used in the assembly shall be provided on a tag attached to each end of the assembly or to the side of a reel. Enclosed conductors or cables shall be marked in accordance with 
310.120. 
I. General 
355.1 Scope. This article covers the use, installation, and construction specification for reinforced thermosetting resin conduit (RTRC) and associated fittings. 
2013 California Electrical Code 
-


ARTICLE 355 -REINFORCED THERMOSETTING RESIGN CONDUIT: TYPE RTRC 
Informational Note: Refer to Article 352 for RigidPolyvinyl Chloride Conduit: Type PVC, and Article 353 for High Density Polyethylene Conduit: Type HDPE. 

355.2 Definition. 
Reinforced Resin Conduit (RTRC). A rigid nonmetallic circular cross section, with integral or associated couplings, connectors, and fittings for the installation of electrical conductors and cables. 
355.6 Listing Requirements. RTRC, factory elbows, and associated fittings shall be listed. 
II. Installation 
355.10 Uses Permitted. The use of RTRC shall be permitted in accordance with 355.10(A) through (1). 
(A) 
Concealed. RTRC shall be permitted in walls, floors, and ceilings. 

(B) 
Corrosive Influences. RTRC shall be permitted in locations subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the materials are specifically approved. 

(C) 
Cinders. RTRC shall be permitted in cinder fill. 

(D) 
Wet Locations. RTRC shall be permitted in portions of dairies, laundries, canneries, or_other wet locations, and in locations where walls are frequently washed, the entire conduit system, including boxes and fittings used therewith, shall be installed and equipped so as to prevent water from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials. 

(E) 
Dry and Damp Locations. RTRC shall be permitted for use in dry and damp locations not prohibited by 


355.12. 
(F) Exposed. RTRC shall be permitted for exposed work if identified for such use. 
Informational Note: 

(G) 
Underground Installations. For underground installations, see 300.5 and 300.50. 

(H) 
Support of Conduit Bodies. RTRC shall be permitted to support nonmetallic conduit bodies not larger than the largest trade size of an entering raceway. These conduit bodies shall not support luminaires or other equipment and shall not contain devices other than splicing devices as permitted by 110.14(B) and 


314. 1 6(C)(2). 
70-214 
355.12 Uses Not Pernlitted. RTRC shall not be used under the following conditions. 
(A) Hazardous (Classified) Locations. 
(1) 	
In any hazardous (classified) location, except as permitted by other articles in this Code 

(2) 	
InClass I, Division 2 locations, except as permitted in 501 .10(B)(3) 

(B) 
Support of Luminaires. For the support of luminaires or other equipment not described in 355.1 O(H). 

(C) 
Physical Damage. Where subject to physical damage unless identified for such use. 

(D) 
Ambient Temperatures. Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise. 


<I> Theaters and Similar Locations. In theaters and similar locations, except as provided in 518.4 and 520.5. 
355.20 Size. 
(A) 
Minimum. RTRC smaller than metric designator 16 (trade size Y2) shall not be used. 

(B) 
Maximum. RTRC larger than metric designator 155 (trade size 6) shall not be used. 


Informational Note: The trade sizes and metric designators 
are for identification purposes only and do not relate to 
actual dimensions. See 300.l(C). 

355.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
355.24 Bends -How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Field bends shall be made only with bending equipment identified for the purpose. The radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9. 
355.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and / boxes. ,.______)\ 
2013 California Electrical Code 

ARTICLE 355 -REINFORCED THERMOSETTING RESIGN CONDUIT: TYPE RTRC 355.56 
Table 355.44 Expansion Characteristics of Reinforced Thermosetting Resin Conduit (RTRC) 
Coefficient of Thermal Expansion =2.7 x lo-5 mrnlmm/°C (1.5 x lo-5 in./in./0F) 

0 
Length Change of Length Change of Length Change of Temperature RTRC Conduit Temperature RTRC Conduit Temperature RTRC Conduit Change (DC) (mm/m) Change (OF) (in./1 00 ft) Change (OF) (in./1 00 ft) 
5 0.14 5 0.09 105 1.89 

10 0.27 10 0.18 110 1.98 

15 0.41 15 0.27 115 2.07 

20 0.54 20 0.36 120 2.16 

25 0.68 25 0.45 125 2.25 

30 0.81 30 0.54 130 2.34 


0.95 35 0,63 135 2.43 
40 1.08 40 0.72 140 2.52 
() 

45 1.22 45 0.81 145 2.61 

50 1.35 50 0.90 150 2.70 

0.99 155 2.79 


75 2.03 



1.49 1.35 175 3.15 

60  1.62  60  1.08  160  2.88  
65  1.76  65  1.17  165  2.97  
70  1.89  70  1.26  170  3.06  

80  2.16  80  1.44  180  3.24  
85  2.30  85  1.53  185  3.33  
90  2.43  90  1.62  190  3.42  

2.57 95 1.71 195 3.51 
100 2.70 100 1.80 200 3.60 
0 355.28 Trimming. All cut ends shall be trimmed inside and 
outside to remove rough edges. 
355.30 Securing and Supporting. RTRC shall be installed as a complete system in accordance with 300. 18 and shall be securely fastened in place and supported in accordance with 355.30(A) and 111. 
(A) 
Securely Fastened. RTRC shall be securely fastened within 900 mm (3 ft) of each outlet box, junction box, device box, conduit body, or other conduit termination. Conduit listed for securing at other than 900 mm (3 ft) shall be permitted to be installed in accordance with the listing. 

(B) 
Supports. RTRC shall be supported as required in Table 


355.30. Conduit listed for support at spacing other than as shown in Table 355.30 shall be permitted to be installed in accordance with the listing. Horizontal runs ofRTRC supported by openings through framing members at intervals not exceeding those in Table 355.30 and securely fastened within 900 nun (3 ft) of termination points shall be pennitted. 
• 
355.44 Expansion Fittings. Expansion fittings for RTRC shall be provided to compensate for thennal expansion and contraction where the length change, in accordance with Table 355.44, is expected to be 6 mm (Y4 in.) or greater in a straight run between securely mounted items such as boxes, cabinets, elbows, or other conduit terminations. 
2013 California Electrical Code 

Table 355.30 Support of Reinforced Thermosetting Resin Conduit (RTRC) 
Maximum Spacing  
Conduit Size  Between Supports  
Metric  
Designator  Trade Size  mm or m  ft  
16-27  Yz-1  900 mm  3  
35-53  1 Y.,-2  1.5 m  5  
63-78  2Yz-3  1.8 m  6  
91-129  3Yz-5  2.1 m  7  
155  6  2.5 m  8  

355.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection. 
Informational Note: See 300.4(G) for the protection of conductors 4 AWG and larger at bushings . 

355.48 Joints. All joints between lengths of conduit, and between conduit and couplings, fitting, and boxes, shall be made by an approved method. 
355.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15. 
355.60 ARTICLE 356 -LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT: TYPE LFNC 
--------------------­

355.60 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit. 
Exception No. 1: As permitted in 250.134(B), Exception No. 2,fordc circuits and 250.134(B), Exception No. 1,jor separately run equipment grounding conductors. 
Exception No. 2: Where the grounded conductor is used to ground equipment as permitted in 250.142. 
III. Construction Specifications 
355.100 Construction. RTRC and fittings shall be composed of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. For use aboveground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where 
intended  for  direct  burial,  without  encasement  in  
concrete,  the  material  shall  also  be  capable  of  
withstanding  continued  loading  that  is  likely  to  be  
encountered after installation.  
355.120  Marking.  Each  length  of  RTRC  shall  be  

clearly and durably marked at least every 3 m (10 ft) as required in the first sentence of 110.21. The type of material shall also be included in the marking unless it is visually identifiable. For conduit recognized for use aboveground, these markings shall be permanent. For conduit limited to underground use only, these markings shall be sufficiently durable to remain legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the material. 
Informational Note: Examples of these markings include 
but are not limited to "limited smoke" and "sunlight 
resistant." 

I. General 
356.1 Scope. This article covers the use, installation, and construction specifications for liquidtight flexible nonmetallic conduit (LFNC) and associated fittings. 
70-2 16 
356.2 Definition. 
Liquidtight Flexible Nonmetallic Conduit (LFNC). A 

raceway of circular cross section of various types as follows: 
(1) 	A smooth seamless inner core and cover bonded together and having one or more reinforcement layers between the core and covers, designated. as Type r)LFNC-A 
\_j 

(2) 	
A smooth inner surface with integral reinforcement within the conduit wall, designated as Type LFNC-B 

(3) 	
A corrugated internal and external surface without integral reinforcement within the conduit wall, designated as LFNC-C 


(J

LFNC is flame resistant and with fittings and is approved for the installation of electrical conductors. 
Informational Note: FNMC is an alternative designation 
for LFNC. 


356.6 Listing Requirements. LFNC and associated fittings shall be listed. 
II. Installation 
356.10 Uses Permitted. LFNC shall be permitted to be used in exposed or concealed locations for the following purposes: 
Informational Note: Extreme cold may cause some types 
of nonmetallic conduits to become brittle and therefore 

0 
more susceptible to damage from physical contact. 

( 1) 	Where flexibility is required for installation, operation, or maintenance. 
(2) 	
Where protection of the contained conductors is required from vapors, liquids, or solids. 

(3) 	
For outdoor locations where listed and marked as suitable for the purpose. 

(4) 
For direct burial where listed and marked for the purpose. 

(5) 
Type LFNC-B shall be permitted to be installed in lengths longer than 1.8 m (6 ft) where secured in accordance with 356.30. 

(6) 
Type LFNC-B as a listed manufactured prewired assembly, metric designator 16 through 27 (trade size Y2 through 1 ) conduit. 

(7) 	
For encasement in concrete where listed for direct burial and installed in compliance with 356.42. 


356.12 Uses Not Permitted. LFNC shall not be used as follows: 
(1) 	
Where subject to physical damage 

(2) 	
Where any combination of ambient and conductor 


-. 
temperatures is in excess of that for which the LFNC 
\
is approved 
2013 California Electrical Code 

ARTICLE 356 -LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT: TYPE LFNC 356.120 
0 
(3) In lengths longer than 1.8 m (6 ft), except as permitted by 356.10(5) or where a longer length is 
approved as essential for a required degree of flexibility 
(4) 	Where the operating voltage of the contained conductors is in excess of 600 volts, nominal, except as permitted in 600.32(A) 

() (5) 	In any hazardous (classified) location, except as permitted by other articles in this Code 
356.20 Size. 
(A) Minimum. 	LFNC smaller than metric designator 16 (trade size Y2) shall not be used unless permitted in 

() 	356.20(A)(1) or (A)(2) for metric designator 12 (trade size %). 
(1) 	
For enclosing the leads of motors as permitted in 430.245(B) 

(2) 	
In lengths not exceeding 1.8 m (6 ft ) as part of a listed assembly for tap connections to luminaires as required in 41 0.117 (C), or for utilization equipment 

(B) 
Maximum. 	LFNC larger than metric designator 103 (trade size 4) shall not be used. 



0 
Informational Note: See 300. l (C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions. 
356.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. 
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
356.24 Bends -How Made. Bends in conduit shall be so made that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of 

(-" \ any bend shall not be less than shown in Table 2, Chapter ..... .--"') 9 using the column "Other Bends." 
356.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes. 
356.28 Trimming. All cut ends of conduit shall be trimmed inside and outside to remove rough edges. 
356.30 Securing and Supporting. Type LFNC-B shall be securely fastened and supported in accordance with one ofthe following: 
2013 California Electrical Code 

(1) 	
Where installed in lengths exceeding 1.8 m (6 ft), the conduit shall be securely fastened at intervals not exceeding 900 mm (3 ft) and within 300 mm (12 in.) on each side of every outlet box, junction box, cabinet, or fitting. 

(2) 
Securing 	or supporting of the conduit shall not be required where it is fished, installed in lengths not exceeding 900 mm (3 ft) at terminals where flexibility is required, or installed in lengths not exceeding 1.8 m (6 ft) from a luminaire terminal connection for tap conductors to luminaires permitted in 410.1 17(C). 

(3) 	
Horizontal runs of LFNC supported by openings through framing members at intervals not exceeding 900 mm (3 ft) and securely fastened within 300 mm (12 in.) oftermination points shall be permitted. 

(4) 	
Securing or supporting of LFNC-B shall not be required where installed in lengths not exceeding 1.8 m (6 ft) from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) or other equipment. 


356.42 Couplings and Connectors. Only fittings listed for use with LFNC shall be used. Angle connectors shall not be used for concealed raceway installations. Straight LFNC fittings are permitted for direct burial or encasement in concrete. 
356.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15. 
356.60 Grounding and Bonding. Where used to connect equipment where flexibility is required, an equipment grounding conductor shall be installed. 
Where required or installed, equipment grounding conductors shall be installed in accordance with 
250. 1 34(B). 
Where required or installed, equipment bonding jumpers shall be installed in accordance with 250.102. 
III. Construction Specifications 
356.100 Construction. LFNC-B as a prewired manufactured assembly shall be provided in continuous lengths capable of being shipped in a coil, reel, or carton without damage . 
356.120 Marking. LFNC shall be marked at least every 600 mm (2 ft) in accordance with 110.21. The marking shall include a type designation in accordance with 356.2 and the trade size. Conduit that is intended for outdoor use or direct burial shall be marked. 
The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed tag or label attached to each end of the manufactured assembly and either the carton, coil, or reel. The enclosed conductors shall be marked in accordance with 310.111 

Electrical Metallic Tubing (EMT). An unthreaded thinwall raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as anequipment grounding conductor when installed utilizing appropriate fittings. EMT is generally made of steel (ferrous) with protective coatings or aluminum (nonferrous). 
358.6 Listing Requirements. EMT, factory elbows, and associated fittings shall be listed. 
II. Installation 
358.10 Uses Permitted. 
(A) 
Exposed and Concealed. The use of EMT shall be permitted for both exposed and concealed work. 

(B) 
Corrosion Protection. Ferrous or nonferrous EMT, elbows, couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the earth, or in areas subject to severe corrosive influences where protected by corrosion protection and ­suitable for the condition. 

(C) 
Wet Locations. All supports, bolts, straps, screws, and so forth shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials. 


Informational Note: See 300.6 for protection 
against corrosion. 

358.12 Uses Not Permitted. EMT shall not be used under the following conditions: 
(1) 
Where, during installation 	or afterward, it will be subject to severe physical damage. 

(2) 	
Where protected from corrosion solely by enamel. 

(3) 	
In cinder concrete or cinder fill where subject to permanent moisture unless protected on all sides by a layer of noncinder concrete at least 50 mm (2 in.) thick or unless the tubing is at least 450 mm (18 in.) under the fill. 

(4) 	
In any hazardous (classified) location except as permitted by other articles in this Code. 


358.20 Size. 
(A) Minimum. EMT smaller than metric designator 16 (trade size Yz) shall not be used. 
Exception: For enclosing the leads of motors 
as 


permitted in 430.245(B). 
(B) Maximum. The maximum size of EMT shall be metric designator 103 (trade size 4). 
Informational Note: See 300.1(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions. 

358.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. 
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The 
number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
358.24 Bends -How Made. Bends shall be made so that the tubing is not damaged and the internal diameter of the tubing is not effectively reduced. The radius of the curve of any field bend to the centerline of the tubing shall not be less than shown in Table 2, Chapter 9 for one­shot and full shoe benders. 
358.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes. 

"----­

358.28 Reaming and Threading. 
(A) 
Reaming. All cut ends of EMT shall be reamed or otherwise finished to remove rough edges. 

(B) 
Threading. EMT shall not be threaded. 




Exception: EMf' with factory threaded integral couplings 
()

complying with 358.100. 
358.30 Securing and Supporting. EMT shall be installed as a complete system in accordance with 300. 18 and shall be securely fastened in place and supported in accordance with 358.30(A) and •. 






ARTICLE 360 -FLEXIBLE METALLIC TUBING: TYPE FMT 
(A) Securely Fastened. EMT shall be securely fastened in place at least every 3 m (10 ft). Inaddition, each EMT run between termination points shall be securely fastened within 900 mm (3 ft) of each outlet box, junction box, device box, cabinet, conduit body, or other tubing termination. 
Exception No. 1: Fastening of unbroken lengths shall be 

/-' 	permitted to be increased to a distance of 1.5 m (5 ft) where structural members do not readily permit fastening within 900 mm (3ft). 
Exception No. 2: For concealed work in finished buildings or prefinished wall panels where such securing is impracticable, unbroken lengths (without coupling) of EMI' shall be permitted to be fished 
(B) Supports. Horizontal runs of EMT supported by openings through framing members at intervals not greater than 3m (10 ft) and securely fastened within 900 mm (3 ft) of termination points shall be permitted. 
• 
358.42 Couplings and Connectors. Couplings and connectors used with EMT shall be made up tight. Where buried in masonry or concrete, they shall be concretetight type. Where installed in wet locations, they shall comply with 314.15. 
358.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15. 
358.60 Grounding. EMT shall be permitted as an equipment grounding conductor. 
ill. Construction Specifications 
358.100 Construction. Factory-threaded integral couplings shall be permitted. Where EMT with a threaded integral coupling is used, threads for both the tubing and coupling shall be factory-made. The coupling and EMT threads shall be designed so as to prevent bending of the tubing at any part of the thread. 
358.120 Marking. EMT shall be clearly and durably marked at least every 3 m (10 ft) as required in the first sentence of 
110.21. 
I. General 
360.1 Scope. This article covers the use, installation, and construction specifications for flexible metallic tubing (FMT) and associated fittings. 

360.2 Definition. 
Flexible Metallic Tubing (FMT). A raceway that is circular in cross section, flexible, metallic, and liquidtight without a nonmetallic jacket. 
360.6 Listing Requirements. FMT and associated fittings shall be listed. 
II. Installation 
360.10 Uses Permitted. FMT shall be permitted to be used for branch circuits as follows: 
(1) 
In dry locations 

(2) 
Where concealed 

(3) 
In accessible locations 

(4) 
For system voltages of 1000 volts maximum 


360.12 Uses Not Permitted. FMT shall not be used as follows: 
( 1) In hoistways 
(2) 
In storage battery rooms 

(3) 
In hazardous (classified) locations unless otherwise permitted under other articles in this Code 

(4) 
Underground for direct earth burial, or embedded in poured concrete or aggregate 

(5) 
Where subject to physical damage 

(6) 
In lengths over 1.8 m (6 ft) 


360.20 Size. 
(A) Minimum. FMT smaller than metric designator 16 (trade size Y2) shall not be used. 

Exception No. 1: FMI' of metric designator 12 (trade size %) shall be permitted to be installed in accordance with 300.22(B) and (C). 
Exception No. 2: FMI' of metric designator 12 (trade size %) shall be permitted in lengths not in excess of 1.8 m (6 ft) as part of a listed assembly or for luminaires. See 
410.11 7(C). 
(B) Maximum. The maximum size of FMT shall be metric designator 21 (trade size %). 
Informational Note: See 300.l(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions. 
360.22 Number of Conductors. 
(A) FMT -Metric Designators 16 and 21 (Trade Sizes Yz and % ). The number of conductors in metric designators 16 (trade size Y2) and 21 (trade size %) shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. 

ARTICLE 362 -ELECTRICAL NONMETALLIC TUBING: TYPE ENT 
360.24 
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
(B) FMT -Metric Designator 12 (Trade Size 3/8). The number of conductors in metric designator 12 (trade size %) shall not exceed that permitted in Table 348.22. 
360.24 Bends. 
(A) Infrequent Flexing Use . .. FMT I infrequently flexed in service after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 360.24(A). 
Table 360.24(A) Minimum Radii for Flexing Use 
Minimum Radii for Flexing 
Use 

Metric  
Designator  Trade Size  mm  in.  
12  %  25.4  10  
16  Yz  317.5  12\lz  
21  %  444.5  17\lz  


(B) Fixed Bends. Where FMT is bent for installation purposes and is not flexed or bent as required by use after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 360.24(B). 
Table 360.24(B) Minimum Radii for Fixed Bends 
Minimum Radii for Fixed 
Bends 

Metric Designator Trade Size mm in. 
(\. ) 

I. General 
362.1 Scope. This article covers the use, installation, and construction specifications for electrical nonmetallic tubing (ENT) and associated fittings. 
362.2 Definition. 
Electrical Nonmetallic Tubing (ENT). A nonmetallic, pliable, corrugated raceway of circular cross section with integral or associated couplings, connectors, and fittings for the installation of electrical conductors. ENT is 
composed of a material that is resistant to moisture and chemical atmospheres and is flame retardant. 
A pliable raceway is a raceway that can be bent by hand with a reasonable force but without other assistance. 
362.6 Listing Requirements. ENT and associated fittings shall be listed. 
II. Installation 
362.10 Uses Permitted. For the purpose of this article, the first floor of a building shall be that floor that has 50 Percent or more of the exterior wall surface area level 
r ...

with or above finished grade. One additional level that is the first level and not designed for human habitation and used only for vehicle parking, storage, or similar use shall be permitted. The use of ENT and fittings shall be permitted in the following: 
(1) 	
In any building not exceeding three floors above grade as follows: 

a. 	
For exposed work, where not prohibited by 


362.12 
12 % 88.9 
16 Yz 101.6 4 

b. Concealed within walls, floors, and ceilings 
21 % 127.0 5 

360.56 Splices and Taps. Splices and taps shall be made 
in accordance with 300. 15.  
360.60 Grounding. FMT shall equipment grounding conductor accordance with 250. 11 8(7).  be w permitted here installed  as  an in  
III. Construction Specifications  

360.120 Marking. FMT shall be marked according to 
110.21. 
(2) 	In any building exceeding three floors above grade, ENT shall be concealed within walls, floors, and ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15­minute finish rating as identified in listings of fire­rated assemblies. The 15-minute-finish-rated thermal barrier shall be permitted to be used for combustible or noncombustible walls, floors, and ceilings. 
Exception to (2): Where a fire sprinkler system(s) is 
installed in accordance with NFPA 13-2010, Standard 
for the Installation of Sprinkler Systems, on all floors, ENT shall be permitted to be used within walls, floors, and ceilings, exposed or concealed, in buildings exceeding three floors abovegrade. 


2013 California Electrical Code 


ARTICLE 362 -ELECTRICAL NONMETALLIC TUBING: TYPE ENT 
Informational Note: A finish rating is established for 
assemblies containing combustible (wood) supports. The 

0 finish rating is defined as the time at which the wood stud or wood joist reaches an average temperature rise of 121 °C (250°F) or an individual temperature of 163°C (325°F) as measured on the plane of the wood nearest the fire. A finish rating is not intended to represent a rating for a membrane ceiling. In locations subject to severe corrosive influences as () covered in 300.6 and where subject to chemicals for 
which the materials are specifically approved. In concealed, dry, and damp locations not prohibited by 362.12. 
Above suspended ceilings where the suspended ceilings provide a thermal barrier of material that has 

\_ 
at least a 15-minute finish rating as identified in 
listings of fire-rated assemblies, except as permitted 
in 362.10(1)(a). 
Exception to (5): ENT shall be permitted to be used above suspended ceilings in buildings exceeding three floors above grade where the building is protected throughout by a fire sprinkler system installed in accordance with NFPA 13-2010, Standard for the Installation of Sprinkler Systems. 
(6) 	Encased in poured concrete, or embedded in a concrete slab on grade where ENT is placed on sand or approved screenings, provided fittings identified for this purpose are used for connections. 

0 (7) For wet locations indoors as permitted in this section or in a concrete slab on or belowgrade, with fittings listed for the purpose. 
(8) 	Metric designator 16 through 27 (trade size Yz through 1) as listed manufactured prewired assembly. 
Informational Note: Extreme cold may cause some types of nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact. 
(9) 
362.12 Uses Not Permitted. ENT shall not be used in the following: 
(1) 	
In any hazardous (classified) location, except as permitted by other articles in this Code 

(2) 	
For the support of luminaires and other equipment 

(3) 	
Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise 

(4) 	
For direct earth burial 

(5) 	
Where the voltage is over 600 volts 

(6) 	
In exposed locations, except as permitted by 


362.10(1), 362.10(5), and 362.10(7) 
(7) 	In theaters and similar locations, except as provided in 518.4 and 520.5 
2013 California Electrical Code 

(8) 	
Where exposed to the direct rays of the sun, unless identified as sunlight resistant 

(9) 	
Where subject to physical damage 


362.20 Size. 
(A) 
Minimum. ENT smaller than metric designator 16 (trade size Y:z) shall not be used. 

(B) 
Maximum. ENT larger than metric designator 53 (trade size 2) shall not be used. 


Informational Note: See 300.1(C) for the metric 
designators and trade sizes. These are for identification 
purposes only and do not relate to actual dimensions. 

362.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill in Table 1, Chapter 9. 
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9. 
362.24 Bends -How Made. Bends shall be so made that the tubing will not be damaged and the internal diameter of the tubing will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9 using the column "Other Bends." 
362.26 Bends -Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes. 
362.28 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges. 
362.30 Securing and Supporting. ENT shall be installed as a complete system in accordance with 300.18 and shall be securely fastened in place and supported in accordance with 362.30(A) and (B). 
(A) Securely Fastened. ENT shall be securely fastened at intervals not exceeding 900 mm (3 ft). In addition, ENT shall be securely fastened in place within 900 mm (3 ft) of each outlet box, device box, junction box, cabinet, or fitting where it terminates. 
Exception No. 1: Lengths not exceeding a distance of 1.8 m (6 ft) from a luminaire terminal connection for tap connections to lighting luminaires shall be permitted without being secured. 
Exception No. 2: Lengths not exceeding 1.8 m (6ft) from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) or other equipment. 
70-22 1 


laid or set in place after the enclosures have been installed as a complete system. 
Nonmetallic Auxiliary Gutter. A flame retardant, nonmetallic enclosure used to supplement wiring spaces at meter centers, distribution centers, switchboards, and similar points of wiring systems. The enclosure has hinged or removable covers for housing and protecting electrical wires, cable, and busbars. The enclosure is designed for conductors to be laid or set in place after the enclosures have been installed as a complete system. 
366.6 Listing Requirements. 
(A) Outdoors. Nonmetallic auxiliary gutters installed 
CJ 

outdoors shall comply with the following: 
(1) 
Be listed as suitable for exposure to sunlight 

(2) 
Be listed as suitable for use in wet locations 

(3) 	
Be listed for maximum ambient temperature of the installation 

(B) 
Indoors. Nonmetallic auxiliary gutters installed indoors shall be listed for the maximum ambient temperature of the installation. 


II. Installation 
366.10 Uses Permitted. 


(A) Sheet Metal Auxiliary Gutters. 
(1) 
Indoor and Outdoor Use. Sheet metal auxiliary gutters shall be permitted for indoor and outdoor use. 

(2) Wet Locations. Sheet metal auxiliary gutters installed 
)in wet locations shall be suitable for such locations. 

(B) 
Nonmetallic Auxiliary Gutters. Nonmetallic auxilia!y gutters shall be listed for the maximum ambient temperature of the installation and marked for the installed conductor insulation temperature rating. 



2013 California Electrical Code 


ARTICLE 366 -AUXILIARY GUTTERS 
(1) 	Outdoors. Nonmetallic auxiliary gutters shall be 

permitted to be installed outdoors where listed and() marked as suitable for the purpose. 
Informational Note: Extreme cold may cause nonmetallic auxiliary gutters to become brittle and therefore more susceptible to damage from physical contact. 
(2) Indoors. Nonmetallic auxiliary gutters shall be permitted to be installed indoors. 
366.12 Uses Not Permitted. Auxiliary gutters shall not be ­

C) 
(1) To enclose switches, overcurrent devices, appliances, or other similar equipment 
(2) 	To extend a greater distance than 9 m (30 ft) beyond the equipment that it supplements 
Exception: As permitted in 620.35 for elevators, an auxiliary gutter shall be permitted to extend a distance greater than 9 m (30 ft) beyond the equipment it supplements. 
Informational Note: For wireways, see Articles 376 and 
378. For busways, see Article 368. 
366.22 Number of Conductors. 
(A) Sheet Metal Auxiliary Gutters. The sum of the cross-sectional areas of all contained conductors at any cross section of a sheet metal auxiliary gutter shall not exceed 20 percent of the interior cross-sectional area of the sheet metal auxiliary gutter. The -factors in 
310.15(B)(3)(a) shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current-carrying under the provisions of 310.15(B)(5), exceeds 30. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors. 
(B) Nonmetallic Auxiliary Gutters. The sum of cross­sectional areas of all contained conductors at any cross section of the nonmetallic auxiliary gutter shall not exceed 20 percent of the interior cross-sectional area of the nonmetallic auxiliary gutter. 
366.23 Ampacity of Conductors. 

. 	(A) Sheet Metal Auxiliary Gutters. Where the number of current-carrying conductors contained in the sheet metal auxiliary gutter is 30 or less, the adjustment factors specified in 310.15(B)(3)(a) shall not apply. The current 
( --, 
carried continuously in bare copper bars in sheet metal 

\____/) 
auxiliary gutters shall not exceed 1.55 amperes/mm2 
(1 000 amperes/in.2) of cross section of the conductor. For aluminum bars, the current carried continuously shall not 
exceed 1.09 amperes/mm2 (700 amperesfin.2) of cross section of the conductor. 
2013 California Electrical Code 

(B) Nonmetallic Auxiliary Gutters. The ­factors specified in 310.15(B)(3)(a) shall be applicable to the current-carrying conductors in the nonmetallic auxiliary gutter. 
366.30 Securing and Supporting. 
(A) Sheet Metal Auxiliary Gutters. Sheet metal auxiliary gutters shall be supported ­throughout their entire length at intervals not exceeding 
1.5 m (5 ft). 
(B) Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters shall be supported -at intervals not to exceed 900 mm (3 ft) and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3m (10ft). 
366.44 Expansion Fittings. Expansion fittings shall be installed where expected length change, due to expansion and contraction due to temperature change, is more than 6 mm (0.25 in.). 
366.56 Splices and Taps. Splices and taps shall comply with 366.56(A) through (D). 
(A) 
Within Gutters. Splices or taps shall be permitted within gutters where they are accessible by means of removable covers or doors. The conductors, including splices and taps, shall not fill the gutter to more than 75 percent of its area. 

(B) 
Bare Conductors. Taps from bare conductors shall leave the gutter opposite their terminal connections, and conductors shall not be brought in contact with uninsulated current-carrying parts of different potential. 

(C) 
Suitably Identified. All taps shall be suitably identified at the gutter as to the circuit or equipment that they supply. 

(D) 
Overcurrent Protection. Tap connections from conductors in auxiliary gutters shall be provided with overcurrent protection as required in 240.21. 


366.58 Insulated Conductors. 
(A) 
Deflected Insulated Conductors. Where insulated conductors are deflected within an auxiliary gutter, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the gutter, or where the direction of the gutter is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 312.6(A) shall apply. 

(B) 
Auxiliary Gutters Used as Pull Boxes. Where insulated conductors 4 A WG or larger are pulled through an auxiliary gutter, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required in 314.28(A)(l) for straight pulls and 314.28(A)(2) for angle pulls. 


366.60 	ARTICLE 368 -BUSW AYS 
366.60 Grounding. Metal auxiliary gutters shall be connected to an equipment grounding conductor(s), to an equipment bonding jumper, or to the grounded conductor 
where permitted or required by 250.92(B)(1) or 250.142. 
III. Construction Specifications 
366.100 Construction. 
(A) 
Electrical and Mechanical Continuity. Gutters shall be constructed and installed so that adequate electrical and mechanical continuity of the complete system is secured. 

(B) 
Substantial Construction. Gutters shall be of substantial construction and shall provide a complete enclosure for the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Comer joints shall be made tight, and where the assembly is held together by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 rom (12 in.) apart. 

(C) 
Smooth Rounded Edges. Suitable bushings, shields, or fittings having smooth, rounded edges shall be provided where conductors pass between gutters, through partitions, around bends, between gutters and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insulation of the conductors. 

(D) 
Covers. Covers shall be securely fastened to the gutter. 

(E) 
Clearance of Bare Live Parts. Bare conductors shall be securely and . rigidly supported so that the minimum clearance between bare current-carrying metal parts of different potential mounted on the same surface will not be less than 50 mm (2 in.), nor less than 25 rom (1 in.) for parts that are held free in the air. A clearance not less than 25 mm (1 in.) shall be secured between bare current­carrying metal parts and any metal surface. Adequate provisions shall be made for the expansion and contraction ofbusbars. 


366.120 Marking. 
(A) 
Outdoors. Nonmetallic auxiliary gutters installed outdoors shall have the following markings: 

(1) 	
Suitable for exposure to sunlight 

(2) 	
Suitable for use in wet locations 

(3) 	
Installed conductor insulation temperature rating 

(B) 
Indoors. Nonmetallic auxiliary gutters installed indoors shall be marked with the installed conductor insulation temperature rating. 


I. General Requirements 
368.1 Scope. This article covers service-entrance, feeder, and branch-circuit busways and associated fittings. 
368.2 Def"mition. 
Busway. A grounded metal enclosure containing factory­mounted, bare or insulated conductors, which are usually copper or aluminum bars, rods, or tubes. 
Informational Note: For cablebus, refer to Article 370. 

II. Installation 
368.10 Uses Permitted. Busways shall be permitted to be installed where they are located in accordance with 368.10(A) through (C). 
(A) 
Exposed. Busways shall be permitted to be located in the open where visible, except as permitted in 368.10(C). 

(B) 
Busways shall be permitted to be installed behind access panels, provided the busways are totally enclosed, of nonventilating-type construction, and installed so that the joints between sections and at fittings are accessible for maintenance purposes. Where installed behind access panels, means of access shall be provided, and either of the following conditions shall be met: 

(1) 	
The space behind the access panels shall not be used for air-handling purposes. 

(2) 	
Where the space behind the access panels is used for environmental air, other than ducts and plenums, there shall be no provisions for plug-in connections, and the conductors shall be insulated. 

(C) 
Through Walls and Floors. Busways shall be permitted to be installed through walls or floors in accordance with (C)(1) and (C)(2). 

(1) 
Walls. Unbroken lengths ofbusway shall be permitted to be extended through dry walls. 

(2) 
Floors. Floor penetrations shall comply with (a) and (b): 

(a) 
Busways shall be permitted to be extended vertically through dry floors if totally enclosed (unventilated) where passing through and for a minimum distance of 1.8 m (6 ft) above the floor to provide adequate protection from physical damage. 

(b) 
In other than industrial establishments, where a vertical riser penetrates two or more dry floors, a minimum 100-mm (4-in.) high curb shall be installed around all floor openings for riser busways to prevent liquids from entering the opening. The curb shall be installed within 300 rom (12 in.) of the floor opening. 


CJ 

\\J 

368.56 

ARTICLE 368 -BUSW AYS 

0 
 Electrical equipment shall be located so that it will not be damaged by liquids that are retained by the curb. Informational Note: See 300.21 for information concerning the spread of fire or products of combustion. 368.12 Uses Not Permitted. (A) Physical Damage. Busways shall not be installed where subject to severe physical damage or corrosive vapors.  operable fusible switch. Where such devices are mounted out of reach and contain disconnecting means, suitable means such as ropes, chains, or sticks shall be provided for operating the disconnecting means from the floor. Exception No. 1: As permitted in 240.21. Exception No. 2: For fixed or semi.fixed luminaires, where the branch-circuit overcurrent device is part of the luminaire cord plug on cord-connected luminaires.  
(B) Hoistways. Busways shall not be installed in hoistways.  Exception No. 3: Where luminaires without cords are plugged directly into the busway and the overcurrent device is mounted on the luminaire.  
0  (C) Hazardous Locations. Busways shall not be installed in any hazardous (classified) location, unless specifically approved for such use. Informational Note: See 501 .1 0(B). (D) Wet Locations. Busways shall not be installed outdoors or in wet or damp locations unless identified for such use. (E) Working Platform. Lighting busway and trolley busway shall not be installed less than 2.5 m (8 ft) above the floor or working platform unless provided with a cover identified for the purpose. 368.17 Overcurrent Protection. Overcurrent protection shall be provided in accordance with 368. 1 7(A) through (D). (A) Rating of Overcurrent Protection -Feeders. A busway shall be protected against overcurrent in accordance with the allowable current rating of the busway.  (D) Rating of Overcurrent Protection -Branch Circuits. A busway used as a branch circuit shall be protected against overcurrent in accordance with 210.20. 368.30 Support. Busways shall be securely supported at intervals not exceeding 1.5 m (5 ft) unless otherwise designed and marked. 368.56 Branches from Busways. Branches from busways shall be permitted to be made in accordance with 368.56(A), (B), and (C). (A) General. Branches from busways shall be permitted to use any of the following wiring methods: (1) Type AC armored cable (2) Type MC metal-clad cable (3) Type MI mineral-insulated, metal-sheathed cable ( 4) Type IMC intermediate metal conduit  
Exception No. I: The applicable provisions of 240. 4 shall be permitted.  (5) Type RMC rigid metal conduit (6) Type FMC flexible metal conduit  
Exception No. 2: Where used as transformer secondary ties, the provisions of 450. 6(A)(3) shall be permitted. (B) Reduction in Ampacity Size of Busway. Overcurrent protection shall be required where busways  (7) Type LFMC liquidtight flexible metal conduit (8) Type PVC rigid polyvinyl chloride conduit (9) Type RTRC reinforced thermosetting resin conduit  
are reduced in ampacity.  (10) Type LFNC liquidtight flexible nonmetallic conduit  
Exception: For industrial establishments only, omission of overcurrent protection shall be permitted at points where busways are reduced in ampacity, provided that the length of the busway having the smaller ampacity does not exceed 15 m (50ft) and has an ampacity at least equal to one-third the rating or setting of the overcurrent device next back on the line, and provided that such busway is free from contact with combustible material. (C) Feeder or Branch Circuits. Where a busway is used as a feeder, devices or plug-in connections for tapping off feeder or branch circuits from the busway shall contain the overcurrent devices required for the protection of the  (1 1) Type EMT electrical metallic tubing (12) Type ENT electrical nonmetallic tubing (13) Busways (14) Strut-type channel raceway (15) Surface metal raceway (16) Surface nonmetallic raceway Where a separate equipment grounding conductor is used, connection of the equipment grounding conductor to the busway shall comply with 250.8 and 250. 12.  )  
feeder or branch circuits. The plug-in device shall consist  
of an externally operable circuit breaker or an externally  

2013 California Electrical Code 

ARTICLE 368 -BUSWAYS 
(B) 
Cord and Cable Assemblies. Suitable cord and cable assemblies approved for extra-hard usage or hard usage and listed bus drop cable shall be permitted as branches from busways for the connection of portable equipment or the connection of stationary equipment to facilitate their interchange in accordance with 400.7 and 400.8 and the following conditions: 

(1) 	
The cord or cable shall be attached to the building by an approved means. 

(2) 	
The length of the cord or cable from a busway plug­in device to a suitable tension take-up support device shall not exceed 1.8 m (6 ft). 

(3) 	
The cord and cable shall be installed as a vertical riser from the tension take-up support device to the equipment seJ,Ved. 

(4) 	
Strain relief cable grips shall be provided for the cord or cable at the busway plug-in device and equipment terminations. 


Exception to (B)(2): In industrial establishments only, where the conditions of maintenance and supervision ensure that only qualified persons service the installation, lengths exceeding 1.8 m (6ft) shall be permitted between the busway plug-in device and the tension take-up support device where the cord or cable is supported at intervals not exceeding 2.5 m (8ft). 
(C) Branches from Trolley-Type Busways. Suitable cord and cable assemblies approved for extra-hard usage or hard usage and listed bus drop cable shall be permitted as branches from trolley-type busways for the connection of movable equipment in accordance with 400.7 and 
400.8. 
368.58 Dead Ends. A dead end of a busway shall be closed. 
368.60 Grounding. Busway shall be connected to an equipment grounding conductor(s), to an equipment bonding jumper, or to the grounded conductor where permitted or required by 250.92(B)(1) or 250.142. 
ill. Construction 
368.120 Marking. Busways shall be marked with the voltage and current rating for which they are designed, and with the manufacturer's name or trademark in such a manner as to be visible after installation. 
IV. Requirements for Over 600 Volts, Nominal 
368.214 Adjacent and Supporting Structures. Metal­enclosed busways shall be installed so that temperature rise from induced circulating currents in any adjacent metallic parts will not be hazardous to personnel or constitute a fire hazard. 
368.234 Barriers and Seals. 
(A) Vapor Seals. Busway runs that have sections located both inside and outside of buildings shall have a vapor seal at the building wall to prevent interchange of air between indoor and outdoor sections. 
Exception: Vapor seals shall not be required in forced­cooled bus. 
(B) Fire Barriers. Fire barriers shall be provided where fire walls, floors, or ceilings are penetrated. 
Informational Note: See 300.21 for information 
concerning the spread of fire or products of combustion. 

368.236 Drain Facilities. Drain plugs, filter drains, or similar methods shall be provided to remove condensed moisture from low points in busway run. 
368.237 Ventilated Bus Enclosures. Ventilated busway enclosures shall be installed in accordance with Article 110, Part III, and 490.24. 
368.238 Terminations and Connections. Where bus enclosures terminate at machines cooled by flammable gas, seal-off bushings, baffles, or other means shall be provided to prevent accumulation of flammable gas in the busway enclosures. 
All conductor termination and connection hardware shall be accessible for installation, connection, and maintenance. 
368.239 Switches. Switching devices or disconnecting links provided in the busway run shall have the same ()momentary rating as the busway. Disconnecting links shall be plainly marked to be removable only when bus is de-energized. Switching devices that are not load-break shall be interlocked to prevent operation under load, and disconnecting link enclosures shall be interlocked to prevent access to energized parts. 
368.240 Wiring 600 Volts or Less, Nominal. Secondary control devices and wiring that are provided as part of the metal-enclosed bus run shall be insulated by fire-retardant barriers from all primary circuit elements with the exception of short lengths of wire, such as at instrument transformer terminals. 
368.244 Expansion Fittings. Flexible or expansion connections shall be provided in long, straight runs of bus to allow for temperature expansion or contraction, or where the busway run crosses building vibration insulation joints. 
368.258 Neutral Conductor. Neutral bus, where \ required, shall be sized to carry all neutral load current, 
.·\_)

including harmonic currents, and shall have adequate momentary and short-circuit rating consistent with system requirements. 
368.260 Grounding. Metal-enclosed busway shall be grounded. ( 
ARTICLE 370 -CABLEBUS 
(B) Ampacity of Conductors. The ampacity of
368.320 Marking. Each busway run shall be provided 

conductors in cablebus shall be in accordance with Table 
with which the
permanent nameplate following 
a 
on and Table 31 or with Tableinformation shall be provided: 31 and Table 31 

(1) 
Rated voltage. 



over 600 volts. 
(2) 
Rated continuous current; if bus is forced-cooled, 


(C) Size and Number of Conductors. The size and 
both the normal forced-cooled rating and the self­number of conductors shall be that for which the cable bus 

cooled (not forced-cooled) rating for the same 

is designed, and in no case smaller than 110 A WG. 
C) 

temperature rise shall be given. 

(D) Conductor Supports. The insulated conductors shall Rated frequency. 
be supported on blocks or other mounting means designed 
· 

Rated impulse withstand voltage. for the purpose. 
Rated 60-Hz withstand voltage (dry). The individual conductors in a cablebus shall be Rated momentary current. supported at intervals not greater than 900 mm (3 ft) for 
(6) 
Manufacturer's name or trademark. 
Informational Note: See ANSI C37.23-1987 {Rl991), 
Guide for Metal-Enclosed Bus and Calculating Losses 
an
in Isolated-Phase Bus, for construction d testingrequirements for metal-enclosed buses. 
370.1 Scope. This article covers the use and installation 

horizontal runs and 450 mm (1 Yz ft) for vertical runs. Vertical and horizontal spacing between supported conductors shall not be less than one conductor diameter at the points of support. 
370.5 Overcurrent Protection. Cablebus shall be protected against overcurrent in accordance with the allowable ampacity of the cablebus conductors in accordance with 240.4. 
Exception: Overcurrent protection shall be permitted in accordance with 240.100 and 240.101 for over 600 volts, 
requirements of cable bus and associated fittings. 
370.2 Definition. 
Cablebus. An assembly of insulated conductors with fittings and conductor terminations in a completely enclosed, ventilated protective metal housing. Cablebus is ordinarily assembled at the point of installation from the components furnished or specified by the manufacturer in accordance with instructions for the specific job. This assembly is designed to carry fault current and to withstand the magnetic forces of such current. 
370.3 Use. Approved cablebus shall be permitted at any voltage or current for which spaced conductors are rated and shall be installed only for exposed work, except as permitted in 370.6. Cablebus installed outdoors or in corrosive, wet, or damp locations shall be identified for such use. Cablebus shall not be installed in hoistways or hazardous (classified) locations unless specifically approved for such use. Cablebus shall be permitted to be used for branch circuits, feeders, and services. 
Cablebus framework, where bonded, shall be permitted to be used as the equipment grounding conductor for branch circuits and feeders. 
370.4 Conductors. 
(A) Types of Conductors. The current-carrying conductors in cablebus shall have an insulation rating of 75°C (167°F) or higher and be an approved type suitable for the application. 
2013 California Electrical Code 

nominal. 
370.6 Support and Extension Through Walls and Floors. 
(A) Support. Cablebus shall be securely supported at intervals not exceeding 3.7 m (12 ft). 
Exception: Where spans longer than 3. 7 m (12ft) are required, the structure shall be specifically designed for the required span length. 
(B) 
Transversely Routed. Cablebus shall be permitted to extend transversely through partitions or walls, other than fire walls, provided the section within the wall is continuous, protected against physical damage, and unventilated. 

(C) 
Through Dry Floors and Platforms. Except where firestops are required, cablebus shall be permitted to extend vertically through dry floors and platforms, provided the cablebus is totally enclosed at the point where it passes through the floor or platform and for a distance of 1.8 m (6ft) above the floor or platform. 


(D) Through Floors and Platforms in Wet Locations. 
Except where firestops are required, cablebus shall be permitted to extend vertically through floors and platforms in wet locations where (1) there are curbs or other suitable means to prevent waterflow through the floor or platform opening, and (2) where the cablebus is totally enclosed at the point where it passes through the floor or platform and for a distance of 1.8 m (6 ft) above the floor or platform. 






ARTICLE 372 -CELLULAR CONCRETE FLOOR RACEWAYS 
370.7 Fittings. A cablebus system shall include approved fittings for the following: 
(1) 	
Changes in horizontal or vertical direction of the run 

(2) 	
Dead ends 

(3) 	
Terminations in or on connected apparatus or equipment or the enclosures for such equipment 

(
4) 	Additional physical protection where required, such as guards where subject to severe physical damage 


370.8 Conductor Terminations. Approved terminating means shall be used for connections to cablebus conductors. 
370.9 Grounding. A cablebus installation shall be grounded and bonded in accordance with Article 250, excluding 250.86, Exception No. 2. 
370.10 Marking. Each section of cablebus shall be marked with the manufacturer's name or trade designation and the maximum diameter, number, voltage rating, and ampacity of the conductors to be installed. Markings shall be located so as to be visible after installation. 
372.1 Scope. This article covers cellular concrete floor raceways, the hollow spaces in floors constructed of precast cellular concrete slabs, together with · suitable metal fittings designed to provide access to the floor cells. 
372.2 Definitions. 
Cell. A single, enclosed tubular space in a floor made of precast cellular concrete slabs, the direction of the cell being parallel to the direction of the floor member. 
Header. Transverse metal raceways for electrical conductors, providing access to predetermined cells of a precast cellular concrete floor, thereby permitting the installation of electrical conductors from a distribution center to the floor cells. 
372.4 Uses Not Permitted. Conductors shall not be installed in precast cellular concrete floor raceways as follows: 
(1) 	
Where subject to corrosive vapor 

(2) 	
In any hazardous (classified) location, except as permitted by other articles in this Code 

(3) 	
In commercial garages, other than for supplying ceiling outlets or extensions to the area below the floor but not above 


Informational Note: See 300.8 for installation of 
conductors with other systems. 


372.5 Header. The header shall be installed in a straight line at right angles to the cells. The header shall be mechanically secured to the top of the precast cellular concrete floor. The end joints shall be closed by a metal closure fitting and sealed against the entrance of concrete. The header shall be electrically continuous throughout its entire length and shall be electrically bonded to the enclosure of the distribution center. 
372.6 Connection to Cabinets and Other Enclosures. 
Connections from headers to cabinets and other enclosures shall be made by means of listed metal raceways and listed fittings. 
()

372.7 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed against the free entrance of water or concrete. Junction boxes shall be of metal and shall be mechanically and electrically continuous with the header. 
372.8 Markers. A suitable number of markers shall be installed for the future location of cells. 
372.9 Inserts. Inserts shall be leveled and sealed against the entrance of concrete. Inserts shall be of metal and shall be fitted with grounded-type receptacles. A grounding conductor :;hall connect the insert receptacles to a positive ground connection provided on the header. Where cutting through the cell wall for setting inserts or other purposes (such as providing access openings between header and cells), chips and other dirt shall not be allowed to remain in the raceway, and the tool used shall be designed so as to prevent the tool from entering the cell and damaging the conductors. 
372.10 Size of Conductors. No conductor larger than 1/0 A WG shall be installed, except by special permission. 
372.11 Maximum Number of Conductors. The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the cross-sectional area of the cell or header. 
372.12 Splices and Taps. 	Splices and taps shall be made 
in header access units or boxes. 

372.13 Discontinued Outlets. When an outlet is r \ abandoned, discontinued, or removed, the sections of V circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case of abandoned outlets on loop wiring, shall be allowed in raceways. 




ARTICLE 374 -CELLULAR METAL FLOOR RACEWAYS 
372.17 Ampacity of Conductors. The ampacity 

adjustment factors, provided in 31 0.15(B)(I), shall apply () to conductors installed in cellular concrete floor raceways. 
374.1 Scope. This article covers the use and installation requirements for cellular metal floor raceways. 
374.2 Definitions. 

0 
Cellular Metal Floor Raceway. The hollow spaces of cellular metal floors, together with suitable fittings, that 
may be approved as enclosures for electrical conductors. 
Cell. A single enclosed tubular space in a cellular metal floor member, the axis of the cell being parallel to the axis of the metal floor member. 
Header. A transverse raceway for electrical conductors, providing access to predetermined cells of a cellular metal floor, thereby permitting the installation of electrical conductors from a distribution center to the cells. 
374.3 Uses Not Permitted. Conductors shall not be installed in cellular metal floor raceways as follows: 
(1) 	
Where subject to corrosive vapor 

(2) 	
In any hazardous (classified) location, except as permitted by other articles in this Code 

(3) 	
In commercial garages, other than for supplying ceiling outlets or extensions to the area below the floor but not above 


Informational Note: See 300.8 for installation of conductors with other systems. 
I. Installation 
374.4 Size of Conductors. No conductor larger than 1/0 A WG shall be installed, except by special permission. 

CJ 374.5 Maximum Number of Conductors in Raceway. The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross­sectional area of the cell or header. 
374.6 Splices and Taps. Splices and taps shall be made only in header access units or junction boxes. 

/ ·--,\
·"-____../ For the purposes of this section, so-called loop wiring (continuous unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap. 
374.7 Discontinued Outlets. When an outlet is abandoned, discontinued, or r,emoved, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways. 
374.8 Markers. A suitable number of markers shall be installed for locating cells in the future. 
374.9 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed against the free entrance of water or concrete. Junction boxes used with these raceways shall be of metal and shall be electrically continuous with the raceway. 
374.10 Inserts. Inserts shall be leveled to the floor grade and sealed against the entrance of concrete. Inserts shall be of metal and shall be electrically continuous with the raceway. In cutting through the cell wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed to prevent the tool from entering the cell and damaging the conductors. 
374.11 Connection to Cabinets and Extensions from Cells. Connections between raceways and distribution centers and wall outlets shall be made by means of liquidtight flexible metal conduit, flexible metal conduit where not installed in concrete, rigid metal conduit, intermediate metal conduit, electrical metallic tubing, or approved fittings. Where there are provisions for the termination of an equipment grounding conductor, nonmetallic conduit, electrical nonmetallic tubing, or liquidtight flexible nonmetallic conduit shall be permitted. Where installed in concrete, liquidtight flexible nonmetallic conduit shall be listed and marked for direct burial. 
Informational Note: Liquidtight flexible metal conduit and liquidtight flexible nonmetallic conduit that is suitable for installation in concrete is listed and marked for direct burial. 
374.17 Ampacity of Conductors. The ampacity adjustment factors in 310.15(B)(I) shall apply to conductors installed in cellular metal floor raceways. 
II. Construction Specifications 
374.100 General. Cellular metal floor raceways shall be constructed so that adequate electrical and mechanical continuity of the complete system will be secured. They shall provide a complete enclosure for the conductors. The interior surfaces shall be free from burrs and sharp edges, and surfaces over which conductors are drawn shall be smooth. Suitable bushings or fittings having smooth rounded edges shall be provided where conductors pass. 
2013 California Electrical Code 

ARTICLE 376 -METAL RACEWAYS 



I. General 
376.1 Scope. This article covers the use, installation, and construction specifications for metal wireways and associated fittings. 
376.2 Defmition. 
Metal Wireways. Sheet metal troughs with hinged or removable covers for housing and protecting electrical wires and cable and in which conductors are laid in place after the wireway has been installed as a complete system. 
ll. Installation 
376.10 Uses Permitted. 
The use of metal wireways shall be 
( 1) 	For exposed work. 
(2) 	In location, as permitted by 

(3) 

(4) 
transversely through walls, if the length passing through the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall. 

376.12 Uses Not Permitted. Metal wireways shall not be used in the following: 
(1) 	
Where subject to severe physical damage 

(2) 	
Where subject to severe corrosive environments 


376.21 Size of Conductors. No conductor larger than that for which the wireway is designed shall be installed in any wireway. 
376.22 Number of Conductors and Ampacity. The number of conductors and their ampacity shall comply with 376.22(A) and (B). 
(A) 
Cross-Sectional Areas of Wireway. The sum of the cross-sectional areas of all contained conductors at any cross section of a wireway shall not exceed 20 percent of the interior cross-sectional area of the wireway. 

(B) 	
Adjustment Factors. The adjustment factors in 

31 0. 15(B)(i)(a) shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current-carrying under the 







provisions of 310.15(B)(5), exceeds 30. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors. 


376.23 Insulated Conductors. Insulated conductors installed in a metallic wireway shall comply with 376.23(A) and (B). 
(A) 
Deflected Insulated Conductors. Where insulated conductors are deflected within a metallic wireway, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the metallic wireway, or where the direction of the metallic wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 312.6(A) shall apply. 

(B) 
Metallic Wireways Used as Pull Boxes. Where insulated conductors 4 A WG or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required by 314.28(A)(1) for straight pulls and 314.28(A)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used. 





376.30 Securing and Supporting. Metal wireways shall be supported in accordance with 376.30(A) and (B). 
()

(A) Horizontal Support. Wireways shall be supported where run horizontally at each end and at intervals not to exceed 1.5 m (5 ft) or for individual lengths longer than 
1.5 m (5 ft) at each end or joint, unless listed for other support intervals. The distance between supports shall not exceed 3m (10 ft). 
(B) Vertical Support. Vertical runs of wireways shall be securely supported at intervals not exceeding 4.5 m (15 ft) and shall not have more than one joint between supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint. 
376.56 Splices, Taps, and Power Distribution Blocks. 
(A) Splices and Taps. Splices and taps shall be permitted within a wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the wireway to more than 7 5 percent of its area at that point. 


(B) Power Distribution Blocks. 
(1) Installation. Power distribution blocks installed in metal wireways shall be listed. 





ARTICLE 378 -NONMETALLIC WIREWAYS 
378.21 
(2) 
Size of Enclosure. In addition to the wiring space requirement in 376.56(A), the power distribution block shall be installed in a wireway with dimensions not smaller than specified in the installation instructions of the power distribution block. 

(3) 
Wire Bending Space. Wire bending space at the terminals of power distribution blocks shall comply with 312.6(B). 

(
4) Live Parts. Power distribution blocks shall not have uninsulated live parts exposed within a wireway, whether or not the wireway cover is installed. 



0 
376.58 Dead Ends. Dead ends of metal wireways shall be closed. 
376.70 Extensions from Metal Wireways. Extensions from wireways shall be made with cord pendants installed in accordance with 400.10 or with any wiring method in Chapter 3 that includes a means for equipment grounding. Where a separate equipment grounding conductor is employed, connection of the equipment grounding conductors in the wiring method to the wireway shall comply with 250.8 and 250.12. 
III. Construction Specifications 
376.100 Construction. 
(A) Electrical and Mechanical 

( 	,
shall be constructedand installed so mechanical continuity of the complete system 
(B) 
Substantial Construction. Wireways shall be of substantial construction and shall provide a complete enclosure for the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Comer joints shall be made tight, and where the assembly is held together by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm (12 in.) apart. 

(C) 
Smooth Rounded Edges. Suitable bushings, shields, or fittings having smooth, rounded edges shall be provided where conductors pass between wireways,



() 	through partitions, around bends, between wireways and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insulation of the conductors. 
(D) Covers. Covers shall be securely fastened to the wireway. 
376.120 Marking. Metal wireways shall be so marked that their manufacturer's name or trademark will be visible after installation. 

( 
2013 California Electrical Code 

I. General 
378.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic wireways and associated fittings. 
378.2 Definition. 
Nonmetallic Wireways. Flame retardant, nonmetallic troughs with removable covers for housing and protecting electrical wires and cables in which conductors are laid in place after the wireway has been installed as a complete system. 
378.6 Listing Requirements. Nonmetallic wireways and associated fittings shall be listed. 
II. Installation 
378.10 Uses Permitted. The use of nonmetallic wireways shall be permitted in the following: 
(1) Only for exposed work, except as permitted in 
378. 10(4). 

(2) 	
Where subject to corrosive environments where identified for the use. 

(3) 	
In wet locations where listed for the purpose. 


Informational Note: Extreme cold may cause nonmetallic wireways to become brittle and therefore more susceptible to damage from physical contact. 

(4) 	As extensions to pass transversely through walls if the length passing through the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall. 
378.12 Uses Not Permitted. Nonmetallic wireways shall not be used in the following: 
(1) 	
Where subject to physical damage 

(2) 	
In any hazardous (classified) location, except as permitted by other articles in this Code 

(3) 	
Where exposed to sunlight unless listed and marked as suitable for the purpose 

(4) 	
Where subject to ambient temperatures other than those for which nonmetallic wireway is listed 

(5) 	
For conductors whose insulation temperature limitations would exceed those for which the nonmetallic wireway is listed 


378.21 Size of Conductors. No conductor larger than that for which the nonmetallic wireway is designed shall be installed in any nonmetallic wireway. 
70-23 1 




ARTICLE 380 -MULTIOUTLET ASSEMBLY 
378.22 Number of Conductors. The sum of cross­sectional areas of all contained conductors at any cross section of the nonmetallic wireway shall not exceed 20 percent of the interior cross-sectional area of the nonmetallic wireway. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors. 


The adjustment factors specified in 310.15(B)(3)(a) shall be applicable to the current-carrying conductors up to and including the 20 percent fill specified above. 
378.23 Insulated Conductors. Insulated conductors installed in a nonmetallic wireway shall comply with 378.23(A) and (B). 
(A) 
Deflected Insulated Conductors. Where insulated conductors are deflected within a nonmetallic wireway, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the nonmetallic wireway, or where the direction of the nonmetallic wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 312.6(A) shall apply. 

(B) 
Nonmetallic Wireways Used as Pull Boxes. Where insulated conductors 4 A WG or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required in 314.28(A)(1) for straight pulls and in 314.28(A)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used. 


378.30 Securing and Supporting. Nonmetallic wireway shall be supported in accordance with 378.30(A) and (B). 
(A) 
Horizontal Support. Nonmetallic wireways shall be supported where run horizontally at intervals not to exceed 900 mm (3 ft), and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3m (10 ft). 

(B) 
Vertical Support. Vertical runs of nonmetallic wireway shall be securely supported at intervals not exceeding 1.2 m (4 ft), unless listed for other support intervals, and shall not have more than one joint between supports. Adjoining nonmetallic wireway sections shall be securely fastened together to provide a rigid joint. 


378.44 Expansion Fittings. Expansion fittings for nonmetallic wireway shall be provided to compensate for thermal expansion and contraction where the length change is expected to be 6 mm (0.25 in.) or greater in a straight run. 
Informational Note: See Table 352.44 for expansioncharacteristics of PVC conduit. The expansioncharacteristics of PVC nonmetallic wireway are identical. 



378.56 Splices and Taps. Splices and. taps shall be permitted within a nonmetallic wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the nonmetallic wireway to more than 75 percent of its area at that point. 
378.58 Dead Ends. Dead ends of nonmetallic wireway shall be closed using listed fittings. 
378.60 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the nonmetallic wireway. A separate equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 250.142. 
378.70 Extensions from Nonmetallic Wireways. 
(JExtensions from nonmetallic wireway shall be made with ·cord pendants or any wiring method of Chapter 3. A separate equipment grounding conductor shall be installed in, or an equipment grounding connection shall be made to, any of the wiring methods used for the extension. 
m.Construction Specifications 
378.120 Marking. Nonmetallic wireways shall be marked so that the manufacturer's name or trademark and interior cross-sectional area in square inches shall be visible after installation. Marking for limited smoke shall be permitted on the nonmetallic wireways that have limited smoke­producing characteristics. 
0 







-
380.1 Scope. This article covers the use and installation requirements for multioutlet assemblies. 
Informational Note: 

-	0 
380•• Uses -The use of a multioutlet assembly shall be permitted in dry locations. 
A multioutlet assembly shall not be installed as follows: 
(1) 	Where concealed, except that it shall be permissible to surround the back and sides of a metal multioutlet assembly by the building finish or recess a nonmetallic multioutlet assembly in a baseboard 


70-232 	2013 California Electrical Code 


ARTICLE 382 -NONMETALLIC EXTENSIONS 
() 
(J 

(2) 	
Where subject to severe physical damage 

(3) 	
Where the voltage is 300 volts or more between conductors unless the assembly is of metal having a thickness of not less than 1.02 mm (0.040 in.) 

(4) 	
Where subject to corrosive vapors 

(5) 	
In hoistways 

(6) 
In any hazardous (classified) location, except as permitted by other articles in this Code 


380.11 Metal Multioutlet Assembly Through Dry Partitions. It shall be permissible to extend a metal multioutlet assembly through (not run within) dry partitions if arrangements are made for removing the cap or cover on all exposed portions and no outlet is located within the partitions. 
I. General 
382.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic extensions. 
382.2 Definitions. 
Concealable Nonmetallic Extension. A listed assembly of two, three, or four insulated circuit conductors within a nonmetallic jacket, an extruded thermoplastic covering, or a sealed nonmetallic covering. The classification includes surface extensions intended for mounting directly on the surface of walls or ceilings, and concealed with paint, texture, joint compound, plaster, wallpaper, tile, wall paneling, or other similar materials. 
2013 California Electrical Code 
Nonmetallic Extension. An assembly of two insulated conductors within a nonmetallic jacket or an extruded thermoplastic covering. The classification includes surface extensions intended for mounting directly on the surface of walls or ceilings. 
382.6 Listing Requirements. Concealable nonmetallic extensions and associated fittings and devices shall be listed. The starting/source tap device for the extension shall contain and provide the following protection for all load-side extensions and devices. 
(1) 
Supplementary overcurrent protection 

(2) 	
Level of protection equivalent to a Class A GFCI 

(3) 	
Level of protection equivalent to a portable GFCI 

(4) 	
Line and load-side miswire protection 

(5) 	
Provide protection from the effects of arc faults 


II. Installation 
382.10 Uses Permitted. Nonmetallic extensions shall be permitted only in accordance with 382.10(A), (B), and (C). 
(A) 
From an Existing Outlet. The extension shall be from an existing outlet on a 15-or 20-ampere branch circuit. Where a concealable nonmetallic extension originates from a non-grounding-type receptacle, the installation shall comply with 250.130(C), 406.4(D)(3)(b ), or 406.4(D)(3)( c). 

(B) 
Exposed and in a Dry Location. The extension shall be run exposed, or concealed as permitted in 382.15, and in a dry location. 

(C) 
Residential or Offices. For nonmetallic surface extensions mounted directly on the surface of walls or ceilings, the building shall be occupied for residential or office purposes and shall not exceed three floors abovegrade. Where identified for the use, concealable nonmetallic extensions shall be permitted more than three floors abovegrade. 


Informational Note No. 1: See 310.15(A)(3) for 
temperature limitation of conductors. 
Informational Note No. 2: See 362.10 for definition of 
First Floor. 
382.12 Uses Not Permitted. Nonmetallic extensions shall not be used as follows: 
(
1) 	In unfinished basements, attics, or roof spaces 

(2) 	
Where the voltage between conductors exceeds 150 volts for nonmetallic surface extensions and 300 volts for aerial cable 



ARTICLE 382 -NONMETALLIC EXTENSIONS 
(3) 	
Where subject to corrosive vapors 

(4) 	
Where run through a floor or partition, or outside the room in which it originates 


382.15 Exposed. 
(A) 
Nonmetallic Extensions. One or more extensions shall be permitted to be run in any direction from an existing outlet, but not on the floor or within 50 mm (2 in.) from the floor. 

(B) 
Concealable Nonmetallic Extensions. Where identified for the use, nonmetallic extensions shall be permitted to be concealed with paint, texture, concealing compound, plaster, wallpaper, tile, wall · or other similar materials and installed 


382. 15(A). 
382.26 Bends. 
(A) 
Nonmetallic Extensions. A bend that reduces the normal spacing between the conductors shall be covered with a cap to protect the assembly from physical damage. 

(B) 
Concealable Nonmetallic Extensions. Concealable extensions shall be permitted to be folded back over themselves and flattened as required for installation. 


382.30 Securing and Supporting. 
(A) 
Nonmetallic Extensions. Nonmetallic surface extensions shall be secured in place by approved means at intervals not exceeding 200 mm (8 in.), with an allowance for 3 00 mm ( 12 in.) to the first fastening where the connection to the supplying outlet is by means . of an attachment plug. There shall be at least one fastening between each two adjacent outlets supplied. An extension shall be attached to only woodwork or plaster finish and shall not be in contact with any metal work or other conductive material other than with metal plates on receptacles. 

(B) 
Concealable Nonmetallic Extensions. All surface­mounted concealable nonmetallic extension components shall be firmly anchored to the wall or ceiling using an adhesive or mechanical anchoring system identified for this use. 


382.40 Boxes and Fittings. Each run shall terminate in a fitting, connector, or box that covers the end of the assembly. All fittings, connectors, and devices shall be of a type identified for the use. 
382.42 Devices. 
(A) 
Receptacles. All receptacles, receptacle housings, and self-contained devices used with concealable nonmetallic extensions shall be identified for this use. 

(B) 
Receptacles and Housings. Receptacle housings and self-contained devices designed either for surface or for recessed mounting shall be permitted for use with concealable nonmetallic extensions. Receptacle housings 


and self-contained devices shall incorporate means for facilitating entry and termination of concealable nonmetallic extensions and for electrically connecting the housing or device. Receptacle and self-contained devices shall comply with 406.4. Power and communications outlets installed together in common housing shall be permitted in accordance with 800.133(A)(l)(c), Exception No. 2. 
382.56 Splices and Taps. Extensions shall consist of a continuous unbroken length of the assembly, without splices, and without exposed conductors between fittings, connectors, or devices. Taps shall be permitted where approved fittings completely covering the tap connections are used. Aerial cable and its tap connectors . shall be provided with an approved means for polarization. 
C)

Receptacle-type tap connectors shall be of the locking type. 
ill. 	Construction Specifications (Concealable Nonmetallic Extensions Only) 
382.100 Construction. Concealable nonmetallic extensions shall be a multilayer flat conductor design consisting of a center ungrounded conductor enclosed by a sectioned grounded conductor, and an overall sectioned grounding conductor. 
382.104 Flat Conductors. Concealable nonmetallic extensions shall be constructed, using flat copper conductors equivalent to 14 AWG or 12 AWG conductor sizes, and constructed per 382.104(A), (B), and (C). 
(A) Ungrounded Conductor (Center Layer) . . The ungrounded conductor shall consist of one or more ungrounded flat conductor(s) enclosed in accordance with 
382.104(B) and (C) and identified 310 .•(C). 
(B) 	Grounded Conductor (Inner Sectioned Layers). 
The grounded conductor shall consist of two sectioned inner flat conductors that enclose the center ungrounded conductor(s). The sectioned grounded conductor shall be enclosed by the sectioned grounding conductor and identified in accordance with 200.6. 
(C) Grounding Conductor (Outer Sectioned Layers). 
The grounding conductor shall consist of two overall ()sectioned conductors that enclose the grounded conductor and ungrounded conductor(s) and shall comply with 250.4(A)(5). The grounding conductor layers shall be identified by any one of the following methods: 
(1) 	
As permitted in 250.119 

(2) 	
A clear covering 

(3) 	
One or more continuous green stripes or hash marks 

(4) 	
The term "Equipment Ground" printed at regular 


intervals throughout the cable 
2013 California Electrical Code 

ARTICLE 384 -STRUT-TYPE CHANNEL RACEWAY 
382.112 Insulation. The ungrounded and grounded flat conductor layers shall be individually insulated and comply with 310.15(A)(3). The grounding conductor shall 
be covered or insulated. 
382.120 Marking. 
(A) Cable. Concealable nonmetallic extensions shall be clearly and durably marked on both sides at intervals of not more than 610 mm (24 in.) with the information required by 310.BI:A) and with the following additional information: 
( 1) 	Material of conductors 

C) 
(2) Maximum temperature rating 
(3) 	
Ampacity 

(B) 
Conductor Identification. Conductors shall be clearly and durably identified on both sides throughout their length as specified in 382.104. 


I. General 
384.1 Scope. This article covers the use, installation, and construction specifications of strut-type channel raceway. 
384.2 Definition. 
Strut-Type Channel Raceway. A metallic raceway that is intended to be mounted to the surface of or suspended from a structure, with associated accessories for the installation of electrical conductors and cables. 
384.6 Listing Requirements. Strut-type channel raceways, closure strips, and accessories shall be listed and identified for such use. 
II. Installation 
384.10 Uses Permitted. The use of strut-type channel raceways shall be permitted in the following: 
(1) 	
Where exposed. 

(2) 	
In dry locations. 

(3) 	
In locations subject to corrosive vapors where protected by finishes judged suitable for the condition. 

(
4) 	Where the voltage is 600 volts or less. 

(5) 	
As power poles. 

(6) 	
In Class I, Division 2 hazardous (classified) locations as permitted in 501.10(B)(3). 



(7) 	
As extensions of unbroken lengths through walls, partitions, and floors where closure strips are removable from either side and the portion within the wall, partition, or floor remains covered. 

(8) 	
Ferrous channel raceways and fittings protected from corrosion solely by enamel shall be permitted only indoors. 


384.12 Uses Not Permitted. Strut-type channel raceways shall not be used as follows: 
(1) 	
Where concealed. 

(2) 	
Ferrous channel raceways and fittings protected from corrosion solely by enamel shall not be permitted where subject to severe corrosive influences. 



384.21 Size of Conductors. No conductor larger than that for which the raceway is listed shall be installed in strut­type channel raceways. 
384.22 Number of Conductors. The number of conductors permitted in strut-type channel raceways shall not exceed the percentage fill using Table 384.22 and applicable cross-sectional area of specific types and sizes of wire given in the tables in Chapter 9. 
The -factors of 310.15(B)<I}(a) shall not apply to conductors installed in strut-type channel raceways where all of the following conditions are met: 
(1) 	
The cross-sectional area of the raceway exceeds 2500 mm2 (4 in.2). 

(2) 	
The current-carrying conductors do not exceed 30 in number. 

(3) 	
The sum of the cross-sectional areas of all contained conductors does not exceed 20 percent of the interior cross-sectional area of the strut-type channel 


384.30 Securing and Supporting. 
(A) 
Surface Mount. A surface mount strut-type channel raceway shall be secured to the mounting surface with retention straps external to the channel at intervals not exceeding 3 m (10 ft) and within 900 mm (3 ft) of each outlet box, cabinet, junction box, or other channel raceway termination. 

(B) 
Suspension Mount. Strut-type channel raceways shall be permitted to be suspension mounted in air with approved appropriate methods designed for the purpose at intervals not to exceed 3m (10 ft) and within 900 mm (3 ft) of channel raceway terminations and ends. 


384.56 Splices and Taps. Splices and taps shall be permitted in raceways that are accessible after installation by having a removable cover. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. All splices and taps shall be made by approved methods. 
2013 California Electrical Code 

ARTICLE 386 -SURFACE METAL RACEWAYS 
Table 384.22 Channel Size and Inside Area 
Size Channel H'sx13/16 lo/axl  m.2 0.887 1.151  Area mm2 572 743  . ..40o/oArea 25%Area m.2 mm2 m.2 mm2 0.355 229 0222 143 0.460 297 0288 186  
lo/aX1% Io/,xIo/alo/ax27h6 Io/,x3Y., IY:zx%  1.677 2.028 3.169 4.308 0.849  1076 1308 2045 2780 548  0.671 0.811 1.267 1.723 0.340  433 523 817 1112 219  0.419 0.507 0.792 1.077 0.212  270 327 511 695 137  
IY:zx IY:z !Y:zxl% IY:zx3  1.828 2.301 3.854  1179 1485 2487  0.731 0.920 1.542  472 594 995  0.457 0.575 0.964  295 371 622  

* 
Raceways with external joiners shall use a 40 percent wirefill calculation to determine the number of conductors permitted. ** 
Raceways with internal joiners shall use a 25 percent wire fill calculation to determine the number of conductors permitted. 
384.60 Grounding. Strut-type channel raceway enclosures providing a transition to or from other wiring methods shall have a means for connecting an equipment grounding conductor. Strut-type channel raceways shall be permitted as an equipment grounding conductor in accordance with 250.118(13). Where a snap-fit metal cover for strut-type channel raceways is used to achieve electrical continuity in accordance with the listing, this cover shall not be permitted as the means for providing electrical continuity for a receptacle mounted in the cover. 
III. Construction Specifications 
384.100 Construction. Strut-type channel raceways and their accessories shall be of a construction that distinguishes them from other raceways. Raceways and their elbows, couplings, and other fittings shall be designed such that the sections can be electrically and mechanically coupled together and installed without subjecting the wires to abrasion. They shall comply with 
384.100(A), (B), and (C). 
(A) 
Material. Raceways and accessories shall be formed of steel, stainless steel, or aluminum. 

(B) 
Corrosion Protection. Steel raceways and accessories shall be protected against corrosion by galvanizing or by an organic coating. 


Informational Note: Enamel and PVC coatings are examples of organic coatings that provide corrosion protection. 

(C) Cover. Covers of strut-type channel raceways shall be either metallic or nonmetallic. 
384.120 Marking. Each length of strut-type channel raceways shall be clearly and durably identified as required in the first sentence of 11 0.2 1. 
I. General 
386.1 Scope. This article covers the use, installation, and construction specifications for surface metal raceways and associated fittings. 
386.2 Def"mition. 
Surface Metal Raceway. A metallic raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors. 
386.6 Listing Requirements. Surface metal raceway and associated fittings shall be listed. 
II. Installation 
386.10 Uses Permitted. 
The use of surface metal raceways shall be permitted in the following: 
(1) 	
In dry locations. 

(2) 	
In Class I, Division 2 hazardous (classified) locations as permitted in 501.10(B)(3). 

(3) 	
Under raised floors, as permitted in 645.5(E)(2). 

(4) 	
Extension through walls and floors. Surface metal raceway shall be permitted to pass transversely through dry walls, dry partitions, and dry floors if the length passing through is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor. 


0 

386.12 Uses Not Permitted. Surface metal raceways shall not be used in the following: 
(1) 	
Where subject to severe physical damage, unless 

otherwise approved 
· 


(2) 	
Where the voltage is 300 volts or more between conductors, unless the metal has a thickness of not less than 1.02 mm (0.040 in.) nominal 

(3) 	
Where subject to corrosive vapors 

(4) 	
In hoistways 

(5) 	
Where concealed, except as permitted in 386.10 


386.21 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in /\ surface metal raceway. 
\'----) 
2013 California Electrical Code 

ARTICLE 388 -SURF ACE NONMETALLIC RACEWAYS 
0 
386.22 Number of Conductors or Cables. The number of conductors or cables installed in surface metal raceway 
shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. 
0 
The factors of 310.15(B)<I}(a) shall not apply to conductors installed in surface metal raceways 
where all ofthe following conditions are met: 
(1) 	The cross-sectional area of the raceway exceeds 2500 mm2 (4 in.2). 

C) 
(2) The current-carrying conductors do not exceed 30 in number. 
(3) 	The sum of the cross-sectional areas of all contained conductors does not exceed 20 percent of the interior cross-sectional area of the surface metal raceway. 
386.30 Securing and Supporting. Surface metal raceways shall be supported at intervals in accordance with the manufacturer's installation instructions. 
386.56 Splices and Taps. Splices and taps shall be permitted in surface metal raceways having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface metal raceways without removable covers shall be made only in boxes. All splices and taps shall be made by approved methods. 
Taps of Type FC cable installed in surface metal raceway shall be made in accordance with 322.56(B). 
386.60 Grounding. Surface metal raceway enclosures providing a transition from other wiring methods shall have a means for connecting an equipment grounding conductor. 
386.70 Combination Raceways. When combination surface metallic raceways are used for both signaling and for lighting and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, or color coding of the interior finish. 
III. Construction Specifications 
386.100 Construction. Surface metal raceways shall be of such construction as will distinguish them from other raceways. Surface metal raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be electrically and mechanically coupled together and installed without subjecting the wires to abrasion. 
Where covers and accessories of nonmetallic materials are used on surface metal raceways, they shall be identified for such use. 
2013 California Electrical Code 

I. General 
388.1 Scope. This article covers the use, installation, and construction specifications for surface nonmetallic raceways and associated fittings. 
388.2 Definition. 
Surface Nonmetallic Raceway. A nonmetallic raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors. 
388.6 Listing Requirements. Surface nonmetallic raceway and associated fittings shall be listed. 
II. Installation 
388.10 Uses Permitted. Surface nonmetallic raceways shall be permitted as follows: 
(1) 	
The use of surface nonmetallic raceways shall be permitted in dry locations. 

(2) 	
Extension through walls and floors shall be permitted. Surface nonmetallic raceway shall be permitted to pass transversely through dry walls, dry partitions, and dryfloors if the length passing through is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor. 


388.12 Uses Not Permitted. Surface nonmetallic raceways shall not be used in the following: 
(1) 	
Where concealed, except as permitted in 388.10(2) 

(2) 	
Where subject to severe physical damage 

(3) 	
Where the voltage is 300 volts or more between conductors, unless listed for higher voltage 

(4) 	
In hoistways 

(5) 	
In any hazardous (classified) location, except as permitted by other articles in this Code 

(6) 	
Where subject to ambient temperatures exceeding those for which the nonmetallic raceway is listed 

(7) 	
For conductors whose insulation temperature limitations would exceed those for which the nonmetallic raceway is listed 


388.21 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in surface nonmetallic raceway. 
ARTICLE 390 -UNDERFLOOR RACEWAYS 
388.22 Number of Conductors or Cables. The number of conductors or cables installed in surface nonmetallic raceway shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. 
388.30 Securing and Supporting. Surface nonmetallic raceways shall be supported at intervals in accordance with the manufacturer's installation instructions. 
388.56 Splices and Taps. Splices and taps shall be permitted in surface nonmetallic raceways having a cover capable of being opened in place that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface nonmetallic raceways without covers capable of being opened in place shall be made only in boxes. All splices and taps shall be made by approved methods. 
388.60 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the raceway. 
388.70 Combination Raceways. When combination surface nonmetallic raceways are used both for signaling and for lighting and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, or color coding of the interior finish. 
III. Construction Specifications 
388.100 Construction. Surface nonmetallic raceways shall be of such construction as will distinguish them from other raceways. Surface nonmetallic raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be mechanically coupled together and installed without subjecting the wires to abrasion. 
Surface nonmetallic raceways and fittings are made of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. It shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low-temperature effects. 
388.120 Marking. Surface nonmetallic raceways that have limited smoke-producing characteristics shall be permitted to be so identified. 
390.1 Scope. This article covers the use and installation requirements for underfloor raceways. 
390.3 Use. 
(A) Permitted. The installation of underfloor raceways shall be permitted beneath the surface of concrete or other 
C)flooring material or in office occupancies where laid flush with the concrete floor and covered with linoleum or equivalent floor covering. 
(B) Not Permitted. Underfloor raceways shall not be installed (1) where subject to corrosive vapors or (2) in any hazardous (classified) locations, except as permitted 
0 by 504.20 and in Class I, Division 2 locations as permitted in 501.10(B)(3). Unless made of a material judged suitable for the condition or unless corrosion protection approved for the condition is provided, ferrous or nonferrous metal underfloor raceways, junction boxes, and fittings shall not be installed in concrete or in areas subject to severe corrosive influences. 
Covering. Raceway coverings shall comply with through (D). 

(A) Raceways Not over 100 mm (4 in.) Wide. Half­round and flat-top raceways not over 100 mm ( 4 in.) in width shall have not less than 20 mm (% in.) of concrete or wood above the raceway. 
Exception: As permitted in 390.I(C) and (D) for flat-top raceways. 
(B) Raceways over 100 mm (4 in.) Wide But Not over 200 mm (8 in.) Wide. Flat-top raceways over 100 mm (4 in.) but not over 200 mm (8 in.) wide with a minimum of 25 mm (1 in.) spacing between raceways shall be covered with concrete to a depth of not less than 25 mm (1 in.). Raceways spaced less than 25 mm (1 in.) apart shall be covered with concrete to a depth of 38 mm (1 Y2 in.). 
(C) Trench-Type Raceways Flush with Concrete. 
Trench-type flush raceways with removable covers shall be permitted to be laid flush with the floor surface. Such approved raceways shall be designed so that the cover plates provide adequate mechanical protection and rigidity equivalent to junction box covers. 
(D) Other Raceways Flush with Concrete. In office occupancies, approved metal flat-top raceways, if not over 1 00 mm (4 in.) in width, shall be permitted to be laid flush with the concrete floor surface, provided they are 
C__)

covered with substantial linoleum that is not less than 1.6 mm (1/16 in.) thick or with equivalent floor covering. Where more than one and not more than three single raceways are each installed flush with the concrete, they shall be contiguous with each other and joined to form a rigid assembly. 
2013 California Electrical Code 

ARTICLE 392 -CABLE TRAYS 
390.1 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in underfloor raceways. 
390.1 Maximum Number of Conductors in Raceway. 
The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross­sectional area of the raceway. 
390.1 Splices and Taps. Splices and taps shall be made only in junction boxes. 

0 
For the purposes of this section, so-called loop wiring (continuous, unbroken conductor connecting the individual outlets) shall not be considered to be a splice or 
tap. 
Exception: Splices and taps shall be permitted in trench­type flush raceway having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill more than 75 percent of the raceway area at that point. 
390.1 Discontinued Outlets. When an outlet is abandoned, discontinued; or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways. 
390.1 Laid in Straight Lines. Underfloor raceways shall be laid so that a straight line from the center of one junction box to the center of the next junction box coincides with the centerline of the raceway system. Raceways shall be firmly held in place to prevent disturbing this alignment during construction. 
390•• Markers at Ends. A suitable marker shall be installed at or near each end of each straight run of raceways to locate the last insert. 
390.. Dead Ends. Dead ends of raceways shall be closed. 
390.13 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed to prevent the free entrance of water or concrete. Junction boxes used with metal raceways shall be metal and shall be electrically continuous with the raceways. 

\ i 390.14 Inserts. Inserts shall be leveled and sealed to
'-.J 
prevent the entrance of concrete. Inserts used with metal raceways shall be metal and shall be electrically continuous with the raceway. Inserts set in or on fiber raceways before the floor is laid shall be mechanically secured to the raceway. Inserts set in fiber raceways after the floor is laid shall be screwed into the raceway. When cutting through the raceway wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed so as to prevent the tool from entering the raceway and damaging conductors that may be in place. 
390.15 Connections to Cabinets and Wall Outlets. 
Connections from underfloor raceways to distribution centers and wall outlets shall be made by approved fittings or by any of the wiring methods in Chapter 3, where installed in accordance with the provisions of the respective articles. 
390.17 Ampacity of Conductors. The ampacity adjustment factors, in 31 0.15(B)(3), shall apply to conductors installed in underfloor raceways. 
I. General 
392.1 Scope. This article covers cable tray systems, including ladder, ventilated trough, ventilated channel, solid bottom, and other similar structures. 
Informational Note: For further information on cable trays, see ANSIINEMA-VE 1-2002, Metal Cable Tray Systems; NECAINEMA 105-2007, Standard for Installing Metal Cable Tray Systems; and NEMA-FG 1­1998, Nonmetallic Cable Tray Systems. 
392.2 Definition. 
Cable Tray System. A unit or assembly of units or sections and associated fittings forming a structural system used to securely fasten or support cables and raceways. 
II. Installation 
392.10 Uses Permitted. 
Cable tray shall be permitted to be used as a support system for service conductors, feeders, branch circuits, communications circuits, control circuits, and signaling circuits. Cable tray installations shall not be limited to industrial establishments. Where exposed to direct rays of the sun, insulated conductors and jacketed cables shall be identified as being sunlight resistant. Cable trays and their associated fittings shall be identified for the intended use. 
(A) Wiring Methods. The wiring methods in Table 
392.10(A) shall be permitted to be installed in cable tray systems under the conditions described in their respective articles and sections. 
2013 California Electrical Code 

392.12 
ARTICLE 392 -CABLE TRAYS 
Table 392.3(A) Wiring Methods 
Wiring Method Article 
Armored cable 320 CATV cables 820 
·CATV raceways 820 Class 2 and Class 3 cables 725 Communications cables 800 Communications raceways 800 Electrical metallic tubing 358 Electrical nonmetallic tubing 362 Fire alarm cables 760 Flexible metal conduit 348 Flexible metallic tubing 360 Instrumentation tray cable 727 Intermediate metal conduit 342 Liquidtight flexible metal conduit 350 Liquidtight flexible nonmetallic conduit 356 Metal-clad cable 330 Mineral-insulated, metal-sheathed cable 332 Multiconductor service-entrance cable 338 Multiconductor underground feeder and branch-circuit cable 340 Network-powered broadband communications cables 830 Nonmetallic-sheathed cable 334 Non-power-limited fire alarm cable 760 Optical fiber cables 770 Optical fiber raceways 770 Other factory-assembled, multiconductor control, signal, or 
power cables that are specifically approved for installation in cable trays Polyvinyl chloride PVC conduit 352 Power and control tray cable 336 Power-limited fire alarm cable 760 Power-limited tray cable 725 Rigid metal conduit 344 Rigid nonmetallic conduit 352 RTRC 355 Signaling raceway 725 
(B) 
In Industrial Establishments. The wiring methods in Table 392.10(A) shall be permitted to be used in any industrial establishment under the conditions described in their respective articles. In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installed cable tray system, any ofthe cables in 392.10(B)(1) and (B)(2) shall be permitted to be installed in ladder, ventilated trough, solid bottom, or ventilated channel cable trays. 

(1) 
Single-conductor cables shall be permitted to be installed in accordance with (B)(1)(a) through (B)(1)(c). 

(a) 
Single-conductor cable shall be 1/0 AWG or larger and shall be of a type listed and marked on the surface for use in cable trays. Where 1/0 A WG through 4/0 A WG single-conductor cables are installed in ladder cable tray, the maximum allowable rung spacing for the ladder cable tray shall be 225 mm (9 in.). 


(b) Welding cables shall comply with the provisions of Article 630, Part IV. 
.)
'·· /

(c) 
Single conductors used as equipment grounding conductors shall be insulated, covered, or bare, and they shall be 4 A WG or larger. 

(2) 
Single-and multiconductor medium voltage cables shall be Type MV cable. Single conductors shall be installed in accordance with 392.10(B)(l). 

(C) 
Hazardous (Classified) Locations. Cable trays in hazardous (classified) locations shall contain only the cable types and raceways permitted by other articles in this Code. 

(D) 
Nonmetallic Cable Tray. In addition to the uses permitted elsewhere in 392.10, nonmetallic cable tray shall be permitted in corrosive areas and in areas requiring voltage isolation. 


392.12 Uses Not Permitted. Cable tray systems shall not be used in hoistways or where subject to severe physical damage. 
392.18.Cable Tray Installation. 
(A) 
Complete System. Cable trays shall be installed as a complete system. Field bends or modifications shall be so made that the electrical continuity of the cable tray system and support for the cables is maintained. Cable tray systems shall be permitted to have mechanically discontinuous segments between cable tray runs or between cable tray runs and equipment. 

(B) 
Completed Before Installation. Each run of cable tray shall be completed before the installation of cables. 

(C) 
Covers. In portions of runs where additional protection is required, covers or enclosures providing the required protection shall be of a material that is compatible with the caQle tray. 

(D) 
Through Partitions and Walls. Cable trays shall be permitted to extend transversely through partitions and walls or vertically through platforms and floors in wet or dry locations where the installations, complete with installed cables, are made in accordance with the requirements of300.21. 

(E) 
Exposed and Accessible. Cable trays shall be exposed and accessible, except as permitted by 


392. 1 0(0). 
(F) 
Adequate Access. Sufficient space shall be provided and maintained about cable trays to permit adequate access for installing and maintaining the cables: 

(G) 
Raceways, Cables, Boxes, and Conduit Bodies Supported from Cable Tray Systems. In industrial facilities where conditions of maintenance and supervision ensure that only qualified persons service the 


LJ 


70-240 2013 California Electrical Code 



392.22 Number of Conductors or Cables. Number of Multiconductor Cables, Rated 2000 or Less, in Cable Trays. The number of multiconductor cables, rated 2000 volts or less, permitted in a single cable tray shall not exceed the requirements of this 

section. The conductor sizes apply to both aluminum and copper conductors. Ladder or Ventilated Trough Cable Trays Containing Any Mixture of Cables. Where ladder or ventilated trough cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall conform to the following: 

(a) 
Where all of the cables are 4/0 AWG or larger, the sum of the diameters of all cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Where the cable ampacity is determined according to 392.80(A)(1)(c), the cable tray width shall not be less than the sum of the diameters of the cables and the sum of the required spacing widths between the cables. 

(b) 
Where all of the cables are smaller than 4/0 A WG, the sum of the cross-sectional areas of all cables shall not exceed the maximum allowable cable fill area in Column 1 of Table 392.22(A) for the appropriate cable tray 

(c) 
Where 4/0 A WG or larger cables are installed in the same cable tray with cables smaller than 4/0 A WG, the sum of the cross-sectional areas of all cables smaller than 4/0 A WG shall not exceed the maximum allowable fill area resulting from the calculation in Column 2 of Table 392.22(A) for the appropriate cable tray width. The 4/0 A WG and larger cables shall be installed in a single layer, and no other cables shall be placed on them. 


Ladder or Ventilated Trough Cable Trays Containing Multiconductor Control and/or Signal Cables Only. Where a ladder or ventilated trough cable tray having a usable inside depth of 150 mm (6 in.) or less contains multiconductor control and/or signal cables only, the sum of the cross-sectional areas of all cables at any 
section shall not exceed 50 percent of the interior cross-sectional area of the cable tray. A depth of 150 mm (6 in.) shall be used to calculate the allowable interior cross­sectional area of any cable tray that has a usable inside depth of more than 150 mm (6 in.). 
(3) Solid Bottom Cable Trays Containing,Any Mixture 
Cables. Where solid bottom cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, 
maximum number of cables shall conform to the following: 
(a) Where all ofthe cables are 4/0 AWG or larger, the sum of the diameters of all cables shall not exceed 90 percent of the cable tray width, and the cables shall be installed in a single layer 

2013 California Electrical Code 


ARTICLE 392 -CABLE TRAYS 
Table 392.9 Allowable Cable Fill Area for Multiconductor Cables in Ladder, Ventilated Trough, or Solid Bottom Cable Trays for 
Cables Rated 2000 Volts or Less 
Column 1 
Inside Width of 
Applicable for 
Cable Tray 
392.9(A)(2) Only 
mm in. 
mm2 in.2 
4,500 7.0
150 6.0 
6,800 10.5 
225 9.0 
300 12.0 
9,000 14.0 
13,500 21.0 
450 18.0 
600 24.0 
18,000 28.0 
22,500 35.0
750 30.0 
900 36.0 
27,000 42.0 

Maximum Allowable FillArea for Multiconductor Cables 
Ladder or Ventilated Trough Cable 
Trays, 392.9(A) 

Column 2a Applicable for 392.9(A)(3) 
Only 

mm2  in.2  
4,500 -(30 Sd)b  7-(1.2 Sd)b  
6,800 -(30 Sd)  10.5-(1 .2 Sd)  
9,000 -(30 Sd)  14-(1.2 Sd)  
13,500 -(30 Sd)  21-(1.2 Sd)  
18,000 -(30 Sd)  28-(1.2 Sd)  
22,500 -(30 Sd)  35-(1.2 Sd)  
27,000 -(30 Sd)  42-(1;2 Sd)  

3lfhe maximum allowable fill areas in Colunms 2 and 4 shall be calculated. For example, the maximum allowable fill in mm2 for a 150-mm wide cable tray in Column 2 shall be 4500 minus (30 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Colunm 2 shall be 7 minus (1.2 multiplied by Sd)]. 
bThe term Sd in Colunms 2 and 4 is equal to the sum of the diameters, in mm, of all cables 107.2 mm (in inches, of all4/0 A WG) and larger multiconductor 
cables inthe same cable tray with smaller cables. 
(b) 
Where all of the cables are smaller than 4/0 AWG, the sum of the cross-sectional areas of all cables shall not exceed the maximum allowable cable fill area in Column 3 of Table 392.22(A) for the appropriate cable tray width. 

(c) 
Where 4/0 A WG or larger cables are installed in the same cable tray with cables smaller than 4/0 A WG, the sum of the cross-sectional areas of all cables smaller than 4/0 A WG shall not exceed the maximum allowable fill area resulting from the computation in Column 4 of Table 392.22(A) for the appropriate cable tray width. The 4/0 A WG and larger cables shall be installed in a single layer, and no other cables shall be placed on them. 

(4) 
Solid Bottom Cable Tray Containing Multiconductor Control and/or Signal Cables Only. Where a solid bottom cable tray having a usable inside depth of 150 mm (6 in.) or less contains multiconductor control and/or signal cables only, the sum of the cross sectional areas of all cables at any cross section shall not exceed 40 percent of the interior cross-sectional area of the cable tray. A depth of 150 mm (6 in.) shall be used to calculate the allowable interior cross­sectional area of any cable tray that has a usable inside depth of more than 150 mm (6 in.). 


Solid Bottom Cable Trays, 392.9(C) 
Column 3  
Applicable for  Column 4a Applicable for  
392.9(C)(2) Only  392.9(C)(3) Only  
mm2  .m.2  mm2  .m.2  
3,500  5.5  3,500--(25 sdb)  5.5-Sdb  
5,100  8.0  5,100--(25 Sd)  8.0-Sd  
7,100  11 .0  7,1 00--(25 Sd)  11.0-Sd  
10,600  16.5  1 0,600--(25 Sd)  16.5-Sd  
14,200  22.0  14,200--(25 Sd)  22.0-Sd  
17,700  27.5  17, 700--(25 Sd)  27.5-Sd  
21,300  33.0  21,300--(25 Sd)  33.0-Sd  


(5) 
Ventilated Channel Cable Trays Containing Multiconductor Cables of Any Type. Where ventilated channel cable trays contain multiconductor cables of any type, the following shall apply: 

(a) 
Where only one multiconductor cable is installed, the cross-sectional area shall not exceed the value specified in Column 1 of Table 392.22(A)(5). 

(b) 
Where more than one multi conductor cable is installed, the sum of the cross-sectional area of all cables shall not exceed the value specified in Column 2 of Table 392.22(A)(5). 

(6) 
Solid Channel Cable Trays Containing Multiconductor Cables of Any Type. Where solid channel cable trays contain multiconductor cables of any type, the following shall apply: 

(a) 
Where only one multiconductor cable is installed, the cross-sectional area of the cable shall not exceed the value specified in Column 1 of Table 392.22(A)( 6). 

(b) 
Where more than one multiconductor cable is installed, the sum of the cross-sectional area of all cable shall not exceed the value specified in Column 2 of Table 392.22(A)( 6). 


'·--­
C) 
0 

0 

2013 California Electrical Code 

ARTICLE 392 -CABLE TRAYS 
Table 392.9(E) Allowable Cable Fill Area for Multiconductor Cables in Ventilated Channel Cable Trays for Cables Rated 2000 Volts or Less 
Maximum Allowable FillArea for Multiconductor Cables 
Column 2 
Inside Width of Column 1 More Than Cable Tray 
One Cable One Cable mm in. 2
mmin.2 mrnl in.2 
100 4 2900 4.5 1600 2.5 150 6 4500 7.0 2450 3.8 
Table 392.9(F) Allowable Cable Fill Area for Multiconductor Cables in Solid Channel Cable Trays for Cables Rated 2000 Volts or Less 
Inside Width of Cable Tray in.mm  Column 1 One Cable l l mm in.  Column 2 More Than One Cable l l mm in.  
50  2  850  1.3  500  0.8  


(c) 
Where 1000 kcmil or larger single-conductor cables are installed in the same cable tray with single­conductor cables smaller than 1000 kcmil, the sum of the cross sectional areas of all cables smaller than 1000 kcmil shall not exceed the maximum allowable fill area resulting from the computation in Column 2 of Table 392.22(B)(1) for the appropriate cable tray width. 

(d) 
Where any ofthe single conductor cables are 110 through 4/0 A WG, the sum of the diameters of all single conductor cables shall not exceed the cable tray width. 

(2) 
Ventilated Channel Cable Trays. Where 50 mm (2 in.), 75 mm (3 in.), 100 mm (4 in.), or 150 mm (6 in.) 


3 1500 2.3 850 1.3 

wide ventilated channel cable trays contain single­conductor cables, the sum of the diameters of all single conductors shall not exceed the inside width of the channel. 
(C) Number of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The number of cables rated 2001 volts or over permitted in a single cable tray shall not exceed the requirements of this section. 
The sum of the diameters of single-conductor and multiconductor cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Where single conductor cables are triplexed, quadruplexed, or bound together in circuit groups, the sum of the diameters 
of the single conductors shall not exceed the cable tray 
3 1300 2.0 700 1.1 

width, and these groups shall be installed in single layer 
2400 3.7 1400 2.1
100 4 
150 6 3600 5.5 2100 3.2 
(B) 
Number of Single-Conductor Cables, Rated 2000 Volts or Less, in Cable Trays. The number of single conductor cables, rated 2000 volts or less, permitted in a single cable tray section shall not exceed the requirements of this section. The single conductors, or conductor assemblies, shall be evenly distributed across the cable tray. The conductor sizes apply to both aluminum and copper conductors. 

(1) 
Ladder or Ventilated Trough Cable Trays. Where ladder or ventilated trough cable trays contain single­conductor cables, the maximum number of single conductors shall conform to the following: 

(a) 
Where all of the cables are 1000 kcmil or larger, the sum of the diameters of all single-conductor cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Conductors that are bound together to comprise each circuit group shall be permitted to be installed in other than a single layer. 

(b) 
Where all of the cables are from 250 kcmil through 900 kcmil, the sum of the cross-sectional areas of all single-conductor cables shall not exceed the maximum allowable cable fill area in Column 1 of Table 392.22(B)(1) for the appropriate cable tray width. 



arrangement. 
392.30 Securing and Supporting. 
(A) 
Cable Trays. Cable trays shall be supported at intervals in accordance with the installation instructions. 

(B) 
Cables and Conductors. Cables and conductors shall be secured to and supported by the cable tray system in accordance with (1), (2) and (3) as applicable: 

(1) 	
In other than horizontal runs, the cables shall be fastened securely to transverse members of the cable runs. 

(2) 	
Supports shall be provided to prevent stress on cables where they enter raceways from cable tray systems. 

(3) 
The system shall provide for the support of cables and 'raceway wiring methods in accordance with their corresponding articles. Where cable trays support individual conductors and where the conductors pass from one cable tray to another, or from a cable tray to raceway(s) or from a cable tray to equipment where the conductors are terminated, the distance between the cable trays or between the cable tray and the raceway(s) or the equipment shall not exceed 1.8 m (6 ft). The conductors shall be secured to the cable tray(s) at the transition, and they shall be protected, by guarding or by location, from physical damage. 


2013 California Electrical Code 

ARTICLE 392 -CABLE TRAYS 
Table 392.10(A) Allowable Cable Fill Area for Single-Conductor Cables in Ladder or Ventilated Trough Cable Trays for Cables 
Maximum Allowable FillArea for Single-Conductor Cables in Ladder or Ventilated Trough Cable Trays Colunm 1 Applicable for a 
Column 2 Applicable for 
Inside Width of Cable Tray 392.10(A)(2) Only 

392.10(A)(3) Only 

2 2 2 2
mm in. 

mm in. mm in. 
b b
150 6 4,200 6.5 

4,200 -(28 Sd) 6.5 -(1.1 Sd) 225 9 6,100 9.5 6,100-(28 Sd) 9.5 -(1.1 Sd) 300 12 8,400 13.0 8,400 -(28 Sd) 13.0-(1.1 Sd) 450 18 12,600 19.5 12,600-(28 Sd) 19.5-(1.1 Sd) 600 24 16,800 26.0 16,800-(28 Sd) 26.0-(1.1 Sd) 750 30 21,000 32.5 21,000-(28 Sd) 32.5-(1.1 Sd) 900 36 25,200 39.0 25,200 -(28 Sd) 39.0-(1.1 Sd) 
a 2 The maximum allowable fill areas in Column 2 shall be calculated. For example, the maximum allowable fill, in mm, for a 150 mm wide cable tray in 
Column 2 shall be 4200 minus (28 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 6.5 
minus (1.1 multiplied by Sd)]. 
b The term Sd in Column 2 is equal to the sum of the diameters, in mm, of all cables 507 mm 2 (in inches, of all 1000 kcmil) and larger single-conductor 
cables in the same ladder or ventilated trough cable tray with small cables. 
392.46 Bushed Conduit and Tubing. A box shall not be required where cables or conductors are installed in bushed conduit and tubing used for support or for protection against physical damage. 
392.56 Cable Splices. Cable splices made and insulated by approved methods shall be permitted to be located within a cable tray, provided they are accessible. Splices shall be permitted to project above the side rails where not subject to physical damage. 
392.60 Grounding and Bonding. 
(A) Metallic Cable Trays. Metallic cable trays shall be permitted to be used as equipment grounding conductors where continuous maintenance and supervision ensure that qualified persons service the installed cable tray system and the cable tray complies with provisions of this section. Metallic cable trays that support electrical conductors shall be grounded as required for conductor enclosures in accordance with 250.96 and Part IV of Article 250. 
Table 392.7(B) Metal Area Requirements for Cable Trays Used as Equipment Grounding Conductor o 
Maximum Fuse 
Ampere Rating, Minimum Cross-sectional 
Circuit Breaker a 

Area of Metal 

Ampere Trip Setting, or Circuit Breaker Protective Relay Aluminum Ampere Trip Setting 
Steel Cable Trays Cable Trays 
for Ground-Fanlt 
Protection of Any 
Cable Circuit in the 
Cable Tray System mm2 in.2 mm2 in.2 

60 129 0.20 129 0.20 100 258 0.40 129 0.20 200 451.5 0.70 129 0.20 400 645 1.00 258 0.40 600 967.5 1.50b 258 0.40 ()
1000 387 0.60 1200 645 1.00 1600 967.5 1.50 2000 1290 2.oob 

aTotal cross-sectional area of both side rails for ladder or trough cable \ )trays; or the minimum cross-sectional area of metal in channel cable '-..__/ trays or cable trays of one-piece construction. 
bsteel cable trays shall not be used as equipment grounding conductors for circuits with ground-fault protection above 600 amperes. Aluminum cable trays shall not be used as equipment grounding conductors for circuits with ground-fault protection above 2000 amperes. 
ARTICLE 392 -CABLE TRAYS 
(B) 
Steel or Aluminum Cable Tray Systems. Steel or aluminum cable tray systems shall be permitted to be used as equipment grounding conductors, provided all the 

following requirements are met: 

(1) 	
The cable tray sections and fittings are identified as an equipment grounding conductor. 



() 
(2) The minimum cross-sectional area of cable trays conform to the requirements in Table 392.60(A). 
(3) 	
All cable tray sections and fittings are legibly and durably marked to show the cross-sectional area of metal in channel cable trays, or cable trays of one­piece construction, and the total cross-sectional area of both side rails for ladder or trough cable trays. 

(4) 	
Cable tray sections, fittings, and connected raceways are bonded in accordance with 250.96, using bolted mechanical connectors or bonding jumpers sized and installed in accordance with 250.102. 

(C) 
Transitions. Where metallic cable tray systems are mechanically discontinuous, as permitted in 392.18(A), a bonding jumper sized in accordance with 250.102 shall connect the two sections of the cable tray, or the cable tray and the raceway or equipment. Bonding shall be in accordance with 250.96. 


392.80 Ampacity of Conductors. 
(A) Ampacity of Cables, Rated 2000 Volts or Less, in · Cable Trays. 
(1) 
Multiconductor Cables. The allowable ampacity of multiconductor cables, nominally rated 2000 volts or less, installed according to the requirements of 392.22(A) shall be as given in Table 31 and Table 310.-subject to the provisions of (A)(l)(a), (b), (c), and 310.15(A)(2). 

(a) 
The adjustment factors of310.15(B)(3)(a) shall apply only to multiconductor cables with more than three current-carrying conductors. Adjustment factors shall be limited to the number of current-carrying conductors in the cable and not to the number of conductors in the cable tray. 

(b) 
Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, not 


of the allowable of Table 31 and Table 31 shall be permitted for multiconductor cables. 
(c) 
Where multiconductor cables are installed in a single layer in uncovered trays, with a maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed the allowable ambient temperature-corrected ampacities of multiconductor cables, with not more than three insulated conductors rated 0 through 2000 volts in free air, in accordance with 

31 0. 15(C). 


Informational Note: See Table B.31 0.15(8)(2)(3). 
(2) 
Single-Conductor Cables. The allowable ampacity of single-conductor cables shall be as permitted by 310.15(A)(2). The adjustment factors of 310.15(B)(3)(a) shall not apply to the ampacity of cables in cable trays. The ampacity of single-conductor cables, or single conductors cabled together (triplexed, quadruplexed, etc.), nominally rated 2000 volts or less, shall comply with the following: 

(a) 
Where installed according to the requirements of 392.22(B), the ampacities for 600 kcmil and larger single-conductor cables in uncovered cable trays shall not exceed 75 percent of the allowable in Table 310.-and Table 31 Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, the ampacities for 600 kcmil and larger cables shall not exceed 70 percent of the 


in Table 310.15(B)(17) and Table 
(b) 
Where installed according to the requirements of 392.22(B), the ampacities for 1/0 A WG through 500 kcmil single-conductor cables in uncovered cable trays shall not of the in Table and Table 310 Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, the ampacities for 1/0 A WG through 500 kcmil cables shall not exceed 60 percent of the allowable ampacities in Table 310.-and Table 310.­

(
c) Where single conductors are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 1/0 A WG and larger cables shall not exceed the allowable ampacities in Table 310.15(B)(17) and Table 310.15(B)(19). 


Exception to (2)(3)(c): For solid bottom cable trays the ampacity of single conductor cables shall be determined by 310.15(C). 
(d) Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free airspace of not less than 2.15 times one conductor diameter (2. 15 x O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of 1/0 A WG and larger cables shall not exceed the allowable ampacities of two or three single insulated conductors rated 0 through 2000 volts supported on a messenger in accordance with 310 ... 
Informational Note: See Table 310.15(B)(20). 
(3) Combinations of Multiconductor and Single­Conductor Cables. Where a cable tray contains a combination of multiconductor and single-conductor cables, the allowable ampacities shall be as given in 392.80(A)(l) for multiconductor cables and 392.80(A)(2) for single-conductor cables, provided that the following conditions apply: 
2013 California Electrical Code 


ARTICLE 394 -CONCEALED KNOB-AND-TUBE WIRING 
(1) 	
The sum of the multiconductor cable fill area as a percentage of the allowable fill area for the tray calculated in accordance with 392.22(A), and the single­conductor cable fill area as a percentage of the allowable fill area for the tray calculated in accordance with 392.22(B), totals not more than 100 percent. 

(2) 	
Multiconductor cables are installed according to 392.22(A) and single-conductor cables are installed according to 392.22(B) and 392.22(C) and (D). 

(B) 
Ampacity of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The ampacity of cables, rated 2001 volts, nominal, or over, installed according to 392.22(C) shall not exceed the requirements of this section. 

(1) 
Multiconductor Cables (2001 Volts or Over). The allowable ampacity of multiconductor cables shall be as given in Table 310.-and Table 310.­subject to the following provisions: 

(a) 
Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, not more than 95 percent of the allowable ampacities of Table 31 and Table 310.-shall be permitted for multiconductor cables. 

(b) 
Where multiconductor cables are installed in a single layer in uncovered cable trays, with maintained spacing of not less than one cable diameter between cables, the exceed the allowable ampacities of Table 310 and Table 310.­

(2) 
Single-Conductor Cables (2001 Volts or Over). The ampacity of single-conductor cables, or single conductors cabled together (triplexed, quadruplexed, etc.), shall comply with the following: 

(a) 
The ampacities for 1/0 AWG and larger single-conductor cables in uncovered cable trays shall not exceed 75 of the allowable in Table 31 and Table 3 Where the cable trays are covered for more than 1.8 m (6 ft) with solid unventilated covers, the ampacities for 1/0 A WG and larger 

(b) 
Where single-conductor cables are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 1/0 A WG and larger cables shall not exceed the allowable ampacities in Table 310.­and Table 3 

(c) 
Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free air space of not less than 2.15 times the diameter (2. 15 x O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of 1/0 A WG and larger cables shall not exceed the allowable ampacities in Table 31 and Table 31 


single-conductor cables shall not exceed 70  of the  
in  Table  3  Table  
310  

m. Construction Specifications 
392.100 Construction. 
()

(A) Strength and Rigidity. Cable trays shall have suitable strength and rigidity to provide . adequate support for all 
containe.d wiring. 
(B) 
Smooth Edges. Cable trays shall not have sharp edges, burrs, or projections that could damage the insulation or jac]<:ets of the wiring. ()

(C) 
Corrosion Protection. Cable tray systems shall be corrosion resistant. If made of ferrous material, the system shall be protected from corrosion as required by 300.6. 

(D) 
Side Rails. Cable trays shall have side rails or equivalent structural members. 


CJ 

(E) 
Fittings. Cable trays shall include fittings or other suitable means for changes in direction and elevation of runs. 

(F) 
Nonmetallic Cable Tray. Nonmetallic cable trays shall be made of flame-retardant material. 


LGeneral 
394.1 Scope. 
This article covers the use, installation, and construction specifications of concealed knob-and-tube wiring. 
394.2. Definition. 
Concealed Knob-and-Tube Wiring. A wiring method using knobs, tubes, and flexible nonmetallic tubing for the protection and support of single insulated conductors. 
ll.Installation 
394.10 Uses Permitted. 
Concealed knob-and-tube wiring shall be permitted to be installed in the hollow spaces of walls and ceilings, or in unfinished attics and roof spaces as provided by 394.23, only as follows: 
(1) 
For extensions of existing installations 

(2) 
Elsewhere by special permission 


394.12 Uses Not Permitted. Concealed knob-and-tube wiring shall not be used in the following: 
(1) 
Commercial garages 	( ' 

(2) 
Theaters and similar locations 

(3) 
Motion picture studios . 

(4) 
Hazardous (classified) locations 

(5) 
Hollow spaces of walls, ceilings, and attics where such spaces are insulated by loose, rolled, or foamed-in­place insulating material that envelops the conductors 


2013 California Electrical Code 

ARTICLE 394 -CONCEALED KNOB-AND-TUBE WIRING 
C) 
Exception: [HCD 1] This article is not intended to prohibit the installation of insulation where knob-and-tube wiring is 
present, provided the following are complied with: 

A 
(1) The wiring shall be surveyed by an electrical contractor 

c
A licensed by the State of California. Certification shall 
C) 
c be provided by the electrical contractor that the existing wiring is in good condition with no evidence of deterioration or improper over-current protection, and 
no improper connections or splices. Repairs, 
c 
alterations, or extensions to the electrical system will 

A 
require permits and inspections by the authority having 

c 
jurisdiction for the eriforcement of this code. 

A 
(2) The certification form shall be filed with the authority having jurisdiction for the eriforcement of this code, and a copy furnished to the property owner. 

A 
(3) All accessible areas in the building where insulation 

c
A has been installed around knob-and-tube wiring shall c be posted by the insulation contractor with a notice, A clearly visible, stating that caution is required when 
c entering these areas. The notice shall be printed in c 
both English and Spanish. 

A c (4) The insulation shall be noncombustible as defined in A Title 24, Part 2, California Building Code. c 
(5) The insulation shall not have any electrical conductive 

A 
material as part of or supporting the insulation material. 

c 
(6) Nothing in this exception will prohibit the authority having jurisdiction for the enforcement of this code from requiring permits and inspections for the

c 
installations of thermal insulation. 

A 
394.17 Through or Parallel to Framing Members. 
Conductors shall comply with 398.17 where passing through holes in structural members. Where passing through wood cross members in plastered partitions, conductors shall be protected by noncombustible, nonabsorbent, insulating tubes extending not less than 75nlm. (3 in.) beyond the wood member. 
394.19 Clearances. 
(A) 
General. A clearance of not less than 75 mm (3 in.) shall be maintained between conductors and a clearance of not less than 25 mm (1 in.) between the conductor and the surface over which it passes. 

(B) 
Limited Conductor Space. Where space is too limited to provide these minimum clearances, such as at meters, panelboards, outlets, and switch points, the individual conductors shall be enclosed in flexible nonmetallic tubing, which shall be continuous in length between the last support and the enclosure or terminal point. 

(C) 
Clearance from Piping, Exposed Conductors, and So Forth. Conductors shall comply with 398.19 for clearances from other exposed conductors, piping, and so forth. 


394.23 In Accessible Attics. Conductors in unfinished attics and roof spaces shall comply with 394.23(A) or 

___, 
(B). 
2013 California Electrical Code 
Informational Note: See 310.15(A)(3) for temperature 
limitation of conductors. 
(A) 	Accessible by Stairway or Permanent Ladder. 
Conductors shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where .run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2.1 m(7 ft) above the floor or floor joists shall be protected by substantial running boards extending not less than 25 l1lli1(1 in.) on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required where conductors are installed along the sides of joists, studs, or rafters. 
(B) Not Accessible by Stairway or Permanent Ladder. 
Conductors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters. 

Exception: In buildings completed before the wiring is installed, attic and roof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm (3 ft), the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space. 
394.30 Securing and Supporting. 
(A) Supporting. Conductors shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows: 
( 1) Within 150 	mm ( 6 in.) of each side of each tap or splice, and 
(2) At intervals not exceeding 1.4 m (4Y2 ft). 
Where it is impracticable to provide supports, conductors shall be permitted to be fished through hollow spaces in dry locations, provided each conductor is individually enclosed in flexible nonmetallic tubing that is in continuous lengths between supports, between boxes, or between a support and a box. 
(B) Securing. Where solid knobs are used, conductors shall be securely tied thereto by tie wires having insulation equivalent to that of the conductor. 
394.42 Devices. Switches shall comply with 404.4 and 
404. 10(B). 
394.56 Splices and Taps. Splices shall be soldered unless approved splicing devices are used. In-line or strain splices shall not be used. 
III. Construction Specifications 
394.104 Conductors. Conductors shall be of a type specified by Article 310. 
----------------------·-···---------·-·· 

ARTICLE 398 -OPEN WIRING ON INSULATORS 
I. General 
396.1 Scope. This article covers the use; installation, and construction specifications for messenger-supported wiring. 
396.2 Definition. 
Messenger-Supported Wiring. An exposed wiring 

support system using a messenger wire to support insulated conductors by any one of the following: 
(1) 
A messenger with rings and saddles for conductor support 

(2) 
A messenger with a field-installed lashing material for conductor support 

(3) 
Factory-assembled aerial cable 

(4) 	
Multiplex cables utilizing a bare conductor, factory assembled and twisted with one or more insulated conductors, such as duplex, triplex, or quadruplex type of construction 


II. Installation 
396.10 Uses Permitted. 
(A) Cable Types. The cable types in Table 396.10(A) shall be permitted to be installed in messenger-supported wiring under the conditions described in the article or section referenced for each. 
Table 396.10(A) Cable Types 
Cable Type Section Article 

Medium-voltage cable  328  
sheathed cable  metal­ 332  
Multiconductor service­entrance cable  338  
Multiconductor underground feeder and branch-circuit cable  340  
Other factory-assembled, multiconductor control, signal, or power cables that are identified for the  
use  
Power and control tray cable  336  
Power-limited tray cable  725.6l (C) and 725.82(E)  

(B) 
In Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installed messenger-supported wiring, the following shall be permitted: 

(1) 
Any 	of the conductor types shown in Table 31 O .• A) or Table 31 O .• (B) 

(2) 	
MV cable 


Where exposed to weather, conductors shall be listed for use in wet locations. Where exposed to direct rays of 
·
CJ

the sun, conductors or cables shall be sunlight resistant. 
(C) Hazardous (Classified) Locations. Messenger­supported wiring shall be permitted to be used in hazardous locations where the contained cables are ­permitted by 
396.12 Uses Not Permitted. Messenger-supported wiring shall not be used in hoistways or where subject to physical damage. 
396.30 Messenger. 
(A) 
Support. The messenger shall be supported at dead ends and at intermediate locations so as to eliminate tension on the conductors. The conductors shall not be permitted to come into contact with the messenger supports or any structural members, walls, or pipes. 

(B) 
Neutral Conductor. Where the messenger is used as a neutral conductor, it shall comply with the requirements of225.4, 250.184(A), 250.184(B)(7), and 250.186(B). 

(C) 
Equipment Grounding Conductor. Where the messenger is used as an equipment grounding conductor, it shall comply with the requirements of 250.32(B), 


250.118, 250.184(B)(8), and 250.186(D). 
396.56 Conductor Splices and Taps. Conductor splices and taps made and insulated by approved methods shall be permitted in messenger-supported wiring. 
396.60 Grounding. The messenger shall be grounded as 
0 

required by 250.80 and 250.86 for enclosure grounding. 
I. General 
398.1 Scope. This article covers the use, installation, and construction specifications of open wiring on insulators. 
398.2 Definition. 
Open Wiring on Insulators. An exposed wiring method 

using cleats, knobs, tubes, and flexible tubing for the protection and support of single insulated conductors run in or on buildings. (_)
IT. Installation 
398.10 Uses Permitted. Open wiring on insulators shall be permitted only for industrial or agricultural establishments on systems of 600 volts, nominal, or less, as follows: 
( 1) 	Indoors or outdoors 
(2) 	
In wet or dry locations 

(3) 	
Where subject to corrosive vapors 

(4) 	
For services 


398.12 Uses Not Permitted. Open wiring on insulators 
shall not be installed where concealed by the building ( \ 
structure. \----- ) 

2013 California Electrical Code 

ARTICLE 398 -OPEN WIRING ON INSULATORS 
398.15 Exposed Work. 
(A) 
Dry Locations. In dry locations, where not exposed to physical damage, conductors shall be permitted to be separately enclosed in flexible nonmetallic tubing. The tubing shall be in continuous lengths not exceeding 4.5 m (15 ft) and secured to the surface by straps at intervals not exceeding 1.4 m ( 4Y2 ft). 

(B) 
Entering Spaces Subject to Dampness, Wetness, or Corrosive Vapors. Conductors entering or leaving locations subject to dampness, wetness, or corrosive vapors shall have drip loops formed on them and shall then pass upward and inward from the outside of the buildings, or from the damp, wet, or corrosive location, through noncombustible, nonabsorbent insulating tubes. 



\_ 
Informational Note: See 230.52 for individual conductors entering buildings or other structures. 
(C) 
Exposed to Physical Damage. Conductors within 2.1 m (7 ft) from the floor shall be considered exposed to physical damage. Where open conductors cross ceiling joists and wall studs and are exposed to physical damage, they shall be protected by one of the following methods: 

(1) 	
Guard strips not less than 25 mm (1 in.) nominal in thickness and at least as high as the insulating supports, placed on each side of and close to the wiring. 

(2) 	
A substantial running board at least 13 mm (Yl in.) thick in back of the conductors with side protections. Running boards shall extend at least 25 mm (1 in.) outside the conductors, but not more than 50 mm (2 in.), and the protecting sides shall be at least 50 mm (2 in.) high and at least 25 mm (1 in.), nominal, in thickness. 

(3) 	
Boxing made in accordance with 398.15(C)(1) or (C)(2) and furnished with a cover kept at least 25 mm (1 in.) away from the conductors within. Where protecting vertical conductors on side walls, the boxing shall be closed at the top and the holes through which the conductors pass shall be bushed. 

(
4) 	Rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, orelectrical metallic tubing. When installed in metal piping, the conductors shall be encased in .continuous lengths of approved flexible tubing. 


398.17 Through or Parallel to Framing Members. 
Open conductors shall be separated from contact with walls, floors, wood cross members, or partitions through which they pass by tubes or bushings of noncombustible, nonabsorbent insulating material. Where the bushing is shorter than the hole, a waterproof sleeve of noninductive material shall be inserted in the hole and an insulating bushing slipped into the sleeve at each end in such a manner as to keep the conductors absolutely out of contact with the sleeve. Each conductor shall be carried through a separate tube or sleeve. 
Informational Note: See 310.15(A)(3) for temperature 
limitation of conductors. 
2013 California Electrical Code 

398.19 Clearances. Open conductors shall be separated at least 50 mm (2 in.) from metal raceways, piping, or other conducting material, and from any exposed lighting, power, or signaling conductor, or shall be separated therefrom by a continuous and firmly fixed nonconductor in addition to the insulation of the conductor. Where any insulating tube is used, it shall be secured at the ends. Where practicable, conductors shall pass over rather than under any piping subject to leakage or accumulations of moisture. 
398.23 In Accessible Attics. Conductors in unfinished attics and roof spaces shall comply with 398.23(A) or (B). 
(A) 	Accessible by Stairway or Permanent Ladder. 
Conductors shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2.1 m (7 ft) above the floor or floor joists shall be protected by substantial running boards extending not less than 25 mm (1 in.) on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required for conductors installed along the sides of joists, studs, or rafters. 
(B) Not Accessible by Stairway or Permanent Ladder. 
Conductors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters. 
Exception: In buildings completed before the wiring is installed, in attic and roof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm (3ft), the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space. 
398.30 Securing and Supporting. 
(A) 
Conductor Sizes Smaller Than 8 A WG. Conductors smaller than 8 AWG shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows: 

(1) 	
Within 150 mm (6 in.) from a tap or splice 

(2) 	
Within 300 rilm (12 in.) of a dead-end connection to a lampholder or receptacle 

(3) 	
At intervals not exceeding 1.4 m (4Y2 ft) and at closer intervals sufficient to provide adequate support where likely to be disturbed 


(B) 
Conductor Sizes 8 A WG and Larger. Supports for conductors 8 A WG or larger installed across open spaces shall be permitted up to 4.5 m (15 ft) apart if r10ncombustible, nonabsorbent insulating spacers are used at least every 1.4 m ( 4Y2 ft) to maintain at least 65 mm (2Y2 in.) between conductors. 


ARTICLE 399 -OUTDOOR OVERHEAD CONDUCTORS OVER 600 VOLTS 
Where not likely to be disturbed in buildings of mill construction, 8 A WG and larger conductors shall be permitted to be run across open spaces if supported from each wood cross member on approved insulators maintaining 150 mm ( 6 in.) between conductors. 
(C) 
Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the system, conductors of sizes 250 kcmil and larger shall be permitted to be run across open spaces where supported at intervals up to 9.0 m (30 ft) apart. 

(D) 
Mounting of Conductor Supports. Where nails are used to mount knobs, they shall not be smaller than tenpenny. Where screws are used to mount knobs, or where nails or screws are used to mount cleats, they shall be of a length sufficient to penetrate the wood to a depth equal to at least one-half the height of the knob and the full thickness of the cleat. Cushion washers shall be used with nails. 

(E) 
Tie Wires. Conductors 8 A WG or larger and supported on solid knobs shall be securely tied thereto by tie wires having an insulation equivalent to that of the conductor. 


398.42 Devices. Surface-type snap switches shall be mounted in accordance with 404.1 O(A), and boxes shall not be required. Other type switches shall be installed in accordance with 404.4. 
III. Construction Specifications 
398.104 
Conductors. Conductors shall be of a type specified by Article 310. 

399.1 
Scope. This article covers the use and installation for outdoor overhead conductors over 600 volts, nominal. 


399.2 Definition. 
Outdoor Overhead Conductors. Single conductors, insulated, covered or bare, installed outdoors on support structures. 
399.10 Uses Permitted. Outdoor overhead conductors over 600 volts, nominal, shall be pern:\.itted only for systems rated over 600 volts, nominal, as follows: 
( 1) 	Outdoors 
(2) 	For service conductors, feeders, or branch circuits 
Informational Note: For additional information on outdoor overhead conductors over 600 volts, see ANSI/IEEE C2­2007, National Electrical Safety Code. 

399.12 Uses Not Permitted. Overhead conductors, over 600 volts, nominal shall not be permitted to be installed indoors. 
399.30 Support. 
(A) Conductors. Documentation of the engineered design by a licensed professional engineer engaged primarily in 
·

the design of such systems for the spacing between conductors shall be available upon request of the authority having jurisdiction and shall include consideration of the following: 
(1) 
Applied voltage 

(2) 	
Conductor size 

(3) 	
Distance between support structures 

(
4) 	Type of structure 

(5) 
Wind/ice loading 

(
6) 	Surge protection 

(B) 
Structures. Structures of wood, metal, concrete, or combinations of those materials, shall be provided for support of overhead conductors over 600 volts, nominal. Documentation of the engineered design by a licensed professional engineer engaged primarily in the design of such systems and the installation of each support structure shall be available upon request of the authority having jurisdiction and shall include consideration of the following: 

(1) 	
Soil conditions ()

(2) 	
Foundations and structure settings 

(3) 	
Weight of all supported conductors and equipment 

(4) 	
Weather loading and other conditions such as but not limited to ice, wind, temperature, and lightning 

(
5) 	Angle where change of direction occurs 

(6) 	
Spans between adjacent structures 

(7) 	
Effect of dead-end structures 

(8) 	
Strength of guys and guy anchors 

(9) 	
Structure size and material(s) 

(10) 
Hardware 

(C) 
Insulators. Insulators used to support conductors shall be rated for all of the following: 

(1) 
Applied phase-to-phase voltage 

(2) 	
Mechanical strength required for each individual installation 


('----)

(3) 	Impulse withstand BIL in accordance with Table 
490.24 
Informational Note: 399.30(A), (B), and (C) are not all­inclusive lists. 



CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES 

(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article () for state agency authority and building application.) 89 II 


ARTICLE 400 -FLEXIBLE CORDS AND CABLES 

() 
ARTICLE 404 -SWITCHES 
Adopting Agency 
OSHPD 
BSC 
SFM 
HCD 
DSA 
DPH 
X 
X
404.4 
X 


ARTICLE 406 -RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS 



2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 



CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 408 -SWITCHBOARDS AND PANELBOARDS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below  
Article ISection  

ARTICLE 409 -INDUSTRIAL CONTROL PANELS 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Entire Article  X  X  X X  X  X  X  X X  X  
Adopt Entire Article as amended sections listed Adopt only those sections that are listed below  
Article ISection  

Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Entire Article  X  X  X X  X  X  X  X X  X  
Adopt Entire Article as amended sections listed  
Adopt only those sections that are listed below  
Article ISection  

ARTICLE 410-LUMINAIRES LAMPHOLDERS, AND LAMPS 
ARTICLE 41 1 -LIGHTING SYSTEMS OPERATING AT 30 VOLTS OR LESS 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Entire Article Adopt Entire Article as amended sections listed Adopt only those sections that are listed below  X  X  X X  X  X  X  X X  X  
Article ISection  



ARTICLE 422 ·APPLIANCES 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss SS/CC  1  OSHPD 2 3 4  DPH  
Entire Article  X  X  X X  X X  X  X X X  
Adopt Entire Article as amended sections listed  
Adopt only those sections that are listed below  X XX  
Article ISection 422.10-422. 12 422.16  

\ 

2013 California Electrical Code 

CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES 
(J 

\. 
Adopting Agency 
Entire Article Adopt Entire Article as amended sections listed 

ARTICLE 424 -FIXED SPACE-HEATING EQUIPMENT  
BSC  SFM  HCD  DSA  OSHPD  
1  2  AC  ss  SS/CC  1  2  3  
X  X  X  X  X  X  X  X  X  

Adopt only those sections that are listed below Article ISection 

ARTICLE 426 -FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  
1  2  AC  ss  SS/CC  1  2  3  
Entire Article  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below Article I Section  

ARTICLE 427 -FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS 

DPH 
4 
X 
DPH 
4 
X 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Adopting Agency  BSC  SFM HCD  2  AC  DSA ss  SS/CC  1  OS2  HPD 3  4  DPH  
Entire Article  X  X X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below  
Article ISection  

ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2 AC  ss  SS/CC  1  2 3  4  
Entire Article  X  X  X  X  X  X  X  X X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below  
Article ISection  

2013 California Electrical Code 

CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES 
Adopting Agency 
Entire Article Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section 
ARTICLE 445 -GENERATORS 
BSC  SFM  HCD  DSA  
1  2  AC  ss  
X  X  X  X  X  

ARTICLE 450 -TRANSFORMERS AND TRANSFORMER VAULTS 
Adopting Agency 
Entire Article Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section 
450.23 

Adopting Agency 
Entire Article Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section 
BSC X  SFM X  HCD 1 2 X X  AC  DSA ss X  
X  X  

ARTICLE 455 -PHASE CONVERTERS 
SFM HCDBSC DSA 
1 2 AC 

ss 
X X X X 

ARTICLE 460 -CAPACITORS 
OSHPD  DPH  
SS/CC  1  2  3  4  
X  X  X  X  X  

SECONDARY 
OSHPD 
DPH 
1 
2
SS/CC 
3 
4 
X
X 
X 
X 
X 
OSHPD 
DPH 
1
SS/CC 
2 
3 
4 
X
X 
X 
X 
X 

Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Entire Article Adopt Entire Article as amended sections listed  X  X  X  X  X  X  X  X  X  
Adopt only those sections that are listed below Article I Section  

ARTICLE 470 -RESISTORS AND REACTORS 
Adopting Agency 
Adopt Entire Article Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section 
BSC 
X 
SFM HCD 
1 
2 
X 
X 

DSA  
AC  ss  SS/CC  
X  X  

OSHPD  DPH  
1  2  3  4  
X  X  X  X  

2013 California Electrical Code 
( 1 

CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 480 -STORAGE BATTERIES 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X X X X 
Adopt Entire Article as amended 
sections listed 
Adopt only those sections that are 
listed below 

Article I Section 

ARTICLE 490 -EQUIPMENT, OVER 600 VOLTS, NOMINAL 

0 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X X X X Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section 
0 

\ I )
'-___/ 
70-250.5 
2013 California Electrical Code 






2013 California Electrical Code 


ARTICLE 400 -FLEXIBLE CORDS AND CABLES 
()
'--...__/ 
Chapter 4 Equipment for General Use 
400.3 Suitability. Flexible cords and cables and their as­sociated fittings shall be suitable for the conditions of use and location. 
400A Types. Flexible cords and flexible cables shall con­
I. General 

form to the description in Table 400.4. Types of flexible 
400.1 Scope. This article covers general requirements, ap­cords and flexible cables other than those listed in the table plications, and construction specifications for flexible cords 
shall be the subject of special investigation. and flexible cables. 
400.2 Other Articles. Flexible cords and flexible cables shall comply with this article and with the applicable pro­visions of other articles of this Code. 
Table 400A Flexible Cords and Cables (See 400.4.) 

Trade Name Lamp cord Elevator cable Elevator cable Elevator cable  Type Letter C See Note 7. See Note 11. See Note 12. See Note 7. See Note 12. ETP See Note 7. See Note 12. ETI' See Note 7. See Note 12.  AWG 300 or600 300 or600  Number of Conduc­tors 2 or more 2 or more or more  Insulation  AWG or kcmil 18-16 14-10 20-16 14-12 12-10 8-2 20-16 14-12 12-10 8-2 20-16 14-12 12-10 8-2  mm 0.76 1.14 0.51 0.76 1.14 1.52 0.51 0.76 1.14 1.52 0.51 0.76 1.14 1.52  mils 30 45 20 30 4560 Cotton 20 30 4560 20 30 4560 Flexible  moisture­resistant. See Note 5. & 5. 5. Elevator lighting and control  

(Continues) 
2013 California Electrical Code 

Table 400A Continued 
Trade 
Name 

Electric

vehicle

cable 

Portable

power

cable 
Heater

cord 
Parallel

heater

cord 
Type 
Letter 

HPD 
HPN
See Note 8. 
600 
300 600 
300 600 
300 2000 2000 
300 300 
AWG 
or 
kcmil 
18-500
See Note 

13. 
18-12 
See Note 

13. 18-500
See Note 

13. 
18-12 
See Note 

13. 18-500
See Note 

13. 
18-12
See Note 

13. 12-500 
12-500 
18-12 
18-12 

ARTICLE 400 -FLEXIBLE CORDS AND CABLES 

____ /  
Number of Conduc­tors 2 or more plus plus.o.Ponalh?'bri data, slgnal1  Insulation with optional nylonSee Note 14.  AWG or kcmil 18-16 14-10 8-2 1-4/0250-500  mm 0.76 (0.51) 1.14 (0.76) 1.52 (1.14) 2.03 (1.52) 2.41 (1.90)  mils 30 (20) 45 (30) 60 (45) 80 (60) 95 (75) See Note 14.  Braid on Each Conduc­tor Optional  Outer Covering  charging  Use Wetlocations  0  
2 or more plus data, OP_calcables 2 or more plus groundingconductor(s ), plus optional commum­cations, and optical fiber cables  Thermoplasticelastomerwith optional nylonSee Note 14. .See 14.  18-12 18-16 14-10 8-2 1-4/0250-500 18-12 18-16 14-10 8-2 1-4/0250-500 18-12  0.76 (0.51) 0.76 (0.51) 1.14 (0.76) 1.52 (1.14) 2.03 (1.52) 2.41 (1.90) • 0.76 (0.51) 0.76 (0.51) 1.14 (0.76) 1.52 (1.14) 2.03 (1 .52) 2.41 (1.90) 0.76 (0.51)  30 (20) See Note 14. 30 (20) 45 (30) 60 (45) 80 (60) 95 (75) See Note 14 . 30 (20) See Note 14. 30 (20) Optional45 (30) 60 (45) 80 (60) 95 (75) See Note 14. 30 (20) See Note 14.  !: charging  WetLocations  Hard Hardusage  ()  
2-6 plus 3-6plusgroundingconductors and 1 g und check conductor 2, 3, or4 2 or3  thermoset  12-2 1-4/0250-500 12-2 1-4/0250-500 18-16 14-12 18-16 14  1.52 2.03 2.41 1.52 2.03 2.41 038 0.76  60 80 95 60 80 95 15 30  None  Oil-resistantthermoset Cotton orrayon thermoset  Portable and extra hard usage Portable Notheaters hardusagePortable Nothardusage  

400.4 

0 
Table 400.4 Continued 
0 
0 

(Continues) 


2013 California Electrical Code 



() 
Table 400A Continued 
() 
./\.______../\] 
ARTICLE 400 -FLEXIBLE CORDS AND CABLES 

Trade Name  TypeLetter  AWG or kcmil  Number of Conduc­tors Insulation  AWG or kcmil  nun  mils  Braid on Each Conduc-Outer tor Covering  Use  
Hardservicecord  soSee Note 6. sowSee Note 6. See Note 15. sooSee Note 6. soowSee Note 6. See Note 15.  600 18-2 600 600 600  2 or more thermoset  18-16 14-108-2  0.76 1.14 1.52  30 4560  None Oil-resistantthermoset  Pendant or :Jons Extraportable Damp and :=Jons Damp and :tions  
All parallel cord  SP-1 SP-2 SP-3  300 20-18 300 18-16 300 18-10  2or3  20-18 18-16 18-16 141210  0.76 1.14 152 2.032.412.80  30 45 608095110  None None  Pendant or .a:ns Notportable hard usage and as permitted in  
Allelastomer(thermo­plastic)parallel cord  SPE-1See Note 8. SPE-2See Note 8. SPE-3See Note 8.  300 20-18 300 18-16 300 18-10  2 or 3  20-18 18-16 18-16 141210  0.76 1.14 1.52 2.032.412.80  30 45 608095110  None  Pendant or .a:ns Notportable Hard usage  
422.16(B)  
All plasticparallel cord  SPT­1 SPT-1W See Note 15. SPT-2 SPT-2WSee Note 15. SPT-3  300 20-18 300 300 18-16 300 300 18-10  2 or 3 Thermoplastic or 3 2 2or 3  20-18 18-16 18-16 141210  0.76 1.14 1.52 2.032.412.80  30 45 608095110  None None  Pendant or !portable usage and Damp and wetlocations Refriger-Damp !ators, locations room airconditioners, and as permitted422.16(B)in  

(Continues) 

2013 California Electrical Code 70-255 
ARTICLE 400 -FLEXIBLE CORDS AND CABLES 
Table 400A Continued 
NumberAWG of Trade or Conduc-
Type

Name Letter kcmil tors Insulation 
() 
Braid 
'

AWG on Each or Conduc-Outer kcmll mm mils tor Covering Use 
Range, SRD 300 10-4 3 or 4 
10-4 1.14 

dryer 
None Thermoset 
.a:fons 
Ranges,dryers

cable Hard service cord Vacuum cleaner cord  SRDE SRDT ST See Note 6. see Note 6. see Note 15. seesee Note 6. Note 15. see Note 6.  300 300 600 600 600 600 600 600 300 300 300  10-4 10-4 18-2 18-16  3 or 4 3 or 4 2 or more or 3  
SVEOO  300  
Parallel tinsel cord  svoo SVT SVTO SVTOO See Note 4.  300 300 300 300 300 300  27  

Thermoplastic
elastomer 
Thermoplastic 
Oil-resistant thermoplastic 
Thermoset 
Thermoplasticelastomer 
Oil-resistant 
thermoplasticelastomer 
Thermoset 
Oil-resistant thermoset 
Thermoplastic 
Thermoplastic 
Oil-resistant 
Thermoplastic 
None 	Thermoplasticelastomer 
None 

18-16 0.76 30 None Pendant or Extra 14-10 1.14 45 portable hard 8-2 152 60 usage 
18-16 0.38 15 None or portable 
thermoset 
thermoset 

27 	0.76 30 Damp
locstions 

usage 

ARTICLE 400 -FLEXffiLE CORDS AND CABLES 
Table 400A Continued 

AWG  Number of  AWG  
Trade Name  Conduc­tors  Insulation  or kcmll  mils  
Jacketed  27  0.38  15  
tinsel  
cord  
Portable  2000  12-500  1-6  12-2  1.52  60  
power­cable  501-1000 1  1-4/0250-500  2.03 2.41  80 95  
2.80  110  

Notes: 
1See Note 10. 
:zne required outer covering on some single-conductor cables may be integral with the insulation. 
3 All types listed in Table 400.4 shall have individual conductors twisted together except for Types HPN, SP-1, SP-2 , SP-3 , SPE-1, SPE-2, SPE-3 , 
SPT-1, SPT-2, SPT-3, TPT,NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, and three-conductor parallel versions of SRD, SRDE, and 
SRDT. 
1'ypes TPT and TST shall be permitted in lengths not exceeding 2.5 m (8 ft) where attached directly, or by means of a special type of plug, to a 
portable appliance rated at 50 watts or less and of such nature that extreme flexibility of the cord is essential. 
5Rubber-filled or varnished cambric tapes shall be permitted as a substitute for the inner braids. 

.Types G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SO, SOO, ST, STO, STOO, PPE, and W shall be permitted for use on theater stages, in 
garages, and elsewhere where flexible cords are permitted by this Code. 
7Elevator traveling cables for operating control and signal circuits shall contain nonmetallic fillers as necessary to maintain concentricity. Cables 
shall have steel supporting members as required for suspension by 620 ;41. In locations subject to excessive moisture or corrosive vapors or gases, 
supporting members of other materials shall be permitted. Wbere steel supporting members are used, they shall run straight through the center of 
the cable assembly and shall not be cabled with the copper strands of any conductor. 

In addition to conductors used for control and signaling circuits , TYpes E, EO , ETP, and ETT elevator cables shall be permitted to incorporate in the construction one or more 20 AWG telephone conductor pairs, one or more coaxial cables , or one or more optical fibers. The 20 AWG conductor pairs shall be permitted to be covered with suitable shielding for telephone , audio , or higher frequency communications circuits ; the coaxial cables .consist of a center conductor, insulation, and shield for use in video or other radio frequency communications circuits . The optical fiber shall be suitably covered with flame-retardant thermoplastic . The insulation of the conductors shall be rubber or thermoplastic of thickness not less than specified for the other conductors of the particular type of cable. Metallic shields shall have their own protective covering. Wbere used, these components shall be permitted to be incorporated in any layer of the cable assembly but shall not run straight through the center. 8The third conductor in TYpe HPN shall be used as an equipment grounding conductor only. The insulation of the equipment grounding conductor for TYpes SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, NISPT-1, NISPT-2, NISPE-1, and NISPE-2 shall be permitted to be thermoset polymer. 9The individual conductors of all cords, except those of heat-resistant cords, shall have a thermoset or thermoplastic insulation, except that the equipment grounding conductor where used shall be in accordance with 400.23(8). 1ere the voltage between any two conductors exceeds 300, but does not exceed 600, flexible cord of 10 AWG and smaller shall have thermoset or thermoplastic insulation on the individual conductors at least 1.14 mm (45 mils) in thickness, unless TYpe S, SE, SEQ, SEOO, SO, SOO, ST, STO , or STOO cord is used. 111nsulations and outer coverings that meet the requirements as flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke after the code type designation. 12Elevator cables in sizes 20 AWG through 14 AWG are rated 300 volts, and sizes 10 through 2 are rated 600 volts. 12 AWG is rated 300 volts with a 0.76-mm (30-mil) insulation thickness and 600 volts with a 1.14-mm (45-rnil) insulation thickness. 13Conductor size for TYPes EV, EVJ, EVE, EVJE, EVT, and EVJT cables apply to nonpower-limited circuits only. Conductors of power-limited (data, signal, or communications) circuits may extend beyond the stated AWG size range. Allconductors shall be insulated for the same cable voltage rating . 14Insulation thickness for TYpes EV, EVJ, EVEJE, EVT, and EVJT cables of nylon construction is indicated in parentheses. 15 Cords that comply with the requirements for outdoor cords and are so listed shall be permitted to be designated as weather and water resistant with the suffix "W'' after the code type designation. Cords with the "W" suffix are suitable for use in wet location.&.llllllllllllll!ll 
ARTICLE 400 -FLEXffiLE CORDS AND CABLES 
400.5 Ampacities for Flexible Cords and Cables. 
(A) Ampacity Tables. Table the allowable ampacities, and Table provides the ampacities for flexible cords and cables with not more than three current-carrying conductors. These tables shall be used in conjunction with applicable end-use product standards to ensure selection of the proper size and type. Where cords are used in ambient temperatures ­30°C the temperature correction factors from Table 310 that correspond to the temperature rating of the cord shall be applied to the ampacity in Table 400.5. Where the number of current-carrying conductors exceeds three, the allowable ampacity or the ampacity of each conductor shall be reduced from the 3­conductor rating as shown in Table 400.5­
(B) Ultimate Insulation Temperature. Inno case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the limiting temperature of the conductors is exceeded. 
Table 400.5(A) Allowable Ampacity for Flexible Cords and Cables [Based on Ambient Temperature of 30°C (86°F). See 400.13 and Table 400.4.] 
-
-

Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, 

SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO 
Thermoplastic Types ET, ETLB, ETP, ETT, SE, SEW, SEO, SEOW, 
SEOOW, SJE, SJEW, SJEO, SJEOW, SJEOOW, SJT, SJTW,SJTO, 
SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, 

Thermoplastic Types HPD, HPN, SPT-2, SPT-2W, SPT-3, ST, SRDE, SRDT, STO, STOW, STOO, HSJ, HSJO, HSJOO 

Size (AWG) 
Types TPT, TST STOOW, SVE, SVEO, SVT, SVTO, SVTOO 

A+ s 
0.5 + 
-

-

20 
***5** 
18 

7 10 10 
17 

9 12 13 
15 

12 16 17 
15 

12 16 17 
14 

15 18 20 
12 

20 25 30 
-

10 

25 30 
8 
40 
6 
55 
4 

60 70 
2 

80 *Tinsel cord. **Elevator cables only. ***7 amperes for elevator cables only; 2 amperes for other types. 
+The allowable currents under Column A apply to 3-conductor cords and other multiconductor cords connected to utilization equipment so that only 3 conductors are current-carrying. The allowable currents under Column B apply to 2-conductor cords and other multiconductor cords connected to utilization equipment so that only 2 conductors are current carrying. 
ARTICLE 400 -FLEXIBLE CORDS AND CABLES 
Table 400.5(B) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W. [Based on Ambient Temperature of 30°C (86°F). 
(J 
See Table 400.4.] 
, 
60°C (140°F) 75°C (167°F) 	90°C (194°F) 
Size (AWG 

or kcmil) I 1 3 I 1 3 	I 2 3 
D E 	F D E F D E F 
0 
12  31  26  37  31  42  35  
10  44  37  52  43  59  49  
8  60  55  48  70  65  57  80  74  65  
6  80  72  63  95  88  77  105  99  87  
4  105  96  84  125  11 5  101  140  130  114  
3  120  11 3  99  145  135  11 8  165  152  133  
2  140  128  112  170  152  133  190  174  152  
165  150  131  195  178  156  220  202  177  
1/0  195  173  151  230  207  181  260  234  205  
2/0  225  199  174  265  238  208  300  271  237  
3/0  260  230  201  310  275  241  350  313  274  
4/0  300  265  232  360  317  277  405  361  316  
250  340  296  259  405  354  310  455  402  352  
300  375  330  289  445  395  346  505  449  393  
350  420  363  318  505  435  381  570  495  433  
400  455  392  343  545  469  410  615  535  468  
500  515  448  392  620  537  470  700  613  536  
600  575  690  780  
700  630  755  855  
750  655  785  885  
800  680  815  920  
900  730  870  985  
1000  780  935  1055  

0 I 
The ampacities under subheading D shall be permitted for single-conductor Types SC, SCE, SCT, PPE, and W cable only where the individual conductors 
are not installed in raceways and are not in physical contact with each other except in lengths not to exceed 600 mm (24 in.) where passing through the wall 
of an enclosure. 
2 

The ampacities under subheading E apply to two-conductor cables and other multiconductor cables connected to utilization equipment so that only two conductors are current carrying. 
3 

The ampacities under subheading F apply to three-conductor cables and other multiconductor cables connected to utilization equipment so that only three conductors are current carrying. 
Table 400.5 Adjustment Factors for More Than Three 
Conductors in a Flexible Cord or Cable 

Percent of Value in Tables 
Number of Conductors 

400.5(A) and 400.5(B) 

(-----. 	400.6 Markings.
4-6 	80

\ 
___) 	7-9 70 (A) Standard Markings. Flexible cords and cables shall 10-20 50 
be marked by means of a printed tag attached to the coil 21-30 45 reel or carton. The tag shall contain the information 31-40 40 
required in 310.•(A). Types S, SC, SCE, SCT, SE, 
41 and above 	35 
SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, and STOOW flexible cords and G, G-GC, PPE, and W flexible cables shall be durably marked on the surface at intervals not exceeding 610 mm (24 in.) with the type designation, size, and number of conductors. 
2013 California Electrical Code 

ARTICLE 402 -FIXTURES WIRES 
(B) Optional Markings. Flexible cords and cable types listed in Table 400.4 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth. 
400.7 Uses Permitted. 
(A) 
Uses. Flexible cords and cables shall be used only for the following: 

(1) 	
Pendants 

(2) 	
Wiring of luminaires 

(3) 	
Connection of portable luminaires, portable and mobile signs, or appliances 

(4) 	
Elevator cables 

(5) 	
Wiring of cranes and hoists 

(6) 	
Connection of utilization equipment to facilitate frequent interchange 

(7) 	
Prevention of the transmission of noise or vibration 

(8) 	
Appliances where the fastening means and mechanical connections are specifically designed to permit ready removal for maintenance and repair, and the appliance is intended or identified for flexible cord connection 

(9) 	
Connection of moving parts 


(1 0) Where specifically permitted elsewhere in this Code 
(B) Attachment Plugs. Where used as permitted in 400.7(A)(3), (A)(6), and (A)(8), each flexible cord shall be equipped with an attachment plug and shall be energized from a receptacle outlet or cord connector body. 
Exception: As permitted in 368.56. 
400.8 Uses Not Permitted. Unless specifically permitted in 400.7, flexible cords and cables shall not be used for the following: 
( 1) 	As a substitute for the fixed wiring of a structure 
(2) 	
Where run through holes in walls, structural ceilings, suspended ceilings, dropped ceilings, or floors 

(3) 	
Where run through doorways, windows, or similar openings 

(4) 	
Where attached to building surfaces 


Exception to (4): Flexible cord and cable shall be permitted to be attached to building surfaces in accordance 
with the provisions of 368.56(B) 
(
5) 	Where concealed by walls, floors, or ceilings or located above suspended or dropped ceilings 

(
6) 	Where installed in raceways, except as otherwise permitted in this Code 

(7) 	
Where subject to physical damage 


400.9 Splices. Flexible cord shall be used only in continuous lengths without splice or tap where initially installed in applications permitted by 400.7(A). The repair of hard-service cord and junior hard-service cord (see Trade Name column in Table 400.4) 14 AWG and larger shall be permitted if conductors are spliced in accordance with 110.14(B) and the completed splice retains the insulation, outer sheath properties, and usage characteristics of the cord being spliced. 
0 

400.10 Pull at Joints and Terminals. Flexible cords and cables shall be connected to devices and to fittings so that tension is not transmitted to joints or terminals. 
Exception: Listed portable single-pole devices that are intended to accommodate such tension at their terminals shall be permitted to be used with single-conductor ()
flexible cable. 
Informational Note: Some methods of preventing pull 
on a cord from being transmitted to joints or terminals 
are knotting the cord, winding with tape, and fittings 
designed for the purpose. 

400.11 In Show Windows and Showcases. Flexible cords used in show windows and showcases shall be Types S, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, or STOOW. 
Exception No. 1: For the wiring of chain-supported 
0

luminaires. Exception No. 2: As supply cords for portable luminaires and other merchandise being displayed or exhibited 
400.13 Overcurrent Protection. Flexible cords not smaller than 18 AWG, and tinsel cords or cords having equivalent characteristics of smaller size approved for use with specific shall be considered as protected against overcurrent 240.5. 
400.14 Protection from Damage. Flexible cords and 
cables shall be protected by bushings or fittings where 
passing through holes in covers, outlet boxes, or similar 
enclosures. 

In industrial establishments where the conditions of 
maintenance and supervision ensure that only qualified 
persons service the installation, flexible cords and cables 
shall be permitted to be installed in aboveground 
raceways that are no longer than 15 m (50 ft) to protect 
the flexible cord or cable from physical damage. Where 

more than three current-carrying conductors are installed 
within the raceway, the allowable shall be 
reduced in accordance with Table 400.5 

ll. Construction Specifications 
400.20 Labels. Flexible cords shall be examined and 
tested at the factory and labeled before shipment. 

2013 California Electrical Code 


ARTICLE 400 -FLEXIBLE CORDS AND CABLES 
400.34 

0 

(B) Nominal Insulation Thickness. The nominal thickness of insulation for conductors of flexible cords and cables shall not be less than specified in Table 400.4. 
400.22 Grounded-Conductor Identification. One conductor of flexible cords that is intended to be used as a grounded circuit conductor shall have a continuous marker that readily distinguishes it from the other conductor or conductors. The identification shall consist of one of the methods indicated in 400.22(A) through (F). 
(A) 
Colored Braid. A braid finished to show a white or gray color and the braid on the other conductor or conductors finished to show a readily distinguishable solid color or colors. 

(B) 
Tracer in Braid. A tracer in a braid of any color contrasting with that of the braid and no tracer in the braid of the other conductor or conductors. No tracer shall be used in the braid of any conductor of a flexible cord that contains a conductor having a braid finished to show white or gray. 


Exception: In the case of Types C and PD and cords having the braids on the individual conductors finished to show white or gray. In such cords, the identifying marker 

\..._ 
shall be permitted to consist of the solid white or gray 
finish on one conductor, provided there is a colored tracer in the braid of each other conductor. 
(C) Colored Insulation. A white or gray insulation on one conductor and insulation of a readily distinguishable color or colors on the other conductor or conductors for cords having no braids on the individual conductors. 
For jacketed cords furnished with appliances, one conductor having its insulation colored light blue, with the other conductors having their insulation of a readily distinguishable color other than white or gray. 
Exception: Cords that have insulation on the individual conductors integral with the jacket. 
The insulation shall be permitted to be covered with an outer finish to provide the desired color. 
(D) 
Colored Separator. A white or gray separator on one conductor and a separator of a readily distinguishable solid color on the other conductor or conductors of cords having insulation on the individual conductors integral with the jacket. 

(E) 
Tinned Conductors. One conductor having the individual strands tinned and the other conductor or conductors having the individual strands untinned for cords having insulation on the individual conductors integral with the jacket. 


2013 California Electrical Code 

(F) Surface Marking. One or more ridges, grooves, or white stripes located on the exterior of the cord so as to identify one conductor for cords having insulation on the individual conductors integral with the jacket. 
·

400.23 Equipment Grounding Conductor Identification. 
A conductor intended to be used as an equipment grounding conductor shall have a continuous identifying marker readily distinguishing it from the other conductor or conductors. Conductors having a continuous green color or a continuous green color with one or more yellow stripes shall not be used for other than equipment grounding conductors. The identifying marker shall consist of one of the methods in 400.23(A) or (B). 
(A) 
Colored Braid. A braid finished to show a continuous green color or a continuous green color with one or more yellow stripes. 

(B) 
Colored Insulation or Covering. For cords having no braids on the individual conductors, an insulation of a continuous green color or a continuous green color with one or more yellow stripes. 


400.24 Attachment Plugs. Where a flexible cord is provided with an equipment grounding conductor and equipped with an attachment plug, the attachment plug shall comply with 250.138(A) and (B). 
III. Portable Cables Over 600 Volts, Nominal 
400.30 Scope. Part III applies to multiconductor portable cables used to connect mobile equipment and machinery. 
400.31 Construction. 


(A) Conductors. The conductors shall be 12 A WG copper or larger and shall employ flexible stranding. 

(B) Equipment Grounding Conductor(s). An 
equipment grounding conductor(s) shall be provided. The total area shall not be less than that of the size of the equipment grounding conductor required in 250.122. 
400.32 Shielding. All shields shall be connected to an equipment grounding conductor. 
400.33 Equipment Grounding Conductors. Equipment grounding conductors shall be connected in accordance with Parts VI and VII of Article 250. 
400.34 Minimum Bending Radii. The minimum bending radii for portable cables during installation and handling in service shall be adequate to prevent damage to the cable. 

70-261 


ARTICLE 402 -FIXTURES WIRES 
400.35 Fittings. Connectors used to connect lengths of Informational Note: For application in luminaires, see cable in a run shall be of a type that locks firmly together. Article 410. Provisions shall be made to prevent opening or closing 
402.3 Types. Fixture wires shall be of a type listed in these connectors while energized. Suitable means shall be 
Table 402.3, and they shall comply with all requirements 
used to eliminate tension at connectors and terminations. 
of that table. The fixture wires listed in Table 402.3 are all 
suitable for service at 600 volts, nominal, unless not contain splices unless the splices are of the permanent 
400.36 Splices and Terminations. Portable cables shall 
otherwise specified. molded, vulcanized types in accordance with 110.14(B). 
Informational Note: Thermoplastic insulation mayTerminations on portable cables rated over 600 volts, stiffen at temperatures colder than -10°C (+14°F), nominal, shall be accessible only to authorized and requiring that care be exercised during installation at qualified personnel. such temperatures. Thermoplastic insulation may also be deformed at normal temperatures where subjected to pressure, requiring that care be exercised duringinstallation and at points of support. 
()

402.5 Allowable Ampacities for Fixture Wires. The allowable ampacity of fixture wire shall be as specified in 
Table 402.5. construction specifications for fixture wires. 
402.1 Scope. This article covers general requirements and 
No conductor shall be used under such conditions that its operating temperature exceeds the temperature 402.2 Other Articles. Fixture wires shall comply with 
this article and also with the other articles of this Code. 
Table 402.3 Fixture Wires 
Type  
Name  Letter  
Heat-resistant  FFH-2  
rubber-covered  
fixture wire ­ 
flexible stranding  

ECTFE -solid or 
HF 7-strand 

ECTFE -flexible 
HFF stranding 

Tape insulated 
KF-1 fixture wire ­solid or 7-strand 
KF-2 

Tape insulated 
KFF-1 fixture wire ­flexible stranding 
KFF-2 

specified in Table 	402.3 for the type of insulation
applicable provisions of 

involved. 
Informational Note: See 310.15(A)(3) for temperature
limitation of conductors. 

Thickness of Insulation  
Insulation Heat-resistant rubber Cross-linked syntheticpolymer  AWG 18-16 18-16  mm 0.76 0.76  mils 30 30  
Ethylenechlorotri­fluoroethylene Ethylenechlorotriflu­oroethylene  18-14 18-14  0.38 0.38  15 15  
Aromatic polyimide tape  18-10  0.14  5.5  
Aromatic polyimide tape  18-10  0.21  8.4  
Aromatic polyimide tape  18-10  0.14  5.5  
Aromatic polyimide tape  18-10  0.21  8.4  

Maximum 
Outer Operating Application 
Covering Temperature Provisions 

Nonmetallic 75°C Fixture wiring covering 
167°F 
None 	150°C Fixture wiring 302°F 
None 	150°C Fixture wiring 302°F 
0 
None 200°C Fixture wiring ­limited to 300 
392°F 
volts None 2oooc Fixture wiring 392°F None 2oooc Fixture wiring ­limited to 300 
392°F 
volts None 2oooc Fixture wiring 392°F 

-·-·-·--·· 

ARTICLE 402 -FIXTURES WIRES 
402.5 
Table 402.3 Continued 

0 

0 

0 

Name  Type Letter  Insulation  Thickness of Insulation AWG mm  mils  Outer Covering  Maximum Operating Temperature  Application Provisions  
Perfluoro-alkoxy -solid or 7­strand (nickel or nickel-coated copper) Perfluoro-alkoxy -flexible stranding  PAF PAFF  Perfluoro­alkoxy Perfluoro­alkoxy  18-14 0.5 1 18-14 0.51  20 20  None None  250°C 482°F 150°C 302°F  Fixture wiring (nickel or nickel-coated copper) Fixture wiring  
Fluorinated ethylenepropylene fixture wire -solid or 7-strand Fluorinated ethylenepropylene fixture wire -flexible stranding Fluorinated ethylenepropylene fixture wire -solid or 7-strand  PF PFF PGF  Fluorinated ethylenepropylene Fluorinated ethylenepropylene Fluorinated ethylenepropylene  18-14 0.5 1 18-14 0.5 1 18-14 0.36  20 20 14  None None Glass braid  200°C 392°F 150°C 302°F 200°C 392°F  Fixture wiring Fixture wiring Fixture wiring  
Fluorinated ethylenepropylene fixture wire -flexible stranding  PGFF  Fluorinated ethylenepropylene  18-14 0.36  14  Glass braid  150°C 302°F  Fixture wiring  
Extruded polytetraflu­oroethylene ­solid or 7-strand (nickel or nickel-coated copper)  PTF  Extruded polytetraflu­oroethylene  18-14 0.5 1  20  None  250°C 482°F  Fixture wiring (nickel or nickel-coated copper)  

() 

/\
(___) 
(_) 

2013 California Electrical Code 

ARTICLE 402 -FIXTURES WIRES 
Table 402.3 Continued 

Name Extruded polytetraflu­oroethylene ­flexible stranding 26-36 (AWG  Type Letter PTFF  Insulation Extruded polytetraflu­oroethylene  Thickness of Insulation AWG mm 18-14 0.51  mils 20  Outer Covering None  Maximum Operating Temperature 150°C 302°F  Application Provisions Fixture wiring (silver or nickel-coated copper)  
silver or nickel-coated copper) Heat-resistant rubber-covered fixture wire ­solid or 7-strand Heat-resistant cross-linked syntheticpolymer-insu­lated fixturewire  RFH-1 RFH-2 RFHH-2* RFHH-3 *  Heat-resistant rubber Heat-resistant rubber Cross-linked syntheticpolymer Cross-linked syntheticpolymer  18 0.38 18-16 0.76 18-16 0.76 18-16 1.14  15 30 30 45  Nonmetallic covering None or non­metallic covering None or non­metallic covering  75°C 167°F 75°C 167°F 90°C 194°F  Fixture wiring ­limited to 300 volts Fixture wiring Fixture wiring ­ 
-solid or 7­strand Silicone insulated fixture wire ­solid or 1-strand  SF-1 SF-2  Silicone rubber Silicone rubber  18 0.38 · 18-12 0.76 10 1.14  15 30 45  Nonmetallic covering Nonmetallic covering  2oooc 392°F 2oooc 392°F  Fixture wiring ­limited to 300 volts Fixture wiring  
Silicone insulated fixture wire ­flexible stranding  SFF-1 SFF-2  Silicone rubber Silicone rubber  18 0.38 18-12 0.76 10 1.14  15 30 45  Nonmetallic covering Nonmetallic covering  150°C 302°F 150°C 302°F  Fixture wiring ­limited to 300 volts Fixture wiring  
Thermoplasticcovered fixture  TF*  Thermo-plastic  18-16 0.76  30  None  60°C 140°F  Fixture wiring  
wire -solid or  
7-strand  
Thermoplasticcovered fixture  TFF*  Thermo-plastic  18-16 0.76  30  None  60°C 140°F  Fixture wiring  
wire -flexible stranding  

C] 

0 

0 

. \
\____) 
(\,_)\ 

Table 402.3 Continued 

() 
0 

0 

ARTICLE 402 -FIXTURES WIRES 

Name Heat-resistantthermo-plastic covered fixture wire -solid or 7-strand Heat-resistantthermo-plastic covered fixture wire -flexible stranded Cross-linked polyolefininsulated fixture wire -solid or 7-strand  Type Letter TFN* TFFN* XF*  Insulation Thermo-plastic Thermoplastic Cross-linkedpolyolefm  Thickness of Insulation AWG mm 18-16 0.38 18-16 0.38 18-14 0.76 12-10 1.14  mils 15 15 30 45  Outer Covering Nylon-jacketed or equivalent Nylon-jacketed or equivalent None  Maximum Operating Temperature 90°C 194°F 90°C 194°F 150°C 302°F  Application Provisions Fixture wiring Fixture wiring Fixture wiring ­limited to 300 volts  
Cross-linked polyolefininsulated fixture wire -flexible stranded  XFF*  Cross-linkedpolyolefin  18-14 0.76 12-10 1.14  30 45  None  150°C 302°F  Fixture wiring -limited to 300 volts  
Modified ETFE ­solid or 7-strand  ZF  Modifiedethylenetetrafluoro­ethylene  18-14 0.38  15  None  150°C 302°F  Fixture wiring  
Flexible stranding  ZFF  Modifiedethylenetetrafluoro­ethylene  18-14 0.38  15  None  150°C 302°F  Fixture wiring  
High temp. modified ETFE -solid or 7­strand  ZHF  Modifiedethylenetetrafluoro­ethylene  18-14 0.38  15  None  200°C 392°F  Fixture wiring  

*Insulations and outer coverings that meet the requirements of flame retardant, limited smoke, and are so listed shall be permitted to be marked for limited smoke after the Code type designation. 
(_) 
(_J 
2013 California Electrical Code 

ARTICLE 404 -SWITCHES 
402.6 


Table 402.5 Allowable Ampacity for Fixture Wires 
Size (AWG)  Allowable Ampacity  
18  6  
16  8  
14  17  
12  23  
10  28  

402.6 Minimum Size. Fixture wires shall not be smaller than 18 AWG. 
402.7 Number of Conductors in Conduit or Tubing. 
The number of fixture wires permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table 1, Chapter 9. 
402.8 Grounded Conductor Identification. Fixture wires that are intended to be used as grounded conductors shall be identified by one or more continuous white stripes on other than green insulation or by the means described in 400.22(A) through (E). 
402.9 Marking. 
(A) 
Method of Marking. Thermoplastic insulated fixture wire shall be durably marked on the surface at intervals not exceeding 610 mm (24 in.). All other fixture wire shall be marked by means of a printed tag attached to the coil, reel, or carton. 

(B) 
Optional Marking. Fixture wire types listed in Table 


402.3 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth. 
402.10 Uses Permitted. Fixture wires shall be permitted 
(1) for installation in luminaires and in similar equipment where enclosed or protected and not subject to bending or twisting in use, or (2) for connecting luminaires to the branch-circuit conductors supplying the luminaires. 
402.11 Uses Not Permitted. Fixture wires shall not be used as branch-circuit conductors except as permitted elsewhere in B Code. 
402.12 Overcurrent Protection. Overcurrent protection for fixture wires shall be as specified in 240.5. 

ir:J 
N

ote: For applications listed in Section 1.9.1 of the c California Building Code, regulated by the Division of the A 
c

State Architect-Access Compliance see California Code of Regulations, Title 24, Part 2 (California Building Code), California Chapter 1 (Division 1 California Administration) under authority cited by Government 
c Code Section 4450 and in reference cited by Government A Code Sections 4450, through 4461, 12955.1 and Health c and Safety Code Sections 18949.1, 19952 through 19959. A 
I. Installation 
C)

404.1 Scope. 
switches, 
404.2 Switch Connections. 
(A) Three-Way and Four-Way Switches. Three-way and four-way switches shall be wired so that all switching is done only in the ungrounded circuit conductor. Where in metal raceways or metal-armored cables, wiring between switches and outlets shall be in accordance with 300.20(A). 
Exception: Switch loops shall not require a grounded conductor. 
(B) Grounded Conductors. Switches or circuit breakers 
0

shall not disconnect the grounded conductor of a circuit. 
Exception: A switch or circuit breaker shall be permitted to disconnect a grounded circuit conductor where all circuit conductors are disconnected simultaneously, or where the device is arranged so that the grounded conductor cannot be disconnected until all the ungrounded conductors of the circuit have been disconnected 

2013 California Electrical Code 

ARTICLE 404 -SWITCHES 
0 
404.3 Enclosure. 
(A) General Switches and circuit breakers shall be of the externally operable type mounted in an enclosure listed for the intended use. The minimum wire-bending space at terminals and minimum gutter space provided in switch enclosures shall be as required in 312.6. 
Exception No. 1: Pendant-and surface-type snap switches and knife switches mounted on an open-face switchboard or pane/board shall be permitted without enclosures. 
Exception No. 2: Switches and circuit breakers installed in accordance with 110.27(A}(1), (A)(2), (A)(3), or (A)(4) shall be permitted without enclosures. 
(B) Used as a Raceway. Enclosures shall not be used as junction boxes, auxiliary gutters, orraceways for conductors feeding through or tapping off to other switches or overcurrent devices, unless the enclosure complies with 312.8. 
404.4 Damp or Wet Locations. 
A switch or circuit be enclosed in a weatherproof enclosure orcabinet that shall comply with 
312.2. 
A flush-
weatherproof cover. 
Switches shall not 
be installed or shower spaces unless installed as 
part of a listed tub or shower assembly. 

C [OSHPD 1, 2 & 4] Switches that are not part of a listed tub or A shower assembly shall not be installed within shower rooms or C stalls, or be accessible from within those areas. Switches shall A not be installed within 5 feet (1.52m) of the perimeter of 
C 
bathtubs or shower stalls. 

A 
404.5 Time Switches, Flashers, and Simllar Devices. 
Time switches, flashers, and similar devices shall be of the enclosed type or shall be mounted in cabinets or boxes or equipment enclosures. Energized parts shall be barriered to prevent operator exposure when making manual adjustments or switching. 
Exception: Devices mounted so they are accessible only to qualified persons shall be permitted without barriers, provided they are located within an enclosure such that any energized parts within 152 mm (6.0 in.) of the manual adjustment or switch are covered by suitable barriers. 
404.6 Position and Connection of Switches. 
(A) Single-Throw Knife Switches. Single-throw knife switches shall be placed so that gravity will not tend to close 

' j'-_./ 
2013 California Electrical Code 

them. Single-throw knife switches, approved for use in the inverted position, shall be provided with an integral mechanical means that ensures that the blades remain in the open position when so set. 
(B) 
Double-Throw Knife Switches. Double-throw knife switches shall be permitted to be mounted so that the throw is either vertical or horizontal. Where the throw is vertical, integral mechanical means shall be provided to hold the blades in the open position when so set. 

(C) 
Connection of Switches. Single-throw knife switches and switches with butt contacts shall be connected such that their blades are de-energized when the switch is in the open position. Bolted pressure contact switches shall have barriers that prevent inadvertent contact with energized blades. Single­throw knife switches, bolted pressure contact switches, molded case switches, switches with butt contacts, and circuit breakers used as switches shall be connected so that the tenninals supplying the load are de-energized when the switch is in the open position. 


Exception: The blades and terminals supplying the load of a switch shall be permitted to be energized when the switch is in the open position where the switch is connected to circuits or equipment inherently capable of providing a baclifeed source of power. For such installations, a permanent sign shall be installed on the switch enclosUre or immediately adjacent to open switches with the following words or equivalent: 
WARNING -LOAD SIDE TERMINALS MAY BE ENERGIZED BY BACKFEED. 
404.7 Indicating. General-use and motor -circuit switches, circuit breakers, and molded case switches, where mounted in an enclosure as described in 404.3, shall clearly indicate whether they are in the open (oft) orclosed (on) position. 
Where these switch or circuit breaker handles are operated vertically rather than rotationally or horizontally, the up position of the handle shall be the (on) position. 
Exception No. 1: Vertically operated double-throw switches shall be permitted to be in the closed (on) position with the handle in either the up or down position. 
Exception No. 2: On 'busway installations, tap switches employing a center-pivoting handle shall be permitted to be open or closed with either end of the handle in the up or down position. The switch position shall be clearly indicating and shall be visible from the floor or from the usual point of operation. 
404.8 Accessibility and Grouping. 
(A) Location. All switches and circuit breakers used as switches shall be located so that they may be operated from a readily accessible place. They shall be installed such that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more than 
2.0 m ( 6 ft 7 in.) above the floor or working platform. 



404.9 Provisions for General-Use Snap Switches. 
(A) 
Faceplates. Faceplates provided for snap switches mounted in boxes and other enclosures shall be installed so as to completely cover the opening and, where the switch is flush mounted, seat against the finished surface. 

(B) 
Grounding. Snap switches, including dimmer and similar control switches, shall be connected to an equipment grounding conductor and shall provide a means to connect metal faceplates to the equipment grounding conductor, whether or not a metal faceplate is installed. Snap switches shall be considered to be part of an effective ground-fault current path if either of the following conditions is met: 

(1) 	
The switch is mounted with metal screws to a metal box or metal cover that is connected to an equipment grounding conductor or to a nonmetallic box with integral means for connecting to an equipment grounding conductor. 

(2) 	
An equipment grounding conductor or equipment bonding jumper is connected to an equipment grounding termination of the snap switch. 


Exception -to (B): Where no means exists within the snap-switch enclosure for connecting to the equipment grounding conductor, or where the wiring method does not include or provide an equipment grounding conductor, a snap switch without a connection to an 
70-268 
(C) Construction. Metal faceplates shall be of ferrous metal not less than 0.76 mm (0.030 in.) in thickness or of 
0 nonferrous metal not less than 
1.02 mm (0.040 in.) in thickness. Faceplates of insulating material shall be noncombustible and not less than 2.54 mm(0.• in.) in thickness, but they shall be permitted to be less than 2.54 mm (0.• in.) in thickness if formed or reinforced to provide adequate mechanical strength. 
404.10 Mounting of Snap Switches. 
(A) 
Surface Type. Snap switches used with open wiring on insulators shall be mounted on insulating material that separates the conductors at least 13 mm (\12 in.) from the surface wired over. 

(B) 
Box Mounted. Flush-type snap switches mounted in 


0

boxes that are set back of the finished surface as permitted in 314.20 shall be installed so that the extension plaster ears are seated against the surface. Flush-type snap switches mounted in boxes that are flush with the finished surface or project from it shall be installed so that the mounting yoke or strap of the switch is seated against the box. 
404.11 Circuit Breakers as Switches. A hand-operable circuit breaker equipped with a lever or handle, or a power-operated circuit . breaker capable of being opened by hand in the event of a power failure, shall be permitted to serve as a switch if it has the required number of poles. 

/ \

\'-.__j 
2013 California Electrical Code 




ARTICLE 404 -SWITCHES 
Informational Note: See the provisions contained in 
240.81 and 240.83. 

0 
404.12 Grounding of Enclosures. Metal enclosures for switches or circuit breakers shall be connected to an equipment grounding conductor as specified in Part IV of Article 250. Metal enclosures for switches or circuit breakers used as service equipment shall comply with the provisions of Part V of Article 250. Where nonmetallic enclosures are used with metal raceways or metal­armored cables, provision shall be made for connecting the equipment grounding conductor(s). 

0 
Except as covered in 404.9(B), Exception ­nonmetallic boxes for switches shall be installed with a wiring method that provides or includes an equipment 
grounding conductor. 
404.13 Knife Switches. 
(A) 
Isolating Switches. Knife switches rated at over 1200 amperes at 250 volts or less, and at over 600 amperes at 25 1 to 600 volts, shall be used only as isolating switches and shall not be opened under load. 

(B) 
To Interrupt Currents. To interrupt currents over 1200 amperes at 250 volts, nominal, or less, or over 600 amperes at 251 to 600 volts, nominal, a circuit breaker or a switch of special design listed for such purpose shall be used. 

(C) 
General-Use Switches. Knife switches of ratings less than specified in 404.13(A) and (B) shall be considered general-use switches. 

Informational Note: See the definition of General-Use Switch in Article 100. 

(D) 
Motor-Circuit Switches. Motor-circuit switches shall be permitted to be of the knife-switch type. 


Informational Note: See the defmition of a Motor-Circuit Switch in Article 100. 
404.14 Rating and Use of Snap Switches. Snap switches shall be used within their ratings and as indicated in 404.14(A) through (1).
Informational Note No. 1: For switches on signs and 
outline lighting, see 600.6. 
Informational Note No. 2: For switches controlling 

motors, see 430.83,430.109, and430.110. 
(A) 
Alternating-Current General-Use Snap Switch. A form of general-use snap switch suitable only for use on ac circuits for controlling the following: 

(1) 	
Resistive and inductive -exceeding the ampere rating of the switch at the voltage involved 

(2) 	
Tungsten-filament lamp loads not exceeding the ampere rating of the switch at 120 volts 


20 13 California Electrical Code 

(3) 	
Motor loads not exceeding 80 percent of the ampere rating of the switch at its rated voltage · 

(B) 
Alternating-Current or Direct-Current General-Use Snap Switch. A form of general-use snap switch suitable for use on either ac or de circuits for controlling the following: 

(1) 	
Resistive loads not exceeding the ampere rating of the switch at the voltage applied. 

(2) 	
Inductive loads not exceeding 50 percent of the ampere rating of the switch at the applied voltage. Switches rated in horsepower are suitable for controlling motor loads within their rating at the voltage applied. 

(3) 	
Tungsten-filament lamp loads not exceeding the ampere rating of the switch at the applied voltage ifT-rated. 

(C) 
CO/ALR Snap Switches. Snap switches rated 20 amperes or less directly connected to aluminum conductors shall be listed and marked CO/ ALR. 

(D) 
Alternating-Current Specific-Use Snap Switches Rated for 347 Volts. Snap switches rated 347 volts ac shall be listed and shall be used only for controlling the loads permitted by (D)(l) and (D)(2). 

(1) 
Noninductive Loads. Noninductive loads other than tungsten-filament lamps not exceeding the ampere and voltage ratings of the switch. 

(2) 
Inductive Loads. Inductive loads not exceeding the ampere and voltage ratings of the switch. Where particular load characteristics or limitations are specified as a condition of the listing, those restrictions shall be observed regardless of the ampere rating of the load. 


The ampere rating of the switch shall not be less than 15 amperes at a voltage rating of 347 volts ac. Flush-type snap switches rated 347 volts ac shall not be readily interchangeable in box mounting with switches identified in 404.14(A) and (B). 
(E) Dimmer Switches. General-use dimmer switches shall be used only to control permanently installed incandescent luminaires unless listed for the control of other loads and installed accordingly. 


404.17 Fused Switches. A fused switch shall not have fuses in parallel except as permitted in 240.8. 
404.18 Wire-Bending Space. The wire-bending space required by 404.3 shall meet Table 312.6(B) spacings to the enclosure wall opposite the line and load terminals. 
c Note: For applications listed in Section 1.9.1 of the A California Building Code, regulated by the Division of the c State Architect-Access Compliance see California Code A of Regulations, Title 24, Part 2 (California Building 
c 
Code), Chapter 1 (Division 1 California Administration) 
A 
under authority cited by Government Code Section 4450 
c
A and in reference cited by Government Code Sections c 4450, through 4461, 12955.1 and Health and Safety Code A Sections 18949.1, 19952 through 19959. 
406.1 Scope. This article covers the rating, type, and installation of receptacles, cord connectors, and attachment plugs (cord caps). 

(A) 
Receptacles. Receptacles shall be listed and marked with the manufacturer's name or identification and voltage and ampere ratings. 

(B) 
Rating. Receptacles and cord connectors shall be rated not less than 15 amperes, 125 volts, or 15 amperes, 250 volts, and shall be of a type not suitable for use as lamp holders. 


70-270 


receptacles installed in nonmetallic boxes shall be covered with a nonmetallic faceplate. 
Exception: Where an 
isolated ground receptacle is installed in a nonmetallic box, a metal faceplate shall be permitted if the box contains a feature or accessory that permits the effective grounding of the faceplate. 
406.4 General Installation Requirements. 
Receptacle outlets shall be located in branch circuits in accordance with Part III of Article 210. General 
o 

installation requirements shall be in accordance with-(A) through (F). 
(A) Grounding Type. Receptacles installed on 15-and 20-ampere branch circuits shall be of the grounding type. Grounding-type receptacles shall be installed only on circuits of the voltage class and current for which they are rated, except as provided in Table 210.21(B)(2) and Table 210.21(B)(3). 
Exception: Nongrounding-type receptacles installed in accordance with 406.I(D). 
(B) To Be Grounded. Receptacles and cord connectors that have equipment grounding conductor contacts shall have those contacts connected to an equipment grounding conductor. 
Exception No. 1: Receptacles mounted on portable and vehicle-mounted generators in accordance with 250.34. 


Exception No. 2: Replacement receptacles as permitted by 406.I(DJ. 
(C) Methods of Grounding. The equipment grounding conductor contacts of receptacles and cord connectors shall 
CJ 

be grounded by connection to the equipment grounding conductor of the circuit supplying the receptacle or cord connector. 
Informational Note: For installation requirements 
for the reduction of electrical noise, see 
250. 146(0). 

2013 California Electrical Code 

ARTICLE 406 -RECEPTACLES, CORD CONNECTORS AND ATTACHMENT PLUGS (CAPS) 406.1 
The branch-circuit wiring method shall include or provide an equipment grounding conductor to which the equipment grounding conductor contacts of the receptacle or cord connector are connected. 
Informational Note No. 1: See 250.118 for acceptable 
grounding means. 
Informational Note No. 2: For extensions of existing 

branch circuits, 250.130. 
(D) Replacements. Replacement of receptacles shall comply with lilltD)(l) through (D)(6), as applicable. 

() 
(1) Grounding-Type Receptacles. Where a grounding means exists in the receptacle enclosure or an equipment grounding conductor is installed in accordance with 
250.130(C), grounding-type receptacles shall be used and shall be connected to the equipment grounding conductor in accordance with 406.I(C) or 250.130(C). 
{I} Non-Grounding-Type Receptacles. Where attachment to an equipment grounding conductor does not exist in the enclosure, the installation shall comply with (D)(I)(b), or (D)ci)(c). 
(a) 
A non-grounding-type receptacle(s) shall be permitted to be replaced with another non-grounding-type receptacle( s ). 

(b) 
A non-grounding-type receptacle(s) shall be permitted to be replaced with a ground-fault circuit interrupter­type of receptacle(s). These receptacles shall be marked ''No Equipment Ground." An equipment grounding conductor shall not be connected from the ground-fault circuit-interrupter-type receptacle to any outlet supplied from the ground-fault circuit­interrupter receptacle. 

(c) 
A non-grounding-type receptacle( s) shall be permitted to be replaced with a grounding-type receptacle(s) where supplied through a ground-fault circuit interrupter. Grounding-type receptacles supplied through the ground-fault circuit interrupter shall be marked "GFCI Protected" and "No Equipment Ground." An equipment grounding conductor shall not be connected between the grounding-type receptacles. 


{i) Ground-Fault Circuit-Interrupters. Ground-fault circuit-interrupter protected receptacles shall be provided where replacements are made at receptacle outlets that are required to be so protected elsewhere in this Code. 

(E) Cord-and-Plug-Connected Equipment. The installation of grounding-type receptacles shall not be used as a requirement that all cord-and-plug-connected equipment be of the grounded type. 
Informational Note: See 250.114 for types of cord-and­
plug-connected equipment to be grounded. 

(F) Noninterchangeable Types. Receptacles connected to circuits that have different voltages, frequencies, or types of current (ac or de) on the same premises shall be of such design that the attachment plugs used on these circuits are not interchangeable. 
406.1 Receptacle Mounting. Receptacles shall be mounted in boxes or assemblies designed for the purpose, and such boxes or assemblies shall be securely fastened in place unless otherwise permitted elsewhere in this Code. 
(A) 
Boxes That Are Set Back. Receptacles mounted in boxes that are set back from the finished surface as permitted in 314.20 shall be installed such that the mounting yoke or strap of the receptacle is held rigidly at the finished surface. 

(B) 
Boxes That Are Flush. Receptacles mounted in boxes that are flush with the finished surface or project therefrom shall be installed such that the mounting yoke or strap of the receptacle is held rigidly against the box or box cover. 

(C) 
Receptacles Mounted on Covers. Receptacles mounted to and supported by a cover shall be held rigidly against the cover by more than one screw or shall be a device assembly or box cover listed and identified for securing by a single screw. 

(D) 
Position of Receptacle Faces. After installation, receptacle faces shall be flush with or project from faceplates of insulating material and shall project a minimum of0.4 mm (0.015 in.) from metal faceplates. 


Exception: Listed kits or assemblies encompassing receptacles and nonmetallic faceplates that cover the receptacle face, where the plate cannot be installed on any other receptacle, shall be permitted. 
2013 California Electrical Code 

ARTICLE 406 -RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS) 
(E) 
Receptacles in Countertops and Similar Work Surfaces in Dwelling Units. Receptacles shall not be installed in a face-up position in countertops or similar work surfaces. 

(F) 
Exposed Terminals. Receptacles shall be enclosed so that live wiring terminals are not exposed to contact. 

(G) 
Voltage Between Adjacent Devices. A receptacle shall not be grouped or ganged in enclosures with other receptacles, snap switches, or similar devices, unless they are arranged so that the voltage between adjacent devices does not exceed 300 volts, or unless they are installed in enclosures equipped with identified, securely installed barriers between adjacent devices. 


406.6 Receptacle Faceplates (Cover Plates). Receptacle faceplates shall be installed so as to completely cover the opening and seat against the mounting surface. 
(A) Thickness of Metal Faceplates. Metal faceplates shall be offerrous metal not less than 0.76 mm (0.030 in.) in thickness or of nonferrous metal not less than 1.02 mm 
(0.040 in.) in thickness. 
(B) 
Grounding. Metal faceplates shall be grounded. 

(C) 
Faceplates of Insulating Material. Faceplates of insulating material shall be noncombustible and not less than 2.54 mm (0.10 in.) in thickness but shall be permitted to be less than 2.54 mm (0.10 in.) in thickness if formed or reinforced to provide adequate mechanical strength. 


406.1 Attachment Plugs, Cord Connectors, and Flanged Surface Devices. All attachment plugs, cord connectors, and flanged surface devices (inlets and outlets) shall be listed and marked with the manufacturer's name or identification and voltage and ampere ratings. 
(A) 
Construction of Attachment Plugs and Cord Connectors. Attachment plugs and cord connectors shall be constructed so that there are no exposed current­carrying parts except the prongs, blades, or pins. The cover for wire terminations shall be a part that is essential for the operation of an attachment plug or connector (dead-front construction). 

(B) 
Connection of Attachment Plugs. Attachment plugs shall be installed so that their prongs, blades, or pins are not energized unless inserted into an energized receptacle or cord connectors. No receptacle shall be installed so as to require the insertion of an energized attachment plug as its source of supply. 


(C) 
Attachment Plug Ejector Mechanisms. Attachment plug ejector mechanisms shall not adversely affect engagement of the blades of the attachment plug with the contacts of the receptacle. 

(D) 
Flanged Surface Inlet. A flanged surface inlet shall be installed such that the prongs, blades, or pins are not energized unless an energized cord connector is inserted into it. 


4061 Noninterchangeability. Receptacles, cord connectors, and attachment plugs shall be constructed such that receptacle or cord connectors do not accept an attachment plug with a different voltage or current rating from that for which the device is intended. However, a 20-ampere T -slot receptacle or cord connector shall be permitted to accept a 
(J

15-ampere attachment plug of the same voltage rating. Non­grounding-type receptacles and connectors shall not accept grounding-type attachment plugs. 
406.1 Receptacles in Damp or Wet Locations. 
(A) Damp Locations. A receptacle installed outdoors in a location protected from the weather or in other damp locations shall have an enclosure for the receptacle that is weatherproof when the receptacle is covered (attachment plug cap not inserted and receptacle covers closed). 
An installation suitable for wet locations shall also be considered suitable for damp locations. 
A receptacle shall be considered to be in a location protected from the weather where located under roofed open porches, canopies, marquees, and the like, and will not be subjected to a beating rain or water runoff. All iS­and 20-ampere, 125-and 250-volt nonlocking receptacles shall be a listed weather-resistant type. 
Informational Note: The types of receptacles covered by 
this requirement are identified as 5-15, 5-20, 6-15, and 
6-20 in ANSIINEMA WD 6-2002, National Electrical 
Manufacturers Association Standard for Dimensions of 
Attachment Plugs and Receptacles. 


(B) Wet Locations. 
(1) 15-and 20-Ampere Receptacles in a Wet Location. 15­and 20-ampere, 125-and 250-volt receptacles installed in a wet location shall have an enclosure that is whether or not the attachment 
All 15-and 20-ampere, 125-and 250­
(_) 

receptacles shall be listed weather-resistant type. 
ARTICLE 406 -RECEPTACLES, CORD CONNECTORS AND ATTACHMENT PLUGS (CAPS) 406.• 
Informational Note No. 2: The types of receptacles 
covered by this requirement are identified as 5-15, 5-20, 

() 6-15, and 6-20 in ANSIINEMA WD 6-2002, National Electrical Manufacturers Association Standard for Dimensions of Attachment Plugs and Receptacles. Exception: 15-and 20-ampere, 125-through 250-volt receptacles installed in a wet location and subject to routine high-pressure spray washing shall be permitted to have an enclosure that is weatherproof when the attachment plug is removed. 
(2) 
Other Receptacles. All other receptacles installed in a wet location shall comply with (B)(2)(a) or (B)(2)(b). 

(a) 
A receptacle installed in a wet location, where the product intended to be plugged into it is not attended while in use, shall have an enclosure that is weatherproof with the attachment plug cap inserted or removed. 

(b) 
A receptacle installed in a wet location where the product intended to be plugged into it will be attended while in use (e.g., portable tools) shall have an enclosure that is weatherproof when the attachment plug is removed. 

(C) 
Bathtub and Shower Space. Receptacles shall not be installed within or directly over a bathtub or shower stall. 



c (1) [OSHPD 1, 2 & 4] Receptacles shall not be installed A within shower rooms or stalls or be accessible from c within these areas. Receptacles shall not be installed Ac within 5 feet (1.52 m) of the perimeter of bathtubs or 
shower stalls. 
(D) 
Protection for Floor Receptacles. Standpipes of floor receptacles shall allow floor-cleaning equipment to be operated without damage to receptacles. 

(E) 
Flush Mounting with Faceplate. The enclosure for a receptacle installed in an outlet box flush-mounted in a finished surface shall be made weatherproof by means of a weatherproof faceplate assembly that provides a watertight connection between the plate and the finished surface. 


406. Grounding-Type Receptacles, Adapters, Cord Connectors, and Attachment Plugs. 
(A) 
Grounding Poles. Grounding-type receptacles, cord connectors, and attachment plugs shall be provided with one fixed grounding pole in addition to the circuit poles. The grounding contacting pole of grounding-type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 150 volts between any two conductors or any conductor and ground. 

(B) 
Grounding-Pole Identification. Grounding-type receptacles, adapters, cord connections, and attachment plugs shall have a means for connection of an equipment grounding conductor to the grounding pole. 


A terminal for connection to the grounding pole shall be designated by one of the following: 
(1) 	A green-colored hexagonal-headed or -shaped terminal screw or nut, not readily removable. 
2013 California Electrical Code 

(2) 	
A green-colored pressure wire connector body (a wire barrel). 

(3) 	
A similar green-colored connection device, in the case of adapters. The grounding terminal of a grounding adapter shall be a green-colored rigid ear, lug, or similar device. The equipment grounding connection shall be so designed that it cannot make contact with current-carrying parts of the receptacle, adapter, or attachment plug. The adapter shall be polarized. 

(4) 	
If the terminal for the equipment grounding conductor is not visible, the conductor entrance hole shall be marked with the word green or ground, the letters G or GR, a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is readily removable, the area adjacent to the terminal shall be similarly marked. 


Informational Note: See Informational Note Figure 
406.10(B)(4). 

Informational Note Figure 406.10(B)(4) One Example of a Symbol Used to Identify the Termination Point for an Equipment Grounding Conductor. 
(C) 
Grounding Terminal Use. A grounding terminal shall not be used for purposes other than grounding. 

(D) 
Grounding-Pole Requirements Grounding-type attachment plugs and mating cord connectors and receptacles shall be designed such that the equipment grounding connection is made before the current-carrying connections. Grounding-type devices shall be so designed that grounding poles of attachment plugs cannot be brought into contact with current-carrying parts of receptacles or cord connectors. 

(E) 
Use. Grounding-type attachment plugs shall be used only with a cord having an equipment grounding conductor. 


Informational Note: See 200. 1 O(B) for 
identification of grounded conductor terminals. 
406.• Connecting Receptacle Grounding Terminal to Box. The connection of the receptacle grounding terminal shall comply with 250.146. 
406.8 Tamper-Resistant Receptacles 
Units. In all areas specified in 210.52, 
Iii 125-volt, 15-and 20-ampere receptacles shall be 
listed tamper-resistant receptacles. 



ARTICLE 408 -SWITCHBOARDS AND PANELBOARDS 
406 
I. General 
408.2 Other Articles. Switches, circuit overcurrent . devices used on 
their enclosures shall comply with this article and also with the requirements of Articles 240, 250, 312, 314, 404, and other articles that apply. Switchboards and panelboards in hazardous · locations shall comply with the Articles 500 through 517. 
408.3 Support and Arrangement of Busbars and Conductors. 
(A) 
Conductors and Busbars on a Switchboard or Panelboard. Conductors and busbars on a switchboard or panelboard shall comply with 408.3(A)(1), (A)(2), and (A)(3) as applicable. 

(1) 
Location. Conductors and bus bars shall be located so as to be free from physical damage and shall be held firmly in place. 

(2) 
Service Switchboards. Barriers shall be placed in all service switchboards such that no uninsulated, ungrounded service busbar or service terminal is exposed to inadvertent contact by persons or maintenance equipment while servicing load terminations. 


(3) Same Vertical Section. Other than the required interconnections and control wiring, only those conductors that are intended for termination in a vertical section of a switchboard shall be located in that section. 
Exception: Conductors shall be permitted to travel horizontally through vertical sections of switchboards where such conductors are isolated from busbars by a barrier. 
(B) 
Overheating and Inductive Effects. The arrangement of busbars and conductors shall be such as to avoid overheating due to inductive effects. 

(C) 
Used as Service Equipment. Each switchboard or panelboard, if used as service equipment, shall be \, provided with a main bonding jumper sized in accordance with 250.28(D) or the equivalent placed within the panelboard or one of the sections of the switchboard for connecting the grounded service conductor on its supply side to the switchboard or panelboard frame. All sections of a switchboard shall be bonded together using an equipment bonding conductor sized in accordance with Table 250.122 or Table 250.66 as appropriate. 


Exception.: Switchboards and pane/boards used as service equipment on high-impedance grounded-neutral systems in accordance with 250.36 shall not be required to be provided with a main bonding jumper. 
(D) 
Terminals. In switchboards and panelboards, load terminals for field wiring, including grounded circuit conductor load terminals and connections to the equipment grounding conductor bus for load equipment grounding conductors, shall be so located that it is not necessary to reach across or beyond an uninsulated ungrounded line bus in order to make connections. 

(E) 
Phase Arrangement. The phase arrangement on 3­phase buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the switchboard or panelboard. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4­wire, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked. 


0 

Exception: Equipment within the same single section or multisection switchboard or pane/board as the meter on 3-phase, 4-wire, delta-connected systems shall be permitted to have the same phase configuration as the metering equipment. 
Informational Note: See 110.15 for requirements on 
marking the busbar or phase conductor having the 
higher voltage to ground where supplied from a 4-wire, 
delta-connected system. 
ARTICLE 408 -SWITCHBOARDS AND PANELBOARDS 
408.22 

(F)
<I> High-Leg Identification. A switchboard or panelboard containing a 4-wire, delta-connected system where the midpoint of one phase winding is grounded shall be legibly and permanently field marked as follows: 
"Caution Phase Has Volts to Ground" 

0 
0 	(G) Minimum Wire-Bending Space. The mimmum wire-bending space at terminals and minimum gutter space provided in panelboards and switchboards shall be as required in 312.6. 
408.4
<I> Circuit Directory or Circuit Identification. Every circuit and circuit modification shall be legibly identified as to its clear, evident, and specific purpose or use. The identification shall include sufficient detail to allow each circuit to be distinguished from all others. Spare positions that contain unused overcurrent devices or switches shall be described accordingly. The identification shall be included in a circuit directory that is located on the face or inside of the panel door in the case of a and located at each switch I 
a switchboard. No circuit shall be described in a manner that depends on transient conditions of occupancy. 
408.5 Clearance for Conductor Entering Bus Enclosures. Where conduits or other raceways enter a switchboard, floor-standing panelboard, or similar enclosure at the bottom, sufficient space shall be provided to permit installation of conductors in the enclosure. The wiring space shall not be less than shown in Table 408.5 where the conduit or raceways enter or leave the enclosure below the busbars, their supports, or other obstructions. The conduit or raceways, including their end fittings, shall not rise more than 75 mm (3 in.) above the bottom of the enclosure. 
408.7 Unused Openings. Unused openings for circuit breakers and switches shall be closed using identified closures, or other approved means that provide protection substantially equivalent to the wall of the enclosure. 

Table 408.5 Clearance for Conductors Entering Bus Enclosures 
Minimum Spacing Between Bottom of 
Enclosure and Busbars, Their 
Supports, or Other Obstructions 


Conductor  mm  in.  
fusulated busbars, their supports, or other obstructions  200  8  
Noninsulated busbars  250  10  

II. Switchboards 
408.16 Switchboards in Damp or Wet Locations. 
Switchboards in damp or wet locations shall be installed in accordance with 312.2. 
408.17 Location Relative to Easily lgnitible Material. 
Switchboards shall be placed so as to reduce to a minimum the probability of communicating fire to adjacent combustible materials. Where installed over a combustible floor, suitable protection thereto shall be provided. 
408.18 Clearances. 
(A) 
From Ceiling. For other than a totally enclosed switchboard, a space not less than 900 mm (3 ft) shall be provided between the top of the switchboard and any combustible ceiling, unless a noncombustible shield is provided between the switchboard and the ceiling. 

(B) 
Around Switchboards. Clearances around switchboards shall comply with the provisions of 


110.26. 
408.19 Conductor Insulation. An insulated conductor used within a switchboard shall be listed, shall be flame retardant, and shall be rated not less than the voltage applied to it and not less than the voltage applied to other conductors or busbars with which it may come in contact. 
408.20 Location of Switchboards. Switchboards that have any exposed live parts shall be located in permanently dry locations and then only where under competent supervision and accessible only to qualified persons. Switchboards shall be located such that the probability of damage from equipment or processes is reduced to a minimum. 
408.22 Grounding of Instruments, Relays, Meters, and Instrument Transformers on Switchboards. 
Instruments, relays, meters, and instrument transformers located on switchboards shall be grounded as specified in 250.170 through 250.178. 
2013 California Electrical Code 

ARTICLE 408 -SWITCHBOARDS AND PANELBOARDS 
ITI. Panelboards 
408.30 General. All panelboards shall have a rating not less than the minimum feeder capacity required for the load calculated in accordance with Part III, IV, or V of Article 220, as applicable. 
Informational Note: See 110.22 for additional
requirements. 

408.36 Overcurrent Protection. In addition to the requirement of 408.30, a panelboard shall be protected by an overcurrent protective device having a rating not greater than that of the panelboard. This overcurrent protective device shall be located within or at any point on the supply side of the panel board. 
Exception No. 1: Individual protection shall not be required for a panel board used as service equipment with multiple disconnecting means in accordance with 230. 71. In pane/boards protected by three or more main circuit breakers or sets of fUses, the circuit breakers or sets of 
fUses shall not supply a second bus structure within the same pane/board assembly. 
Exception No. 2: Individual protection shall not be required for a pane/board protected on its supply side by two main circuit breakers or two sets of fUses having a combined rating not greater than that of the pane/board. A pane/board constructed or wired under this exception shall not contain more than 42 overcurrent devices. For the purposes of determining the maximum of 42 overcurrent devices, a 2-pole or a 3-pole circuit breaker shall be considered as two or three overcurrent devices, respectively. 
Exception No. 3: For existing pane/boards, individual protection shall not be required for a pane/board used as service equipment for an individual residential occupancy. 
(A) Snap Switches Rated at 30 Amperes or Less. 
Panelboards equipped with snap switches rated at 30 amperes or less shall have overcurrent protection of 200 amperes or less. 
(B) Supplied Through a Transformer. Where a panelboard is supplied through a transformer, the overcurrent protection required by 408.36 shall be located on the secondary side of the transformer. 
Exception: A pane/board supplied by the secondary side of a transformer shall be considered as protected by the overcurrent protection provided on the primary side of the transformer where that protection is in accordance with 240.21(C)(l). 
(C) Delta Breakers. A 3-phase disconnect or overcurrent device shall not be connected to the bus of any panelboard that has less than 3-phase buses. Delta breakers shall not be installed in panelboards. 
(D) Back-Fed Devices. Plug-in-type overcurrent protection devices or plug-in type main vlug assemblies that are backfed and used to terminate field-installed ungrounded supply conductors shall be secured in place by an additional fastener that requires other than a pull to release the device from the mounting means on the panel. 
408.37 Panelboards in Damp or Wet Locations. 
Panelboards in damp or wet locations shall be installed to 
()

comply with 312.2. ' __/ 
408.38 Enclosure. Panelboards shall be mounted in cabinets, cutout boxes, or enclosures designed for the purpose and shall be dead-front. 
Exception: Pane/boards other than of the dead-front, externally operable type shall be permitted where accessible only to qualified persons. 
408.39 Relative Arrangement of Switches and Fuses. 
In panelboards, fuses of any type shall be installed on the load side of any switches. 
Exception: Fuses installed as part of service equipment 
in accordance with the provisions of 230.94 shall be permitted on the line side of the service switch. 
408.40 Grounding of Panelboards. Panelboard cabinets and panelboard frames, if of metal, shall be in physical contact with each other and shall be connected to an equipment grounding conductor. Where the panelboard is used with nonmetallic raceway or cable or where separate equipment grounding conductors are provided, a terminal bar for the equipment grounding conductors shall be secured inside the cabinet. The terminal bar shall be bonded to the cabinet and panelboard frame, if of metal; otherwise it shall be connected to the equipment grounding conductor that is run with the conductors feeding the panelboard. 
Exception: Where an isolated equipment grounding conductor is provided as permitted by 250.146(D), the insulated equipment grounding conductor that is run with the circuit conductors shall be permitted to pass through the pane/board without being connected to the pane/board's equipment grounding terminal bar. 
Equipment grounding conductors shall not be connected to a terminal bar provided for grounded conductors or neutral conductors unless the bar is identified for the purpose and is located where interconnection between equipment grounding conductors and grounded circuit conductors is permitted or required by Article 250. 
408.41 Grounded Conductor Terminations. Each grounded conductor shall terminate within the panelboard in an individual terminal that is not also used for another conductor. 
2013 California Electrical Code 

ARTICLE 408 -SWITCHBOARDS AND PANELBOARDS 
Exception: Grounded conductors of circuits with parallel conductors shall be permitted to terminate in a single terminal if the terminal is identified for connection of more than one conductor. 
IV. Construction Specifications 
408.50 Panels. The panels of switchboards shall be made of moisture resistant, noncombustible material. 
408.51 Busbars. Insulated or bare bus bars shall be rigidly mounted. 
408.52 Protection of Instrument Circuits. Instruments, pilot lights, potential transformers, and other switchboard devices with potential coils shall be supplied by a circuit that is protected by standard overcurrent devices rated 15 amperes or less. 
Exception No. 1: Overcurrent devices rated more than 15 amperes shall be permitted where the interruption of the circuit could create a hazard. Short-circuit protection shall be provided. 
Exception No. 2: For ratings of 2 amperes or less, special types of enclosed fUses shall be permitted. 
408.53 Component Parts. Switches, fuses, and fuseholders used on panelboards shall comply with the applicable requirements of Articles 240 and 404. 
408.54 Maximum Number of Overcurrent Devices. A panelboard shall be provided with physical means to prevent the installation of more overcurrent devices than that number for which the panelboard was designed, rated, and listed. 
For the purposes of this section, a 2-pole circuit breaker or fusible switch shall be considered two overcurrent devices; a 3-pole circuit breaker or fusible switch shall be considered three overcurrent devices. 
The enclosure for a panelboard shall have the top and bottom wire-bending space sized in accordance with Table 312.6(B) for the largest conductor entering or leaving the enclosure. Side wire-bending space shall be in accordance with Table 312.6(A) for the largest conductor to be terminated in that space. 
Exception No. 1: Either the top or bottom wire-bending space shall be permitted to be sized in accordance with Table 312.6(A) for a panelboard rated 225 amperes or less and designed to contain not over 42 overcurrent devices. For the purposes of this exception, a 2-pole or a 3-pole circuit breaker shall be considered as two or three overcurrent devices, respectively. 

Exception No. 2: Either the top or bottom wire-bending space for any pane/board shall be permitted to be sized in accordance with Table 312.6(A) where at least one side wire-bending space is sized in accordance with Table 312.6(B)for the largest conductor to be terminated in any side wire-bending space. 
Exception No. 3: The top and bottom wire-bending space shall be permitted to be sized in accordance with Table 
312.6(A) spacings if the panelboard is designed and constructed for wiring using only a single 90 degree bend for each conductor, including the grounded Circuit conductor, and the wiring diagram shows and specifies the method of wiring that shall be used. 
Exception No. 4: Either the top or the bottom wire­bending space, but not both, shall be permitted to be sized in accordance with Table 312. 6(A) where there are no conductors terminated in that space. 
408.56 Minimum Spacings. The distance between bare metal parts, busbars, and so forth shall not be less than specified in Table 408.56. 
Where close proximity does not cause excessive heating, parts of the same polarity at switches, enclosed fuses, and so forth shall be permitted to be placed as close together as convenience in handling will allow. 
Exception: The distance shall be permitted to be less than that specified in Table 408.56 at circuit breakers and switches and in listed components installed in switchboards and pane/boards. 
Table 408 56 Minimum Between Bare Metal Parts 
. 

Opposite  
Polarity  
Where  
Mounted on the Same Surface  Opposite Polarity Where Held  Live Parl5 to  
Free in Air  Ground*  
Voltage  nun  in.  nun  in.  nun  in.  
Not over 125 volts,  19.1  %  12.7  'h  12.7  'h  
nominal  
Not over 250 volts,  31.8  E4  19.1  %  12.7  'h  
nominal  
Not over 600 volts,  50.8  2  25.4  1  25.4  I  
nominal  

*For spacmg between live parts and doors of cabmets, see 
312.1l(AX1), (2), and (3). 
2013 California Electrical Code 
·

408.58 Panelboard Marking. Panelboards shall be durably marked by the manufacturer with the voltage and the current rating and the number of phases for which they are designed and with the manufacturer's name or trademark in such a manner so as to be visible after installation, without disturbing the interior parts or wiring. 
I. General 
409.1 Scope. This article covers industrial control panels intended for general use and operating at 600 volts or less. 
Informational Note: UL 508A-2001, Standard for Industrial Control Panels, is a safety standard for industrial control panels. 

409.2 Defmitions. 
Control Circuit. The circuit of a control apparatus or system that carries the electric signals directing the performance of the controller but does not carry the main power current. 
Industrial Control Panel. An assembly of two or more components consisting of one of the following: 
(1) 	
Power circuit components only, such as motor controllers, overload relays, fused disconnect switches, and circuit breakers 

(2) 	
Control circuit components only, such as pushbuttons, pilot lights, selector switches, timers, switches, control relays 

(3) 	
A combination of power and control circuit components 


These components, with associated wiring and terminals, are mounted on or contained within an enclosure or mounted on a subpanel. The industrial control panel does not include the controlled equipment. 
409.3 Other Articles. In addition to the requirements of Article 409, industrial control panels that contain branch circuits for specific loads or components, or are for control of specific types of equipment addressed in other articles of this Code, shall be constructed and installed in accordance with the applicable requirements from the specific articles in Table 409.3. 
II. Installation 
409.20 Conductor -Minimum Size and Ampacity. 
The size of the industrial control panel supply conductor shall have an ampacity not less than 125 percent of the full-load current rating of all resistance heating loads plus 125 percent of the full-load current rating of the highest 
Table 409.3 Other Articles 
ARTICLE 409 -INDUSTRIAL CONTROL PANELS 

Equipment/Occupancy  Article  Section  
Branch circuits  210  
Luminaires  410  
Motors, motor circuits, and controllers  430  
Air-conditioning and refrigerating equipment CapacitorsHazardous (classified) locations Commercial garages; aircrafthangars; motor fuel dispensing facilities; bulkstorage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations  440 500, 501, 502, 503, 504, 505 511, 513, 514, 515, 516, and 517 PartN  460.8, 460.9  ()  
Cranes and hoists  610  
Electrically driven or controlled irrigation machines  675  
Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts Industrial machinery Resistors and reactors  620 670 470  0  
Transformers  450  
Class 1, Class 2, and Class 3 remote-control, signaling, and power-limited circuits  725  

rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus based on their duty cycle that may be in operation at the same time. 
409.21 Overcurrent Protection. 
(\\_

(A) 
General. Industrial control panels shall be provided __} with overcurrent protection in accordance with Parts I, II, and IX of Article 240. 

(B) 
Location. This protection shall be provided for each incoming supply circuit by either of the following: 

(1) 	
An overcurrent protective device located ahead of the I i 

industrial control panel. 


(2) 	
A single main overcurrent protective device located within the industrial control panel. Where overcurrent protection is provided as part of the industrial control panel, the supply conductors shall be considered as 


I 	\
either feeders or taps as covered by 240.21. /I 
2013 California Electrical Code 

ARTICLE 409 -INDUSTRIAL CONTROL PANELS 
409.110 
(C) Rating. The rating or setting of the overcurrent protective device for the circuit supplying the industrial control panel shall not be greater than the sum of the largest rating or setting of the branch-circuit short-circuit and ground-fault protective device provided with the industrial control panel, plus 125 percent of the full-load current rating of all resistance heating loads, plus the sum of the full-load currents of all other motors and apparatus that could be in operation at the same time. 


Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit short-circuit and ground-fault protection permitted by 430.52(C), the procedure 


as 
specified above for determining the maximum rating of the protective device for the circuit supplying the industrial control panel shall apply with the following provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to, have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 430.52 for the type of control panel supply circuit protective device employed. 
Where no branch-circuit short-circuit and ground-fault protective device is provided with the industrial control panel for motor or combination of motor and non-motor loads, the rating or setting of the overcurrent protective 


409.30 Disconnecting Means. Disconnecting means that supply motor loads shall comply with Part IX of Article 
430. 
409.60 Grounding. Multisection industrial control panels shall be bonded together with an equipment grounding conductor or an equivalent equipment grounding bus sized in accordance with Table 250.122. Equipment grounding conductors shall be connected to this equipment grounding bus or to an equipment grounding termination point provided in a single-section industrial control panel. 
III. Construction Specifications 
409.100 Enclosures. 
Table 

shall be used as the basis for selecting industrial control panel enclosures for use in specific locations other than hazardous (classified) locations. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contamination that may occur within the enclosure or enter via the conduit or unsealed openings. 






409.102 Busbars and Conductors. Industrial control panels utilizing busbars shall comply with 409.102(A) and (B). 
(A) 
Support and Arrangement. Busbars shall be protected from physical damage and be held firmly in place. 

(B) 
Phase Arrangement. The phase arrangement on 3­phase horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the industrial control panel. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wire, delta-connected 
systems. Other bus bar arrangements shall 

installations, 


(A) 
General. Industrial control panel enclosures shall not be used as junction boxes, auxiliary gutters, or raceways 



conductors, splices, and taps shall not fill the wiring space at any cross section to more than 75 percent of the cross­sectional area of that space. 
(B) Wire Bending Space. Wire bending space within industrial control panels for field wiring terminals shall be in accordance with the requirements in 430.10(B). 

Exception: Spacings shall be permitted to be less than those specified in Table 430.97 at circuit breakers and switches and in listed components installed in industrial control panels. ­
409.108 Service Equipment. Where used as service equipment, each industrial control panel shall be of the type that is suitable for use as service equipment. 
Where a grounded conductor is provided, the industrial control panel shall be provided with a main bonding jumper, sized in accordance with 250.28(D), for connecting the grounded conductor, on its supply side, to the industrial control panel equipment ground bus or equipment ground terminal. 
409.110 Marking. An industrial control panel shall be marked with the following information that is plainly visible after installation: 
(1) 	Manufacturer's name, trademark, or other descriptive marking by which the organization responsible for the product can be identified. 






2013 California Electrical Code 


ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS 
(2)  Supply voltage, number of phases, frequency, and full-load current for each incoming supply circuit.  
(3)  

(
4) 	Short-circuit current rating of the industrial control panel based on one of the following: 

a. 	
Short-circuit current rating of a listed and labeled assembly 

b. 	
Short-circuit current rating established utilizing an approved method 



Informational Note: UL508A-2001, Standard for Industrial Control Panels, Supplement SB, is anexample of an approved method. 

Exception to fl}: Short-circuit current rating markings are not required for industrial control panels containing only control circuit components. 
(
5) 	If the industrial control panel is intended as service equipment, it shall be marked to identify it as being suitable for use as service equipment. 

(
6) 	Electrical wiring diagram or the identification number of a separate electrical wiring diagram or a designation referenced in a separate wiring diagram. 

(7) 	An enclosure type number 
shall be marked on the industrial control panel enclosure. 





I. General 
410.1 Scope. This article covers luminaires, portable luminaires, lampholders, pendants, incandescent filament lamps, arc lamps, electric-discharge lamps, decorative lighting products, lighting accessories for temporary seasonal and holiday use, portable flexible lighting products, and the wiring and equipment forming part of such products and lighting installations. 


410.2 Definitions. 
Closet Storage Space. The volume bounded by the sides and back closet walls and planes extending from the closet floor vertically to a height of 1.8 m (6 ft) or to the highest clothes-hanging rod and parallel to the walls at a horizontal distance of 600 mm (24 in.) from the sides and back of the closet walls, respectively, and continuing vertically to the closet ceiling parallel to the walls at a horizontal distance of300 mm (12 in.) or the width ofthe shelf, whichever is greater; for a closet that permits access to both sides of a hanging rod, this space includes the volume below the highest rod extending 300 mm (12 in.) on either side of the rod on a plane horizontal to the floor extending the entire length of the rod. See Figure 410.2. 


() 

1.8 m(6 ft) 
or

rod. height 
•••• Closet Storage Space. 
Lighting Track. A manufactured assembly designed to support and energize luminaires that are capable of being readily repositioned on the track. Its length can be altered by the addition or subtraction of sections of track. 
410.5 Live Parts. Luminaires, portable luminaires, lampholders, and lamps shall have no live parts normally exposed to contact. Exposed accessible terminals in lampholders and switches shall not be installed in metal luminaire canopies or in open bases of portable table or floor luminaires. 
Exception: Cleat-type lampholders located at least 2.5 m (8 ft) above the floor shall be permitted to have exposed terminals. 
410.6 Listing Required. All luminaires and lampholders shall be listed. 
410.8 Inspection. Luminaires shall be installed such that the connections between the luminaire conductors and the circuit conductors can be inspected without requiring the disconnection of any part of the wiring unless the luminaires are connected by attachment plugs and receptacles. 







ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS 
II. Luminaire Locations 
410.10 Luminaires in Specific Locations. 
(A) Wet and Damp Locations. Luminaires installed in 
· 
wet or damp locations shall be installed such that water cannot enter or accumulate in wiring compartments, lampholders, or other electrical parts. All luminaires installed in wet locations shall be marked, "Suitable for Wet Locations." All luminaires installed in damp locations shall be marked "Suitable for Wet Locations" or "Suitable for Damp Locations." 
(B) Corrosive Locations. Luminaires installed in corrosive locations shall be of a type suitable for such locations. 

() 	(C) In Ducts or Hoods. Luminaires shall be permitted to be installed in commercial cooking hoods where all of the following conditions are met: 
(1) 	
The luminaire shall be identified for use within commercial cooking hoods and installed such that the temperature limits of the materials used are not exceeded. 

(2) 	
The luminaire shall be constructed so that all exhaust vapors, grease, oil, or cooking vapors are excluded from the lamp and wiring compartment. Diffusers shall be resistant to thermal shock. 



(3) Parts of the luminaire exposed within the hood shall 0 be corrosion resistant or protected against corrosion, and the surface shall be smooth so as not to collect deposits and to facilitate cleaning. 
(4) 
Wiring 	methods and materials supplying the luminaire(s) shall not be exposed within the cooking hood. 

Informational Note: See 110.11 for conductors and equipment exposed to deteriorating agents. 

(D) 
Bathtub and Shower Areas. No parts of cord­connected luminaires, chain-, cable-, or cord-suspended luminaires, lighting track, pendants, or ceiling-suspended (paddle) fans shall be located within a zone measured 900 mm (3 ft) horizontally and 2.5 m (8 ft) vertically from the top of the bathtub rim or shower stall threshold. This zone is all encompassing and includes the space directly over the tub or shower stall. Luminaires located within the actual outside dimension of the bathtub or shower to a height of 


2.5 m (8 ft) vertically from the top of the bathtub rim or shower threshold shall be marked for damp locations, or marked for wet locations where subject to shower spray. 



(E) Luminaires in Indoor Sports, Mixed-Use, and All­Purpose Facilities. Luminaires subject to physical damage, using a mercury vapor or metal halide lamp, installed in playing and spectator seating areas of indoor sports, mixed­use, or all-purpose facilities shall be of the type that protects the lamp with a glass or plastic lens. Such luminaires shall be permitted to have an additional guard. 


2013 California Electrical Code 

410.11 	Luminaires Near Combustible Material. 
Luminaires shall be constructed, installed, or equipped with shades or guards so that combustible material is not subjected to temperatures in excess of90°C (194°F). 
410.12 	Luminaires over Combustible Material. 
Lampholders installed over highly combustible material shall be of the unswitched type. Unless an individual switch is provided for each luminaire, lampholders shall be located at least 2.5 m (8 ft) above the floor or shall be located or guarded so that the lamps cannot be readily removed or damaged. 
410.14 Luminaires in Show Windows. Chain-supported luminaires used in a show window shall be permitted to be externally wired. No other externally wired luminaires shall be used. 
410.16 Luminaires in Clothes Closets. 
(A) 
Luminaire Types Permitted. luminaires of the following types shall be oset: 

(1) 
luminaires 
(2) 	
lurface-mounted or recessed fluorescent luinairel 

(3) 	
Surface-mounted fluorescent or LED luminaires identified as suitable for installation within the storage ­

(B) 
Luminaire Types Not Permitted. Incandescent luminaires with open or partially enclosed lamps and pendant luminaires or lampholders shall not be permitted. 

(C) 
Location. The minimum clearance between luminaires installed in clothes closets and the nearest point of a Ill storage space shall be as follows: 

(1) 	
300 mm (12 in.) for surface-mounted incandescent or LED luminaires with a completely enclosed light source installed on the wall above the door or on the ceiling. 

(2) 	
150 mm (6 in.) for surface-mounted fluorescent luminaires installed on the wall above the door or on the ceiling. 

(3) 	
150 mm (6 in.) for recessed incandescent or LED luminaires with a completely enclosed light source installed in the wall or the ceiling. 

(4) 	
150 mm (6 in.) for recessed fluorescent luminaires installed in the wall or the ceiling. 

(5) 	
Surface-mounted fluorescent or LED luminaires shall be permitted to be installed within the Ill storage space where identified for this use. 


410.18 Space for Cove Lighting. Coves shall have adequate space and shall be located so that lamps and equipment can be properly installed and maintained. 
70-281 


ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS 
m. Provisions at Luminaire Outlet Boxes, Canopies, 
and Pans  
410.20 Space for Conductors.  outlet boxes  
taken together shall luminaire conductors  provide and their  · space so that devices •  

410.21 Temperature Limit of Conductors in Outlet Boxes. Luminaires shall be of such construction or installed so that the conductors in outlet boxes shall not be subjected to temperatures greater than that for which the conductors are rated. 
Branch-circuit wiring, other than 2-wire or multiwire branch circuits supplying power to luminaires connected together, shall not be passed through an outlet box that is an integral part of a luminaire unless the luminaire is identified for through-wiring. 
Informational Note: See for wiring supplying 
power to connected together. 

410.22 Outlet Boxes to Be Covered. In a completed installation, each outlet box shall be provided with a cover unless covered by means of a luminaire canopy, lampholder, receptacle, or similar device. 
410.23 Covering of Combustible Material at Outlet Boxes. Any combustible wall or ceiling finish exposed between the edge of a luminaire canopy or pan and an outlet box shall be covered with noncombustible material. 
410.24 Connection of Electric-Discharge -Luminairel. 
(A) 
Independent of the Outlet Box. Electric-discharge-luminaires supported independently of the outlet box shall be connected to the branch circuit through metal raceway, nonmetallic raceway, Type MC cable, Type AC cable, Type MI cable, nonmetallic sheathed cable, or by flexible cord as permitted in 410.62(B) or 410.62(C). 

(B) 
Access to Boxes. Electric-discharge ­luminaires surface mounted over concealed outlet, pull, or junction boxes and designed not to be supported solely by the outlet box shall be provided with suitable openings in the back of the luminaire to provide access to the wiring in the box. 


IV. Luminaire Supports 
410.30 Supports. 
(A) General. Luminaires and lampholders shall be securely supported. A luminaire that weighs more than 3 kg (6 lb) or exceeds 400 mm (16 in.) in any dimension shall not be supported by the screw shell of a lampholder. 
(B) Metal or Nonmetallic Poles Supporting 
Luminaires. 	Metal or nonmetallic poles shall be to
permitted be used to support luminaires and as a ()raceway to enclose supply . conductors, provided the following conditions are met: 
(1) 	A pole shall have a handhole not less than 50 mm x 100 mm(2 in. x 4 in.) with a cover suitable for use in wet locations to provide access to the supply 
(
· 

terminations within the pole or pole base. 
Exception No. 1: No handhole shall be required in a pole 
2.5 m (8ft) or less in height abovegrade where the supply wiring method continues without splice or pull point, and where the interior of the pole and any splices are accessible by removing the luminaire. 
Exception No. 2: No handhole shall be required in a pole 
6.0 m (20ft) or less in height abovegrade that is provided with a hinged base. 
(2) 	
Where raceway risers or cable is not installed within the pole, a threaded fitting or nipple shall be brazed, welded, or attached to the pole opposite the handhole for the supply connection. 

(3) 	
A metal pole shall be provided with an equipment grounding terminal as follows: 

a. 	
A pole with a handhole shall have the equipment grounding terminal accessible from the handhole. 

b. 	
A pole with a hinged base shall have the equipment grounding terminal accessible within 



0 
the base. 

Exception to (3): No grounding terminal shall be required in a pole 2.5 m (8 ft) or less in height abovegrade where the supply wiring method continues without splice or pull, and where the interior of the pole and any splices are accessible by removing the luminaire. 
(
4) 	A metal pole with a hinged base shall have the hinged base and pole bonded together. 

(5) 	
Metal raceways or other equipment grounding conductors shall be bonded to the metal pole with an equipment grounding conductor recognized by 


250.118 and sized in accordance with 250.122. 

(6) 	Conductors in vertical poles used as raceway shall be supported as provided in 300.19. 
410.36 Means of Support. 
(A) Outlet Boxes. Outlet boxes or fittings installed as 
· 

required by 314.23 and complying with the provisions of 
314.27(A)(l) and 314.27(A)(A)(2) shall be permitted to 
support luminaires. 
(B) Suspended Ceilings. Framing members of suspended ceiling systems used to support luminaires shall be securely fastened to each other and shall be securely attached to the building structure at appropriate intervals. Luminaires shall be securely fastened to the ceiling framing member by mechanical means such as bolts, ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS 
410.56 



screws, or rivets. Listed clips identified for use with the 0 type of ceiling framing member(s) and luminaire(s) shall also be permitted. 
(C) Luminaire Studs. Luminaire studs that are not a part of outlet boxes, hickeys, tripods, and crowfeet shall be made of steel, malleable iron, or other material suitable for the application. 

0 (D) Insulating Joints. Insulating joints that are not 
designed to be mounted with screws or bolts shall have an exterior metal casing, insulated from both screw connections. 

(E) Raceway Fittings. Raceway fittings used to support a 0 luminaire(s) shall be capable of supporting the weight of the complete fixture assembly and lamp(s). 
(F) 
Busways. Luminaires shall be permitted to be connected to busways in accordance with 368.17(C). 

(G) 
Trees. Outdoor luminaires and associated equipment shall be permitted to be supported by trees. 


Informational Note No. 1: See 225.26 for restrictions for 
support of overhead conductors. 
Informational Note No. 2: See 30Q.5(D) for protection 
of conductors. 


V. Grounding 
410.40 General. Luminaires and lighting equipment shall be grounded as required in Article 250 and Part V of this article. 
410.42 Luminaire(s) with Exposed Conductive Parts. 
Exposed metal parts shall be connected to an equipment grounding conductor or insulated from the equipment grounding conductor and other conducting surfaces or be inaccessible to unqualified personnel. Lamp tie wires, mounting screws, clips, and decorative bands on glass spaced at least 38 mm (1 Yz in.) from lamp terminals shall not be required to be grounded. 
410.44 Methods of Grounding. Luminaires and equipment shall be mechanically connected to an equipment grounding conductor as specified in 250.118 and sized in accordance with 250.122. 


Exception No. 1: Luminaires made of insulating material that is directly wired or attached to outlets supplied by a wiring method that does not provide a ready means for grounding attachment to an equipment grounding conductor shall be made of insulating material and shall have no exposed conductive parts. 


Exception No. 2: Replacement luminaires shall be permitted to connect an equipment grounding conductor from the outlet in compliance with 250.130(C). The luminaire shall then comply with 410.42. 

(__) 
2013 California Electrical Code 


Exception No. 3: Where no equipment grounding conductor exists at the outlet, replacement luminaires that are GFCI protected shall not be required to be connected to an equipment grounding conductor. 
410.11 Equipment Grounding Conductor Attachment. 
Luminaires with exposed metal parts shall be provided with a means for connecting an equipment grounding conductor for such luminaires. 
VI. Wiring of Luminaires 
410.48 Luminaire Wiring -General. Wiring on or within luminaires shall be neatly arranged and shall not be exposed to physical damage. Excess wiring shall be avoided. Conductors shall be arranged so that they are not subjected to temperatures above those for which they are rated. 
410.50 Polarization of Luminaires. Luminaires shall be wired so that the screw shells of lampholders are connected to the same luminaire or circuit conductor or terminlll. The grounded conductor, where connected to a screw shell lampholder, shall be connected to the screw shell. 
410.52 Conductor Insulation. Luminaires shall be wired with conductors having insulation suitable for the environmental conditions, current, voltage, and temperature to which the conductors will be subjected. 
Informational Note: For ampacity of fixture wire, 
maximum operating temperature, voltage limitations, 
minimum wire size, and so forth, see Article 402. 

410.54 Pendant Conductors for Incandescent Filament Lamps. 


(A) 
Support. Pendant lampholders with permanently attached leads, where used for other than festoon wiring, shall be hung from separate stranded rubber-covered conductors that are soldered directly to the circuit conductors but supported independently thereof 

(B) 
Size. Unless part of listed decorative lighting assemblies, pendant conductors shall not be smaller than 14 A WG for mogul-base or medium-base screw shell lampholders or smaller than 18 A WG for intermediate or candelabra-base lampholders. 

(C) 
Twisted or Cabled. Pendant conductors longer than 900 mm (3 ft) shall be twisted together where not cabled in a listed assembly. 


410.56 Protection of Conductors and Insulation. 
(A) Properly Secured. Conductors shall be secured in a marmer that does not tend to cut or abrade the insulation. 




ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS 

(B) 
Protection Through Metal. Conductor insulation shall be protected from abrasion where it passes through . metal. 

(C) 
Luminaire Stems. Splices and taps shall not be located within luminaire arms or stems. 

(D) 
Splices and Taps. No unnecessary splices or taps shall be made within or on a luminaire. 


Informational Note: For approved means of making 
connections, see 110.14. 

(E) 
Stranding. Stranded conductors shall be used for wiring on luminaire chains and on other movable or flexible parts. 

(F) 
Tension. Conductors shall be arranged so that the weight of the luminaire or movable parts does not put tension on the conductors. 


410.59 Cord-Connected Showcases. Individual showcases, other than fixed, shall be permitted to be connected by flexible cord to permanently installed receptacles, and groups of not more than six such showcases shall be permitted to be coupled together by flexible cord and separable locking-type connectors with one of the group connected by flexible cord to a permanently installed receptacle. 
The installation shall comply with 410.59(A) through (E). 
(A) Cord Requirements. Flexible cord shall be of the hard-service type, having conductors not smaller than the branch-circuit conductors, having ampacity at least equal to the branch-circuit overcurrent device, and having an equipment grounding conductor. 
Informational Note: See Table 250.122 for size of 
equipment grounding conductor. 

(B) Receptacles, Connectors, and Attachment Plugs. 
Receptacles, connectors, and attachment plugs shall be of a listed grounding type rated 15 or 20 amperes. 
(C) 
Support. Flexible cords shall be secured to the undersides of showcases such that all of the following conditions are ensured: 

(1) 	
The wiring is not exposed to physical damage. 

(2) 	
The separation between cases is not in excess of 50 mm (2 in.), or more than 300 mm (12 in.) between the first case and the supply receptacle. 

(3) 	
The free lead at the end of a group of showcases has a female fitting not extending beyond the case. 

(D) 
No Other Equipment. Equipment other than showcases shall not be electrically connected to showcases. 

(E) 
Secondary Circuit(s). Where showcases are cord­connected, the secondary circuit(s) of each electric­discharge lighting ballast shall be limited to one showcase. 


410.62 Cord-Connected Lampholders and Luminaires. 
(A) Lampholders. Where a metal lampholder is attached to a flexible cord, the inlet shall be equipped with an insulating bushing that, if threaded, is not smaller than metric designator 12 (trade size Ys) pipe size. The cord hole shall be of a size appropriate for the cord, and all burrs and fins shall be removed in order to provide a smooth bearing surface for the cord. 
Bushing having holes 7 mm (9/32 in.) in diameter shall be permitted for use with plain pendant cord and holes 11 mm e%2 in.) in diameter with reinforced cord. 
(B) Adjustable Luminaires. Luminaires that require adjusting or aiming after installation shall not be required to be equipped with an attachment plug or cord connector, 
()

provided the exposed cord is of the hard-usage or extra­hard-usage type and is not longer than that required for maximum adjustment. The cord shall not be subject to strain or physical damage. 
(C) Electric-Discharge -Luminaires. 
(1) 
Cord-Connected Installation. A luminaire or a listed assembly shall be permitted to be cord connected if the following conditions apply: 

(1) 	
The luminaire is located directly below the outlet or busway. 

(2) 
The flexible cord meets all the following: 

a. 	
Is visible for its entire length outside the luminaire 

b. 	
Is not subject to strain or physical damage 

c. 	
Is terminated in a grounding-type attachment plug cap or busway plug, or is a part of a listed assembly incorporating a manufactured wiring system connector in accordance with 604.6(C), or has a luminaire assembly with a strain relief and canopy having a maximum 152 mm (6 in.) long section of raceway for attachment to an outlet box above a suspended ceiling 


(2) 
Provided with Mogul-Base, Screw Shell Lampholders. Electric-discharge luminaires provided with mogul-base, screw shell lampholders shall be permitted to be connected to branch circuits of 50 


0 
(:)

amperes or less by cords complying with 240.5. Receptacles and attachment plugs shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of the luminaire full-load current. 
(3) Equipped with Flanged Surface Inlet. Electric­discharge luminaires equipped with a flanged surface inlet shall be permitted to be supplied by cord pendants equipped with cord connectors. Inlets and connectors shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of the luminaire load current. 

(\__) \ 






ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS 
410.103 
410.64 Luminaires as Raceways. Luminaires shall not 
be used as 	a for circuit conductors unless .. (B), or (C). 

0 
() 
410.68 Feeder and Branch-Circuit Conductors and 
Ballasts. Feeder and branch-circuit conductors within 75 of a ballast, ••••••••••• shall have an insulation temperature rating 

not lower than 90°C (1 94°F), unless supplying a luminaire marked as suitable for a different insulation 0 temperature. 
VII. Construction of Luminaires 
410.70 Combustible Shades and Enclosures. Adequate airspace shall be provided between lamps and shades or other enclosures of combustible material. 
410.74 Luminaire Rating. 

0 
(A) Marking. All luminaires shall be marked with the maximum lamp wattage or electrical rating, manufacturer's name, trademark, or other suitable means of identification. A luminaire requiring supply wire rated higher than 60°C (140°F) shall be marked with the minimum supply wire temperature rating on the luminaire and shipping carton or equivalent. 
(B) Electrical Rating. The electrical rating shall include the voltage and frequency and shall indicate the current 
· 
of the including the ballast, transformer, B or autotransformer . 
• 
410.82 Portable Luminaires. 
(A) General. Portable luminaires shall be wired with flexible cord recognized by 400.4 and an attachment plug of the polarized or grounding type. Where used with Edison-base lampholders, the grounded conductor shall be identified and attached to the screw shell and the identified blade of the attachment plug. 
2013 California Electrical Code 

(B) Portable Handlamps. In addition to the provisions of 
410.82(A), portable handlamps shall comply with the following: 
(1) 	
Metal shell, paper-lined lampholders shall not be used. 

(2) 
Handlamps 	shall be equipped with a handle of molded composition or other insulating material. 

(3) 
Handlamps shall be equipped with asubstantial guard attached to the lampholder or handle. 

(4) 	
Metallic guards shall be grounded by means of an equipment grounding conductor run with circuit conductors within the power-supply cord. 


(5} Portable 	handlamps shall not be required to be grounded where supplied through an isolating transformer with an ungrounded secondary of not over 50 volts. 
410.84 Cord Bushings. A bushing or the equivalent shall be provided where flexible cord enters the base or stem of a portable luminaire. The bushing shall be of insulating material unless a jacketed type of cord is used. 
Vlll. Installation of Lampholders 
410.90 Screw Shell Type. Lampholders of the screw shell type shall be installed for use as lampholders only. Where supplied by a circuit having a grounded conductor, the grounded conductor shall be connected to the screw shell. 
410.93 Double-Pole Switched Lampholders. 
Where supplied by the ungrounded conductors of a circuit, the switching device of lampholders of the switched type shall simultaneously disconnect both conductors of the circuit. 
410.96 	Wet or 
lx. Lamps and Auxiliary Equipment 
410.103 Bases, Incandescent Lamps. 
An incandescent lamp for general use on lighting branch circuits shall not be equipped with a medium base if rated over 300 watts, or with a mogul base if rated over 1500 watts. Special bases or other devices shall be used for over 1500 watts. 

ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS 
410.104 Electric-Discharge Lamp Auxiliary Equipment. 
(A) 
Enclosures. Auxiliary equipment for electric­discharge lamps shall be enclosed in noncombustible cases and treated as sources of heat. 

(B) 
Switching. Where supplied by the ungrounded conductors of a circuit, the switching device of auxiliary equipment shall simultaneously disconnect all conductors. 


1. 	Special Provisions for Flush and Recessed Luminaires 
410.122. 

410.115 Temperature. 
(A) 
Combustible Material. Luminaires shall be installed so that adjacent combustible material will not be subjected to temperatures in excess of90°C (194°F). 

(B) 
Fire-Resistant Construction. Where a luminaire is recessed in fire-resistant material in a building of fire­resistant construction, a temperature higher than 90°C (194°F) but not higher than 150°C (302°F) shall be considered acceptable if the luminaire is plainly marked for that service. 

(C) 
Recessed Incandescent Luminaires. Incandescent luminaires shall have thermal protection and shall be identified as thermally protected. 


Exception No. 1: Thermal protection shall not be required in a recessed luminaire identified for use and installed in poured concrete. 
Exception No. 2: Thermal protection shall not be required in a recessed luminaire whose design, construction, and thermal performance characteristics are equivalent to a thermally protected luminaire and are identified as inherently protected. 
410.116 Clearance and Installation. 
(A) Clearance. 
(1) Non-Type IC. A recessed luminaire that is not identified for contact with insulation shall have all recessed parts spaced not less than 13 mm ( in.) from combustible materials. The points of support and the trim finishing off the openingl in the ceiling, wall, 
surface shall be permitted to be in contact combustible materials. 
(2) Type IC. A recessed luminaire that is identified for contact with insulation, Type IC, shall be permitted to be in contact with combustible materials at recessed parts, points of support, and portions passing through or finishing off the opening in the building structure. 
(B) Installation. Thermal insulation shall not be installed 
above a recessed luminaire or within 75 mm (3 in.) of the 
_)

recessed luminaire's 
410.117 Wiring. 
(A) 
General. Conductors that have insulation suitable for ____ / the temperature encountered shall be used. 

(B) 
Circuit Conductors. Branch-circuit conductors that have an insulation suitable for the temperature encountered shall be permitted to terminate in the luminaire. 

(C) 
Tap Conductors. Tap conductors of a type suitable for the temperature encountered shall be permitted to run from the luminaire terminal connection to an outlet box placed at least 300 mm (1 ft) from the luminaire. Such tap conductors shall be in suitable raceway or Type AC or MC cable of at least 450 mm (18 in.) but not more than 


1.8 m (6 ft) in length. 
Construction of Flush and Recessed Luminaires 
410.118 Temperature. Luminaires shall be constructed such that adjacent combustible material is not subject to temperatures in excess of90°C (194°F). 
410.120 Lamp Wattage Marking. Incandescent lamp luminaires shall be marked to indicate the maximum allowable wattage of lamps. The markings shall be permanently installed, in letters at least 6 mm (Y4 in.) high, and shall be located where visible during relamping. 
•. Special Provisions for Electric-Discharge Lighting Systems of 1000 Volts or Less 
410.130 General. 
(A) 	Open-Circuit Voltage of 1000 Volts or Less. 
Equipment for use with electric-discharge lighting systems and designed for an open-circuit voltage of 1000 volts or less shall be of a type identified for such service. 
(B) 
Considered as Energized. The terminals of an electric-discharge lamp shall be considered as energized where any lamp terminal is connected to a circuit of over 300 volts. 

(C) 
Transformers of the Oil-Filled Type. Transformers of the oil-filled type shall not be used. 


2013 California Electrical Code 





(D) Additional Requirements. In addition to complying with the general requirements for equipment shall comply with Part XIII of this article. 
(E) Thermal Protection -Fluorescent Luminaires. 
(1) 
Integral Thermal Protection. The fluorescent luminaire installed indoors shall have integral thermal protection. Replacement ballasts shall also have thermal protection integral with the ballast. 

(2) 
Simple Reactance Ballasts. A simple ballast in a fluorescent luminaire with lamps shall not be required to be thermally protected. 




accessible plug and receptacle shall be permitted to serve 
A ballast in a fluorescent exit
(3) Exit 

as the disconnecting means. 
luminaire shall not have thermal protection. 

Exception No. 4: A disconnecting means shall not be 
(4) Egress Luminaires. A ballast in a fluorescent 

required in industrial establishments with restricted 
luminaire that is used for egress lighting and energized 

public access where conditions of maintenance and 
only during a failure of the normal supply shall not have 

supervision ensure that only qualified persons service the 
thermal protection. 

installation by written procedures. 
(F) High-Intensity Discharge Luminaires. 

Exception No. 5: Where more than one luminaire is 
(1) Recessed. Recessed high-intensity luminaires installed and supplied by other than a multiwire branch designed to be installed in wall or ceiling cavities shall circuit, a disconnecting means shall not be required for have thermal protection and be identified as thermally every luminaire when the design of the installation 
protected. 	includes disconnecting means, such that the illuminated space cannot be left in total darkness. 
(2) 
Inherently Protected. Thermal protection shall not be required in a recessed high-intensity luminaire whose (2) Multiwire Branch Circuits. When connected to design, construction, and thermal performance multiwire branch circuits, the disconnecting means shall characteristics are equivalent to a thermally protected simultaneously break all the supply conductors to the luminaire and are identified as inherently protected. ballast, including the grounded conductor. 

(3) 
Installed in Poured Concrete. Thermal protection (3) Location. The disconnecting means shall be located shall not be required in a recessed high-intensity so as to be accessible to qualified persons before servicing discharge luminaire identified for use and installed in or maintaining the ballast. Where the disconnecting poured concrete. means is external to the luminaire, it shall be a single 

device, and shall be attached to the luminaire or the

(4) 
Recessed Remote Ballasts. A recessed remote ballast luminaire shall be located within sight of the


for a high-intensity discharge luminaire shall have disconnecting means. 
thermal protection that is integral with the ballast and shall be identified as thermally protected. 410.134 Direct-Current Equipment. Luminaires installed on de circuits shall be equipped with auxiliary 
(5) Metal Halide Lamp Containment. 	Luminaires that equipment and resistors designed for de operation. The 
use a metal halide lamp other than a thick-glass parabolic luminaires shall be marked for de operation. 
reflector lamp (PAR) shall be provided with a 




containment barrier that encloses the lamp, or shall be 
provided with a physical means that only allows the use 
of a lamp that is Type 0. 
Informational Note: See ANSI Standard C78.389, 
American National Standard for Electric Lamps -High Intensity Discharge, Methods of Measuring Characteristics. 


\,__,/ 
(G) Disconnecting Means. 
(1) General. In indoor locations other than dwellings and associated accessory structures, fluorescent luminaires that utilize double-ended lamps and contain ballast(s) that can be serviced in place shall have a either internal or external to each luminaire. 




410.135 Open-Circuit Voltage Exceeding 300 Volts. 
Equipment having an open-circuit voltage exceeding 300 volts shall not be installed in dwelling occupancies unless such equipment is designed so that there will be no exposed live parts when lamps are being inserted, are in place, or are being removed. 
410.136 Luminaire Mounting. 

-or power supplies shall not be in contact with combustible material unless listed for such condition. 
2013 California Electrical Code 



ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS 
(B) Combustible Low-Density Cellulose Fiberboard. 
Where a surface-mounted luminaire containing a ballast, 
to be installed on combustible low-density cellulose fiberboard, it shall be marked for this condition or shall be spaced not less than 38 mm (Ph in.) from the surface of the fiberboard. Where such luminaires are partially or wholly recessed, the provisions of 410.110 through 410.122 shall apply. 
Informational Note: Combustible low-density cellulose fiberboard includes sheets, panels, and tiles that have a density of 320 kg/m3 (20 lb/ft3) or less and that are formed of bonded plant fiber material but does not include solid or laminated wood or fiberboard that has a 
density in excess of 320 kglm3 (20 lb/ft3) or is a material that has been integrally treated with fire­retardin'g chemicals to the degree that the flame spread in any plane of the material will not exceed 25, determined in accordance with tests for surface burning characteristics of building materials. See ANSI/ASTM 
E84-1997, Test Method for Surface Burning Characteristics of Building Materials. 

410.137 Equipment Not Integral with Luminaire. 
(A) Metal Cabinets. Auxiliary equipment, including reactors, capacitors, resistors, and similar equipment, where not installed as part of a luminaire assembly, shall be enclosed in accessible, permanently installed metal cabinets. 
ballasts, 
that are to a wiring system shall not be enclosed. 

(C) Wired Luminaire Sections. Wired lurninaire sections are paired, with a ballast(s) supplying a lamp or lamps in both. For interconnection between paired units, it shall be permissible to use metric designator 12 (trade size 3I8) flexible metal conduit in lengths not exceeding 
7.5 m (25 ft), in conformance with Article 348. Luminaire wire operating at line voltage, supplying only the ballast(s) of one of the paired luminaires shall be permitted in the same raceway as the lamp supply wires of the paired luminaires. 
410.138 Autotransformers. An autotransformer that is used to raise the voltage to more than 300 volts, as part of a ballast for supplying lighting units, shall be supplied only by a grounded system. 
410.139 Switches. Snap switches shall comply with 404. 14. 
XIIJ. Special Provisions for Electric-Discharge Lighting Systems of More Than 1000 Volts 
410.140 General. 
(A) Listing. Electric-discharge lighting systems with an open-circuit voltage exceeding 1000 volts shall be listed and installed in conformance with that listing. 
(B) 
Dwelling Occupancies. Equipment that has an open­circuit voltage exceeding 1000 volts shall not be installed in or on dwelling occupancies. 

(C) 
Live Parts. The terminal of an electric-discharge lamp shall be considered as a live part. 

(D) 
Additional Requirements. In addition to complying with the general requirements for luminaires, such equipment shall comply with Part XIV of this article. 


Informational Note: For signs and outline lighting, see Article 600. 

410.141 Control. 
(A) 
Disconnection. Luminaires or lamp installation shall be controlled either singly or in groups by an externally operable switch or circuit breaker that opens all ungrounded primary conductors. 

(B) 
Within Sight or Locked Type. The switch or circuit breaker shall be located within sight from the luminaires or lamps, or it shall be permitted to be located elsewhere if it is provided with a means for locking in the open position. The provisions for locking or adding a lock to the disconnecting means must remain in place at the switch or circuit breaker whether the lock is installed or not. Portable means for adding a lock to the switch or circuit breaker shall not be permitted. 


410.142 Lamp Terminals and Lampholders. Parts that must be removed for lamp replacement shall be hinged or held captive. Lamps or lampholders shall be designed so that there are no exposed live parts when lamps are being inserted or removed. 
410.143 Transformers. 
(A) 
Type. Transformers shall be enclosed, identified for the use, and listed. 

(B) 
Voltage. The secondary circuit voltage shall not exceed 15,000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7500 volts under any load conditions. 

(C) 
Rating. Transformers shall have a secondary short­circuit current rating of not more than 150 rnA if the open-circuit voltage is over 7500 volts, and not more than 300 rnA if the open-circuit voltage rating is 7500 volts or less. 

(D) 
Secondary Connections. Secondary circuit outputs shall not be connected in parallel or in series. 


410.144 Transformer Locations. 
(A) Accessible. Transformers shall be accessible after installation. 
2013 California Electrical Code 
C) 



ARTICLE 411-LIGHTING SYSTEMS OPERATING AT 30 VOLTS OR LESS 
411.2 


(B) Secondary Conductors. Transformers shall be0 installed as near to the lamps as practicable to keep the secondary conductors as short as possible. 
(C) Adjacent to Combustible Materials. Transformers shall be located so that adjacent combustible materials are not subjected to temperatures in excess of90°C (194°F). 
410.145 Exposure to Damage. 

Lamps shall not be located where normally exposed to physical damage. 
410.146 Marking. 
Each luminaire or each secondary circuit of tubing having an open-circuit voltage of over 1000 volts shall have a

0 	clearly legible marking in letters not less than 6 mm ('14 in.) high reading "Caution __ volts." The voltage indicated shall be the rated open-circuit voltage. 

:xa. Lighting Track 
410.151 Installation. 
(A) 
Lighting Track. Lighting track shall be permanently installed and permanently connected to a branch circuit. Only lighting track fittings shall be installed on lighting track. Lighting track fittings shall not be equipped with general-purpose receptacles. 

(B) 
Connected Load. The connected load on lighting track shall not exceed the rating of the track. Lighting 



() 	track shall be supplied by a branch circuit having a rating not more than that of the track. 
Informational Note: The load calculation in 220.43(B) does not limit the length of track on a single branch circuit, and it does not limit the number of luminaires on a single track. 
(C) 
Locations Not Permitted. Lighting track shall not be installed in the following locations: 

(1) 
Where likely to be subjected to physical damage 

(2) 
In wet or damp locations 




(3) Where subject to corrosive vapors 
(
4) In storage battery rooms 

(
5) In hazardous (classified) locations 

(
6) Where concealed 

(7) 
Where extended through walls or partitions 

(8) 	
Less than 1.5 m (5 ft) above the finished floor except where protected from physical damage or track operating at less than 30 volts rms open-circuit voltage 

(9) 
Where prohibited by 410.1 O(D) 

(D) 
Support. Fittings identified for use on lighting track shall be designed specifically for the track on which they are to be installed. They shall be securely fastened to the 





track, shall maintain polarization and connections to the equipment grounding conductor, and shall be designed to be suspended directly from the track. 
410.153 Heavy-Duty 
Lighting Track. Heavy-duty lighting track is lighting track identified for use exceeding 20 amperes. Each fitting attached to a heavy-duty lighting track shall have individual overcurrent protection. 
410.154 Fastening. Lighting track shall be securely mounted so that each fastening is suitable for supporting the maximum weight of luminaires that can be installed. Unless identified for supports at greater intervals, a single section 1.2 m (4 ft) or shorter in length shall have two supports, and, where installed in a continuous row, each individual section of not more than 1.2 m ( 4 ft) in length shall have one additional support. 
410.155 Construction Requirements. 
(A) 
Construction. The housing for the lighting track system shall be of substantial construction to maintain rigidity. The conductors shall be installed within the track housing, permitting insertion of a luminaire, and designed to prevent tampering and accidental contact with live parts. Components of lighting track systems of different voltages shall not be interchangeable. The track conductors shall be a minimum 12 AWG or equal and shall be copper. The track system ends shall be insulated and capped. 

(B) 
Grounding. Lighting track shall be grounded in accordance with Article 250, and the track sections shall be securely coupled to maintain continuity of the circuitry, polarization, and grounding throughout. 


•• Decorative Lighting and Similar Accessories 
410.160 
Listing of Decorative Lighting. Decorative lighting and similar accessories used for holiday lighting and similar purposes, in accordance with 590.3(B), shall be listed. 

411.1 
Scope. This article covers lighting systems operating at 30 volts or less and their associated components. 






411.2 Definition. 
Lighting Systems Operating at 30 Volts or Less. A lighting system consisting of an isolating power supply, the low-voltage luminaires, and associated equipment that are all identified for the use. The output circuits of the power supply are rated for not more than 25 amperes and operate at 30 volts (42.4 volts peak) or less under all load conditions. 


2013 California Electrical Code 


ARTICLE 422 -APPLIANCES 
411.3 Listing Required. 
Lighting systems operating at 30 volts or less shall comply with 411.3(A) or 411.3(B). 
(A) 
Listed System. Lighting systems operating at 30 volts or less shall be listed as a complete system. The luminaires, power supply, and luminaire fittings (including the exposed bare conductors) of an exposed bare conductor lighting system shall be listed for the use as part of the same identified lighting system. 

(B) 
Assembly of Listed Parts. A lighting system assembled from the following listed parts shall be permitted: 

(1) 
Low-voltage luminaires 

(2) 	
Low-voltage luminaire power supply 

(3) 	
Class 2 power supply 

(4) 	
Low-voltage luminaire fittings 

(5) 	
Cord (secondary circuit) for which the luminaires and power supply are listed for use 

(6) 	
Cable, conductors in conduit, or other fixed wiring method for the secondary circuit 


The luminaires, power supply, and luminaire fittings (including the exposed bare conductors) of an exposed bare conductor lighting system shall be listed for use as part of the same identified lighting system. 
411.4 Specific Location Requirements. 
(A) 
Walls, Floors, and Ceilings. Conductors concealed or extended through a wall, floor, or ceiling shall be in accordance with (1) or (2): 

(1) 	
Installed using any of the wiring methods specified in Chapter 3 

(2) 	
Installed using wiring supplied by a listed Class 2 power source and installed in accordance with 


725. 130 

(B) 	Pools, Spas, Fountains, and Similar Locations. 
Lighting systems shall be installed not less than 3 m (10 ft) horizontally from the nearest edge of the water, unless permitted by Article 680. 
411.5 Secondary Circuits. 
(A) 
Grounding. Secondary circuits shall not be grounded. 

(B) 
Isolation. The secondary circuit shall be insulated from the· branch circuit by an isolating transformer. 

(C) 
Bare Conductors. Exposed bare conductors and current-carrying parts shall be permitted for indoor installations only. Bare conductors shall not be installed less than 2.1 m (7 ft) above the finished floor, unless specifically listed for a lower installation height. 


(D) 
Insulated Conductors. Exposed insulated secondary circuit conductors shall be of the type, and installed as, described in (1), (2), or (3): 

(1) 	
Class 2 cable supplied by a Class 2 power source and installed in accordance with Parts I and III of Article 


725. 

(2) 	
Conductors, cord, or cable of the listed system and installed not less than 2.1 m (7 ft) above the finished floor unless the system is specifically listed for a ()lower installation height. 

(3) 	
Wiring methods described in Chapter 3 


411.6 Branch Circuit. 
Lighting systems operating at 30 volts or less shall be supplied from a maximum 20-ampere branch circuit. 
411.7 Hazardous (Classified) Locations. 
Where installed in hazardous (classified) locations, these systems shall conform with Articles 500 through 517 in addition to this article. 
I. General 
422.1 Scope. 
This article covers electrical appliances used in any occupancy. 
() 

422.3 Other Articles. 
The requirements of Article 430 shall apply to the installation of motor-operated appliances, and the requirements of Article 440 shall apply to the installation of appliances containing a hermetic refrigerant motor­compressor(s), except as specifically amended in this article. 
422.4 Live Parts. 
Appliances shall have no live parts normally exposed to contact other than those parts functioning as open­resistance heating elements, such as the heating element of a toaster, which are necessarily exposed. ( ) 
II. Installation 
422.10 Branch-Circuit Rating. 
This section specifies the ratings of branch circuits 
capable of carrying appliance current without overheating 
under the conditions specified. 
70-290 	2013 California Electrical Code 
ARTICLE 422 -APPLIANCES 
(A) Individual Circuits. The rating of an individual branch circuit shall not be less than the marked rating of the appliance or the marked rating of an appliance having combined loads as provided in 422.62. 
The rating of an individual branch circuit for motor­operated appliances not having a marked rating shall be in accordance with Part II of Article 430. 
The branch-circuit rating for an appliance that is a continuous load, other than a motor-operated appliance, shall not be less than 125 percent of the marked rating, or not less than 1 00 percent of the marked rating if the branch-circuit device and its assembly are listed for continuous loading at 1 00 percent of its rating. 
Branch circuits and branch-circuit conductors for household ranges and cooking appliances shall be permitted to be in accordance with Table 220.55 and shall be sized in accordance with 210.19(A)(3). 
(B) Circuits Supplying Two or More Loads. For branch circuits supplying appliance and other loads, the rating shall be determined in accordance with 210.23. 
422.11 Overcurrent Protection. 
Appliances shall be protected against overcurrent in accordance with 422.11(A) through (G) and 422.10. 
(A) 
Branch-Circuit Overcurrent Protection. Branch circuits shall be protected in accordance with 240.4. 

If a protective device rating is marked on an appliance, the branch-circuit overcurrent device rating shall not exceed the protective device rating marked on the appliance. 

(B) 
Household-Type Appliances with Surface Heating Elements. Household-type appliances with surface heating elements having a maximum demand of more than 60 amperes calculated in accordance with Table 


220.55 shall have their power supply subdivided into two or more circuits, each of which shall be provided with overcurrent protection rated at not over 50 amperes. 
(C) Infrared Lamp Commercial and Industrial Heating Appliances. Infrared lamp commercial and industrial heating appliances shall have overcurrent protection not exceeding 50 amperes. 
(D) Open-Coil or Exposed Sheathed-Coil Types of Surface Heating Elements in Commercial-Type Heating Appliances. Open-coil or exposed sheathed-coil types of surface heating elements in commercial-type

( heating appliances shall be protected by overcurrent\_}\ 
protective devices rated at not over 50 amperes. 
(E) 
Single Non-motor-Operated Appliance. If the branch circuit supplies a single non-motor-operated appliance, the rating of overcurrent protection shall comply with the following: 

(1) 	
Not exceed that marked on the appliance. 



(2) 	
Not exceed 20 amperes if the overcurrent protection rating is not marked and the appliance is rated 13.3 amperes or less; or 

(3) 	
Not exceed 150 percent of the appliance rated current if the overcurrent protection rating is not marked and the appliance is rated over 13.3 amperes. Where 150 percent of the appliance rating does not correspond to a standard overcurrent device ampere rating, the next higher standard rating shall be permitted. 


(F) Electric Heating Appliances Employing Resistance-Type Heating Elements Rated More Than 48 Amperes. 
(1) Electric Heating Appliances. Electric heating appliances employing resistance-type heating elements rated more than 48 amperes, other than household appliances with surface heating elements covered by 
422. 11 (B), and commercial-type heating appliances covered by 422.11(0), shall have the heating elements subdivided. Each subdivided load shall not exceed 48 amperes and shall be protected at not more than 60 amperes. 
These supplementary overcurrent protective devices shall be (1) factory-installed within or on the heater enclosure or provided as a separate assembly by the heater manufacturer; (2) accessible; and (3) suitable for branch-circuit protection. 
The main conductors supplying these overcurrent protective devices shall be considered branch-circuit conductors. 
(2) 	Commercial Kitchen and Cooking Appliances. 
Commercial kitchen and cooking appliances using sheathed-type heating elements not covered in 422.11(D) shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes where one of the following is met: 
(1) 	
Elements are integral with and enclosed within a cooking surface. 

(2) 	
Elements are completely contained within an enclosure identified as suitable for this use. 

(3) 	
Elements are contained within an ASME-rated and stamped vessel. 

(3) 
Water Heaters and Steam Boilers. Water heaters and steam boilers employing resistance-type immersion electric heating elements contained in an ASME-rated and stamped vessel or listed instantaneous water heaters shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes. 

(G) 
Motor-Operated Appliances. Motors of motor­operated appliances shall be provided with overload protection in accordance with Part III of Article 430. Hermetic refrigerant motor-compressors in air­conditioning or refrigerating equipment shall be provided 


2013 California Electrical Code 

ARTICLE 422 -APPLIANCES 
with overload protection in accordance with Part VI of Article 440. Where appliance overcurrent protective devices that are separate from the appliance are required, data for selection of these devices shall be marked on the appliance. The minimum marking shall be that specified in 430.7 and 440.4. 
422.12 Central Heating Equipment. Central heating equipment other than fixed electric space-heating equipment shall be supplied by an individual branch circuit. 
Exception No. 1: Auxiliary equipment, such as a pump, valve, humidifier, or electrostatic air cleaner directly associated with the heating equipment, shall be permitted to be connected to the same branch circuit. 
· 

Exception No. 2: Permanently connected air­conditioning equipment shall be permitted to be connected to the same branch circuit. 
422.13 Storage-Type Water Heaters. A fixed storage­type water heater that has a capacity of 450 L (120 gal) or less shall be considered a continuous load for the purposes of sizing branch circuits. 
Informational Note: For branch-circuit rating, see 
422. 10. 

422.14 Infrared Lamp Industrial Heating Appliances. 
In industrial occupancies, infrared heating appliance lampholders shall be permitted to be operated in series on circuits of over 150 volts to ground, provided the voltage rating of the lampholders is not less than the circuit voltage. 
Each section, panel, or strip carrying a number of infrared lampholders (including the internal wiring of such section, panel, or strip) shall be considered an appliance. The terminal connection block of each such assembly shall be considered an individual outlet. 
422.15 Central Vacuum Outlet Assemblies. 
(A) 
Listed central vacuum outlet assemblies shall be permitted to be connected to a branch circuit in accordance with 21 0.23(A). 

(B) 
The ampacity of the connecting conductors shall not be less than the ampacity of the branch circuit conductors to which they are connected. 

(C) 
Accessible non-current-carrying metal parts of the central vacuum outlet assembly likely to become energized shall be connected to an conductor 


422.16 Flexible Cords. 
(A) General. Flexible cord shall be permitted (1) for the connection of appliances to facilitate their frequent interchange or to prevent the transmission of noise or vibration or (2) to facilitate the removal or disconnection of appliances that are fastened in place, where the fastening means and mechanical connections are specifically designed to permit ready removal for maintenance or repair and the appliance is intended or identified for flexible cord connection. 
(B) 
Specific Appliances. 

(1) 	
Electrically Operated Kitchen Waste Disposers. 


(J

Electrically operated kitchen waste disposers shall be permitted to be cord-and-plug-connected with a flexible cord identified as suitable for the purpose in the installation instructions of the appliance manufacturer, where all of the following conditions are met: 
(1) 	The flexible cord shall be terminated with a grounding-type attachment plug. 
Exception: A listed kitchen waste disposer distinctly marked to identify it as protected by a system of double insulation, or its equivalent, shall not be required to be terminated with a grounding-type attachment plug. 
(2) 	
The length of the cord shall not be less than 450 mm (18 in.) and not over 900 mm (36 in.). 

(3) 	
Receptacles shall be located to avoid physical damage to the flexible cord. 

(
4) 	The receptacle shall be accessible. 

(2) 
Built-in Dishwashers and Trash Compactors. Built­in dishwashers and trash compactors shall be permitted to be cord-and-plug-connected with a flexible cord identified as suitable for the purpose in the installation instructions of the appliance manufacturer where all of the following conditions are met: 

(1) 	
The flexible cord shall be terminated with a grounding-type attachment plug. 


Exception: A listed dishwasher or trash compactor distinctly marked to identify it as protected by a system of double insulation, or its equivalent, shall not be required to be terminated with a grounding-type attachment plug. 
(2) 	
The length of the cord shall be 0.9 m to 1.2 m (3 ft to 4 ft) measured from the face of the attachment plug to the plane of the rear of the appliance. 

(3) 	
Receptacles shall be located to avoid physical damage to the flexible cord. 

(4) 	
The receptacle shall be located in the space occupied by the appliance or adjacent thereto. 

(5) 	
The receptacle shall be accessible. 

(3) 
Wall-Mounted Ovens and Counter-Mounted Cooking Units. Wall-mounted ovens and counter­mounted cooking units complete with provisions for mounting and for making electrical connections shall be permitted to be permanently connected or, only for ease in servicing or for installation, cord-and-plug-connected. 


ARTICLE 422 -APPLIANCES 
A separable connector or a plug and receptacle 
combination in the supply line to an oven or cooking unit 
shall be approved for the temperature of the space in 
which it is located. 
(4) 
Range Hoods. Range hoods shall be permitted to be cord-and-plug-connected with a flexible cord identified as suitable for use on range hoods in the installation instructions of the appliance manufacturer, where all of the following conditions are met: 

(1) 	
The flexible cord is terminated with a grounding-type attachment plug. 



0 
Exception: A listed range hood distinctly marked to identifY it as protected by a system of double insulation, 
or its equivalent, shall not be required to be terminated with a grounding-type attachment plug. 
(2) 	
The length of the cord is not less than 450 mm(18 in.) and not over 900 mm(36 in.). 

(3) 
Receptacles are located to avoid physical damage to the flexible cord. 

(4) 	
The receptacle is accessible. 

(
5) 	The receptacle is supplied by an individual branch circuit 


422.17 Protection of Combustible Material. Each electrically heated · appliance that is intended by size, weight, and service to be located in a fixed position shall be placed so as to provide ample protection between the appliance and adjacent combustible material. 
422.18 Support of Ceiling-Suspended (Paddle) Fans. 
Ceiling-suspended (paddle) fans shall be supported independently of an outlet box or by listed outlet box or outlet box systems identified for the use and installed in accordance with 314.27(C). 
422.20 Other Installation Methods. Appliances employing methods of installation other than covered by this article shall be permitted to be used only by special permission.
ill. Disconnecting Means 
422.30 General. A means shall be provided to-disconnect each appliance from all ungrounded conductors in accordance with the following sections of Part III. If an by more than means shall be grouped and identified 
-
422.31 Disconnection of Permanently Connected Appliances. 
(A) Rated at Not over 300 Volt-Amperes or Ys Horsepower. For permanently connected appliances rated at not over 300 volt-amperes or Ys hp, the branch-circuit overcurrent device shall be permitted to serve as the disconnecting means. 

permanently connected appliances rated over 
branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the appliance or is capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. 
Informational Note: For appliances employing unit switches, see 422.34. 

Exception: If of more than % hp is provided with a unit switch that complies with 422.34(A), (B), (C), or (D), the switch or circuit breaker serving as the other means shall be permitted to be out of sight from the 
422.33 Disconnection of Cord-and-Plug-Connected Appliances. 
(A) 
Separable Connector or an Attachment Plug and Receptacle. For cord-and-plug-connected appliances, an accessible separable connector or an accessible plug and receptacle shall be permitted to serve as the disconnecting means. Where the separable connector or plug and receptacle are not accessible, cord-and-plug­connected appiiances shall be provided with disconnecting means in accordance with 422.31. 

(B) 
Connection at the Rear Base of a Range. For cord­and-plug-connected household electric ranges, an attachment plug and receptacle connection at the rear base of a range, if it is accessible from the front by removal of a drawer, shall be considered as meeting the intent of 422.33(A). 

(C) 
Rating. The rating of a receptacle or of a separable connector shall not be less than the rating of any appliance connected thereto. 


Exception: Demand factors authorized elsewhere in this Code shall be permitted to be applied to the rating of a receptacle or of a separable connector. 
2013 California Electrical Code 

ARTICLE 422 -APPLIANCES 
422.34 Unit Switch(es) as Disconnecting Means. A unit switch( es) with a marked-off position that is a part of an appliance and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article where other means for disconnection are provided in occupancies specified in 422.34(A) through (D). 
(A) 
Multifamily Dwellings. In multifamily dwellings, the other disconnecting means shall be within the dwelling unit, or on the same floor as the dwelling unit in which the appliance is installed, and shall be permitted to control lamps and other appliances. 

(B) 
Two-Family Dwellings. In two-family dwellings, the other disconnecting means shall be permitted either inside or outside of the dwelling unit in which the appliance is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control lamps and other appliances. 

(C) 
One-Family Dwellings. In one-family dwellings, the service disconnecting means shall be permitted to be the other disconnecting means. 

(D) 
Other Occupancies. In other occupancies, the branch-circuit switch or circuit breaker, where readily accessible for servicing of the appliance, shall be permitted as the other disconnecting means. 


422.35 Switch and Circuit Breaker to Be Indicating. 
Switches and circuit breakers used as disconnecting means shall be of the indicating type. 
IV. Construction 
422.40 Polarity in Cord-and-Plug-Connected Appliances. If the appliance is provided with a manually operated, line-connected, single-pole switch for appliance on-off operation, an Edison-base lampholder, or a 15-or 20-ampere receptacle, the attachment plug shall be of the polarized or grounding type. 
A 2-wire, nonpolarized attachment plug shall be permitted to be used on a listed double-insulated shaver. 
Informational Note: For polarity of Edison-base lampholders, see 410.82(A). 

422.41 Cord-and-Plug-Connected Appliances Subject to Immersion. Cord-and-plug-connected portable, freestanding hydromassage units and hand-held hair dryers shall be constructed to provide protection for personnel against electrocution when immersed while in the "on" or "off' position. 
422.42 Signals for Heated Appliances. In other than dwelling-type occupancies, each electrically heated appliance or group of appliances intended to be applied to combustible material shall be provided with a signal or an integral temperature-limiting device. 
422.43 Flexible Cords. 
(A) Heater Cords. All cord-and-plug-connected smoothing irons and electrically heated appliances that are rated at more than 50 watts and produce temperatures in excess of 121 °C (250°F) on surfaces with which the cord is likely to be in contact shall be provided with one . of the types of approved heater cords listed in Table 
400.4. 
CJ 

(B) Other Heating Appliances. All other cord-and-plug­connected electrically heated appliances shall be connected with one of the approved types of cord listed in Table 400.4, selected in accordance with the usage specified in that table. 
0

422.44 Cord-and-Plug-Connected Immersion Heaters. 
Electric heaters of the cord-and-plug-connected immersion type shall be constructed and installed so that current-carrying parts are effectively insulated from electrical contact with the substance in which they are immersed. 
422.45 Stands for Cord-and-Plug-Connected Appliances. Each smoothing iron and other cord-and­plug-connected electrically heated appliance intended to be applied to combustible material shall be equipped with an approved stand, which shall be permitted to be a separate piece of equipment o a part of the appliance. 
422.46 Flatirons. Electrica1Iy heated smoothing irons shall be equipped with an identified temperature-limiting means. 
422.47 Water Heater Controls. All storage or instantaneous-type water heaters shall be equipped with a temperature-limiting means in addition to its control thermostat to disconnect all ungrounded conductors. Such means shall comply with both of the following: 
(1) 	
Installed to sense maximum water temperature. 

(2) 	
Be either a trip-free, manually reset type or a type having a replacement element. Such water heaters shall be marked to require the installation of a temperature and pressure relief valve. 


Exception No. 1: Storage water heaters that are identified as being suitable for use with a supply water temperature of 82°C (180°F) or above and a capacity of 60 kWor above. 
Exception No. 2: Instantaneous-type water heaters that are identified as being suitable for such use, with a capacity of 4 L (1 gal) or less. 
Informational Note: See ANSI Z21.22-1999/CSA 4.4­M99, ReliefValvesfor Hot Water Supply Systems. 

ARTICLE 424 -FIXED ELECTRIC SPACE-HEATING EQUIPMENT 
424.1 


422.48 Infrared Lamp Industrial Heating Appliances. 

0 (A) 300 Watts or Less. Infrared heating lamps rated at 300 watts or less shall be permitted with lampholders of the medium-base, unswitched porcelain type or other types identified as suitable for use with infrared heating lamps rated 300 watts or less. 
(B) Over 300 Watts. Screw shell lampholders shall not 

() 	be used with infrared lamps rated over 300 watts, unless the lampholders are identified as being suitable for use with infrared heating lamps rated over 300 watts. 
422.49 High-Pressure Spray Washers. All single-phase cord-and-plug-connected high-pressure spray washing0 machines rated at 250 volts or less shall be provided with factory-installed ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be an integral part of the attachment plug or shall be located in the supply cord within 300 mm (12 in.) of the attachment plug. 
422.50 Cord-and-Plug-Connected Pipe Heating Assemblies. Cord-and-plug-connected pipe heating, assemblies intended to prevent freezing of piping shall be listed. 
422.51 Cord-and-Plug-Connected Vending Machines. 
Cotd-and-plug-connected vending machines manufactured or remanufactured 
