on or after January 1, 2005, shall include a groundfault circuit interrupter as an integral part of the attachment plug or be located within 300 mm (12 in.) of the attachment plug. Older vending machines manufactured or remanufactured prior to January 1, 2005, shall be connected to a GFCI-protected 


-

Informational Note: For further information, see ANSI/UL 541-2005, Standard for Refrigerated Vending Machines, or ANSIIUL 751-2005, Standard for Vending Machines. 
422.52 Electric Drinking Fountains. Electric drinking fountains shall be protected with ground-fault circuit­interrupter protection. 
V. Marking 
422.60 Nameplate. 
(A) Nameplate Marking. Each electrical appliance shall be provided with a nameplate giving the identifying name and the rating in volts and amperes, or in volts and watts. If the appliance is to be used on a specific frequency or frequencies, it shall be so marked. 
Where motor overload protection extem.Jl to the
· appliance is required, the appliance shall be so marked. 
Informational Note: See 422.11 for overcurrent protection requirements. 



(B) To Be Visible. Marking shall be located so as to be visible or easily accessible after installation. 
422.61 Marking of Heating Elements. All heating elements that are rated over one ampere, replaceable in the field, and a part of an appliance shall be legibly marked with the ratings in volts and amperes, or in volts and watts, or with the manufacturer's part number. 
422.62 Appliances Consisting of Motors and Other Loads. 
(A) 
Nameplate Horsepower Markings. Where a motor­operated appliance nameplate includes a horsepower rating, that rating shall not be less than the horsepower rating on the motor nameplate. Where an appliance consists of multiple motors, or one or more motors and other loads, the nameplate value shall not be less than the equivalent horsepower of the combined loads, calculated in accordance with 430.110(C)(l). 

(B) 
Additional Nameplate Markings. Appliances, other than those factory-equipped with cords and attachment plugs and with nameplates in compliance with 422.60, shall be marked in accordance with 422.62(B)(l) or (B)(2). 

(1) 
Marking. In addition to the marking required in 422.60, the marking on an appliance consisting of a motor with other load( s) or motors with or without other load( s) shall specify the minimum supply circuit conductor ampacity and the maximum rating of the circuit overcurrent protective device. This requirement shall not apply to an appliance with a nameplate in compliance with 422.60 where both the minimum supply circuit conductor ampacity and maximum rating of the circuit overcurrent protective device are not more than 15 amperes. 

(2) 
Alternate Marking Method. An alternative marking method shall be permitted to specify the rating of the largest motor in volts and amperes, and the additional load(s) in volts and amperes, or volts and watts in addition to the marking required in 422.60. The ampere rating of a motor Ys horsepower or less or a nonmotor load 1 ampere or less shall be permitted to be omitted unless such loads constitute the principal load. 


I. General 
424.1 Scope. This article covers fixed electric equipment used for space heating. For the purpose of this article, heating equipment shall include heating cable, unit heaters, boilers, central systems, or other approved fixed electric space-heating equipment. This article shall not apply to process heating and room air conditioning. 
2013 California Electrical Code 
70-295 



424.2 	ARTICLE 424 FIXED ELECTRIC SPACE-HEATING EQUIPMENT 

424.2 Other Articles. Fixed electric space-heating equipment incorporating a hermetic refrigerant motor­compressor shall also comply with Article 440. 
424.3 Branch Circuits. 
(A) 	Requirements. Individual branch 
to supply any · space-heating equipment 

Branch circuits supplying two or more outlets for fixed electric 15, 20, 25, or 30 fixed infrared heating equipment shall be permitted to be supplied from branch circuits rated not over 50 amperes. 
(B) 	Branch-Circuit Sizing. Fixed electric space-heating shall be considered continuous load. 
424.6 Listed Equipment. Electric baseboard heaters, heating cables, duct heaters, and radiant heating systems shall be listed and labeled. 
II. Installation 
424.9 General. All fixed electric space-heating equipment shall be installed in an approved manner. 
Permanently installed electric baseboard heaters equipped with factory-installed receptacle outlets, or outlets provided as a separate listed assembly, shall be permitted in lieu of a receptacle outlet(s) that is required by 21 0.50(B). Such receptacle outlets shall not be connected to the heater circuits. 
Informational Note: Listed baseboard heaters include instructions that may not permit their installation below receptacle outlets. 

424.10 Special Permission. Fixed electric space-heating equipment and systems installed by methods other than covered by this article shall be permitted only by special permission. 
424.11 Supply Conductors. Fixed electric space-heating equipment requiring supply conductors with over 60°C insulation shall be clearly and permanently marked. This marking shall be plainly visible after installation and shall be permitted to be adjacent to the field connection box. 
424.12 Locations. 
(A) 
Exposed to Physical Damage. Where subject to physical damage, fixed electric space-heating equipment shall be protected in an approved manner. 

(B) 
Damp or Wet Locations. Heaters and related equipment installed in damp or wet locations shall be listed for such locations and shall be constructed and installed so that water or other liquids cannot enter or accumulate in or on wired sections, electrical components, or ductwork. 


Informational Note No. 1: See 110.11 for equipment exposed to deteriorating agents. 
Informational Note No. 2: See 680.27(C) for pool deck areas. 

424.13 Spacing from Combustible Materials. Fixed electric space-heating equipment shall be installed to provide the required spacing between the equipment and adjacent combustible material, unless it is listed to be installed in direct contact with combustible material. 
III. Control and Protection of Fixed Electric Space-Heating Equipment 
0 

424.19 Disconnecting Means. Means shall be provided to simultaneously disconnect the heater, motor controller(s), and supplementary overcurrent protective device(s) of all fixed electric space-heating equipment from all ungrounded conductors. Where heating equipment is supplied by more than one source, the disconnecting means shall be grouped and marked. The disconp.ecting means specified in 424.19(A) and (B) shall have an ampere rating not less than 125 percent of the total load of the motors and the heaters. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. 
(A) 
Heating Equipment with Supplementary Overcurrent Protection. The disconnecting means for fixed electric space-heating equipment with supplementary overcurrent protection shall be within sight from the supplementary overcurrent protective device(s), on the supply side of these devices, if fuses, and, in addition, shall comply with either 424.19(A)(1) or (A)(2). 

(1) 
Heater Containing No Motor Rated over 1/8 Horsepower. The above disconnecting means or unit switches complying with 424.19(C) shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions: 

(1) 	
The disconnecting means provided is also within sight from the motor controller(s) and the heater. 

(2) 	
The disconncting is capable of being locked m the open pos1t1on. 

(2) 
Heater Containing a Motor(s) Rated over 1/8 Horsepower. The above disconnecting means shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions: 


2013 California Electrical Code 

ARTICLE 424 -FIXED ELECTRIC SPACE-HEATING EQUIPMENT 
(B) 
Heating Equipment Without Supplementary Overcurrent Protection. 

(1) 
Without Motor or with Motor Not over 1/8Horsepower. For fixed electric space-heating equipment 



(_) 	without a motor rated over 1/8 hp, the branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the heater or is capable of being locked in the open position. 
(2) 
Over 1/8 Horsepower. For motor-driven electric space-heating equipment with a motor rated over 1/8 hp, a disconnecting means shall be located within sight from the motor controller or shall be permitted to comply with the requirements in 424. 1 9(A)(2). 

(C) 
Unit Switch(es) as Disconnecting Means. A unit switch(es) with a marked "off' position that is part of a fixed heater and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article where other means for disconnection are provided in the types of occupancies in 424.19(C)(1) through (C)( 4). 

(1) 
Multifamily Dwellings. In multifamily dwellings, the other disconnecting means shall be within the dwelling unit, or on the same floor as the dwelling unit in which the fixed heater is installed, and shall also be permitted to control lamps and appliances. 

(2) 
Two-Family Dwellings. In two-family dwellings, the other disconnecting means shall be permitted either inside or outside of the dwelling unit in which the fixed heater is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control lamps and appliances. 

(3) 
One-Family Dwellings. In one-family dwellings, the service disconnecting means shall be permitted to be the other disconnecting means. 

(4) 
Other Occupancies. In other occupancies, the branch-circuit switch or circuit breaker, where readily accessible for servicing of the fixed heater, shall be permitted as the other disconnecting means. 



424.20 Thermostatically Controlled Switching Devices. 
(A) 
Serving as Both Controllers and Disconnecting Means. Thermostatically controlled switching devices and combination thermostats and manually controlled switches shall be permitted to serve as both controllers and disconnecting means, provided they meet all of the following conditions: 

(1) 	
Provided with a marked "off' position 

(2) 
Directly 	open all ungrounded conductors when manually placed in the "off' position 

(3) 
Designed 	so that the circuit cannot be energized automatically after the device has been manually placed in the "off' position 

(
4) 	Located as specified in 424.19 

(B) 
Thermostats That Do Not Directly Interrupt All Ungrounded Conductors. Thermostats that do not directly interrupt all ungrounded conductors and thermostats that operate remote-control circuits shall not be required to meet the requirements of 424.20(A). These devices shall not be permitted as the disconnecting means. 


424.21 Switch and Circuit Breaker to Be Indicating. witches and circuit breakers used as disconnecting means shall be of the indicating type. 
424.22 Overcurrent Protection. 

(A) 
Branch-Circuit Devices. Electric space-heating equipment, other than such motor-operated equipment as required by Articles 430 and 440 to have additional overcurrent protection, shall be permitted to be protected against overcurrent where supplied by one of the branch circuits in Article 210. 

(B) 
Resistance Elements. Resistance-type heating elements in electric space-heating equipment shall be protected at not more than 60 amperes. Equipment rated more than 48 amperes and employing such elements shall have the heating elements subdivided, and each subdivided load shall not exceed 48 amperes. Where a subdivided load is less than 48 amperes, the rating of the supplementary overcurrent protective device shall comply with 424.3(B). A boiler employing resistance-type immersion heating elements contained in an ASME-rated and stamped vessel shall be permitted to comply with 424.72(A). 

(C) 
Overcurrent Protective Devices. The supplementary overcurrent protective devices for the subdivided loads specified in 424.22(B) shall be (1) factory-installed within or on the heater enclosure or supplied for use with the heater as a separate assembly by the heater manufacturer; 

(2) 
accessible, but shall not be required to be readily accessible; and (3) suitable for branch-circuit protection. 



Informational Note: See 240. 10. 
2013 California Electrical Code 
-----·---------·---------­

ARTICLE 424 -FIXED ELECTRIC SPACE-HEATING EQUIPMENT 
Where cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted to be used for the several subdivided loads. 
Informational Note No. 1: For supplementary overcurrent protection, see 240.10. 
Informational Note No. 2: For disconnecting means for cartridge fuses in circuits of any voltage, see 240.40. 

(D) Branch-Circuit Conductors. The conductors supplying the supplementary overcurrent protective devices shall be considered branch-circuit conductors. 
Where the heaters are rated 50 kW or more, the conductors supplying the supplementary overcurrent protective devices specified in 424.22(C) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met: 
(1) 	
The heater is marked with a minimum conductor size. 

(2) 	
The conductors are not smaller than the marked minimum size. 

(3) 	
A temperature-actuated device controls the cyclic operation of the equipment. 

(E) 
Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protective devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in 424.22(C) shall protect these conductors in accordance with 240.4. 


Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met: 
(1) 	
The heater is marked with a minimum conductor size. 

(2) 	
The conductors are not smaller than the marked minimum size. 

(3) 	
A temperature-activated device controls the cyclic operation of the equipment. 


IV. Marking of Heating Equipment 
424.28 Nameplate. 
(A) Marking Required. Each unit of fixed electric space­heating equipment shall be provided with a nameplate giving the identifying name and the normal rating in volts and watts or in volts and amperes. 
Electric space-heating equipment intended for use on alternating current only, direct current only, -shall be marked to so indicate. The marking of equipment consisting of motors over Ys hp and other loads shall specify the rating of the motor in volts, amperes, and frequency, and the heating load in volts and watts or in volts and amperes. 
(B) Location. This nameplate shall be located so as to be visible or easily accessible after installation. 
0

424.29 Marking of Heating Elements. ll heating . elements that are replaceable in the field and are part of an electric heater shall be legibly marked with the ratings in volts and watts or in volts and amperes. 
V. Electric Space-Heating Cables 
424.34 Heating Cable Construction. Heating cables shall be furnished complete with factory-assembled nonheating leads at least 2.1 m (7 ft) in length. 
424.35 Marking of Heating Cables. Each unit shall be marked with the identifying name or identification symbol, catalog number, and ratings in volts and watts or ()in volts and amperes. 
Each unit length of heating cable shall have a permanent legible marking on each nonheating lead located within 75 mm (3 in.) of the terminal end. The lead wire shall have the following color identification to indicate the circuit voltage on which it is to be used: 
(1) 	
120 volt, nominal -yellow 

(2) 	
208 volt, nominal -blue 

(3) 	
240 volt, nominal -red 

(4) 	
277 volt, nominal-brown 

(5) 	
480 volt, nominal -orange 


0 

424.36 Clearances of Wiring in Ceilings. Wiring located above heated ceilings shall be spaced not less than 50 mm (2 in.) above the heated ceiling and shall be considered as operating at an ambient temperature of 50°C (122°F). The ampacity of conductors shall be calculated on the basis of the correction factors shown in the 0-2000 volt ampacity tables of Article 310. If this wiring is located above thermal insulation having a minimum thickness of 50 mm (2 in.), the wiring shall not require correction for temperature. 
424.38 Area Restrictions. 
(A) 	Shall Not Extend Beyond the Room or Area. 
Heating cables shall not extend beyond the room or area in which they originate. 
(B) Uses Prohibited. Heating cables shall not be installed in the following: 
( 1) 	In closets 

(2) 	
Over walls 

(3) 	
Over partitions that extend to the ceiling, unless they are isolated single runs of embedded cable 

(4) 	
Over cabinets whose clearance from the ceiling is less than the minimum horizontal dimension of the cabinet to the nearest cabinet edge that is open to the room or area 


( 	\ 



ARTICLE 424 -FIXED ELECTRIC SPACE-HEATING EQUIPMENT 
424.44 
(C) In Closet Ceilings as LowTemperature Heat Sources to Control Relative Humidity. The provisions of 424.38(B) shall not prevent the use of cable in closet ceilings as low-temperature heat sources to control relative humidity, provided they are used only in those portions of the ceiling that are unobstructed to the floor by shelves or other permanent luminaires. 


424.39 Clearance from Other Objects and Open:ings. 
Heating elements of cables shall be separated at least 200 mm (8 in.) from the edge of outlet boxes and junction boxes that are to be used for mounting surface luminaires. A clearance of not less than 50 mm (2 in.) shall be and their trims, room covered by any 


424.40 Splices. Embedded cables shall be spliced only where necessary and only by approved means, and in no case shall the length of the heating cable be altered. 
424.41 Installation of Heating Cables on Dry Board, in Plaster, and on Concrete Ceilings. 
(A) In Walls. Cables shall not be installed in walls unless it is necessary for an isolated single run of cable to be installed down a vertical surface to reach a dropped ceiling. 


(B) Adjacent Runs. Adjacent runs of cable not exceeding 9 watts/m (2% watts/ft) shall not be installed less than 38 mm (1Y2 in.) on centers. 
(C) Surfaces to Be Applied. Heating cables shall be applied only to gypsum board, plaster lath, or other fire-resistant material. With metal lath or other electrically conductive surfaces, a coat of plaster shall be applied to completely separate the metal lath or conductive surface from the cable. 
Informational Note: See also 424.41(F). 
(D) 
Splices. All heating cables, the splice between the heating cable and nonheating leads, and 75-mm (3-in.) minimum of the nonheating lead at the splice shall be embedded in plaster or dry board in the same manner as the heating cable. 

(E) 
Ceiling Surface. The entire ceiling surface shall have a finish of thermally noninsulating sand plaster that has a nominal thickness of 13 mm (Yz in.), or other noninsulating material identified as suitable for this use and applied according to specified thickness and directions. 

(F) 
Secured. Cables shall be secured by means of approved stapling, tape, plaster, nonmetallic spreaders, or other approved means either at intervals not exceeding 400 mm (16 in.) or at intervals not exceeding 1.8 m (6 ft) for cables identified for such use. Staples or metal fasteners that straddle the cable shall not be used with metal lath or other electrically conductive surfaces. 


2013 California Electrical Code 



(G) Dry Board Installations. In dry board installations, the entire ceiling below the heating cable shall be covered with gypsum board not exceeding 13 mm (Y2 in.) thickness. The void between the upper layer of gypsum board, plaster lath, or other fire-resistant material and the surface layer of gypsum board shall be completely filled with thermally conductive, nonshrinking plaster or other approved material or equivalent thermal conductivity. 
(H) Free from Contact with Conductive Surfaces. 
Cables shall be kept free from contact with metal or other electrically conductive surfaces. 
(I) 
Joists. In dry board applications, cable shall be installed parallel to the joist, leaving a clear space centered under the joist of 65 mm (2Y2 in.) (width) between centers of adjacent runs of cable. A surface layer of gypsum board shall be mounted so that the nails or other fasteners do not pierce the heating cable. 

(J) 
Crossing Joists. Cables shall cross joists only at the ends of the room unless the cable is required to cross joists elsewhere in order to satisfy the manufacturer's instructions that the installer avoid placing the cable too close to ceiling penetrations and luminaires. 


424.42 Finished Ceilings. Finished ceilings shall not be covered with decorative panels or beams constructed of materials that have thermal insulating properties, such as wood, fiber, or plastic. Finished ceilings shall be permitted to be covered with paint, wallpaper, or other approved surface finishes. 
424.43 Installation of Nonheating Leads of Cables. 
(A) 
Free Nonheating Leads. Free nonheating leads of cables shall be installed in accordance with approved wiring methods from the junction box to a location within the ceiling. Such installations shall be permitted to be single conductors in approved raceways, single or multiconductor Type UF, Type NMC, Type MI, or other approved conductors. 

(B) 
Leads in Junction Box. Not less than 150 mm (6 in.) of free nonheating lead shall be within the junction box. The marking of the leads shall be visible in the junction box. 

(C) 
Excess Leads. Excess leads of heating cables shall not be cut but shall be secured to the underside of the ceiling and embedded in plaster or other approved material, leaving only a length sufficient to reach the junction box with not less than 150 mm (6 in.) of free lead within the box. 


424.44 Installation of Cables in Concrete or Poured Masonry Floors. 
(A) Watts per Linear Meter (Foot). Constant wattage heating cables shall not exceed 54 watts per linear meter (16Y2 watts . linear foot) of cable. 





ARTICLE 424 FIXED ELECTRIC SPACE-HEATING EQUIPMENT 
(B) Spacing Between Adjacent Runs. The spacing 
.

between adjacent runs of cable shall not be less than 25 mm ( 1 in.) on centers. 
(C) Secured in Place. Cables shall be secured in place by nonmetallic frames or spreaders or other approved means while the concrete or other finish is applied. 
Cables shall not be installed where they bridge expansion joints unless protected from expansion and contraction. 
(D) 
Spacings Between Heating Cable and Metal Embedded in the Floor. Spacings shall be maintained between the heating cable and metal embedded in the floor, unless the cable is a grounded metal-clad cable. 

(E) 
Leads Protected. Leads shall be protected where they leave the floor by rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, or by other approved means. 

(F) 
Bushings or Approved Fittings. Bushings or approved fittings shall be used where the leads emerge within the floor slab. 


(G) Ground-Fault Circuit-Interrupter Protection. 
Ground-fault circuit-interrupter protection for personnel shall be provided for cables installed in electrically heated floors of bathrooms, and in hydromassage bathtub locations. 
424.45 Inspection and Tests. Cable installations shall be made with due care to prevent damage to the cable assembly and shall be inspected and approved before cables are covered or concealed. 
VI. Duct Heaters 
424.57 General. 
Part VI shall apply to any heater mounted in the airstream of a forced-air system where the air-moving unit is not provided as an integral part of the equipment. 
424.58 Identification. Heaters installed in an air duct shall be identified as suitable for the installation. 
424.59 Airflow. Means shall be provided to ensure uniform and adequate airflow over the face of the heater in accordance with the manufacturer's instructions. 
Informational Note: Heaters installed within 1.2 m (4 ft) of the outlet of an air-moving device, heat pump, air conditioner, elbows, baffle plates, or other obstructions in ductwork may require turning vanes, pressure plates, or other devices on the inlet side of the duct heater to ensure an even distribution of air over the face of the heater. 

424.60 Elevated Inlet Temperature. Duct heaters intended for use with elevated inlet air temperature shall be identified as suitable for use at the elevated temperatures. 
424.61 Installation of Duct Heaters with Heat Pumps and Air Conditioners. Heat pumps and air conditioners having duct heaters closer than 1.2 m (4 ft) to the heat 
0 

pump or air conditioner shall have both the duct heater and heat pump or air conditioner identified as suitable for such installation and so marked. 
424.62 Condensation. Duct heaters used with air conditioners or other air-cooling equipment that could result in condensation of moisture shall be identified as 
C)

suitable for use with air conditioners. 
424.63 Fan Circuit Interlock. Means shall be provided to ensure that the fan circuit is energized when any heater circuit is energized. However, time-or temperature­controlled delay in energizing the fan motor shall be 
0

permitted. 
424.64 Limit Controls. Each duct heater shall be provided with an approved, integral, automatic-reset temperature-limiting control or controllers to de-energize the circuit or circuits. 
In addition, an integral independent supplementary control or controllers shall be provided in each duct heater that disconnects a sufficient number of conductors to interrupt current flow. This device shall be manually resettable or replaceable. 
424.65 Location of Disconnecting Means. Duct heater controller equipment shall be either accessible with the disconnecting means installed at or within sight from the controller or as permitted by 424.19(A). 
424.66 Installation. Duct heaters shall be installed in accordance with the manufacturer's instructions in such a manner that operation does not create a hazard to persons or property. Furthermore, duct heaters shall be located with respect to building construction and other equipment so as to permit access to the heater. Sufficient clearance shall be maintained to permit replacement of controls and heating elements and for adjusting and cleaning of controls and other parts requiring such attention. See 
110.26. 
Informational Note: For additional installation 
information, see NFPA 90A-2009, Standard for the 
Installation of Air-Conditioning and Ventilating 
Systems, and NFPA 90B-2009, Standard for the 
Installation of Warm Air Heating and AirConditioning 
Systems. 

VII. Resistance-Type Boilers 
424.70 Scope. The provisions in Part VII of this article 
('--). 

shall apply to boilers employing resistance-type heating elements. Electrode-type boilers shall not be considered as employing resistance-type heating elements. See Part VIII of this article. 
424.71 Identification. Resistance-type boilers shall be identified as suitable for the installation. 
ARTICLE 424 -FIXED ELECTRIC SPACE-HEATING EQUIPMENT 
C) 
424.72 Overcurrent Protection. 
(A) Boiler Employing Resistance-Type Immersion Heating 
Elements in an ASME-Rated and Stamped VesseL A boiler employing resistance-type immersion heating elements contained in an ASME-rated and stamped vessel shall have the heating elements protected at not more than 150 amperes. Such a boiler rated more than 120 amperes shall have the heating elements subdivided into loads not exceeding 120 amperes. 
Where a subdivided load is less than 120 amperes, the rating of the overcurrent protective device shall comply with 424.3(B). 
(B) Boiler Employing Resistance-Type Heating Elements 

() 	Rated More Than 48 Amperes and Not Contained in an ASME-Rated and Stamped Vessel. A boiler employing resistance-type heating elements not contained in an ASME­rated and stamped vessel shall have the heating elements protected at not more than 60 amperes. Such a boiler rated more than 48 amperes shall have the heating elements subdivided into loads not exceeding 48 amperes. 
Where a subdivided load is less than 48 amperes, the rating of the overcurrent protective device shall comply with 424.3(B). 
(C) 
Supplementary Overcurrent Protective Devices. The supplementary overcurrent protective devices for the subdivided loads as required by 424.72(A) and (B) shall be as follows: 

(1) 	
Factory-installed within or on the boiler enclosure or provided asa separate assembly -by the boiler manufacturer 

(2) 	
Accessible, but need not be readily accessible 

(3) 	
Suitable for branch-circuit protection Where cartridge fuses are used to provide this overcurrent 


protection, a single disconnecting means shall be permitted for the several subdivided circuits. See 240.40. 
(D) Conductors Supplying Supplementary Overcurrent Protective Devices. The conductors supplying these supplementary overcurrent protective devices shall be considered branch-circuit conductors. 
Where the heaters are rated 50 kW or more, the conductors supplying the overcurrent protective device specified in 424.72(C) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met: 
(1) 	
The heater is marked with a minimum conductor size. 

(2) 	
The conductors are not smaller than the marked minimum size. 

(3) 	
A temperature-or pressure-actuated device controls the cyclic operation of the equipment. 


(E) Conductors for Subdivided Loads. Field-wired 

conductors between the heater and the supplementary overcurrent protective devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in 424.72(C) shall protect these conductors in accordance with 240.4. 
Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met: 
(1) 	
The heater is marked with a minimum conductor size. 

(2) 	
The conductors are not smaller than the marked minimum size. 

(3) 	
A temperature-activated device controls the cyclic operation of the equipment. 


424.73 Overtemperature Limit ControL Each boiler designed so that in normal operation there is no change in state of the heat transfer medium shall be equipped with a temperature-sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly disconnect all ungrounded conductors to the heating elements. Such means shall be in addition to a temperature­regulating system and other devices protecting the tank against excessive pressure. 
424.74 Overpressure Limit Control. Each boiler designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly disconnect all ungrounded conductors to the heating elements. Such means shall be in addition to a pressure-regulating system and other devices protecting the tank against excessive pressure. 
VIII. Electrode-Type Boilers 
424.80 Scope. The provisions in Part VITIof this article shall apply to boilers for operation at 600 volts, nominal, or less, in which heat is generated by the passage of current between electrodes through the liquid being heated. 
Informational Note: For over 600 volts, see Part V of Article 
490. 

424.81 Identification. Electrode-type boilers shall be identified as suitable for the installation. 
424.82 Branch-Circuit Requirements. The size of branch­circuit conductors and overcurrent protective devices shall be calculated on the basis of 125 percent of the total load (motors not included). A contactor, relay, or other device, approved for continuous operation at 100 percent of its rating, shall be permitted to supply its full-rated load. See 210.19(A), Exception. The provisions of this section shall not apply to conductors that form an integral part of an approved boiler. 
2013 California Electrical Code 

ARTICLE 424 -FIXED ELECTRIC SPACE-HEATING EQUIPMENT 
Where an electrode boiler is rated 50 kW or more, the conductors supplying the boiler electrode(s) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the electrode boiler, provided all the following conditions are met: 
(1) 	
The electrode boiler is marked with a minimum conductor size. 

(2) 	
The conductors are not smaller than the marked minimum size. 

(3) 	
A temperature-or pressure-actuated device controls the cyclic operation of the equipment. 


424.83 Overtemperature Limit Control. Each boiler, designed so that in normal operation there is no change in state of the heat transfer medium, shall be equipped with a temperature-sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to the temperature­regulating system and other devices protecting the tank against excessive pressure. 
424.84 Overpressure Limit Control. Each boiler, designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor, shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly interrupt all ciuTent flow through the electrodes. Such means shall be in addition to a pressure-regulating system and other devices protecting the tank against excessive pressure. 
424.85 Grounding. For those boilers designed such that fault currents do not pass through the pressure vessel, and the pressure vessel is electrically isolated from the electrodes, all exposed non-current-carrying metal parts, including the pressure vessel, supply, and return connecting piping, shall be grounded. 
For all other designs, the pressure vessel containing the electrodes shall be isolated and electrically insulated from ground. 
424.86 Markings. 
All electrode-type boilers shall be marked to show the following: 
(1) 	
The manufacturer's name 

(2) 	
The normal rating in volts, amperes, and kilowatts 

(3) 	
The electrical supply required specifying frequency, number of phases, and number of wires 

(
4) 	The marking "Electrode-Type Boiler" 

(5) 	
A warning marking, "All Power Supplies Shall Be Disconnected Before Servicing, Including Servicing the Pressure Vessel" 


The nameplate shall be located so as to be visible after installation. 
IX.Electric Radiant Heating Panels and Heating Panel Sets 
424.90 Scope. The provisions of Part IX of this article shall apply to radiant heating panels and heating panel sets. 
424.91 Definitions. 
Heating Panel. A complete assembly provided with a junction box or a length of flexible conduit for connection to a branch circuit. 
Heating Panel Set. A rigid or nonrigid assembly provided with nonheating leads or a terminal junction assembly identified as being suitable for connection to a 
CJ

wiring system. 
424.92 Markings. 
(A) 
Location. Markings shall be permanent and in a location that is visible prior to application of panel fmish. 

(B) 
Identified as Suitable. Each unit shall be identified as suitable for the installation. 

(C) 
Required Markings. Each unit shall be marked with the identifying name or identification symbol, catalog number, and rating in volts and watts or in volts and amperes. 

(D) 
Labels Provided by Manufacturer. The manufacturers of heating panels or heating panel sets shall provide marking labels that indicate that the space-heating installation incorporates heating panels or heating panel sets and instructions that the labels shall be affixed to the panelboards to identify which branch circuits supply the circuits to those space-heating installations. If the heating panels and heating panel set installations are visible and distinguishable after installation, the labels shall not be required to be provided and affixed to the panelboards. 


424.93 Installation. 
(A) General. 
(1) 
Manufacturer's Instructions. Heating panels and heating panel sets shall be installed in accordance with the manufacturer's instructions. 

(2) 
Locations Not Permitted. The heating portion shall not be installed as follows: 

(1) 	
In or behind surfaces where subject to physical damage 

(2) 	
Run through or above walls, partitions, cupboards, or similar portions of structures that extend to the ceiling 

(3) 	
Run in or through thermal insulation, but shall be 
permitted to be in contact with the surface of thermal 
insulation 



ARTICLE 424 -FIXED ELECTRIC SPACE-HEATING EQUIPMENT 
(3) Separation from Outlets for Luminaires. Edges of panels and panel sets shall be separated by not less than 200 mm (8 in.) from the edges of any outlet boxes and junction boxes that are to be used for mounting surface luminaires. A clearance of not less than 50 mm (2 in.) shall be provided from recessed luminaires and their trims, ventilating openings, and other such openings in room surfaces, unless the heating panels and panel sets 

(\"-----'"'). are listed and marked for lesser clearances, in which case they shall be permitted to be installed at the marked clearances. Sufficient area shall be provided to ensure that no heating panel or heating panel set is to be covered by any surface-mounted units. 
0 (4) Surfaces Covering Heating Panels. After the heating panels or heating panel sets are installed and inspected, it shall be permitted to install a surface that has been identified by the manufacturer's instructions as being suitable for the installation. The surface shall be secured so that the nails or other fastenings do not pierce the heating panels or heating panel sets. 

(5) Surface Coverings. Surfaces permitted by 424.93(A)(4) shall be permitted to be covered with paint, wallpaper, or other approved surfaces identified in the manufacturer's instructions as being suitable. 
(B) Heating Panel Sets. 


0 
(1) 
Mounting Location. Heating panel sets shall be 


permitted to be secured to the lower face of joists or mounted in between joists, headers, or nailing strips. 
(2) Parallel to Joists or Nailing Strips. Heating panel sets shall be installed parallel to joists or nailing strips. 
(3) Installation of Nails, Staples, or Other Fasteners. 
Nailing or stapling of heating panel sets shall be done only through the unheated portions provided for this purpose. Heating panel sets shall not be cut through or nailed through any point closer than 6 mm ( in.) to the element. Nails, staples, or other fasteners shall not be used where they penetrate current-carrying parts. 


(4) Installed as Complete Unit. Heating panel sets shall be installed as complete units unless identified as suitable for field cutting in anapproved manner. 
424.94 Clearances of Wiring in Ceilings. Wiring located above heated ceilings shall be spaced not less than 50 mm (2 in.) above the heated ceiling and shall be considered as operating at an ambient of 50°C (122°F). The ampacity shall be calculated on the basis of the correction factors given in the 0-2000 volt ampacity tables of Article 310. If tJ:tis wiring is located above thermal insulations having a minimum thickness of 50 mm (2 in.), the wiring shall not require correction for temperature. 



2013 California Electrical Code 

424.95 Location of Branch-Circuit and Feeder Wiring in Walls. 
(A) 
Exterior Walls. Wiring methods shall comply with Article 300 and 310.15(A)(3). 

(B) 
Interior Walls. Any wiring behind heating panels or heating panel sets located in interior walls or partitions shall be considered as operating at an ambient temperature of 40°C (104°F), and the ampacity shall be calculated on the basis of the correction factors given in the 0-2000 volt ampacity tables of Article 310. 


424.96 Connection to Branch-Circuit Conductors. 
(A) 
General. Heating panels or heating panel sets assembled together in the field to form a heating installation in one room or area shall be connected in accordance with the manufacturer's instructions. 

(B) 
Heating Panels. Heating panels shall be connected to branch-circuit wiring by an approved wiring method. 


(C) Heating Panel Sets. 
(1) 
Connection to Branch-Circuit Wiring. Heating panel sets shall be connected to branch-circuit wiring by a method identified as being suitable for the purpose. 

(2) 
Panel Sets with Terminal Junction Assembly. A heating panel set provided with terminal junction assembly shall be permitted to have the nonheating leads attached at the time of installation in accordance with the manufacturer's instructions. 


424.97 Nonheating Leads. Excess nonheating leads of heating panels or heating panel sets shall be permitted to be cut to the required length. They shall meet the installation requirements of the wiring method employed in accordance with 424.96. Nonheating leads shall be an integral part of a heating panel· and a heating panel set and shall not be subjected to the ampacity requirements of 424.3(B) for branch circuits. 
424.98 Installation in Concrete or Poured Masonry. 
(A) Maximum Heated Area. Heating panels or heating 
panel sets shall not exceed 355 watts/m2 (33 watts/ft2) of heated area. 
(B) Secured in Place and Identified as Suitable. 
Heating panels or heating panel sets shall be secured in place by means specified in the manufacturer's instructions and identified as suitable for the installation. 
(C) 
Expansion Joints. Heating panels or heating panel sets shall not be installed where they bridge expansion joints unless provision is made for expansion and contraction. 

(D) 
Spacings. Spacings shall be maintained between heating panels or heating panel sets and metal embedded in the floor. Grounded metal-clad heating panels shall be permitted to be in contact with metal embedded in the floor. 






424.99 ARTICLE 426 -FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT 
(E) 
Protection of Leads. Leads shall be protected where they leave the floor by rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing, or by other approved means. 

(F) 
Bushings or Fittings Required. Bushings or approved fittings shall be used where the leads emerge within the floor slabs. 


424.99 Installation Under Floor Covering. 
(A) 
Identification. Heating panels or heating panel sets for installation under floor covering shall be identified as suitable for installation under floor covering. 

(B) 
Maximum Heated Area. Heating panels or panel sets installed under floor covering shall not exceed 160 watts/m2 (15 watts/W) ofheated area. 

(C) 
Installation. Listed heating panels or panel sets, if installed under floor covering, shall be installed on floor surfaces that are smooth and flat in accordance with the manufacturer's instructions and shall also comply with 424.99(C)(1) through (C)(5). 

(1) 
Expansion Joints. Heating panels or heating panel sets shall not be installed where th_ey bridge expansion joints unless protected from expansion and contraction. 

(2) 
Connection to Conductors. Heating panels and heating panel sets shall be connected to branch-circuit and supply wiring by wiring methods recognized in Chapter 3. 

(3) 
Anchoring. Heating panels and heating panel sets shall be firmly anchored to the floor using an adhesive or anchoring system identified for this use. 

(
4) Coverings. After heating panels or heating panel sets are installed and inspected, they shall be permitted to be covered by a floor covering that has been identified by the manufacturer as being suitable for the installation. The covering shall be secured to the heating panel or heating panel sets with release-type adhesives or by means identified for this use. 

(5) 
Fault Protection. A device to open all ungrounded conductors supplying the heating panels or heating panel sets, provided by the manufacturer, shall function when a low-or high-resistance line-to-line, line-to-grounded conductor, or line-to-ground fault occurs, such as the result of a penetration of the element or element assembly. 


Informational Note: Anintegral grounding shield may be required to provide this protection. 

I. General 
426.1 Scope. The requirements of this article shall apply to electrically energized heating systems and the installation of these systems. 
(A) 
Embedded. Embedded in driveways, walks, steps, and other areas. 

(B) 
Exposed. Exposed on drainage systems, bridge structures, roofs, and other structures. 


· 

426.2 Definitions. 
Heating System. A complete system consisting of components such as heating elements, fastening devices, nonheating circuit wiring, leads, temperature controllers, safety signs, junction boxes, raceways, and fittings. 
Impedance Heating System. A system in which heat is generated in a pipe or rod, or combination of pipes and rods, by causing current to flow through the pipe or rod by direct connection to an ac voltage source from II 
ansformer. The pipe or rod shall be permitted to be embedded in the surface to be heated, or constitute the exposed components to be heated. 
Resistance Heating Element. A specific separate element to generate heat that is embedded in or fastened to the surface to be heated. 
Informational Note: Tubular heaters, strip heaters, heating cable, heating tape, and heating panels are examples of resistance heaters. 
Skin-Effect Heating System. A system in which heat is generated on the inner surface of a ferromagnetic envelope embedded in or fastened to the surface to be heated. 
Informational Note: Typically, an electrically insulated conductor is routed through and connected to the envelope at the other end. The envelope and the electrically insulated conductor are connected to an ac voltage source from transformer. 
426.3 Application of Other Articles. Cord-and-plug­connected fixed outdoor electric deicing and snow­melting equipment intended for specific use and identified as suitable for this use shall be installed according to Article 422. 
426.4 Continuous Load. Fixed outdoor electric deicing and snow-melting equipment shall be considered as a continuous load. 
Ii 
0 

0 

2013 California Electrical Code 

ARTICLE 426 -FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT 426.23 
II. Installation 
426.10 General. Equipment for outdoor electric deicing and snow melting shall be identified as being suitable for the following: 
(1) 	
The chemical, thermal, and physical environment 

(2) 	
Installation in accordance with the manufacturer's drawings and instructions 


426.11 Use. Electric heating equipment shall be installed in such a manner as to be afforded protection from physical damage. 

426.12 Thermal Protection. External surfaces of outdoor electric deicing and snow-melting equipment that operate CJ at temperatures exceeding 60°C (140°F) shall be physically guarded, isolated, or thermally insulated to protect against contact by personnel in the area. 
426.13 Identification. The presence of outdoor electric deicing and snow-melting equipment shall be evident by the posting of appropriate caution signs or markings where clearly visible. 
426.14 Special Permission. Fixed outdoor deicing and snow-melting equipment employing methods of construction or installation other than covered by this article shall be permitted only by special permission. 
III. Resistance Heating Elements 

() 	426.20 Embedded Deicing and Snow-Melting Equipment. 
(A) 
Watt Density. Panels or units shall not exceed 1300 watts/m2 (120 watts/ft2) of heated area. 

(B) 
Spacing. The spacing between adjacent cable runs is dependent upon the rating of the cable and shall be not less than 25 mm (1 in.) on centers. 

(C) 
Cover. Units, panels, or cables shall be installed as follows: 



() 
(1) On a substantial asphalt or masonry base at least 50 mm (2 in.) thick and have at least 38 mm (1 Yz in.) of asphalt or masonry applied over the units, panels, or cables; or 
(2) 
They shall be permitted to be installed over other approved bases and embedded within 90 mm (3Yz in.) of masonry or asphalt but not less than 38 mm (1 Yz in.) from the top surface; or 

(3) 
Equipment that has been listed for other forms 	of installation shall be installed only in the manner for 



\ .. 
which it has been identified. 
(D) Secured. Cables, units, and panels shall be secured in place by frames or spreaders or other approved means while the masonry or asphalt finish is applied. 

(E) 
Expansion and Contraction. Cables, units, and panels shall not be installed where they bridge expansion 

(A) 
Secured. Heating element assemblies shall be secured to the surface being heated by approved means. 

(B) 
Overtemperature. Where the heating element is not in direct contact with the surface being heated, the design of the heater assembly shall be such that its temperature limitations shall not be exceeded. 

(C) 
Expansion and Contraction. Heating elements and assemblies shall not be installed where they bridge expansion joints unless provision is made for expansion and contraction. 

(D) 
Flexural Capability. Where installed on flexible structures, the heating elements and assemblies shall have a flexural capability that is compatible with the structure. 


joints unless contraction.  provision  is  made  for  expansion  and  
426.21 ExpEquipment.  osed  De icing  and  Snow-Me lting  

426.22 Installation ofNonheating Leads for Embedded Equipment. 
(A) 
Grounding Sheath or Braid. Nonheating leads having a grounding sheath or braid shall be permitted to be embedded in the masonry or asphalt in the same manner as the heating cable without additional physical protection. 

(B) 
Raceways. All but 25 mm to 150 mm (1 in. to 6 in.) of nonheating leads not having a grounding sheath shall be enclosed in a rigid metal conduit, electrical metallic tubing, intermediate metal conduit, or other raceways within asphalt or masonry. The distance from the factory splice to raceway shall not be less than 25 mm (1 in.) or more than 150 mm (6 in.). 

(C) 
Bushings. Insulating bushings shall be used in the asphalt or masonry where leads enter conduit or tubing. 

(D) 
Expansion and Contraction. Leads shall be protected in expansion joints and where they emerge from masonry or asphalt by rigid conduit, electrical metallic tubing, intermediate metal conduit, other raceways, or other approved means. 

(E) 
Leads in Junction Boxes. Not less than 150 mm (6 in.) of free nonheating lead shall be within the junction box. 


426.23 Installation of Nonheating Leads for Exposed Equipment. 
(A) Nonheating Leads. Power supply nonheating leads (cold leads) for resistance elements shall be -for the temperature encountered. Not less than 150 mm (6 in.) of nonheating leads shall be provided within the junction box. Preassembled factory-supplied and field-assembled nonheating leads on approved heaters shall be permitted to be shortened if the markings specified in 426.25 are retained. 
2013 California Electrical Code 

426.24 ARTICLE 426 -FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT 
(B) Protection. Nonheating power supply leads shall be enclosed in a rigid conduit, intermediate metal conduit, electrical metallic tubing, or other approved means. 
426.24 Electrical Connection. 
(A) 
Heating Element Connections. Electrical connections, other than factory connections of heating elements to nonheating elements embedded in masonry or asphalt or on exposed surfaces, shall be made with insulated connectors identified for the use. 

(B) 
Circuit Connections. Splices and terminations at the end of the nonheating leads, other than the heating element end, shall be installed in a box or fitting in accordance with 110.14 and 300.15. 


426.25 Marking. Each factory-assembled heating unit shall be legibly marked within 75 mm (3 in.) of each end of the nonheating leads with the permanent identification symbol, catalog number, and ratings in volts and watts or in volts and amperes. 
426.26 Corrosion Protection. Ferrous and nonferrous metal raceways, cable armor, cable sheaths, boxes, fittings, supports, and support hardware shall be permitted to be installed in concrete or in direct contact with the earth, or in areas subject to severe corrosive influences, where made of material suitable for the condition, or where provided with corrosion protection identified as suitable for the condition. 
426.27 Grounding Braid or Sheath. Grounding means, such as copper braid, metal sheath, or other approved means, shall be provided as part of the heated section of the cable, panel, or unit. 
426.28 
Ground-fault protection of equipment shall be provided for fixed outdoor electric deicing and snow­melting 
IV. Impedance Heating 
426.30 Personnel Protection. Exposed elements of impedance heating systems shall be physically guarded, isolated, or thermally insulated with a weatherproof jacket to protect against contact by personnel in the area. 
426.31 Isolation Transformer. 
transformer with a grounded shield between the primary and secondary windings shall be used to isolate the distribution system from the heating system. 
426.32 Voltage Limitations. Unless protected by ground-fault circuit-interrupter protection for 
0

personnel, the secondary winding of the isolation transformer connected to the impedance heating elements shall not have an output voltage greater than 30 volts ac. 
Where ground-fault circuit-interrupter protection for personnel is provided, the voltage shall be 
CJ

permitted to be greater than 30 but not more than 80 volts. 
426.33 Induced Currents. All current-carrying components shall be installed in accordance with 
300.20. 
426.34 Grounding. An impedance heating system that is operating at a voltage greater than 30 but not more than 80 shall be grounded at a designated point(s). 
V. Skin-Effect Heating 
426.40 Conductor Ampacity. The current through the electrically insulated conductor inside the ferromagnetic envelope shall be permitted to exceed the ampacity values shown in Article 310, provided it is identified as suitable for this use. 
426.41 Pull Boxes. Where pull boxes are used, they shall be accessible without excavation by location in suitable vaults or abovegrade. Outdoor pull boxes shall be of watertight construction. 
0 

426.42 Single Conductor in Enclosure. The provisions of 300.20 shall not apply to the installation of a single conductor in a ferromagnetic envelope (metal enclosure). 
426.43 Corrosion Protection. Ferromagnetic envelopes, ferrous or nonferrous metal raceways, boxes, fittings, supports, and support hardware shall be permitted to be installed in concrete or in direct contact with the earth, or in areas subjected to severe corrosive influences, where made of material suitable for the condition, or where provided with corrosion protection identified as suitable for the condition. Corrosion protection shall maintain the original wall thickness of the ferromagnetic envelope. 
426.44 Grounding. The ferromagnetic envelope shall be connected to an equipment grounding conductor at both ends; and, in addition, it shall be permitted to be connected to an equipment grounding conductor at intermediate points as required by its design. 
The provisions of 250.30 shall not apply to the installation of skin-effect heating systems. 
Informational Note: For grounding methods, see 
Article 250. 

2013 California Electrical Code 

ARTICLE 427 -FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS 427.2 
VI. Control and Protection 
426.50 Disconnecting Means. 

\___ 
(A) 
Disconnection. All fixed outdoor deicing and snow­melting equipment shall be provided with a means for simultaneous disconnection from all ungrounded conductors. Where readily accessible to the user of the equipment, the branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means. The disconnecting means shall be of the indicating type and be provided with a positive lockout in the "off' position. 

(B) 
Cord-and-Plug-Connected Equipment. The factory-installed attachment plug of cord-and-plug­connected equipment rated 20 amperes or less and 150 volts or less to ground shall be permitted to be the disconnecting means. 


426.51 Controllers. 
(A) Temperature Controller with "Off'' Position. 
Temperature controlled switching devices that indicate an "off' position and that interrupt line current shall open all ungrounded conductors when the control device is in the "off' position. These devices shall not be permitted to serve as the disconnecting means unless capable of being locked in the open position. 
(B) 	Temperature Controller Without "Off'' Position. 
Temperature controlled switching devices that do not have an "off' position shall not be required to open all ungrounded conductors and shall not be permitted to serve as the disconnecting means. 
(C) Remote Temperature Controller. Remote controlled temperature-actuated devices shall not be required to meet the requirements of 426.51(A). These devices shall not be permitted to serve as the disconnecting means. 

(D) Combined Switching Devices. Switching devices consisting of combined temperature-actuated devices and manually controlled switches that serve both as the0 controller and the disconnecting means shall comply with all of the following conditions: 
(1) 
Open all 	ungrounded conductors when manually placed in the "off'' position 

(2) 	
Be so designed that the circuit cannot be energized automatically if the device has been manually placed in the "off' position 

(3) 	
Be capable of being locked in the open position 


426.54 Cord-and-Plug-Connected Deicing and Snow­Melting Equipment. Cord-and-plug-connected deicing and snow-melting equipment shall be listed. 

(__) 
2013 California Electrical Code 

I. General 
427.1 Scope. 
The requirements of this article shall apply to electrically energized heating systems and the installation of these systems used with pipelines or vessels or both. 
Informational Note: For further information, see ANSI/IEEE Std. 515-2002, Standard for the Testing, Design, Installation and Maintenance of Electrical Resistance Heat Tracing for Industrial Applications; ANSI/IEEE Std. 844-2000, Recommended Practice for Electrical Impedance, Induction, and Skin Effect Heating of Pipelines and Vessels; and ANSIINECA 202-2001, Recommended Practice for Installing and Maintaining Industrial Heat Tracing Systems. 

427.2 Defmitions. 
Impedance Heating System. A system in which heat is generated in a pipeline or vessel wall by causing current to flow through the pipeline or vessel wall by direct connection to an ac voltage source from a dual-winding transformer. 
Induction Heating System. A system in which heat is generated in a pipeline or vessel wall by inducing current and hysteresis effect in the pipeline or vessel wall from an external isolated ac field source. 
Integrated Heating System. A complete system consisting of components such as pipelines, vessels, heating elements, heat transfer medium, thermal insulation, moisture barrier, nonheating leads, temperature controllers, safety signs, junction boxes, raceways, and fittings. 
Pipeline. A length of pipe including pumps, valves, flanges, control devices, strainers, and/or similar equipment for conveying fluids. 
Resistance Heating Element. A specific separate element to generate heat that is applied to the pipeline or vessel externally or internally. 
Informational Note: Tubular heaters, strip heaters, heating cable, heating tape, heating blankets, and immersion heaters are examples of resistance heaters. 

Skin-Effect Heating System. A system in which heat is generated on the inner surface of a ferromagnetic envelope attached to a pipeline or vessel, or both. 
Informational Note: Typically, an electrically insulated conductor is routed through and connected to the envelope at the other end. The envelope and the electrically insulated conductor are connected to an ac voltage source from a dual-winding transformer. 

427.3 ARTICLE 427 -FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS 
Vessel. A container such as a barrel, drum, or tank for holding fluids or other material. 
427.3 Application of Other Articles. Cord-connected pipe heating assemblies intended for specific use and identified as suitable for this use shall be installed according to Article 422. 
427.4 Continuous Load. Fixed electric heating equipment for pipelines and vessels shall be considered continuous load. 
II. Installation 
427.10 General. Equipment for pipeline and vessel electric heating shall be identified as being suitable for (1) the chemical, thermal, and physical environment and (2) installation in accordance with the manufacturer's drawings and instructions. 
427.11 Use. Electric heating equipment shall be installed in such a manner as to be afforded protection from physical damage. 
427.12 Thermal Protection. External surfaces of pipeline and vessel heating equipment that operate at temperatures exceeding 60°C (140°F) shall be physically guarded, isolated, or thermally insulated to protect against contact by personnel in the area. 
427.13 Identification. The presence of electrically heated pipelines, vessels, or both, shall be evident by the posting of appropriate caution signs or markings at intervals not exceeding 6 m (20 ft) along the pipeline or vessel and on or adjacent to equipment in the piping system that requires periodic servicing. 
III. Resistance Heating Elements 
427.14 Secured. Heating element assemblies shall be secured to the surface being heated by means other than the thermal insulation. 
427.15 Not in Direct Contact. Where the heating element is not in direct contact with the pipeline or vessel being heated, means shall be provided to prevent overtemperature of the heating element unless the design of the heater assembly is such that its temperature limitations will not be exceeded. 
427.16 Expansion and Contraction. Heating elements and assemblies shall not be installed where they bridge expansion joints unless provisions are made for expansion and contraction. 
427.17 Flexural Capability. Where installed on flexible pipelines, the heating elements and assemblies shall have a flexural capability that is compatible with the pipeline. 
427.18 Power Supply Leads. 
(A) Nonheating Leads. Power supply nonheating leads (cold leads) for resistance elements shall be suitable for the temperature encountered. Not less than 150 mm (6 in.) of nonheating leads shall be provided within the junction box. Preassembled factory-supplied and field-assembled nonheating leads on approved heaters shall be permitted to be shortened if the markings specified in 427.20 are retained. 
0

(B) Power Supply Leads Protection. Nonheating power 
supply leads shall be protected where they emerge from electrically heated pipeline or vessel heating units by rigid metal conduit, intermediate metal conduit, electrical metallic tubing, or other raceways identified as suitable for the application. · 
(C) Interconnecting Leads. Interconnecting nonheating leads connecting portions of the heating system shall be permitted to be covered by thermal insulation in the same manner as the heaters. 
427.19 Electrical Connections. 
(A) 
Nonheating Interconnections. Nonheating interconnections, where required under thermal insulation, shall be made with insulated connectors identified as suitable for this use. 

(B) 
Circuit Connections. Splices and terminations outside the thermal insulation shall be installed in a box or fitting in accordance with 110.14 and 300.15. 


0

427.20 Marking. Each factory-assembled heating unit 
shall be legibly marked within 75 mm (3 in.) of each end of the nonheating leads with the permanent identification symbol, catalog number, and ratings in volts and watts or in volts and amperes. 
427.22 
Ground-fault protection of equipment shall be provided for electric heat tracing and heating panels. This requirement shall not apply in industrial establishments where there is alarm indication of ground faults and the following conditions apply: 
(1) 	
Conditions of maintenance and supervision ensure that only qualified persons service the installed systems. 

(2) 	
Continued circuit operation is necessary for safe operation of equipment or processes. 


427.23 Grounded Conductive Covering. Electric heating equipment shall be listed and have a grounded conductive covering in accordance with 427.23(A) or (B). The conductive covering shall provide an effective (__)ground path for equipment protection. 
(A) Heating Wires or Cables. Heating wires or cables shall have a grounded conductive covering that surrounds the heating element and bus wires, if any, and their electrical insulation. 



2013 California Electrical Code 



ARTICLE 427-FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS 427.55 
0 
0 

() 


(B) Heating Panels. Heating panels shall have a grounded conductive covering over the heating element and its electrical insulation on the side opposite the side attached to the surface to be heated. 
IV. Impedance Heating 
427.25 Personnel Protection. All accessible external surfaces of the pipeline, vessel, or both, being heated shall be physically guarded, isolated, or thermally insulated (with a weatherproof jacket for outside installations) to protect against contact by personnel in the area. 
427.26 Isolation Transformer. A dual-winding transformer with a grounded shield between the primary and secondary windings shall be used to isolate the distribution system from the heating system. 
427.27 Voltage Limitations. Unless protected by ground­fault circuit-interrupter protection for personnel, the secondary winding of the isolation transformer connected to the pipeline or vessel being heated shall not have an output voltage greater than 30 volts ac. 
Where ground-fault circuit-interrupter protection for personnel is provided, the voltage shall be permitted to be greater than 30 but not more than 80 volts. 
Exception: In industrial establishments, the isolation transformer connected to the pipeline or vessel being heated shall be permitted to have an output voltage not greater than 132 volts ac to ground where all of the following conditions apply: 
(I) 	
Conditions of maintenance and supervision ensure that only qualified persons service the installed systems. 

(2) 	
Ground-fault protection of equipment is provided. 

(3) 	
The pipeline or vessel being heated is completely enclosed in a grounded metal enclosure. 

(4) 	
The transformer secondary connections to the 


pipeline or vessel being enclosed in a grounded enclosure.  heated metal  are completely mesh or metal  
427.28  Induced  Currents.  All  current-carrying  

components shall be installed in accordance with 300.20. 
427.29 Grounding. The pipeline, vessel, or both, that is being heated and operating at a voltage greater than 30 but not more than 80 shall be grounded at designated points. 
427.30 Secondary Conductor Sizing. The ampacity of the conductors connected to the secondary of the transformer shall be at least 1 00 percent of the total load of the heater. 

V. Induction Heating 
427.35 Scope. This part covers the installation of line frequency induction heating equipment and accessories for pipelines and vessels. 
Informational Note: See Article 665 for other applications. 

427.36 Personnel Protection. Induction coils that operate or may operate at a voltage greater than 30 volts ac shall be enclosed in a nonmetallic or split metallic enclosure, isolated, or made inaccessible by location to protect personnel in the area. 
427.37 Induced Current. Induction coils shall be prevented from inducing circulating currents in surrounding metallic equipment, supports, or structures by shielding, isolation, or insulation of the current paths. Stray current paths shall be bonded to prevent arcing. 
VI. Skin-Effect Heating 
427.45 Conductor Ampacity. The ampacity of the electrically insulated conductor inside the ferromagnetic envelope shall be permitted to exceed the values given in Article 310, provided it is identified as suitable for this use. 
427.46 Pull Boxes. Pull boxes for pulling the electrically insulated conductor in the ferromagnetic envelope shall be permitted to be buried under the thermal insulation, provided their locations are indicated by permanent markings on the insulation jacket surface and on drawings. For outdoor installations, pull boxes shall be of watertight construction. 
427.47 Single Conductor in Enclosure. The provisions of 300.20 shall not apply to the installation of a single conductor in a ferromagnetic envelope (metal enclosure). 
427.48 Grounding. The ferromagnetic envelope shall be grounded at both ends, and, in addition, it shall be permitted to be grounded at intermediate points as required by its design. The ferromagnetic envelope shall be bonded at all joints to ensure electrical continuity. 
The provisions of250.30 shall not apply to the installation of skin-effect heating systems. 
Informational Note: See Article 250 for grounding methods. 

VII. Control and Protection 
427.55 Disconnecting Means. 
(A) Switch or Circuit Breaker. Means shall be provided to simultaneously disconnect all fixed electric pipeline or vessel heating equipment from all ungrounded conductors. The branch-circuit switch or circuit breaker, where readily accessible to the user of the equipment, shall be permitted to serve as the disconnecting means. The disconnecting means shall . be of the indicating type and shall be provided with a positive lockout in the "off' position. 
2013 California Electrical Code 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
(B) Cord-and-Plug-Connected Equipment. The factory-installed attachment plug of cord-and-plug­connected equipment rated 20 amperes or less and 150 volts or less to ground shall be permitted to be the disconnecting means. 
427.56 Controls. 
(A) Temperature Control with "Off' Position. 
Temperature-controlled switching devices that indicate an "off' position and that interrupt line current shall open all ungrounded conductors when the control device is in this "off' position. These devices shall not be permitted to serve as the disconnecting means unless capable of being locked in the open position. 
(B) 	Temperature Control Without "Off' Position. 
Temperature controlled switching devices that do not have an "off' position shall not be required to open all ungrounded conductors and shall not be permitted to serve as the disconnecting means. 
(C) 
Remote Temperature Controller. Remote controlled temperature-actuated devices shall not be required to meet the requirements of 427.56(A) and (B). These devices shall not be permitted to serve as the disconnecting means. 

(D) 
Combined Switching Devices. Switching devices consisting of combined temperature-actuated devices and manually controlled switches that serve both as the controllers and the disconnecting means shall comply with all the following conditions: 

(1) 
Open 	all ungrounded conductors when manually placed in the "off' position 

(2) 
Be designed so that the circuit cannot be energized automatically if the device has been manually placed in the "off' position 

(3) 	
Be capable of being locked in the open position 


427.57 Overcurrent Protection. Heating equipment shall be considered as protected against overcurrent where supplied by a branch circuit as specified in 210.3 and 
210.23. 
I. General 
430.1 Scope. This article covers motors, motor branch­circuit and feeder conductors and their protection, motor overload protection, motor control circuits, motor controllers, and motor control centers. 
General, 430.1 through 430.18 	Part I 
Motor Circuit Conductors, 430.21 through 430.29 Part II 
Motor and Branch-Circuit Overload Protection, 430.31 Part Ill 
through 430.44 
Motor Branch-Circuit Short-Circuit and Ground-Fault Part IV 
Protection, 430.51 through 430.58 
Motor Feeder Short-Circuit and Ground-Fault Protection, Part V 

430.61 through 430.63 
Motor Control Circuits, 430.71 through 430.74 Part VI 
Motor Controllers, 430.81 through 430.90 Part VII 
Motor Control Centers, 430.92 through 430.98 Part VIII 
Disconnecting Means, 430.1 01 through 430.113 Part IX 
Adjustable Speed Drive Systems, 430.120 through 430.128 Part X 
Over 600 Volts, Nominal, 430.221 through 430.227 Part XI 
Protection of Live Parts-All Voltages, 430.231 Part XII 

through 430.233 Grounding-All Voltages, 430.241 through 430.245 Part XIII Tables, Tables 430.247 through 430.251 (B) Part XIV 
To Supply 
Part II 
430.24, 

Motor feeder 	430.25, 430.26 
Motor feeder 
short-circuit and 
ground-fault protection 	Part V 
Motor disconnecting means 	Part IX 
Motor branch-circuit short-circuit and ground-fault protection Part IV 
Motor circuit conductor 	Part II 
Motor controller 	Part VII 
Motor control circuits 	Part VI 
Motor overload protection 	Part Ill 
Motor 	Part I 
Thermal protection 	Part Ill 
Secondary controller Part II Secondary conductors 430.23 
Secondary resistor 	Part II 
430.23 and Article 470 

Figure 430.1 Article 430 Contents. 
Informational Note No. 1: Installation requirements for motor control centers are covered in 110.26R Air­conditioning and refrigerating equipment are covered in Article 440. 
Informational Note No. 2: Figure 430.1 is for information only. 
430.2 Definitions. Adjustable Speed Drive. A combination of the power converter, motor, and motor-mounted auxiliary devices 
such as encoders, tachometers, thermal switches and 
detectors, air blowers, heaters, and vibration sensors. 
Adjustable-Speed Drive System. An interconnected 
combination of equipment that provides a means of adjusting the speed of a mechanical load coupled to a motor. A drive system typically consists of an adjustable speed drive and auxiliary electrical apparatus. 

Controller. For the purpose of this article, a controller is any switch or device that is normally used to start and stop a motor by making and breaking the motor circuit 
current. 
Motor Control Circuit. The circuit of a control apparatus or system that carries the electric signals directing the performance of the controller but does not carry the main power current. 
System Isolation Equipment. A redundantly monitored, remotely operated contactor-isolating system, packaged to provide the disconnection/isolation function, capable of verifiable operation from multiple remote locations by means of lockout switches, each having the capability of being padlocked in the "off' (open) position. 
Valve Actuator Motor (V AM) Assemblies. A manufactured assembly, used to operate a valve, consisting of an actuator motor and other components such as controllers, torque switches, limit switches, and overload protection. 
Informational Note: VAMs typically have short-time duty and high-torque characteristics. 

430.4 Part-Winding Motors. A part-winding start induction or synchronous motor is one that is arranged for starting by first energizing part of its primary (armature) winding and, subsequently, energizing the remainder of this winding in one or more steps. A standard part­0 winding start induction motor is arranged so that one-half of its primary winding can be energized initially, and, subsequently, the remaining half can be energized, both halves then carrying equal current. A hermetic refrigerant compressor motor shall not be considered a standard part­winding start induction motor. 
Where separate overload devices are used with a standard part-winding start induction motor, each half of the motor winding shall be individually protected in accordance with 430.32 and 430.37 with a trip current one-halfthat specified. 
Each motor-winding connection shall have branch­circuit short-circuit and ground-fault protection rated at not more than one-half that specified by 430.52. 
Exception: A short-circuit and ground-fault protective device shall be permitted for both windings if the device will allow the motor to start. Where time-delay (dual­element) fuses are used, they shall be permitted to have a rating not exceeding 150 percent of the motor full-load current. 
430.5 Other Articles. Motors and controllers shall also comply with the applicable provisions of Table 430.5. 
430.6 Ampacity and Motor Rating Determination. The size of conductors supplying equipment covered by Article 430 shall be selected from the allowable ampacity tables in accordance with 310.15(B) or shall be calculated in accordance with 310.15(C). Where flexible cord is used, the size of the conductor shall be selected in accordance with 400.5. The required ampacity and motor ratings shall be determined as specified in 430.6(A), (B), (C), and (D). 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 

Table 430.5 Other Articles  
Equipment/Occupancy  Article  Section  
Air-conditioning and refrigerating  440  
equipment  
Capacitors  460.8,  
460.9  
Commercial garages; aircraft  511, 51 3, 514,  
hangars; motor fuel dispensing  51 5, 51 6, and  
facilities; bulk storage plants;  517 Part N  
spray application, dipping, and  
coating processes; and inhalation  
anesthetizing locations  
Cranes and hoists  610  
Electrically driven or controlled  675  
irrigation machines  
Elevators, dumbwaiters, escalators,  620  
moving walks, wheelchair lifts,  
and stairway chair lifts  
Fire pumps  695  
Hazardous (classified) locations  500-503 and  
505  
Industrial machinery  670  
Motion picture projectors  540.11 and  
540.20  
Motion picture and television  530  
studios and similar locations  
Resistors and reactors  470  
Theaters, audience areas of motion  52o.48  
picture and television studios, and  
similar locations  
Transformers and transformer vaults  450  

(A) 
General Motor Applications. For general motor applications, current ratings shall be determined based on (A)(l) and (A)(2). 

(1) 
Table Values. Other than for motors built for low speeds (less than 1200 RPM) or high torques, and for multispeed motors, the values given in Table 430.247, Table 430.248, Table 430.249, and Table 430.250 shall be used to determine the ampacity of conductors or ampere ratings of switches, branch-circuit short-circuit and ground-fault protection, instead of the actual current rating marked on the motor nameplate. Where a motor is marked in amperes, but not horsepower, the horsepower rating shall be assumed to be that corresponding to the value given in Table 430.247, Table 430.248, Table 430.249, and Table 430.250, interpolated if necessary. Motors built for low speeds (less than 1200 RPM) or high torques may have higher full-load currents, and multispeed motors will have full-load current varying 


ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
with speed, in which case the nameplate current ratings shall be used. 
Exception No. 1: Multispeed motors shall be in accordance with 430.22i} and 430.52. 
Exception No. 2: For equipment that employs a shaded­pole or permanent-split capacitor-type fan or blower motor that is marked with the motor type, the full load current for such motor marked on the nameplate of the equipment in which the fan or blower motor is employed shall be used instead of the horsepower rating to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and ground-fault protection, and the separate overload protection. This marking on the equipment nameplate shall not be less than the current marked on the fan or blower motor nameplate. 
Exception No. 3: For a listed motor-operated appliance that is marked with both motor horsepower and full-load current, the motor full-load current marked on the nameplate of the appliance shall be used instead of the horsepower rating on the appliance nameplate to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and ground-fault protection, and any separate overload protection. 
(2) 
Nameplate Values. Separate motor overload protection shall be based on the motor nameplate current rating. 

(B) 
Torque Motors. For torque motors, the rated current shall be locked-rotor current, and this nameplate current shall be used to determine the ampacity of the branch­circuit conductors covered in 430.22 and 430.24, the ampere rating of the motor overload protection, and the ampere rating of motor branch-circuit short-circuit and ground-fault protection in accordance with 430.52(B). 


Informational Note: For motor controllers and disconnecting means, see 430.83(D) and 430.110. 

(C) Alternating-Current Adjustable Voltage Motors. 
For motors used in alternating-current, adjustable voltage, variable torque drive systems, the ampacity of conductors, or ampere ratings of switches, branch-circuit short-circuit and ground-fault protection, and so forth, shall be based on the maximum operating current marked on the motor or control nameplate, or both. If the maximum operating current does not appear on the nameplate, the ampacity determination shall be based on 150 percent of the values given in Table 430.249 and Table 430.250. 
430.7 Marking on Motors and Multimotor Equipment. 
(A) 
Usual Motor Applications. A motor shall be marked with the following information: 

(1) 
Manufacturer's name. 

(2) 
Rated volts and full-load current. For a multispeed motor, full-load current for each speed, except shaded-pole and permanent-split capacitor motors where amperes are required only for maximum speed. 

(3) 	
Rated frequency and number of phases if an ac motor. 

(4) 
Rated full-load speed. 

(5) 
Rated temperature rise or the insulation system class and rated ambient temperature. 

(6) 
Time rating. The time rating shall be 5, 15, 30, or 60 minutes, or continuous. 

(7) 
Rated horsepower if 1/8 hp or more. For a multispeed motor 1/8 hp or more, rated horsepower for each speed, except shaded-pole and permanent-split capacitor motors 1I8 hp or more where rated horsepower is required only for maximum speed. Motors of arc welders are not required to be marked with the horsepower rating. 

(8) 	
Code letter or locked-rotor amperes if an alternating­current motor rated Y2 hp or more. On polyphase wound-rotor motors, the code letter shall be omitted. 


Informational Note: See 430.7(B). 
(9) Design letter for design B, C, or D motors. 
Informational Note: Motor design letter definitions are 
0 
found 	inANSIINEMA MG 1-1993, Motors and 
Generators, Part 1, Definitions, and inIEEE 100-1996, 
Standard Dictionary of Electrical and Electronic Terms. 

(10) 	
Secondary volts and full-load current if a wound­rotor induction motor. 

(11) 	
Field current and voltage for de excited synchronous motors. 

(12) 	
Winding -straight shunt, stabilized shunt, compound, or series, if a de motor. Fractional horsepower de motors 175 rom (7 in.) or less in diameter shall not be required to be marked. 

(13) 	
A motor provided with a thermal protector complying with 430.32(A)(2) or (B)(2) shall be marked "Thermally Protected." Thermally 

protected motors rated 1 00 watts or less and complying with 430.32(B)(2) shall be permitted to use the abbreviated marking "T.P." 


(14) 	
A motor complying with 430.32(B)(4) shall be marked "Impedance Protected." Impedance­protected motors rated 1 00 watts or less and complying with 430.32(B)(4) shall be permitted to use the abbreviated marking "Z.P." 

(15) 	
Motors equipped with electrically powered condensation prevention heaters shall be marked with the rated heater voltage, number of phases, and the rated power in watts. 


ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
(B) Locked-Rotor Indicating Code Letters. Code letters 

marked on motor nameplates to show motor input with () locked rotor shall be in accordance with Table 430.7(B). 
The code letter indicating motor input with locked rotor shall be in an individual block on the nameplate, properly designated. 
Table 430.7(B) Locked-Rotor Indicating Code Letters 

, Code Letter 
A B c D 
E F G H 
J 
K L M N p 
s

() R 
T 
u 
v 
Kilovolt-Amperes per Horsepower with 
Locked Rotor 

0--3.14 3.15-3.54 3.55-3.99 
4.0--4.49 
4.5---4.99 5.0-5.59 5.6-6.29 6.3-7.09 7.1-7.99 8.0--8.99 9.0--9.99 10.0--ll.l9 11.2-12.49 12.5-13.99 14.0--15.99 16.0--17.99 18.0--19.99 20.0--22.39 22.4 and up 
(1) Multispeed Motors. Multispeed motors shall be marked with the code letter designating the locked-rotor kilovolt-ampere (kV A) per horsepower (hp) for the highest speed at which the motor can be started. 
Exception: Constant horsepower multispeed motors shall be marked with the code letter giving the highest locked­rotor kilovolt-ampere (kVA) per horsepower (hp). 
(2) 
Single-Speed Motors. Single-speed motors starting on wye connection and running on delta connections shall be marked with a code letter corresponding to the locked­rotor kilovolt-ampere (kVA) per horsepower (hp) for the wye connection. 

(3) 
Dual-Voltage Motors. Dual-voltage motors that have a different locked-rotor kilovolt-ampere (kV A) per horsepower (hp) on the two voltages shall be marked with the code letter for the voltage giving the highest locked­rotor kilovolt-ampere (kVA) per horsepower (hp). 

(4) 
50/60 Hz Motors. Motors with 50-and 60-Hz ratings shall be marked with a code letter designating the locked­rotor kilovolt-ampere (kVA) per horsepower (hp) on 60 Hz. 


2013 California Electrical Code 

(5) 
Part-Winding Motors. Part-winding start motors shall be marked with a code letter designating the locked­rotor kilovolt-ampere (kV A) per horsepower (hp) that is based on the locked-rotor current for the full winding of the motor. 

(C) 
Torque Motors. Torque motors are rated for operation at standstill and shall be marked in accordance with 430.7(A), except that locked-rotor torque shall replace horsepower. 


(D) Multimotor and Combination-Load Equipment. 
(1) Factory-Wired. Multimotor and combination-load equipment shall be provided with a visible nameplate marked with the manufacturer's name, the rating in volts, frequency, number of phases, minimum supply circuit conductor ampacity, and the maximum ampere rating of the circuit short-circuit and ground-fault protective device. The conductor ampacity shall be calculated in accordance with 430.24 and counting all of the motors and other loads that will be operated at the same time. The short-circuit and ground-fault protective device rating shall not exceed the value calculated in accordance with 
430.53. Multimotor equipment for use on two or more circuits shall be marked with the preceding information for each circuit. 
(2) Not Factory-Wired. Where the equipment is not factory-wired and the individual nameplates of motors and other loads are visible after assembly of the equipment, the individual nameplates shall be permitted to serve as the required marking. 
430.8 Marking on Controllers. A controller shall be marked with the manufacturer's name or identification, the voltage, the current or horsepower rating, the short­circuit current rating, and such other necessary data to properly indicate the applications for which it is suitable. 
Exception No. 1: The short-circuit current rating is not required for controllers applied in accordance with 
430.81 (A) or (B). Exception No. 2: The short-circuit rating is not required to be marked on the controller when the short-circuit 
current rating of the controller is marked elsewhere on the assembly. Exception No. 3: The short-circuit rating is not required 
to be marked on the controller when the assembly into which it is installed has a marked short-circuit current rating. 
Exception No. 4: Short-circuit ratings are not required for controllers rated less than 2 hp at 300 V or less and listed exclusively for general-purpose branch circuits. 
A controller that includes motor overload protection suitable for group motor application shall be marked with the motor overload protection and the maximum branch­circuit short-circuit and ground-fault protection for such applications. 
70-3 13 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Combination controllers that employ adjustable instantaneous trip circuit breakers shall be clearly marked to indicate the ampere settings of the adjustable trip element. 
Where a controller is built in as an integral part of a motor or of a motor-generator set, individual marking of the controller shall not be required if the necessary data are on the nameplate. For controllers that are an integral part of equipment approved as a unit, the above marking shall be permitted on the equipment nameplate. 
Informational Note: See 110.10 for information on circuit impedance and other characteristics. 

430.9 Terminals. 
(A) 
Markings. Terminals of motors and controllers shall be suitably marked or colored where necessary to indicate the proper connections. 

(B) 
Conductors. Motor controllers and terminals of control circuit devices shall be connected with copper conductors unless identified for use with a different conductor. 

(C) 
Torque Requirements. Control circuit devices with screw-type pressure terminals used with 14 AWG or smaller copper conductors shall be torqued to a minimum 


of 0.8 N•m (7 lb-in.) unless identified for a different torque value. 
430.10 Wiring Space in Enclosures. 
(A) General. Enclosures for motor controllers and disconnecting means shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to the other apparatus unless designs are employed that provide adequate space for this purpose. 
Informational Note: See 312.8 for switch and overcurrent-device enclosures. 

(B) Wire-Bending Space in Enclosures. Minimum wire­bending space within the enclosures for motor controllers shall be in accordance with Table 430.10(B) where measured in a straight line from the end of the lug or wire connector (in the direction the wire leaves the terminal) to the wall or barrier. Where alternate wire termination means are substituted for that supplied by the manufacturer of the controller, they shall be of a type identified by the manufacturer for use with the controller and shall not reduce the minimum wire-bending space. 
430.11 Protection Against Liquids. Suitable guards or enclosures shall be provided to protect exposed current­carrying parts of motors and the insulation of motor leads where installed directly under equipment, or in other locations or oil, water, or other liquid is unless the motor is designed for the existing conditions. 
Table 430.10(B) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers 
Wires per Terminal *  
Size of Wire  1  2  
(AWG  mm  in.  mm  in.  
or kcmil)  
14--1 0 8-6 4--3 2  Not specified 38 1¥. 50 2 65 2¥. 75 3  (}-----'  
1/0  125  5  125  5  
2/0  150  6  150  6  
3/0-4/0 250 300 350-500  175 200 250 300  7 8 10 12  175 200 250 300  7 8 10 12  (J  
600-700  350  14  400  16  
750-900  450  18  475  19  

*Where provision for three or more wires per terminal exists, the minimum wire-bending space shall be in accordance with the requirements of Article 312. 
430.12 Motor Terminal Housings. 
(A) Material. Where motors are provided with terminal housings, the housings shall be of metal and of substantial construction. 
0

Exception: In other than locations, substantial, nonmetallic, housings shall be permitted, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing. 
(B) Dimensions and Space Wire-to-Wire Connections. Where these terminal housings enclose wire-to-wire connections, they shall have minimum dimensions and usable volumes in accordance with Table 
430. 12(B). 
(C) Dimensions and Space -Fixed Terminal Connections. Where these terminal housings enclose rigidly mounted motor terminals, the terminal housing shall be of sufficient size to provide minimum terminal spacings and usable volumes in accordance with Table 
430.12(C)(l) and Table 430.12(C)(2). 
(D) Large Wire or Factory Connections. For motors with larger ratings, greater number of leads, or larger wire 
(\
' 

sizes, or where motors are installed as a part of factory­)wired equipment, without additional connection being required at the motor terminal housing during equipment installation, the terminal housing shall be of ample size to make connections, but the foregoing provisions for the volumes of terminal housings shall not be considered applicable. 
2013 California Electrical Code 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Table 430.12(B) Terminal Housings -Wire-to-Wire Table 430.12(C)(1) Terminal Spacings-Fixed Terminals Connections 
Minimum Spacing 

Motors 275 mm (11 in.) in Diameter or Less  Between Line  Between Line Terminals  
Cover Opening  Usable Volume  Terminals  and Other Uninsulated  
Minimum Dimension  Minimum  Metal Parts  
Horsepower  mm  in.  Nominal Volts  mm  in.  mm  in.  
1 and smallera  41  1 %  170  10.5  240 or less  6  6  

1 Y:z, 2, and 3b 
Over 250 -600 10 
10
1% 275 16.8 
5 and 7Y:z 50 2 365 22.4 

Table 430.12(C)(2) Usable Volumes-Fixed Terminals 
10 and 15 65 2Y:z 36.4 
Motors Over 275 mm (11 in.) in Diameter -Alternating-Current 
Motors  
Maximum  Terminal  
Full Load  Box Cover  Typical  
Current  Opening  Usable Volume  Maximum  
for 3­ Minimum  Minimum  Horsepowe  
Phase  Dimension  r 3-Phase  
Motors  
with Maximum of 12 Leads  mm  in.  cm3  in.3  230 Vol  460 Vol t  
(Amperes)  

45 65 2.5 595 36.4 15 30 
Power-Supply Minimum Usable Volume per Conductor Size 
Power-Supply Conductor (AWG) cm3 in.3 
14 16 12and 10 20 lY. 8 and 6 37 2Y. 

(E) Equipment Grounding Connections. A means for attachment of an equipment grounding conductor termination in accordance with 250.8 shall be provided at motor terminal housings for wire-to-wire connections or fixed terminal connections. The means for such connections shall be permitted to be located either inside 
70 
84 1,265 77 25 50 

or outside the motor terminal housing. 

110 100 4.0 2,295 140 40 75 160 125 5.0 4,135 252 60 125 250 150 6.0 7,380 450 100 200 400 175 7.0 13,775 840 150 300 600 200 8.0 25,255 1540 250 500 
Direct-Current Motors 
Maximum  Terminal Box  
Full-Load  Minimum  Usable Volume  
Current for  Dimensions  Minimum  
Motors with  
Maximum of  
6Leads  
(Amperes)  mm  in.  cm3  in.3  
68  65  2.5  425  26  


Exception: Where a motor is installed as a part of factory-wired equipment that is required to be grounded and without additional connection being required at the motor terminal housing during equipment installation, a separate means for motor grounding at the motor terminal housing shall not be required. 
430.13 Bushing. Where wires pass through an opening in an enclosure, conduit box, or barrier, a bushing shall be used to protect the conductors from the edges of openings having sharp edges. The bushing shall have smooth, well­rounded surfaces where it may be in contact with the conductors. If used where oils, greases, or other 
105 84 3.3 900 

contaminants may be present, the bushing shall be made 

165 100 4.0 1,640 100 

of material not deleteriously affected. 
240 125 5.0 2,950 180 

150 6.0 5,410 330 Informational Note: For conductors exposed to 
600 175 7.0 9,840 600 900 200 8.0 18,040 1,100 
Note: Auxiliary leads for such items as brakes, thermostats, space heaters, and exciting fields shall be permitted to be neglected if their current-carrying area does not exceed 25 percent of the current-carrying area of the machine power leads. 
aFor motors rated 1 hp and smaller and with the terminal housing 
partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 18.0 cm3 (1.1 in.3) per wire­to-wire connection. The minimum cover opening dimension is not specified. 
bFor motors rated 1 Y:z, 2, and 3 hp and with the terminal housing 
partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 23.0 cm3 (1.4 in.3) per wire­to-wire connection. The minimum cover opening dimension is not specified. 
deteriorating agents, see 31 0. 10(G). 

430.14 Location of Motors. 
(A) Ventilation and Maintenance. Motors shall be located so that adequate ventilation is provided and so that maintenance, such as lubrication of bearings and replacing of brushes, can be readily accomplished. 
Exception: Ventilation shall not be required for submersible types of motors. 
(B) Open Motors. Open motors that have commutators or collector rings shall be located or protected so that sparks cannot reach adjacent combustible material. 



2013 California Electrical Code 


ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Exception: Installation of these motors on wooden floors or supports shall be permitted. 
430.16 Exposure to Dust Accumulations. In locations where dust or flying material collects on or in motors in such quantities as to seriously interfere with the ventilation or cooling of motors and thereby cause dangerous temperatures, suitable types of enclosed motors that do not overheat under the prevailing conditions shall be used. 
Informational Note: Especially severe conditions may require the use of enclosed pipe-ventilated motors, or enclosure in separate dusttight rooms, properly ventilated from a source of clean air. 

430.17 Highest Rated or Smallest Rated Motor. In determining compliance with 430.24, 430.53(B), and 430.53(C), the highest rated or smallest rated motor shall be based on the rated full-load current as selected from Table 430.247, Table 430.248, Table 430.249, and Table 
430.250. 
430.18 Nominal Voltage of Rectifier Systems. The nominal value of the ac voltage being rectified shall be used to determine the voltage of a rectifier derived system. 
Exception: The nominal de voltage of the rectifier shall be used if it exceeds the peak value of the ac voltage being rectified. 
II. Motor Circuit Conductors 
430.21 General. Part II specifies ampacities of conductors that are capable of carrying the motor current without overheating under the conditions specified. 
The provisions of Part II shall not apply to motor circuits rated over 600 volts, nominal. 
The provisions of Articles 250, 300, and 310 shall not apply to conductors that form an integral part of equipment, such as motors, motor controllers, motor control centers, or other factory-assembled control equipment. 
Informational Note No. 1: See 300.l(B) and 310.1 for similar requirements. 
Informational Note No. 2: See 110.14(C) and 430.9(B) for equipment device terminal requirements. 
Informational Note No. 3: For over 600 volts, nominal, see Part XI. 

430.22 Single Motor. Conductors that supply a single motor used in a continuous duty application shall have an ampacity of not less than 125 percent of the full-load current as determined by 430.6(A)( 
through (G). 

70-3 16 
0 

(1) 
Where a rectifier bridge of the single-phase, half­wave type is used, 190 percent. 

(2) 
Where 	a rectifier bridge of the single-phase, full-wave type is used, 150 percent. 

(B) 
Multispeed Motor. For a multispeed motor, the 


0 selection of branch-circuit conductors on the line side of the controller shall be based on the highest of the full-load current ratings shown on the motor nameplate. The-of • branch-circuit conductors between the controller and the motor shall • be of the current rating of the winding(s) that the conductors energize. 
(C) Wye-Start, Delta-Run Motor. For a wye-start, delta­run connected motor, the -of . branch-circuit conductors on the line side of the controller shall • be 
of the motor full-load current 
() 

(E) Other Than Continuous Duty. Conductors for a motor used in a short-time, intermittent, periodic, or 
(jvarying duty application shall have an ampacity of not less than the percentage of the motor nameplate current rating shown in Table 430.22(E), unless the authority having jurisdiction grants special permission for conductors oflower ampacity. 
CJ 
2013 California Electrical Code 

ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Table 430.22(E) Duty-Cycle Service 

C) 
Nameplate Current Rating Percentages 
5-15-30-& Contiu-Minut Minut 60­
uous e e 
Minute Service Rated Classification of Rated 
Rated Rated Motor
Motor 
Motor Motor 
Short-time duty  11 0  120  150  
operating valves,  
raising or lowering  
rolls, etc.  
Intermittent duty freight  85  85  90  140  
and passenger  
elevators, tool heads,  
pumps, drawbridges, turntables, etc.(for arc  
welders, see 630.11)  
Periodic duty rolls, ore­ 85  90  95  140  
and coal-handling machines, etc.  
Varying duty  11 0  120  150  200  

Note: Any motor application shall be considered as continuous duty unless the nature of the apparatus it drives is such that the motor will not operate continuously with load under any condition of use. 
(F) Separate Terminal Enclosure. The conductors between a stationary motor rated 1 hp or less and the separate terminal enclosure permitted in 430.245(B) shall be permitted to be smaller than 14 A W G but not smaller than 18 A WG, provided they have an ampacity as 
in 43 

430.23 Wound-Rotor Secondary. 
(A) 
Continuous Duty. For continuous duty, the conductors connecting the secondary of a wound-rotor ac motor to its controller shall have an ampacity not less than 125 percent of the full-load secondary current of the motor. 

(B) 
Other Than Continuous Duty. For other than continuous duty, these conductors shall have an ampacity, in percent of full-load secondary current, not less than that specified in Table 430.22(E). 

(C) 
Resistor Separate from Controller. Where the secondary resistor is separate from the controller, the ampacity of the conductors between controller and resistor shall not be less than that shown in Table 430.23(C). 


Table 430.23(C) Secondary Conductor 
Resistor Duty Classification Light starting duty Heavy starting duty Extra-heavy starting duty Light intermittent duty Medium intermittent duty Heavy intermittent duty Continuous duty  Ampacity of Conductor in Percent of Full-Load Secondary Current 35 45 55 65 75 85 11 0  
2013 California Electrical Code  70-3 17  

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
430.24 	Several Motors or a Motor(s) and Other 
Load(s). 	Conductors supplying several motors, or a and other shall have an ampacity not less 
Informational Note: See Informative Annex D, Example No. D8. 

Exception No. 1: Where one or more of the motors of the group are used for short-time, intermittent, periodic, or varying duty, the ampere rating of such motors to be used in the summation shall be determined in accordance with 430.22(E). For the highest rated motor, the greater of either the ampere rating from 430.22(E) or the largest continuous duty motor full-load current multiplied by 1.25 shall be used in the summation. 
Exception No. 2: The ampacity of conductors supplying motor-operated fzxed electric space-heating equipment shall comply with 424.3(B). 
Exception No. 3: Where the circuitry is interlocked so as to prevent operation of selected motors or other the conductor ampacity shall be permitted to be based on the summation of the currents the motors and other loads to be operated that results in the highest total current. 
430.25 Multimotor and Combination-Load Equipment. The ampacity of the conductors supplying multimotor and combination-load equipment shall not be less than the minimum circuit ampacity marked on the equipment in accordance with 430.7(D). Where the equipment is not factory-wired and the individual nameplates are visible in accordance with 430.7(D)(2), the conductor ampacity shall be determined in accordance with 430.24. 
430.26 Feeder Demand Factor. Where reduced heating of the conductors results from motors operating on duty­cycle, intermittently, or from all motors not operating at one time, the authority having jurisdiction may grant permission for feeder conductors to have an ampacity less than specified in 430.24, provided the conductors have sufficient ampacity for the maximum load determined in accordance with the sizes and number of motors supplied and the character of their loads and duties. 
Informational Note: Demand factors determined in the design of new facilities can often be validated against actual historical experience from similar installations. Refer to ANSI/IEEE Std. 141, IEEE Recommended Practice for Electric Power Distribution for Industrial Plants, and ANSI/IEEE Std. 241, Recommended 
Practice for Electric Power Systems in Commercial 
Buildings, for information on the calculation of loads 
and demand factor. 

C)

430.27 Capacitors with Motors. Where capacitors are installed in motor circuits, conductors shall comply with 
460.8 and 460.9. 
430.28 Feeder Taps. Feeder tap conductors shall have an ampacity not less than that required by Part II, shall terminate in a branch-circuit protective device, and, in addition, shall meet one of the following requirements: 
(1) 	Be enclosed either by an enclosed controller or by a raceway, be not more than 3.0 m (10 ft) in length, and, for field installation, be protected by an overcurrent device on the line side of the tap 
C)
conductor, the rating or setting of which shall not exceed 1 000 percent of the tap conductor ampacity 

(2) 
Have an ampacity of at least one-third that of the feeder conductors, be suitably protected from physical damage or enclosed in a raceway, and be not more than 7.5 m (25 ft) in length 

(3) 	
Have an ampacity not less than the feeder conductors 


Exception: Feeder taps over 7.5 m (25ft) long. In high­bay manufacturing buildings [over 11 m (35ft) high at walls], where conditions of maintenance and supervision ensure that only qualified persons service the systems, conductors tapped to a feeder shall be permitted to be not over 7.5 m (25ft) long horizontally and not over 30.0 m (1 00 ft) in total length where all of the following 
0 

conditions are met: 
(1) 	
The ampacity of the tap conductors is not less than one-third that of the feeder conductors. 

(2) 	
The tap conductors terminate with a single circuit breaker or a single set of fuses complying with (1) Part IV, where the load-side conductors are a branch circuit, or (2) Part V, where the load-side conductors are a feeder. 

(3) 	
The tap conductors are suitably protected from physical damage and are installed in raceways. 

(4) 	
The tap conductors are continuous from end-to-end and contain no splices. 

(5) 	
The tap conductors shall be 6 A WG copper or 4 AWG aluminum or larger. 

(6) 	
The tap conductors shall not penetrate walls, floors, or ceilings. 

(7) 	
The tap shall not be made less than 9.0 m (30ft) from 
the floor. 



430.29 Constant Voltage Direct-Current Motors ­Power Resistors. Conductors connecting the motor controller to separately mounted power accelerating and dynamic braking resistors in the armature circuit shall have an ampacity not less than the value calculated from 
2013 California Electrical Code 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
430.32 


Table 430.29 using motor full-load current. If an armature shunt resistor is used, the power accelerating resistor conductor ampacity shall be calculated using the total of motor full-load current and armature shunt resistor current. 
Armature shunt resistor conductors shall have an ampacity of not less than that calculated from Table 
430.29 using rated shunt resistor current as full-load current. 
Table 430.29 Conductor RatingFactors for Power Resistors 
Ampacity of Time in Seconds 
Conductor in 

Motors with a marked factor 1.15 or greater  service  125%  
Motors with a marked temperature rise 40°C or less  125%  
All other motors  11 5%  

Modification of this value shall be permitted as provided in 430.32(C). For a multispeed motor, each winding connection shall be considered separately. 
Where a separate motor overload device is connected so that it does not carry the total current designated on the motor nameplate, such as for wye-delta starting, the proper percentage of nameplate current applying to the 
Percent of selection or setting of the overload device shall be clearly FuU-Load Current designated on the equipment, or the manufacturer's 
On Off

C) 

selection table shall take this into account. 

5 75 10 70 
Informational Note: Where power factor correction 

15 75 55 capacitors are installed on the load side of the motor 15 45 65 overload device, see 460.9. 
15 30 
15 15 85 

(2) Thermal Protector. A thermal protector integral with 
the motor, approved for use with the motor it protects on 

the basis that it will prevent dangerous overheating of the motor due to overload and failure to start . The ultimate 
. 
Continuous Duty 11 0 
Ill. Motor and Branch-Circuit Overload Protection 
430.31 GeneraL Part III specifies overload devices intended to protect motors, motor-control apparatus, and motor branch-circuit conductors against excessive heating due to motor overloads and failure to start. 
Informational Note: See the ddinition of Overload in Article 100. 
These provisions 
protection where 
as in the case of fire pumps. 

Informational Note: For protection of fire pump supply conductors, see 695.7. 
The provisions of Part III shall not apply to motor circuits rated over 600 volts, nominal. 
Informational Note No. 1: For over 600 volts, nominal, see Part XI. 
Informational Note No. 2: See Informative Annex D, Example No. D8. 
430.32 Continuous-Duty Motors. 
(A) More Than 1 Horsepower. Each motor used in a continuous duty application and rated more than 1 hp 

(\/ '\
' shall be protected against overload by one of the means in 
! 
430.32(A)(1) through (A)(4). 
(1) Separate Overload Device. A separate overload device that is responsive to motor current. This device shall be selected to trip or shall be rated at no more than the following percent of the motor nameplate full-load current rating: 
2013 California Electrical Code 

trip current of a thermally protected motor shall not exceed the following percentage of motor full-load current given in Table 430.248, Table 430.249, and Table 
430.250: 
Motor full-load current 9 amperes or less  170%  
Motor full-load current from 9.1 to, and  156%  
including, 20 amperes  
Motor full-load current greater than 20  140%  
amperes  
Motor full-load current 9 amperes or less  170%  

If the motor current-interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motor. 
(3) 
Integral with Motor. A protective device integral with a motor that will protect the motor against damage due to failure to start shall be permitted if the motor is part of an approved assembly that does not normally subject the motor to overloads. 

(4) 
Larger Than 1500 Horsepower. For motors larger than 1500 hp, a protective device having embedded temperature detectors that cause current to the motor to be interrupted when the motor attains a temperature rise greater than marked on the nameplate in an ambient temperature of 40°C. 


70-3 19 

ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 

(B) One Horsepower or Less, Automatically Started. 
Any motor of 1 hp or less that is started automatically shall be protected against overload by one of the following means. 
(1) Separate Overload Device. By a separate overload 
device following the requirements of 430.32(A)(l). For a multispeed motor, each winding connection shall be considered separately. Modification of this value shall be permitted as provided in 430.32(C). 
(2) 
Thermal Protector. A thermal protector integral with the motor, approved for use with the motor that it protects on the basis that it will prevent dangerous overheating of the motor due to overload and failure to start. Where the motor current-interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the opening of the control circuit results in interruption of current to the motor. 

(3) 
Integral with Motor. A protective device integral with a motor that protects the motor against damage due to failure to start shall be permitted (1) ifthe motor is part of an approved assembly that does not subject the motor to overloads, or (2) if the assembly is also equipped with other safety controls (such as the safety combustion controls on a domestic oil burner) that protect the motor against damage due to failure to start. Where the assembly has safety controls that protect the motor, it shall be so indicated on the nameplate of the assembly where it will be visible after installation. 

(4) 
Impedance-Protected. If the impedance of the motor windings is sufficient to prevent overheating due to failure to start, the motor shall be permitted to be protected as specified in 430.32(D)(2)(a) for manually started motors if the motor is part of an approved assembly in which the motor will limit itself so that it will not be dangerously overheated. 


Informational Note: Many ac motors ofless than 1/20hp, such as clock motors, series motors, and so forth, and also some larger motors such as torque motors, come within this classification. It does not include split-phase motors having automatic switches that disconnect the starting windings. 

(C) Selection of Overload Device. Where the sensing element or setting or sizing of the overload device selected in accordance with 430.32(A)(l) and 430.32(B)(l) is not sufficient to start the motor or to carry the load, higher size sensing elements or incremental settings or sizing shall be permitted to be used, provided the trip current of the overload device does not exceed the following percentage of motor nameplate full-load current 
rating: Motors with marked service factor 1.15 or greater  140%  
Motors with a marked temperature rise 40°C or less  140%  
All other motors  130%  






If not shunted during the starting period of the motor as provided in 430.35, the overload device shall have sufficient time delay to permit the motor to start and accelerate its load. 


Informational Note: A Class 20 or Class 30 overload 
relay will provide a longer motor acceleration time than 
a Class 10 or Class 20, respectively. Use of a higher 
class overload relay may preclude the need for selection 
of a higher trip current. 




(D) One Horsepower or Less, Nonautomatically Started. 
(1) Permanently Installed. Overload protection shall be in accordance with 430.32(B). 
(2) Not Permanently Installed. 


(a) Within Sight from Controller. Overload protection shall be permitted to be furnished by the branch-circuit short-circuit and ground-fault protective device; such device, however, shall not be larger than that specified in Part IV of Article 430. 
Exception: Any such motor shall be permitted on a nominal 120-volt branch circuit protected at not over 20 amperes. 
(b) 
Not Within Sight from Controller. Overload protection shall be in accordance with 430.32(B). 

(E) 
Wound-Rotor Secondaries. The secondary circuits of wound-rotor ac motors, including conductors, 


0 

controllers, resistors, and so forth, shall be permitted to be protected against overload by the motor-overload device. 
430.33 Intermittent and Similar Duty. A motor used for a condition of service that is inherently short-time, intermittent, periodic, or varying duty, as illustrated by Table 430.22(E), shall be permitted to be protected against overload by the branch-circuit short-circuit and ground-fault protective device, provided the protective device rating or setting does not exceed that specified in Table 430.52. 
Any motor application shall be considered to be for continuous duty unless the nature of the apparatus it drives is such that the motor cannot operate continuously with load under any condition of use. 
430.35 Shunting During Starting Period. 
(A) Nonautomatically Started. For a nonautomatically started motor, the overload protection shall be permitted to be shunted or cut out of the circuit during the starting period of the motor if the device by which the overload protection is shunted or cut out cannot be left in the starting position and if fuses or inverse time circuit breakers rated or set at not over 400 percent of the full­load current of the motor are located in the circuit so as to be operative during the starting period of the motor. 



70-320 2013 California Electrical Code 

(J 
(B) Automatically Started. The motor overload protection shall not be shunted or cut out during the 
starting period if the motor is automatically started. 
Exception: The motor overload protection shall be permitted to be shunted or cut out during the starting period on an automatically started motor where the following apply: 
(a) 	
The motor starting period exceeds the time delay of available motor overload protective devices, and 

(b) 
Listed 	means are provided to perform the following: 

(1) 	
Sense motor rotation and automatically prevent the 


shunting or cutout in the event that the motor fails to start, and 

0 
(2) 	
Limit the time of overload protection shunting or cutout to less than the locked rotor time rating of the protected motor, and 

(3) 	
Provide for shutdown and manual restart if motor running condition is not reached. 


430.36 Fuses -In Which Conductor. Where fuses are used for motor overload protection, a fuse shall be inserted in each ungrounded conductor and also in the grounded conductor if the supply system is 3-wire, 3­phase ac with one conductor grounded. 
430.37 Devices Other Than Fuses -In Which Conductor. Where devices other than fuses are used for motor overload protection, Table 430.37 shall govern the minimum allowable number and location of overload units such as trip coils or relays. 
430.38 Number of Conductors Opened by Overload Device. Motor overload devices, other than fuses or thermal protectors, shall simultaneously open a sufficient number of ungrounded conductors to interrupt current flow to the motor. 
430.39 Motor Controller as Overload Protection. A motor controller shall also be permitted to serve as an overload device if the number of overload units complies with Table 430.37 and if these units are operative in both the starting and running position in the case of a de motor, and in the running position in the case of an ac motor. 
430.40 Overload Relays. Overload relays and other devices for motor overload protection that are not capable of opening short circuits or ground faults shall be protected by fuses or circuit breakers with ratings or settings in accordance with 430.52 or by a motor short­circuit protector in accordance with 430.52. · 
Exception: Where approved for group installation and marked to indicate the maximum size of fuse or inverse time circuit breaker by which they must be protected, the overload devices shall be protected in accordance with this marking. 
· 
2013 California Electrical Code 

Table 430.37 Overload Units 
Number and Location of Overload Units, Such as Trip Coils or Relays 
Kind of Motor 	Supply System 

!-phase ac or de 2-wire, Iphase ac or de 1 ineither conductor ungrounded 
!-phase ac or de  2-wire, !-phase ac or de,  1 inungrounded  
one conductor  conductor  
grounded  

!-phase ac or de 	3-wire, !-phase ac or 1 in either de, grounded neutral ungrounded conductor conductor 
!-phase ac Any 3-phase Iinungrounded conductor 
2-phase ac 3-wire, 2-phase ac, 2, one in each phase ungrounded 
2-phase ac 3-wire, 2-phase ac, one 2 inungrounded conductor grounded conductors 
2-phase ac  4-wire, 2-phase ac,  2, one .. phase  
grounded or  in ungrounded con- 
ungrounded  ductors  

2-phase ac  Grounded neutral or 5­wire, 2-phase ac, ungrounded  2, one .. phase in any ungrounded phase wire  
3-phase ac  Any 3-phase  3, one in each phase*  

*Exception: An overload unit in each phase shall not be required where overload protection is provided by other approved means. 
Informational Note: For instantaneous trip circuit breakers or motor short-circuit protectors, see 430.52. 

430.42 Motors on General-Purpose Branch Circuits. 
Overload protection for motors used on general-purpose branch circuits as permitted in Article 21 0 shall be provided as specified in 430.42(A), (B), (C), or (D). 
(A) Not over 1 Horsepower. One or more motors without individual overload protection shall be permitted to be connected to a general-purpose branch circuit only where the installation complies with the limiting conditions specified in 430.32(B) and 430.32(0) and 430.53(A)(l) and (A)(2). 
430.43 
ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
(B) 
Over 1 Horsepower. Motors of ratings larger than specified in 430.53(A) shall be permitted to be connected to general-purpose branch circuits only where each motor is protected by overload protection selected to protect the motor as specified in 430.32. Both the controller and the motor overload device shall be approved for group installation with the short-circuit and ground-fault protective device selected in accordance with 430.53. 

(C) 
Cord-and-Plug-Connected. Where a motor is connected to a branch circuit means of an attachment plug and I receptacle and individual overload protection is omitted as provided in 430.42(A), the rating of the attachment plug and receptacle ­-shall not exceed 15 amperes at 125 volts or 250 volts. Where individual overload protection is required as provided in 430.42(B) for a motor or motor-operated appliance that is attached to the branch circuit through an attachment plug and a receptacle or a cord connector, the overload device shall be an integral part of the motor or of the appliance. The rating of the attachment plug and I receptacle -shall determine the rating of the circuit to which the motor may be connected, as provided in 

(D) 
Time Delay. The branch-circuit short-circuit and ground-fault protective device protecting a circuit to which a motor or motor-operated appliance is connected shall have sufficient time delay to permit the motor to start and accelerate its load. 


430.43 Automatic Restarting. A motor overload device that can restart a motor automatically after overload tripping shall not be installed unless approved for use with the motor it protects. A motor overload device that can restart a motor automatically after overload tripping shall not be installed if automatic restarting of the motor can result in injury to persons. 
430.44 Orderly Shutdown. If immediate automatic shutdown of a motor by a motor overload protective device( s) would introduce additional or increased hazard(s) to a person(s) and continued motor operation is necessary for safe shutdown of equipment or process, a motor overload sensing device(s) complying with the provisions of Part III of this article shall be permitted to be connected to a supervised alarm instead of causing immediate interruption of the motor circuit, so that corrective action or an orderly shutdown can be initiated. 
IV. Motor Branch-Circuit Short-Circuit and Ground-Fault Protection 
430.51 General. Part IV specifies devices intended to protect the motor branch-circuit conductors, the motor control apparatus, and the motors against overcurrent due to short circuits or ground faults. These rules add to or amend the provisions of Article 240. The devices specified in Part IV do not include the types of devices required by 210.8, 230.95, and 590.6. 
The provisions of Part IV shall not apply to motor circuits rated over 600 volts, nominal. 
Informational Note No. 1: For over 600 volts, nominal, 
see Part XI. 

Informational Note No. 2: See Informative Annex D, 
Example D8. 


430.52 Rating or Setting for Individual Motor Circuit. 
(A) 
General. The motor branch-circuit short-circuit and ground-fault protective device shall comply with 430.52(B) and either 430.52(C) or (D), as applicable. 

(B) 
All Motors. The motor branch-circuit short-circuit and ground-fault protective device shall be capable of carrying the starting current of the motor. 


_ __/ 

(C) Rating or Setting. 
(1) In Accordance with Table 430.52. A protective device that has a rating or setting not exceeding the value calculated according to the values given in Table 430.52 shall be used. 
Exception No. 1: Where the values for branch-circuit short-circuit and ground-fault protective devices determined by Table 430.52 do not correspond to the standard sizes or ratings of fuses, nonadjustable circuit breakers, thermal protective devices, or possible settings of adjustable circuit breakers, a higher size, rating, or possible setting that does not exceed the next higher standard ampere rating shall be permitted. 
()Exception No. 2: Where the rating specified in Table 430.52, or the rating modified by Exception No. 1, is not sufficient for the starting current of the motor: 
(a) 	
The rating of a nontime-delay fuse not exceeding 600 amperes or a time-delay Class CC fuse shall be permitted to be increased but shall in no case exceed 400 percent ofthefull-load current. 

(b) 	
The rating of a time-delay (dual-element) jitse shall be permitted to be increased but shall in no case exceed 225 percent of the foil-load current. 

(c) 	
The rating of an inverse time circuit breaker 
shall be permitted to be increased but shall in no 
case exceed 400 percent for foil-load currents of 
100 amperes or less or 300 percent for full-load 
currents greater than 100 amperes. 


(d) 	
The rating of a fuse of 601-6000 ampere 
classification shall be permitted to be increased 
but shall in no case exceed 300 percent of the 
full-load current. 



Informational Note: See Informative Annex D, 
Example D8, and Figure 430.1. 

(2) Overload Relay Table. Where maximum branch­circuit short-circuit and ground-fault protective device ratings are shown in the manufacturer's overload relay 




2013 California Electrical Code 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
430.52 
Table 430.52 Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and Ground-Fault Protective Devices 
Percentage of Full-Load Current 
Dual 
Element Instanta Inverse Nontim (Time-neous Time eDelay Delay) Trip Breaker 
Type of Motor Fuse1 Fuse1 Breaker 
Single-phase motors 300 175 800 250

() 2 AC polyphase 300 175 800 250 motors other than wound-rotor 
Squirrel cage 300 175 800 250 
-other than 
Design B energy-
efficient 

DesignB 300 175 1100 250 
energy-efficient 
Synchronous3 300 175 800 250 
Wound rotor 150 150 800 150 
Direct current 150 150 250 150 (constant voltage) 
Note: For certain exceptions to the values specified, see 430.54. 
1The values in the Nontime Delay Fuse column apply to Time-Delay Class CC fuses. 
2The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit breakers that may be modified as in 430.52(C)(1), Exception No. 1 and No. 2. 3Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as are used to drive reciprocating compressors, pumps, and so forth, that start unloaded, do not require a fuse rating or circuit-breaker setting in excess of 200 percent of full-load current. 
table for use with a motor controller or are otherwise 
marked on the equipment, they shall not be exceeded even 
if higher values are allowed as shown above. 
(3) Instantaneous Trip Circuit Breaker. An instantaneous trip circuit breaker shall be used only if adjustable and if part of a listed combination motor controller having coordinated motor overload and short­circuit and ground-fault protection in each conductor, and the setting is adjusted to no more than the value specified in Table 430.52. 
Informational Note: For the purpose of this article, instantaneous trip circuit breakers may include a damping means to accommodate a transient motor inrush current without nuisance tripping of the circuit breaker. 


Exception No. 1: Where the setting specified in Table 
430.52 is not sufficient for the starting current of the motor, the setting of an instantaneous trip circuit breaker shall be permitted to be increased but shall in no case exceed 1300 percent of the motor foil-load current for other than Design B energy-efficient motors and no more than 1700 percent of foil-load motor current for Design B energy-efficient motors. Trip settings above 800 percent 


for other than Design B energy-efficient motors and above 1100 percent for Design B energy-efficient motors shall be permitted where the need has been demonstrated by engineering evaluation. In such cases, it shall not be necessary to first apply an instantaneous-trip circuit breaker at 800 percent or 1100 percent. 
Informational Note: For additional information on the requirements for a motor to be classified "energy efficient," see NEMA Standards Publication No. MG1­1993, Revision, Motors and Generators, Part 12.59. 

Exception No. 2: Where the motor full-load current is 8 amperes or less, the setting of the instantaneous-trip circuit breaker with a continuous current rating of 15 amperes or less in a listed combination motor controller that provides coordinated motor branch-circuit overload and short-circuit and ground-fault protection shall be permitted to be increased to the value marked on the controller. 
(4) Multispeed Motor. For a multispeed motor, a single short-circuit and ground-fault protective device shall be permitted for two or more windings of the motor, provided the rating of the protective device does not exceed the above applicable percentage of the nameplate rating of the smallest winding protected. 
Exception: For a multispeed motor, a single short-circuit and ground-fault protective device shall be permitted to be used and sized according to the foil-load current of the highest current winding, where all of the following conditions are met: 
(a) 
Each 	winding is equipped with individual overload protection sized according to its full-load current. 

(b) 	
The branch-circuit conductors supplying each winding are sized according to the foil-load current of the highest foil-load current winding. 

(c) 	
The controller for each winding has a horsepower rating not less than that required for the winding having the highest horsepower rating. 


(5) 
Power Electronic Devices. Suitable fuses shall be permitted in lieu of devices listed in Table 430.52 for power electronic devices in a solid-state motor controller system, provided that the marking for replacement fuses is provided adjacent to the fuses. 

(6) 
Self-Protected Combination Controller. A listed self-protected combination controller shall be permitted in lieu of the devices specified in Table 430.52. Adjustable instantaneous-trip settings shall not exceed 1300 percent of full-load motor current for other than Design B energy­efficient motors and not more than 1700 percent of full­load motor current for Design B energy-efficient motors. 


2013 California Electrical Code 



ARTICLE 430-MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Informational Note: Proper application of self-protected combination controllers on 3-phase systems, other than solidly grounded wye, particularly on comer grounded delta systems, considers the self-protected combination controllers' individual pole-interrupting capability. 

(7) 
Motor Short-Circuit Protector. A motor short­circuit protector shall be permitted in lieu of devices listed in Table 430.52 if the motor short-circuit protector is part of a listed combination motor controller having coordinated motor overload protection and short-circuit and ground-fault protection in each conductor and it will open the circuit at currents exceeding 1300 percent of motor full-load current for other than Design B energy­efficient motors and 1700 percent of motor full-load motor current for Design B energy-efficient motors. 

(D) 
Torque Motors. Torque motor branch circuits shall be protected at the motor nameplate current rating in accordance with 240.4(B). 


430.53 Several Motors or Loads on One Branch Circuit. Two or more motors or one or more motors and other loads shall be permitted to be connected to the same branch circuit under conditions specified in 430.5 and in 430 
(A) 
Not Over 1 Horsepower. Several motors, each not exceeding 1 hp in rating, shall be permitted on a nominal 120-volt branch circuit protected at not over 20 amperes or a branch circuit of 600 volts, nominal, or less, protected at not over 15 amperes, if all of the following conditions are met: 

(
1) The full-load rating of each motor· does not exceed 6 amperes. 

(2) 
The rating of the branch-circuit short-circuit and groundfault protective device marked on any of the controllers is not exceeded. 

(3) 	
Individual overload protection conforms to 430.32. 

(B) 
If Smallest Rated Motor Protected. If the branch­circuit short-circuit and ground-fault protective device is selected not to exceed that allowed by 430.52 for the smallest rated motor, two or more motors or one or more motors and other load(s), with each motor having individual overload protect.ion, shall be permitted to be connected to a branch circuit where it can be determined that the branch-circuit short-circuit and ground-fault protective device will not open under the most severe normal conditions of service that might be encountered. 

(C) 
Other Group Installations. Two or more motors of any rating or one or more motors and other load(s), with each motor having individual overload protection, shall be permitted to be connected to one branch circuit where the 


motor controller(s) and overload device(s) are (1) installed as a listed factory assembly and the motor branch-circuit short-circuit and ground-fault protective device either is provided as part of the assembly or is specified by a marking on the assembly, or (2) the motor branch-circuit short-circuit and ground-fault protective device, the motor controller(s), and overload device(s) are ·field-installed as separate assemblies listed . for such use and provided with manufacturers' instructions for use with each other, and (3) all of the following conditions are complied with: 
(1) 	
Each motor overload device is -listed for 

group installation with a specified maximum 	· of inverse time circuit breaker or 

(2) 
Each motor controller is -listed for group installation with a specified maximum of circuit breaker or 

(3) 	
Each circuit breaker is listed and is of the inverse 
time type. 


(4) 
The branch circuit shall be protected by fuses 	or 
inverse time circuit breakers having a rating not 
exceeding that specified in 430.52 for the highest 
rated motor connected to the branch circuit plus an 
amount equal to the sum of the full-load current 
ratings of all other motors and the ratings of other 
loads connected to the . circuit. Where this calculation 
results in a rating less than the ampacity of the supply 
conductors, it shall be permitted to increase the 
maximum rating of the fuses or circuit breaker to a 
value not exceeding that permitted by 240.4(B). 


(5) 
The 	branch-circuit fuses or inverse time circuit 
breakers are not larger than allowed by 430.40 for the 
overload relay protecting the smallest rated motor of 



0
()

the group. 
(6) 	
Overcurrent protection for loads other than motor 
loads shall be in accordance with Parts I through VII 
of Article 240. 


Informational Note: See 110.10 for circuit impedance and other characteristics. 


(D) 
Single Motor Taps. For group installations described 
above, the conductors of any tap supplying a single motor 
shall not be required to have an individual branch-circuit 
short-circuit and ground-fault protective device, provided 
they comply with one of the following: 



2013 California Electrical Code 

(
) 

(1) 
No conductor to the motor shall have an ampacity less than that of the branch-circuit conductors. 

(2) 	
No conductor to the motor shall have an ampacity less than one-third that of the branch-circuit conductors, with a minimum in accordance with 430.22, the conductors to the motor overload device being not more than 7.5 m (25 and 

from 

(3) 	
Conductors froni the branch-circuit short-circuit and 


· 
ground-fault protective device to a listed manual motor controller additionally marked "Suitable for Conductor Protection in Installations," I 
shall be permitted to have an ampacity not less than one-tenth the rating or setting of the branch-circuit short-circuit and ground-fault protective device. The conductors from the controller to the motor shall have an ampacity in accordance with 430.22. The conductors from the branch-circuit short-circuit and ground-fault protective device to the controller shall (1) be suitably protected from physical damage and enclosed either by .. an enclosed controller or by a raceway and be not more than 3m (10 ft) long or (2) have an ampacity not less than that of the branch­circuit conductors. 
430.54 Multimotor and Combination-Load Equipment. The rating of the branch-circuit short-circuit and ground-fault protective device for multimotor and combination-load equipment shall not exceed the rating marked on the equipment in accordance with 430.7(D). 
430.55 Combined Overcurrent Protection. Motor branch-circuit short-circuit and ground-fault protection and motor overload protection shall be permitted . to be combined in a single protective device where the rating or setting of the device . provides the overload protection specified in 430.32. 
430.56·Branch-Circuit Protective Devices -In ·Which 
.
Conductor •Branchcircuit protective devices shall comply with the provisions of 240.15. 
430.57 Size of Fuseholder. Where fuses are used for motor branch-circuit short-circuit and ground-fault protection, the fuseholders shall not be of a smaller size than required to accommodate the fuses specified by Table 430.52. 
Exception: Where fuses having time delay appropriate for the starting characteristics of the motor are used, it shall be permitted to use foseholders sized to fit the fuses that ate used. 
430.58 Rating of Circuit Breaker. A circuit breaker for motor branch-circuit short-circuit and ground-fault protection shall have a current rating in accordance with 
430.52 and 430.110. 
2013 California Electrical Code 

V. Motor Feeder Short-Circuit and Ground-Fault Protection 
430.61 General. Part V specifies protective devices intended to protect feeder conductors supplying motors against overcurrents due to short circuits or grounds. 
Informational Note: See Infotive Annex D,Example D8. 

430.62 Rating or Setting -Motor Load. 
(A) Specific Load. A feeder supplying a specific fixed motor load(s) and consisting of conductor sizes based on 
430.24 shall be provided with a protective device having a rating or setting not greater than the largest rating or setting of the branch-circuit short-circuit and ground-fault protective device for any motor supplied by the feeder [based on the maximum permitted value for the specific type of a protective device in accordance with 430.52, or 440.22(A) for hermetic refrigerant motor-compressors], plus the sum of the full-load currents of the other motors of the group. 
Where the same rating or setting of the branch-circuit short-circuit and ground-fault protective device is used on two or more of the branch circuits supplied by the feeder, one of the protective devices shall be considered the largest for the above calculations. 
Exception No. I: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit short-circuit and ground­fault protection as permitted in 430.52(C), the procedure provided above for determining the maximum rating of the feeder protective device shall apply with the following provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 430.52for the type of feeder protective ·device employed. 
Exception No. 2: Where the feeder overcurrent protective device also provides overcurrent protection for a motor control center, the provisions of 430.94 shall apply. 
Informational Note: See Informative Annex D, Example D8. 

(B) Other Installations. Where feeder conductors have an ampacity greater than required by 430.24, the rating or setting of the feeder overcurrent protective device shall be permitted to be based on the ampacity of the feeder conductors. .. . · · 
430.63 Rati·· g or Setting -and 
Where a feeder supplies a motor load an feeder · device shall have a 

plus the following: 
(1) 
For a single motor, the rating permitted by 430.52 

(2) 	
For a single hermetic refrigerant motor-compressor, the ratil:J.g permitted by440.22 


ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
(3) For two or more motors, the rating permitted by 
430.62 

Exception: Where the feeder overcurrent device provides the overcurrent protection for a motor control center, the provisions of 430.94 shall apply. 
VI. Motor Control Circuits 
430.71 General. 
Part VI contains modifications of the general requirements and applies to the particular conditions of motor control circuits. 
Informational Note: See 430.9(B) for equipment device terminal requirements. 

430.72 Overcurrent Protection. 
(A) 
General. A motor control circuit tapped from the load side of a motor branch-circuit short-circuit and ground­fault protective device(s) and functioning to control the motor(s) connected to that branch circuit shall be protected against overcurrent in accordance with 430.72. Such atapped control circuit shall not be considered to be a branch circuit and shall be permitted to be protected by either a supplementary or branch-circuit overcurrent protective device(s). A motor control circuit other than such a tapped control circuit shall be protected against overcurrent in accordance with 725.43 or the notes to Table ll(A) and Table II(B) in Chapter 9, as applicable. 

(B) 
Conductor Protection. The overcurrent protection for conductors shall be provided as specified in 430.72(B)(l) or (B)(2). 


Exception No. I: Where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor, and the like, conductors of control circuits shall require only short-circuit and ground-fault protection and shall be permitted to be protected by the motor branch-circuit short-circuit and ground-fault protective device(s). 
Exception No. 2: Conductors supplied by the secondary side of a single-pha!fe transformer having only a two-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection does not exceed the value determined by multiplying the appropriate maximum rating of the overcurrent device for the secondary conductor from Table 430. 72(B) by the secondary-to-primary voltage ratio. Transformer secondary conductors (other than two­wire) shall not be considered to be protected by the primary overcurrent protection. 
(1) Separate Overcurrent Protection. Where the motor branch-circuit short-circuit and ground-fault protective device does not provide protection in accordance with 430.72(B)(2), separate overcurrent protection shall be provided. The overcurrent protection shall not exceed the values specified in Column A of Table 430.72(B). 
(2) Branch-Circuit Overcurrent Protective Device. 
Conductors shall be permitted to be protected by the motor branch-circuit short-circuit and ground-fault protective device and shall require only short-circuit and ground-fault protection. Where the conductors do not extend beyond the motor control equipment enclosure, the rating of the protective device(s) shall not exceed the value specified in Column B of Table 430.72(B). Where the conductors extend beyond the motor control equipment enclosure, the rating of the protective device(s) shall not exceed the value specified in ColumnC of Table 430.72(B). 
()

(C) Control Circuit Transformer. Where a motor control circuit transformer is provided, the transformer shall be protected in accordance with 430.72(C)(l), (C)(2), (C)(3), (C)(4), or (C)(5). 
Exception: Overcurrent protection shall be omitted where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor and the like. 
(1) 
Compliance with Article 725. Where the transformer supplies a Class 1 power-limited circuit, Class 2, or Class 3 remote-control circuit complying with the requirements of Article 725, protection shall comply with Article 725. 

(2) 
Compliance with ·Article 450. Protection shall be permitted to be provided in accordance with 450.3. 

(3) 
Less Than 50 Volt-Amperes. Control circuit transformers rated less than 50 volt-amperes (VA) and that are an integral part of the motor controller and located within the motor controller enclosure shall be permitted to be protected by primary overcurrent devices, impedance limiting means, or other inherent protective means. 

(4) 
Primary Less Than 2 Amperes. Where the control circuit transformer rated primary current is less than 2 amperes, an overcurrent device rated or set at not more than 500 percent of the rated primary current shall be permitted in the primary circuit. 


u 

(5) Other Means. Protection shall be permitted to be provided by other approved means. 
430.73 Protection of Conductors from Physical Damage. Where damage to a motor control circuit would constitute a hazard, all conductors of such a remote motor control circuit that are outside the control device itself shall be installed in a raceway or be from physical damage. 
430.74 Electrical Arrangement of Control Circuits. 
Where one of the motor control circuit is 
/ \

grounded, the motor control circuit shall be arranged so 
\ that in the control circuit remote from the "-.__../ J, 


specifYing the location and identification of each disconnect. Where energized parts are not in an equipment enclosure as permitted by 430.232 and 430.233, an additional warning sign(s) shall be 
located where visible to persons who may be working in the area of the energized parts. 
2013 California Electrical Code 

(A) Starting and Stopping. Each controller shall be capable of starting and stopping the . motor it controls and shall be capable of interrupting the locked-rotor current of the motor. 
70-327 


ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
(B) 
Autotransformer. An autotransformer starter shall provide an "off' position, a running position, and at least one starting position. It shall be designed so that it cannot rest in the starting position or in any position that will render the overload device in the circuit inoperative. 

(C) 
Rheostats. Rheostats shall be in compliance with the following: 

(1) 
Motor-starting rheostats shall be designed so that the contact armcannot be left on intermediate segments. The point or plate on which the armrests when in the starting position shall have no electrical connection with the resistor. 

(2) 
Motor-starting rheostats for de motors operated from a constant voltage supply shall be equipped with automatic devices that will interrupt the supply before the speed of the motor has fallen to less than one-third its normal rate. 


430.83 Ratings. The controller shall have a rating as specified in 430.83(A), unless otherwise permitted in 430.83(B) or (C), or as specified in (D), under the conditions specified. 
(A) General. 
(1) 
Horsepower Ratings. Controllers, other than inverse time circuit breakers and molded case switches, shall have horsepower ratings at the application voltage not lower than the horsepower rating of the motor. 

(2) 
Circuit Breaker. A branch-circuit inverse time circuit breaker rated in amperes shall be permitted as a controller for all motors. Where this circuit breaker is also used for overload protection, it shall conform to the appropriate provisions of this article governing overload protection. 

(3) 
Molded Case Switch. A molded case switch rated in amperes shall be permitted as a controller for all motors. 

(B) 
Small Motors. Devices as specified in 430.81(A) and 

(B) 
shall be permitted as a controller. 

(C) 
Stationary Motors of 2 Horsepower or Less. For stationary motors rated at 2 hp or less and 300 volts or less, the controller shall be permitted to be either of the following: 

(1) 
A general-use switch having an ampere rating not less than twice the full-load current rating of the motor 

(2) 	
On ac circuits, a general-use snap switch suitable only for use on ac (not general-use ac-dc snap switches) where the motor full-load current rating is not more than 80 percent of the ampere rating of the switch 

(D) 
Torque Motors. For torque motors, the controller shall have a continuous-duty, full-load current rating not less than the nameplate current rating of the motor. For a motor controller rated in horsepower but not marked with the foregoing current rating, the equivalent current rating 


shall be determined from the horsepower rating by using Table 430.247, Table 430.248, Table 430.249, or Table 
430.250. 
(E) Voltage Rating. A controller with a straight voltage rating, for example, 240 volts or 480 volts, shall be permitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the controller's voltage rating. A controller with a slash rating, for example, 120/240 volts or 480Y /277 volts, 
C)

shall only be applied in a solidly grounded circuit in which the nominal voltage to ground from any conductor does not exceed the lower of the two values of the controller's voltage rating and the nominal voltage between any two conductors does not exceed the higher value of the controller's voltage rating. ()
430.84 Need Not Open All Conductors. The controller shall not be required to open all conductors to the motor. 
Exception: Where the controller serves also as a disconnecting means, it shall open all ungrounded conductors to the motor as provided in 430.111. 
430.85 In Grounded Conductors. One pole of the controller shall be permitted to be placed in a permanently grounded conductor, provided the controller is designed so that the pole in the grounded conductor cannot be opened without simultaneously opening all conductors of the circuit. 
430.87 Number of Motors Served by Each Controller. 
0

Each motor shall be provided with an individual 
controller. 
Exception No. 1: For motors rated 600 volts or less, a single controller rated at not less than the equivalent horsepower, as determined in accordance with 
430.JJO(C)(1), of all the motors in the group shall be permitted to serve the group under any of the following conditions: 
(a) 	
Where a number of motors drive several parts of a 
single machine or piece of apparatus, such as metal 
and woodworking machines, cranes, hoists, and 
similar apparatus 


(b) 	
Where a group of motors is under the protection of 
one overcurrent device as permitted in 430.53(A) 


(c) 	
Where a group of motors is located in a single 
room within sight from the controller location 



0 

Exception No. 2: A branch-circuit disconnecting means serving as the controller as allowed in 430.81 (A) shall be permitted to serve more than one motor. 
430.88 Adjustable-Speed Motors. Adjustable-speed motors that are controlled by means of field regulation shall be equipped and connected so that they cannot be started under a weakened field. 
Exception: Starting under a weakened field shall be permitted where the motor is designed for such starting. 
2013 California Electrical Code 


430.89 Speed Limitation. Machines of the following types shall be provided with speed-limiting devices or other speed­limiting means: 


(1) 
Separately excited de motors 

(2) 
Series motors 



0 
(3) Motor-generators and converters that can be driven at excessive speed from the de end, as by a reversal of current or decrease in load 
Exception: Separate speed-limiting devices or means shall not be required under either of the following conditions: 
(1) Where the inherent characteristics of the machines, the 

system, or the load and the mechanical connection () thereto are such as to sqfely limit the speed 
(2) 	Where the machine is always under the manual control of a qualified operator 
430.90 Combination Fuseholder and Switch as Controller. 
The rating of a combination fuseholder and switch used as a motor controller shall be such that the fuseholder will accommodate the size of the fuse specified in Part illof this article for motor overload protection. 
Exception: Where foses having time delay appropriate for the starting characteristics of the motor are used, foseholders of smaller size than specified in Part III of this article shall be permitted 

0 
VTII. Motor Control Centers 
430.92 GeneraL Part VITI covers motor control centers installed for the control of motors, lighting, and power circuits. 
430.94 Overcurrent Protection. Motor control centers shall be provided with overcurrent protection in accordance with Parts I, IT,and VITI of Article 240. The ampere rating or setting of the overcurrent protective device shall not exceed the rating of the common power bus. This protection shall be provided by (1) an overcurrent protective device located ahead of the motor control center or (2) a main overcurrent protective device located within the motor control center. 


430.95 Service Equipment Where used as service equipment, each motor control center shall be provided with a single main disconnecting means to disconnect all ungrounded service conductors. 
Exception: A second service disconnect shall be permitted to supply additional equipment. 
Where a grounded conductor is provided, the motor control center shall be provided with a main bonding jumper, sized in accordance with 250.28(0), within one of the sections for connecting the grounded conductor, on its supply side, to the motor control center equipment ground bus. 

Exception: High-impedance grounded neutral systems shall be permitted to be connected as provided in 250.36. 
430.96 Grounding. Multisection motor control centers shall be connected together with an equipment grounding conductor or an equivalent equipment grounding bus sized in accordance with Table 250.122. Equipment grounding conductors shall be connected to this equipment grounding bus or to a grounding termination point provided in a single-section motor control center. 
430.97 Busbars and Conductors. 
(A) Support and Arrangement Busbars shall be protected from physical damage and be held firmly in place. Other than for required interconnections and control wiring, only those conductors that are intended for termination in a vertical section shall be located in that section 
Exception: Conductors shall be permitted to travel horizontally through vertical sections where such conductors are isolated from the busbars by a barrier. 
(B) Phase Arrangement The phase arrangement on 3-phase horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the motor control center. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wire, delta-connected systems. Other busbar arrangementS shall be permitted for additions to existing installations and shall be marked. 
Exception: Rear-mounted units connected to a vertical bus that is common to front-mounted units shall be permitted to have a C, B, A phase arrangement where properly identified 
(C) 
Minimum Wire-Bending Space. The minimum wire­bending space at the motor control center terminals and minimum gutter space shall be as required in Article 312. 

(D) 
Spacings. Spacings between motor control center bus terminals and other bare metal parts shall not be less than specified in Table 430.97. 

(E) 
Barriers. Barriers shall be placed in all service-entrance motor control centers to isolate service busbars and tenninals from the remainder of the motor control center. 



430.98 Marking. 

(A) 
Motor Control Centers. Motor control centers shall be marked according to 110.21, and such marking shall be plainly visible after installation. Marking shall also include common power bus current rating and motor control center short-circuit rating. 

(B) 
Motor Control Units. Motor control units in a motor control center shall comply with 430.8. 






2013 California Electrical Code 




ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Table 430.97 Minimum Spacing Between Bare Metal Parts 
Opposite Polarity Where 
Mounted on the Same Surface 


Nominal Voltage  mm  in.  
Not over 125 volts, nominal  19.1  %  
Not over 250 volts, nominal  31.8  1\4  
Not over 600 volts, nominal  50.8  2  
IX. Disconnecting Means  
430.101 General.  
Part  IX  is  intended  to  require disconnecting  means  

capable of disconnecting motors and controllers from the circuit. 
Informational Note No. 1: See Figure 430.1. 
Informational Note No. 2: See 110.22 for identification of disconnecting means. 

430.102 Location. 
(A) Controller. An individual disconnecting means shall be provided for each controller and shall disconnect the controller. The disconnecting means shall be located in sight from the controller location. 
Exception No. 1: For motor circuits over 600 volts, nominal, a controller disconnecting means capable of being locked in the open position shall be permitted to be out of sight of the controller, provided the controller is marked with a warning label giving the location of the disconnecting means. 
Exception No. 2: A single disconnecting means shall be permitted for a group of coordinated controllers that drive several parts of a single machine or piece of apparatus. The disconnecting means shall be located in sight from the controllers, and both the disconnecting means and the controllers shall be located in sight from 
the machine or apparatus. 
Exception No. 3: The disconnecting means shall not be required to be in sight from valve actuator motor (V AM) assemblies containing the controller where such a location introduces additional or increased hazards to persons or property and conditions (a) and (b) are met. 
(a) 	
The valve actuator motor assembly is marked with a warning label giving the location of the disconnecting means. 

(b) 	
The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. 


(B) Motor. A disconnecting means shall be provided for a motor in accordance with (B)(l) or (B)(2). 
Opposite Polarity Where 
Held Free in Air 

Live Parts to Ground 
mm in. mm in. 

12.7 y. 12.7 
19.1 % 12.7 
25.4 	25.4 
(),
__/ 

(1) 
Separate Motor Disconnect. A disconnecting means for the motor shall be located in sight from the motor location and the driven machinery location. 

(2) 
Controller Disconnect. The controller disconnecting means required in accordance with 430.102(A) shall be permitted to serve as the disconnecting means for the ()motor if it is in sight from the motor location and the driven machinery location. 


Exception to (1) and (2): The disconnecting means for the motor shall not be required under either condition (a) or condition (b), provided the controller disconnecting means required in accordance with 430.102(A) is individually capable of being locked in the open position. The provision for locking or adding a lock to the controller disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. 
(a) Where such a location of the disconnecting means 
0

for the motor is impracticable or introduces 
additional or increased hazards to persons or 
property 

(b) In 	industrial installations, with written safety 
procedures, where conditions of maintenance and 
supervision ensure that only qualified persons service 
the equipment 

Informational Note No. 1: Some examples of increased 
or additional hazards include, but are not limited to, 
motors rated in excess of 100 hp, multimotor equipment, 
submersible motors, motors associated with adjustable 
speed drives, and . motors located in hazardous 
(classified) locations. 

Informational Note No. 2: For information on 
C)

lockout/tagout procedures, see NFPA 70E-2009, 
Standard for Electrical Safety in the Workplace. 
430.103 Operation. The disconnecting means shall open all ungrounded supply conductors and shall be designed so that no pole can be operated independently. The disconnecting means shall be permitted in the same enclosure with the controller. The disconnecting means shall be · designed so that it cannot be closed automatically. 
Informational Note: See 430.113 for equipment 
receiving energy from more than one source. 

l_) 
2013 California Electrical Code 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
0 

() 

0 

430.104 To Be Indicating. The disconnecting means shall plainly indicate whether it is in the open (oft) or closed (on) position. 
430.105 Grounded Conductors. One pole of the disconnecting means shall be permitted to disconnect a permanently grounded conductor, provided the disconnecting means is designed so that the pole in the grounded conductor cannot be opened without simultaneously disconnecting all conductors of the circuit. 
430.107 Readily Accessible. At least one of the disconnecting means shall be readily accessible. 
430.108 Every Disconnecting Means. Every disconnecting means in the motor circuit between the point of attachment to the feeder or branch circuit and the point of connection to the motor shall comply with the requirements of 430.109 and 430.110. 
430.109 Type. The disconnecting means shall be a type specified in 430.1 09(A), unless otherwise permitted in · 
430.109(B) through (G), under the conditions specified. 
(A) General. 
(1) 
Motor Circuit Switch. A listed motor-circuit switch rated in horsepower. 

(2) 
Molded Case Circuit Breaker. A listed molded case circuit breaker. 

(3) 
Molded Case Switch. A listed molded case switch. 

(4) 
Instantaneous Trip Circuit Breaker. An instantaneous trip circuit breaker that is part of a listed combination motor controller. 

(5) 
Self-Protected Combination Controller. Listed self­protected combination controller. 

(6) 
Manual Motor Controller. Listed manual motor controllers additionally marked "Suitable as Motor Disconnect" shall be permitted as a disconnecting means where installed between the final motor branch-circuit short-circuit protective device and the motor. Listed manual motor controllers additionally marked"Suitable as Motor Disconnect" shall be permitted as disconnecting means on the line side of the fuses permitted in 430.52(C)(5). In this case, the fuses permitted in 430.52(C)(5) shall be considered supplementary fuses, and suitable branch-circuit short-circuit and ground-fault protective devices shall be installed on the line side of the manual motor controller additionally marked "Suitable as Motor Disconnect." 

(7) 
System Isolation Equipment. System isolation equipment shall be listed for disconnection purposes. System isolation equipment shall be installed on the load side of the overcurrent protection and its disconnecting means. The disconnecting means shall be one of the types permitted by 430.109(A)(l) through (A)(3). 


2013 California Electrical Code 

(B) 
Stationary Motors of Ys Horsepower or Less. For stationary motors of Ys hp or less, the branch-circuit overcurrent device shall be permitted to serve as the disconnecting means. 

(C) 
Stationary Motors of 2 Horsepower or Less. For stationary motors rated at 2 hp or less and 300 volts or less, the disconnecting means shall be permitted to be one of the devices specified in (1), (2), or (3): 

(1) 	
A general-use switch having an ampere rating not less than twice the full-load current rating of the motor 

(2) 	
On ac circuits, a general-use snap switch suitable only for use on ac (not general-use ac--dc snap switches) where the motor full-load current rating is not more than 80 percent of the ampere rating of the switch 

(3) 	
A listed manual motor controller having a horsepower rating not less than the rating of the motor and marked "Suitable as Motor Disconnect" 

(D) 
Autotransformer-Type Controlled Motors. For motors of over 2 hp to and including 100 hp, the separate disconnecting means required for a motor with an autotransformer-type controller shall be permitted to be a general-use switch where all of the following provisions are met: 

(1) 	
The motor drives a generator that is provided with overload protection. 

(2) 	
The controller is capable of interrupting the locked­rotor current of the motors, is provided with a no voltage release, and is provided with running overload protection not exceeding 125 percent of the motor full-load current rating. 

(3) 	
Separate fuses or an inverse time circuit breaker rated or set at not more than 150 percent of the motor full­load current is provided in the motor branch circuit. 

(E) 
Isolating Switches. For stationary motors rated at more than 40 hp de or 100 hp ac, the disconnecting means shall be permitted to be a general-use or isolating switch where plainly marked "Do not operate under load." 

(F) 
Cord-and-Plug-Connected Motors. For a cord-and­plug-connected attachment and having 


the motor ratings shall be permitted to serve as the means. Horsepower-rated attachment plugs, receptacles, I 
shall not be required for cord-and-plug­connected appliances in accordance with 422.33, room air conditioners in accordance with 440.63, or portable motors rated Yl hp or less. 
430.110 ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
(G) Torque Motors. For torque motors, the disconnecting means shall be permitted to be a general­use switch. 
430.110 Ampere Rating and Interrupting Capacity. 
(A) General. The disconnecting means for motor circuits rated 600 volts, nominal, or less shall have an ampere rating not less than 11 5 percent of the full-load current rating of the motor. 
Exception: A listed unfused motor-circuit switch having a horsepower rating not less than the motor horsepower shall be permitted to have an ampere rating less than 115 percent of the full-load current rating of the motor. 
(B) 
For Torque Motors. Disconnecting means for a torque motor shall have an ampere rating of at least 11 5 percent of the motor nameplate current. 

(C) 
For Combination Loads. Where two or more motors are used together or where one or more motors are used in combination with other loads, such as resistance heaters, and where the combined load may be simultaneous on a single disconnecting means, the ampere and horsepower ratings of the ·combined load shall be determined as follows. 

(1) 
Horsepower Rating. The rating of the disconnecting means shall be determined from the sum of all currents, including resistance loads, at the full-load condition and also at the locked-rotor condition. The combined full-load current and the combined locked-rotor current so obtained shall be considered as a single motor for the purpose of this requirement as follows. 


The full-load current equivalent to the horsepower rating of each motor shall be selected from Table 430.247, Table 430.248, Table 430.249, or Table 
430.250. These full-load currents shall be added to the rating in amperes of other loads to obtain an equivalent full-load current for the combined load. 
The locked-rotor current equivalent to the horsepower rating of each motor shall be selected from Table 430.251(A) or Table 430.251(B). The locked-rotor currents shall be added to the rating in amperes of other loads to obtain an equivalent locked-rotor current for the combined load. Where two or more motors or other loads cannot be started simultaneously, the largest sum of locked-rotor currents of a motor or group of motors that can be started simultaneously and the full-load currents of other concurrent loads shall be permitted to be used to determine the equivalent locked-rotor current for the simultaneous combined loads. In cases where different current ratings are obtained when applying these tables, the largest value obtained shall be used. 
Exception: Where part of the concurrent load is resistance load, and where the disconnecting means is a switch rated in horsepower and amperes, the switch used shall be permitted to have a horsepower rating that is not less than the combined load of the motor(s), if the ampere 
C)rating of the switch is not less than the locked-rotor current of the motor(s) plus the resistance load. 
(2) Ampere Rating. The ampere rating of the disconnecting means shall not be less than. 11 5 percent of the sum of all currents at the full-load condition determined in accordance with 430.110(C)(1). ()
Exception: A listed nonfused motor-circuit switch having a horsepower rating equal to or greater than the equivalent horsepower of the combined loads, determined in accordance with 430.JJO(C)(1), shall be permitted to have an ampere rating less than 115 percent of the sum of all currents at the full-load condition. 
(3) Small Motors. For small motors not covered by Table 430.247, Table 430.248, Table 430.249, or Table 430.250, the locked-rotor current shall be assumed to be six times the full-load current. 
430.111 Switch or Circuit Breaker as Both Controller and Disconnecting Means. A switch or circuit breaker shall be permitted to be used as both the controller and disconnecting means if it complies with 430.111(A) and is one of the types specified in 430.111(B). 
(A) General. The switch or circuit breaker complies with the requirements for controllers specified in 430.83, opens all ungrounded conductors to the motor, and is protected 
0 

by an overcurrent device in each ungrounded conductor (which shall be permitted to be the branch-circuit fuses). The overcurrent device protecting the controller shall be permitted to be part of the controller assembly or shall be permitted to be separate. An autotransformer-type controller shall be provided with a separate disconnecting means. 
(B) 
Type. The device shall be one of the types specified in 430.111(B)(1 ), (B)(2), or (B)(3). 

(1) 
Air-Break Switch. An air-break switch, operable directly by applying the hand to a lever or handle. 

(2) 
Inverse Time Circuit Breaker. An inverse time circuit breaker operable directly by applying the hand to a lever or handle. The circuit breaker shall be permitted to be both power and manually operable. 

(3) 
Oil Switch. An oil switch used on a circuit whose rating does not exceed 600 volts or 1 00 amperes, or by special permission on a circuit exceeding this capacity where under expert supervision. The oil switch shall be permitted to be both power and manually operable. 


430.112 Motors Served by Single Disconnecting Means. Each motor shall be provided with an individual disconnecting means. 
2013 California Electrical Code 




Exception: A single disconnecting means shall be permitted to serve a group of motors under any one of the conditions of (a), (b), and (c). The single disconnecting means shall be rated in accordance with 430.11 O(C). 
(a) 	
Where a number of motors drive several parts of a single machine or piece of apparatus, such as metal­and woodworking machines, cranes, and hoists. 

(b) 	
Where a group of motors is under the protection of one set of branch-circuit protective devices as permitted by 430.53(A). 

(c) 	
Where a group of motors is in a single room within sight from the location of the disconnecting means. 



0 

430.113 Energy from More Than One Source. Motor and motor-operated equipment receiving electric energy from more than one source shall be provided with disconnecting means from each source of electric energy immediately adjacent to the equipment served. Each source shall be permitted to have a separate disconnecting means. Where multiple disconnecting means are provided, a permanent warning sign shall be provided on or adjacent to each disconnecting means. 
Exception No. 1: Where a motor receives electric energy 
from more than one source, the disconnecting means for the main power supply to the motor shall not be required to be immediately adjacent to the motor, provided the controller disconnecting means is capable of being locked in the open position. 
Exception No. 2: A separate disconnecting means shall not be required for a Class 2 remote-control circuit conforming with Article 725, rated not more than 30 volts, and isolated and ungrounded. 
X. Adjustable-Speed Drive Systems 
430.120 General. The installation provisions of Part I through Part IXare applicable unless modified or supplemented by Part X. 
Informational Note: Electrical resonance can result from the interaction of the nonsinusoidal currents from this type of load with power factor correction capacitors. 
430.122 Conductors -Minimum Size and Ampacity. 
(A) Branch/Feeder Circuit Conductors. Circuit conductors supplying . power conversion equipment included as part of an adjustable-speed drive system shall have an ampacity not less than 125 percent of the rated input current to the power conversion equipment. 
2013 California Electrical Code 

(B) 
Bypass Device. For an adjustable-speed drive system that utilizes a bypass device, the conductor ampacity shall not be less than required by 430.6. The ampacity of circuit conductors supplying power conversion equipment included as part of an adjustable-speed drive system that utilizes a bypass device shall be the larger of either of the following: 

(l) 
125 percent of the rated input -to the power conversion equipment 

(2) 	
125 percent of the motor full-load current rating as determined by 430.6 


430.124 Overload Protection. Overload protection of the motor shall be provided. 
(A) 
Included in Power Conversion Equipment. Where the power conversion equipment · is marked to indicate that motor overload protection is included, additional ­overload protection shall not be required. 

(B) 
Bypass Circuits. For adjustable speed drive systems that utilize a bypass device to allow motor operation at rated full-load speed, motor overload protection as described in Article 430, Part III, shall be provided in the bypass circuit. 

(C) 
Multiple Motor Applications. For multiple motor application, individual motor overload protection shall be provided in accordance with Article 430, Part III. 


430.126 Motor Overtemperature Protection. 
(A) 
General. Adjustable speed drive systems shall protect against motor overtemperature conditions where the motor is not rated to operate at the nameplate rated current over the speed range required by the application. This protection shall be provided in addition to the conductor protection required in 430.32. Protection shall be provided by one of the following means. 

(1) 	
Motor thermal protector in accordance with 430.32 

(2) 	
Adjustable speed drive system with load and speed-sensitive overload protection and thermal memory retention upon shutdown or power loss 


Exception to (2): Thermal memory retention upon shutdown or power loss is not required for continuous duty loads. 
(3) 
Overtemperature protection relay utilizing 	thermal sensors embedded in the motor and meeting the requirements of 430.32(A)(2) or (B)(2) 

(4) 	
Thermal sensor embedded in the motor whose communications are received and acted upon by an adjustable speed drive system 


70-333 


ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Informational Note: The relationship between motor current and motor temperature changes when the motor is operated by an adjustable speed drive. In certain applications, overheating of motors can occur when operated at reduced speed, even at current levels less than a motor's rated full-load current. The overheating can be the result of reduced motor cooling when its shaft-mounted fan is operating less than rated nameplate RPM. As part of the analysis to determine whether overheating will occur, it is necessary to consider the continuous torque capability curves for the motor given the application requirements. This will assist in determining whether the motor overload protection will be able, on its own, to provide protection against overheating. These overheating protection requirements are only intended to apply to applications where an adjustable speed drive, as defined in 430.2, is used. 
For motors that utilize external forced air or liquid cooling systems, overtemperature can occur if the cooling system is not operating. Although this issue is not unique to adjustable speed applications, externally cooled motors are most often encountered with such applications. In these instances, overtemperature protection using direct temperature sensing is recommended [i.e., 430.126(A)(l), (A)(3), or (A)(4)], or additional means should be provided to ensure that the cooling system is operating (flow or pressure sensing, interlocking of adjustable speed drive system and cooling system, etc.). 

(B) 
Multiple Motor Applications. For multiple motor applications, individual motor overtemperature protection shall be provided as required in 430.126(A). 

(C) 
Automatic Restarting and Orderly Shutdown. The provisions of 430.43 and 430.44 shall apply to the motor overtemperature protection means. 


430.128 Disconnecting Means. The disconnecting means shall be permitted to be in the incoming line to the conversion equipment and shall have a rating not less than 11 5 percent of the rated input current of the conversion unit. 
XI. Over 600 Volts, Nominal 
430.221 General. Part XI recognizes the additional hazard due to the use of higher voltages. It adds to or amends the other provisions of this article. 
430.222 Marking on Controllers. In addition to the marking required by 430.8, a controller shall be marked with the control voltage. 
430.223 to Motors. Flexible metal conduit or liquidtight flexible metal conduit not exceeding 
1.8 m (6 ft) in length shall be permitted to be employed for raceway connection to a motor terminal enclosure. 
430.224 Size of Conductors. Conductors supplying motors shall have an ampacity not less than the current at which the motor overload protective device(s) is selected to trip. 
430.225 Motor-Circuit Overcurrent Protection. 
(A) General. Each motor circuit shall include coordinated 
0 

protection to automatically interrupt overload and fault 
currents in the motor, the motor-circuit conductors, and 
the motor control apparatus. 

Exception: Where a motor is to · the motor should operate to failure if necessary to prevent a greater hazard to persons, the sensing device(s) shall be 
(J

permitted to be connected to a supervised annunciator or 
alarm instead of interrupting the motor circuit. 

(B) Overload Protection. 
(1) Type of Overload Device. Each motor shall be 
protected against dangerous heating due to motor 

0 

overloads and failure to start by a thermal protector 
integral with the motor or external 
or both. 

(2) 
Wound-Rotor Alternating-Current Motors. The 
secondary circuits of wound-rotor ac motors, including 
conductors, controllers, and resistors rated for the 
application, shall be considered as protected against 
overcurrent by the motor overload protection means. 


(3) 
Operation. Operation of the overload interrupting 
device shall simultaneously disconnect all ungrounded 
conductors. 


(4) 
Automatic Reset. Overload sensing devices shall not 
automatically reset after trip unless resetting of the 
overload sensing device does not cause automatic 
restarting of the motor or there is no hazard to persons 
created by automatic restarting of the motor and its 
connected machinery. 



0

(C) Fault-Current Protection. 
(1) 
Type of Protection. Fault-current protection shall be 
provided in each motor circuit as specified by either (l)(a) 
or (l)(b). 


(a) 
A circuit breaker of suitable type and rating 
arranged so that it can be serviced without hazard. The 
circuit breaker shall simultaneously disconnect all 
ungrounded conductors. The circuit breaker shall be 
permitted to sense the fault current by means of integral 
or external sensing elements. 


(b) 
Fuses of a suitable type and rating placed in each ungrounded conductor. Fuses shall be used with suitable disconnecting means, or they shall be of a type that can also ()serve as the disconnecting means. They shall be arranged so that they cannot be serviced while they are energized. 

(2) 
Reclosing. Fault-current interrupting devices shall not 
automatically reclose the circuit. 



ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Exception: Automatic reclosing of a circuit shall be permitted where the circuit is exposed to transient faults and where such automatic reclosing does not create a hazard to persons. 
(3) Combination Protection. Overload protection and fault-current protection shall be permitted to be provided by the same device. 

() 	430.226 Rating of Motor Control Apparatus. The ultimate trip current of overcurrent (overload) relays or other motor-protective devices used shall not exceed 11 5 percent of the controller's continuous current rating. Where the motor branch-circuit disconnecting means is separate from the controller, the disconnecting means current rating shall not be less than the ultimate trip setting of the overcurrent relays in the circuit. 
430.227 Disconnecting Means. The controller disconnecting means shall be capable of being locked in the open position. The provision for .locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. 
Xll. Protection of Live Parts -All Voltages 
430.231 General. Part XII specifies that live parts shall be protected in a manner judged adequate for the hazard involved. 
430.232 Where Required. Exposed live parts of motors and controllers operating at 50 volts or more between terminals shall be guarded against accidental contact by enclosure or by location as follows: 
(1) 
By 	installation in a room or enclosure that is accessible only to qualified persons 

(2) 
By 	installation on a suitable balcony, gallery, or platform, elevated and arranged so as to exclude unqualified persons 

(3) 
By elevation 2.5 m (8 ft) or more above the floor 


Exception: Live parts of motors operating at more than 50 volts between terminals shall not require additional guarding for stationary motors that have commutators, collectors, and brush rigging located inside of motor-end brackets and not conductively connected to supply circuits operating at more than 150 volts to ground. 
430.233 Guards for Attendants. Where live parts of motors or controllers operating at over 150 volts to ground are guarded against accidental contact only by location as specified in 430.232, and where adjustment or other attendance may be necessary during the operation of the apparatus, suitable insulating mats or platforms shall be provided so that the attendant cannot readily touch live parts unless standing on the mats or platforms. 
Informational Note: For working space, see 11 0.26 and 
110.34. 

Xlll. Grounding -All Voltages 
430.241 General. Part XIII specifies the grounding of exposed non-current-carrying metal parts, likely to become energized, of motor and controller frames to prevent a voltage aboveground in the event of accidental contact between energized parts and frames. Insulation, isolation, or guarding are suitable alternatives to grounding of motors under certain conditions. 
430.242 Stationary Motors. The frames of stationary motors shall be grounded under any of the following conditions: 
(1) 	
Where supplied by metal-enclosed wiring 

(2) 	
Where in a wet location and not isolated or guarded 

(3) 	
If in a hazardous (classified) location 

(4) 
If the motor operates with any terminal at over 150 volts to ground 


Where the frame of the motor is not grounded, it shall be permanently and effectively insulated from the ground. 
430.243 Portable Motors. The frames of portable motors that operate over 150 volts to ground shall be guarded or grounded. 
Informational Note No. 1: See 250.114(4) for grounding of portable appliances in other than residential occupancies. 
Informational Note No. 2: See 250.119(C) for color of equipment grounding conductor. 
Exception No. 1: Listed motor-operated tools, listed motor-operated appliances, and listed motor-operated equipment shall not be required to be grounded where protected by a system of double insulation or its equivalent. Double-insulated equipment shall be distinctively marked. 
Exception No. 2: Listed motor-operated tools, listed motor-operated appliances, and listed motor-operated equipment connected by a cord and attachment plug other than those required to be grounded in accordance with 
250. 114. 
430.244 Controllers. Controller enclosures shall be connected to the equipment grounding conductor regardless of voltage. Controller enclosures shall have means for attachment of an equipment grounding conductor termination in accordance with 250.8. 
Exception: Enclosures attached to ungrounded portable equipment shall not be required to be grounded. 
2013 California Electrical Code 

430.245 ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
430.245 Method of Grounding. 
Connection to the equipment grounding conductor shall be done in the manner specified in Part VI of Article 250. 
(A) Terminal Housings. Where the wiring is metal-enclosed cable or in metal raceways, junction boxes to house motor terminals shall be provided, and the armor of the cable or the metal raceways shall be connected to them in the manner specified in 
Informational Note: See 430.12(E) for equipment grounding connection means required at motor terminal housings. 

(B) Separation of Junction Box from Motor. The junction box required by 430.245(A) shall be permitted to be separated from the motor by not more than 1.8 m ( 6 ft), provided the leads to the motor are stranded conductors within Type AC cable, interlocked metal tape Type MC cable where listed and identified in accordance with 
250.118(10)(a), or armored cord or are stranded leads enclosed in liquidtight flexible metal conduit, flexible metal conduit, intermediate metal conduit, rigid metal conduit, or electrical metallic tubing not smaller than metric designator 12 (trade size %), the armor or raceway being connected both to the motor and to the box. 
Liquidtight flexible nonmetallic conduit and rigid nonmetallic conduit shall be permitted to enclose the leads to the motor, provided the leads are stranded and the required equipment grounding conductor is connected to both the motor and to the box. 
Where stranded leads are used, protected as specified above, each strand within the conductor shall be not larger than 10 AWG and shall comply with other requirements of this Code for conductors to be used in raceways. 
(C) Grounding of Controller-Mounted Devices. 
Instrument transformer secondaries and exposed non­current-carrying metal or other conductive parts or cases of instrument transformers, meters, instruments, and relays shall be grounded as specified in 250.170 through 
250.178. 
XIV.Tables 
Table 430.247 Full-Load Current in Amperes, Direct;.Current Motors 
The following values of full-load currents* are for motors running at base speed. 
Armature Voltage Rating * 0 Horsepower 90 Volts 120 Volts 180 Volts 240 Volts 500 Volts 550 Volts 
\4 4.0 3.1 2.0 1.6 1/3 5.2 4.1 2.6 2.0 Yz 6.8 5.4 3.4 2.7 % 9.6 7.6 4.8 3.8 
12.2 9.5 6.1 

1\lz  13.2  8.3  6.6  
2  17  10.8  8.5  
3  25  16  12.2  
5  40  27  20  
7\lz  58  29  13.6  12.2  

10 76 38 18 16 
15 55 27 24 20 72 34 31 
25 89 38 
()

106 51 46 140 67 
61 

50 173 83 60 206 99 90 
75 100 125 150 200 255 341 425 506 675 123 lll 164 148 205 185 246 222 330 294 

*These are average de quantities. 
,

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Table 430.248 Full-Load Currents in Amperes, Table 430.249 Full-Load Current, Two-Phase0 Single-Phase Alternating-Current Motors The Alternating-Current Motors (4-Wire) The following 
0 
following values of full-load currents are for motors values of full-load current are for motors ninning at running at usual speeds and motors with normal torque speeds usual for belted motors and motors with normal characteristics. The voltages listed are rated motor torque characteristics. Current in the common conductor voltages. The currents listed shall be permitted for system of a 2-phase, 3-wire system will be 1.41 times the value voltage ranges of 110 to 120 and 220 to 240 volts. given. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage 
Horsepower 115 200 208 230 

ranges of 110 to 120, 220 to 240, 440 to 480, and 550 to 
Volts Volts Volts Volts

1600 volts. 
/6 4.4 2.5 2.4 2.2 
1v../3 
5.8 3.2 2.9 
Induction-Type Squirrel Cage and 

7.2 4.1 4.0 3.6 Wound Rotor (Amperes) 
y. 9.8 5.6 5.4 
Horsepower 115 230 460 2300

(J 

% 13.8 7.6 6.9 Volts 

Volts Volts Volts Volts 

16  9.2  8.8  8.0  y.  4.0  2.0  1.0  0.8  
lY.  20  11.5  11.0  10  %  4.8  2.4  1.2  1.0  
2  24  13.8  13.2  12  6.4  3.2  1.6  1.3  
3  34  19.6  18.7  17  lY.  9.0  4.5  2.3  1.8  
5  56  32.2  30.8  28  2  11.8  5.9  3.0  2.4  
7Y.  80  46.0  44.0  40  3  8.3  4.2  3.3  
10  100  57.5  55.0  50  5  13.2  6.6  5.3  

10 
19 9.0 8.0 24 12 
10 
36 18 14 
23 1920 59 29 24 
2830 69 
40 90 45 36 
50 113 56 60 133 67 
75 166 83 66 18 100 218 109 87 23 125 270 135 108 28 150 312 156 125 32 200 416 208 167 43 

C.) 
2013 California Electrical Code 

430.250 ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
Table 430.250 Full-Load Current, Three-Phase Alternating-Current Motors The following values of full-load currents are typical for motors running at speeds usual for belted motors and motors with normal torque characteristics. 
The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, and 550 to 600 volts. 
Synchronous-Type Unity Power  
Horsepower y.%  Induction-Type Squirrel Cage and Wound Rotor (Amperes) 200 208 230 460 575 115Volts Volts Volts Volts Volts Volts 4.4 2.5 2.4 2.2 1.1 0.9 6.4 3.7 3.5 3.2 1.6 1.3  2300 Volts  230 Volts  Factor* (Amperes) 460 575 Volts Volts  2300 Volts  C)  
8.4  4.8  4.6  4.2  2.1  1.7  
1Y. 2  12.0 13.6  6.9 7.8  6.6 7.5  6.0 6.8  3.0 3.4  2.4 2.7  0  
3  11.0  10.6  9.6  4.8  3.9  
5  17.5  16.7  15.2  7.6  6.1  
7Y.  25.3  24.2  22  11  9  

10 32.2 30.8 28 14 11 15 48.3 46.2 42 21 17 
20 62.1 59.4 27 22 

27 5325 78.2 74.8 68 26 21 
30 92 88 80 40 32 63 32 26 
40 120 114 104 52 41 83 41 
50 150 143 130 65 52 104 52 42 
60 177 169 154 62 16 123 61 12 

75 221 211 192 96 77 20 155 78 62 15 100 285 273 248 124 99 26 202 101 81 20 
125 359 343 312 156 125 31 253 126 101 25 
414 396 360 180 144 302 151 121 30 

200 552 528 480 240 192 49 400 201 161 40 
250  302  242  60  
300  361  289  72  
350  414  336  83  

400 477 382 
450 515 412 103 500 590 472 118 
*For 90 and 80 percent power factor, the figures shall be multiplied by 1.1 and 1.25, respectively 
Table 430.25l(A) Conversion Table of Single-Phase Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating ()
For use only with 430.110, 440.12, 440.41, and 455.8(C). 
Maximum Locked-Rotor Current in 
Phase 
Rated 
115 Volts 208 Volts 230 Volts 

y. 58.8 32.5 29.4
% 82.8 . 45.8 41.4 

1 96 48 
1Y. 2 3 5 7Y. 10 120 66 144 80 204 113 336 186 480 265 600 332 
60 72 102 168 240 300 

ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 
430.251 

Table 430.25l(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter 
__/ 
Maximum Motor Locked-Rotor Current in Amperes, Two-and Three-Phase, Design B, C, and D* 115 Volts 200 Volts 208 Volts 230 Volts 460 Volts 575 Volts Rated B,C,D B,C,D B,C,D B,C,D B,C, i> B,C,D Horsepower 
0 \t2 40 23 22.1 20 10 8 % 50 28.8 27.6 25 12.5 10 60 34.5 33 30 15 12 1\t2 80 46 44 40 20 16 2 100 57.5 55 50 25 20 3 73.6 71 64 32 25.6 
'--.--' 5 105.8 102 92 46 36.8 
7\t2 146 140 127 63.5 50.8 

10 186.3 179 162 81 64.8 15 267 257 232 116 20 334 321 290 145 116 25 420 404 365 183 146 30 500 481 435 218 174 40 667 641 580 290 232 
0 
50 834 802 725 363 290 
60 1001 962 870 435 348 
75 1248 1200 1085 543 434 
100 1668 1603 1450 725 580 
125 2087 2007 1815 908 726 

150 2496 2400 2170 1085 868 
200 3335 3207 2900 1450 1160 
250 1825 1460 
300 2200 1760 
350 2550 2040 
400 2900 2320 
450 3250 2600 
500 3625 2900 
*Design A motors are not limited to a maximum starting current or locked rotor current. 
.:J 
2013 California Electrical Code 


ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT 
I. General 
440.1 Scope. The prov1s1ons of this article apply to electric motor-driven air-conditioning and refrigerating equipment and to the branch circuits and controllers for such equipment. It provides for the special considerations necessary for circuits supplying hermetic refrigerant motor-compressors and for any air-conditioning or refrigerating equipment that is supplied from a branch circuit that supplies a hermetic refrigerant motor­compressor. 
440.2 Definitions. 
Branch-Circuit Selection Current. The value in amperes to be used instead of the rated-load current in determining the ratings of motor branch-circuit conductors, disconnecting means, controllers, and branch­circuit short-circuit and ground-fault protective devices wherever the running overload protective device permits a sustained current greater than the specified percentage of the rated-load current. The value of branch-circuit selection current will always be equal to or greater than the marked rated-load current. 
Hermetic Refrigerant Motor-Compressor. A combination consisting of a compressor and motor, both of which are enclosed in the same housing, with no external shaft or shaft seals, the motor operating in the refrigerant. 
Leakage-Current Detector-Interrupter (LCDI). A device provided in a power supply cord or cord set that senses leakage current flowing between or from the cord conductors and interrupts the circuit at a predetermined level of leakage current. 
Rated-Load Current. The rated-load current for a hermetic refrigerant motor-compressor is the current resulting when the motor-compressor is operated at the rated load, rated voltage, and rated frequency of the equipment it serves. 
440.3 Other Articles. 
(A) 
Article 430. These provisions are in addition to, or amendatory of, the provisions of Article 430 and other articles in this Code, which apply except as modified in this article. 

(B) 
Articles 422, 424, or 430. The rules of Articles 422, 424, or 430, as applicable, shall apply to air-conditioning and refrigerating equipment that does not incorporate a hermetic refrigerant motor-compressor. This equipment includes devices that employ refrigeration compressors driven by conventional motors, furnaces with air-


conditioning evaporator coils installed, fan-coil units, remote forced air-cooled condensers, remote commercial refrigerators, and so forth. 
(C) 
Article 422. Equipment such as room air conditioners, household refrigerators and freezers, drinking water coolers, and beverage dispensers shall be considered appliances, and the provisions of Article 422 shall also apply. 

(D) 
Other Applicable Articles. Hermetic refrigerant motor-compressors, circuits, controllers, and equipment shall also comply with the applicable provisions of Table 440.3(0). 


0 

Table Other Articles 
Equipment/Occupancy Article Section 
Capacitors 460.9 
Commercial garages, aircraft hangars, 511, 513, 514, motor fuel dispensing facilities, bulk 515, 516, and storage plants, spray application, 517 Part IV 
dipping, and coating processes, and inhalation anesthetizing locations Hazardous (classified) locations 500-503 and 505 Motion picture and television studios and 530 similar locations Resistors and reactors 470 
440.4 Marking on Hermetic Refrigerant Motor­0 Compressors and Equipment. 
(A) Hermetic Refrigerant Motor-Compressor Nameplate. A hermetic refrigerant motor-compressor shall be provided with a nameplate that shall indicate the manufacturer's name, trademark, or symbol; identifying designation; phase; voltage; and frequency. The rated­load current in amperes of the motor-compressor shall be marked by the equipment manufacturer on either or both the motor-compressor nameplate and the nameplate of the equipment in which the motor-compressor is used. The locked-rotor current of each single-phase motor­compressor having a rated-load current of more than 9 amperes at 115 volts, or more than 4.5 amperes at 230 volts, and each polyphase motor-compressor shall be marked on the motor-compressor nameplate. Where a thermal protector complying with 440.52(A)(2) and (B)(2) is used, the motor-compressor nameplate or the equipment nameplate shall be marked with the words ''thermally protected." Where a protective system complying with 440.52(A)(4) and (B)(4) is used and is furnished with the equipment, the equipment nameplate shall be marked with the words, ''thermally protected system." Where a protective system complying with 440.52(A)(4) and (B)(4) is specified, the equipment 
(\

nameplate shall be appropriately marked. 
ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT 
(B) Multimotor and Combination-Load Equipment. 
Multimotor and combination-load equipment shall be provided with a visible nameplate marked with the maker's name, the rating in volts, frequency and number of phases, minimum supply circuit conductor ampacity, the maximum rating of the branch-circuit short-circuit and ground-fault protective device, and the short-circuit current rating of the motor controllers or industrial control panel. The ampacity shall be calculated by using Part IV and counting all the motors and other loads that will be operated at the same time. The branch-circuit short-circuit and ground-fault protective device rating shall not exceed 
· 
the value calculated by using Part III. Multimotor or combination-load equipment for use on two or more circuits shall be marked with the above information for each circuit. 
Exception No. 1: Multimotor and combination-load equipment that is suitable under the provisions of this article for connection to a single 15-or 20-ampere, 120­volt, or a 15-ampere, 208-or 240-volt, single-phase branch circuit shall be permitted to be marked as a single load. 
Exception No. 2: The minimum supply circuit conductor ampacity and the maximum rating of the branch-circuit short-circuit and ground-fault protective device shall not be required to be marked on a room air conditioner complying with 440.62(A). 
Exception No. 3: Multimotor and combination-load equipment used in one-and two-family dwellings, cord­and-attachment-plug-connected equipment, or equipment supplied from a branch circuit protected at 60 A or less shall not be required to be marked with a short-circuit current rating. 
(C) Branch-Circuit Selection Current. A hermetic refrigerant motor-compressor, or equipment containing such a compressor, having a protection system that is approved for use with the motorcompressor that it protects and that permits continuous current in excess of the specified percentage of nameplate rated-load current given in 440.52(B)(2) or (B)(4) shall also be marked with a branch-circuit selection current that complies with 440.52(B)(2) or (B)( 4). This marking shall be provided by the equipment manufacturer and shall be on the nameplate(s) where the rated-load current(s) appears. 
440.5 Marking on Controllers. A controller shall be marked with the manufacturer's name, trademark, or symbol; identifying designation; voltage; phase; full-load and locked-rotor current (or horsepower) rating; and such other data as may be needed to properly indicate the motor-compressor for which it is suitable. 
440.6 Ampacity and Rating. The size of conductors for equipment co:vered by this article shall be selected from Table 310.-through Table 31 or calculated in accordance with 310.15 as applicable. The required ampacity of conductors and rating of equipment shall be determined according to 440.6(A) and 440.6(B). 
(A) Hermetic Refrigerant Motor-Compressor. For a hermetic refrigerant motor-compressor, the rated-load current marked on the nameplate of the equipment in which the motor-compressor is employed shall be used in determining the rating or ampacity of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and ground-fault protection, and the separate motor overload protection. Where no rated-load current is shown on the equipment nameplate, the rated-load current shown on the compressor nameplate shall be used. 
Exception No. 1: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current to determine the rating or ampacity of the disconnecting means, the branch-circuit conductors, the controller, and the branch-circuit short-circuit and ground-fault protection. 
Exception No. 2: For cord-and-plug-connected equipment, the nameplate marking shall be used in accordance with 440.22(B), Exception No. 2. 
Informational Note: For disconnecting means and controllers, see 440.12 and 440.41. 
(B) Multimotor Equipment. For multimotor equipment employing a shaded-pole or permanent split-capacitor­type fan or blower motor, the full-load current for such motor marked on the nameplate of the equipment in which the fan or blower motor is employed shall be used instead of the horsepower rating to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch­circuit short-circuit and ground-fault protection, and the separate overload protection. This marking on the equipment nameplate shall not be less than the current marked on the fan or blower motor nameplate. 
440.7 Highest Rated (Largest) Motor. In determining compliance with this article and with 430.24, 430.53(B) and 430.53(C), and 430.62(A), the highest rated (largest) motor shall be considered to be the motor that has the highest rated-load current. Where two or more motors have the same highest rated-load current, only one of them shall be considered as the highest rated (largest) motor. For other than hermetic refrigerant motor­compressors, and fan or blower motors as covered in 440.6(B), the full-load current used to determine the highest rated motor shall be the equivalent value corresponding to the motor horsepower rating selected from Table 430.248, Table 430.249, or Table 430.250. 
Exception: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current in determining the highest rated (largest) motor-compressor. 
2013 California Electrical Code 

ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT 
440.8 Single Machine. An air-conditioning or refrigerating system shall be considered to be a single machine under the provisions of 430.87, Exception, and 
430.112, Exception. The motors shall be permitted to be located remotely from each other. 
ll. Disconnecting Means 
440.11 General. The provisions of Part II are intended to require disconnecting means capable of disconnecting air­conditioning and refrigerating equipment, including motor-compressors and controllers from the circuit conductors. 
440.12 Rating and Interrupting Capacity. 
(A) 
Hermetic Refrigerant Motor-Compressor. A disconnecting means serving a hermetic refrigerant motor-compressor shall be selected on the basis of the nameplate rated-load current or branch-circuit selection current, whichever is greater, and locked-rotor current, respectively, of the motor-compressor as follows. 

(1) 
Ampere Rating. The ampere rating shall be at least 115 percent ofthe nameplate rated-load current or branch­circuit selection current, whichever is greater. 


Exception: A listed unfosed motor circuit switch, without .fuseholders, having a horsepower rating not less than the equivalent horsepower determined in accordance with 
440.12(A)(2) shall be permitted to have an ampere rating less than 115 percent of the specified current. 
(2) Equivalent Horsepower. To determine the equivalent horsepower in complying with the requirements of 
430.109, the horsepower rating shall be selected from Table 430.248, Table 430.249, or Table 430.250 corresponding to the rated-load current or branch-circuit selection current, whichever is greater, and also the horsepower rating from Table 430.251(A) or Table 
430.251 (B) corresponding to the locked-rotor current. In case the nameplate rated-load current or branch-circuit selection current and locked-rotor current do not correspond to the currents shown in Table 430.248, Table 430.249, Table 430.250, Table 430.251(A), or Table 
430.251(B), the horsepower rating corresponding to the next higher value shall be selected. In case different horsepower ratings are obtained when applying these tables, a horsepower rating at least equal to the larger of the values obtained shall be selected. 
(B) Combination Loads. Where the combined load of two or more hermetic refrigerant motor-compressors or one or more hermetic refrigerant motor-compressor with other motors or loads may be simultaneous on a single disconnecting means, the rating for the disconnecting means shall be determined in accordance with 
440.12(B)(1) and (B)(2). 
(1) Horsepower Rating. The horsepower rating of the disconnecting means shall be determined from the sum of all currents, including resistance loads, at the rated-load condition and also at the locked-rotor condition. The combined rated-load current and the combined locked­rotor current so obtained shall be considered as a single motor for the purpose of this requirement as required by (1)(a) and (1)(b). 
(a) The full-load current equivalent to the horsepower rating of each motor, other than a hermetic refrigerant motor-compressor, and fan or blower motors as covered in 440.6(B) shall be selected from Table 
CJ 430.248, Table 430.249, or Table 430.250. These full­load currents shall be added to the motor-compressor rated-load current(s) or branch-circuit selection current(s), whichever is greater, and to the rating in amperes of other loads to obtain an equivalent full-load current for the combined load. 
(b) The locked-rotor current equivalent to the horsepower rating of each motor, other than a hermetic refrigerant motor-compressor, shall be selected from Table 430.251(A) or Table 430.251(B), and, for fan and blower motors of the shaded-pole or permanent split­capacitor type marked with the locked-rotor current, the marked value shall be used. The locked-rotor currents shall be added to the motor-compressor locked-rotor current(s) and to the rating in amperes of other loads to obtain an equivalent locked-rotor current for the combined load. Where two or more motors or other loads such as resistance heaters, or both, cannot be started simultaneously, appropriate combinations of locked-rotor and rated-load current or branch-circuit selection current, 
0 

whichever is greater, shall be an acceptable means of determining the equivalent locked-rotor current for the simultaneous combined load; 
Exception: Where part of the concurrent load is a resistance load and the disconnecting means is a switch rated in horsepower and amperes, the switch used shall be permitted to have a horsepower rating not less than the combined load to the motor-compressor(s) and other motor(s) at the locked-rotor condition, if the ampere rating of the switch is not less than this locked-rotor load plus the resistance load. 
(2) Full-Load Current Equivalent. The ampere rating of the disconnecting means shall be at least 11 5 percent of the sum of all currents at the rated-load condition 
(J

determined in accordance with 440.12(B)(l). 
Exception: A listed un.fused motor circuit switch, without 
.fuseholders, having a horsepower rating not less than the equivalent horsepower determined by 440.12(B)(1) shall be permitted to have an ampere rating less than 115 percent of the sum of all currents. 
(C) Small Motor-Compressors. For small motor­compressors not having the locked-rotor current marked on the nameplate, or for small motors not covered by Table 430.247, Table 430.248, Table 430.249, or Table 430.250, the locked-rotor current shall be assumed to be six times the rated-load current. 
ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT 
0 
(D) Disconnecting Means. Every disconnecting means in the refrigerant motor-compressor circuit between the 
point of attachment to the feeder and the point of 
connection to the refrigerant motor-compressor shall 
comply with the requirements of 440.12. 
(E) Disconnecting Means Rated in Excess of 100 Horsepower. Where the rated-load or locked-rotor current as determined above would indicate a disconnecting means rated in excess of 100 hp, the provisions of 430.1 09(E) shall apply. 
440.13 Cord-Connected Equipment. For cord­connected equipment such as room air conditioners, household refrigerators and freezers, drinking water

() 	coolers, and beverage dispensers, a separable connector or an attachment plug and receptacle shall be permitted to serve as the disconnecting means. 
Informational Note: For room airconditioners, see 
440.63. 
440.14 Location. Disconnecting means shall be located within sight from and readily accessible from the air­conditioning or refrigerating equipment. The disconnecting means shall be permitted to be installed on or within the air-conditioning or refrigerating equipment. 

0 
The disconnecting means shall not be located on panels that are designed to allow access to the air­conditioning or refrigeration equipment or to obscure the 
equipment nameplate(s ). 
Exception No. 1: Where the disconnecting means provided in accordance with 430.102(A) is capable of being locked in the open position, and the refrigerating or air-conditioning equipment is essential to an industrial process in a facility with written safety procedures, and where the conditions of maintenance and supervision ensure that only qualified persons service the equipment, a disconnecting means within sight from the equipment 
shall not be required. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker and shall remain in place with or without the lock installed. 
Exception No. 2: Where an attachment plug and receptacle serve as the disconnecting means in accordance with 440.13, their location shall be accessible but shall not be required to be readily accessible. 
Informational Note No. 1: See Parts VII and IXof 
Article 430 for additional requirements. 
Informational Note No. 2: •••• 
ill. Branch-Circuit Short-Circuit and Ground-Fault Protection 
440.21 General. The provisions of Part III specify devices intended to protect the branch-circuit conductors, control apparatus, and motors in circuits supplying hermetic refrigerant motor-compressors against overcurrent due to short circuits and ground faults. They are in addition to or amendatory of the provisions of Article 240. 

440.22 Application and Selection. 
(A) Rating or Setting for Individual Motor­Compressor. The motor-compressor branch-circuit short­circuit and ground-fault protective device shall be capable of carrying the starting current of the motor. A protective device having a rating or setting not exceeding 175 percent of the motor-compressor rated-load current or branch-circuit selection current, whichever is greater, shall be permitted, provided that, where the protection specified is not sufficient for the starting current of the niotor, the rating or setting shall be permitted to be increased but shall not exceed 225 percent of the motor rated-load current or branch-circuit selection current, whichever is greater. 
Exception: The rating of the branch-circuit short-circuit and ground-fault protective device shall not be required to be less than 15 amperes. 
(B) Rating or Setting for Equipment. The equipment branch-circuit short-circuit and ground-fault protective device shall be capable of carrying the starting current of the equipment. Where the hermetic refrigerant motor­compressor is the only load on the circuit, the protection shall comply with 440.22(A). Where the equipment incorporates more than one hermetic refrigerant motor­compressor or a hermetic refrigerant motor-compressor and other motors or other loads, the equipment short­circuit and ground-fault protection shall comply with 
430.53 and 440.22(B)(1) and (B)(2). 
(1) 
Motor-Compressor Largest Load. Where a hermetic refrigerant motor-compressor is the largest load connected to the circuit, the rating or setting of the branch-circuit short-circuit and ground-fault protective device shall not exceed the value specified in 440.22(A) for the largest motor-compressor plus the sum of the rated-load current or branch-circuit selection current, whichever is greater, of the other motor-compressor(s) and the ratings of the other loads supplied. 

(2) 
Motor-Compressor Not Largest Load. Where a hermetic refrigerant motor-compressor is not the largest load connected to the circuit, the rating or setting of the branch-circuit short-circuit and ground-fault protective device shall not exceed a value equal to the sum of the rated-load current or branch-circuit selection current, whichever is greater, rating(s) for the motor­compressor(s) plus the value specified in 430.53(C)(4) where other motor loads are supplied, or the value specified in 240.4 where only nomnotor loads are supplied in addition to the motor-compressor(s). 


2013 California Electrical Code 

ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT 
Exception No. I: Equipment that starts and operates on a I5-or 20-ampere I20-volt, or I5-ampere 208-or 240­volt single-phase branch circuit, shall be permitted to be protected by the I5-or 20-ampere overcurrent device protecting the branch circuit, but if the maximum branch­circuit short-circuit and ground-fault protective device rating marked on the equipment is less than these values, the circuit protective device shall not exceed the value marked on the equipment nameplate. 
Exception No. 2: The nameplate marking of cord-and­plug-connected equipment rated not greater than 250 volts, single-phase, such as household refrigerators and freezers, drinking water coolers, and beverage dispensers, shall be used in determining the branch­circuit requirements, and each unit shall be considered as a single motor unless the nameplate is marked otherwise. 
(C) Protective Device Rating Not to Exceed the Manufacturer's Values. Where maximum protective device ratings shown on a manufacturer's overload relay table for use with a motor controller are less than the rating or setting selected in accordance with 440.22(A) and (B), the protective device rating shall not exceed the manufacturer's values marked on the equipment. 
IV. Branch-Circuit Conductors 
440.31 General. The provisions of Part IV and Article 31 0 specify ampacities of conductors required to carry the motor current without overheating under the conditions specified, except as modified in 440.6(A), Exception No. 
1. 
The provisions of these articles shall not apply to integral conductors of motors, to motor controllers and the like, or to conductors that form an integral part of approved equipment. 
Informational Note: See 300.1(B) and 310.1 for similar requirements. 

440.32 Single Motor-Compressor. Branch-circuit conductors supplying a single motor-compressor shall have an ampacity not less than 125 percent of either the motor-compressor rated-load current or the branch-circuit selection current, whichever is greater. 
For a wye-start, delta-run connected motor­compressor, the selection of branch-circuit conductors between the controller and the motor-compressor shall be permitted to be based on 72 percent of either the motor­compressor rated-load current or the branch-circuit selection current, whichever is greater. 
Informational Note: The individual motor circuit conductors of wye-start, delta-run connected motor­compressors carry 58 percent of the rated load current. The multiplier of 72 percent is obtained by multiplying 58 percent by 1.25. 

440.33 Motor-Compressor(s) With or Without Additional Motor Loads. Conductors supplying one or more motor-compressor(s) with or without an additional load(s) shall have an ampacity not less than the sum of the rated-load or branch-circuit selection current ratings, whichever is larger, of all the motor-compressors plus the full-load currents of the other motors, plus 25 percent of the highest motor or motor-compressor rating in the group. ()
Exception No. I: Where the circuitry is interlocked so as to prevent the starting and running of a second motor­compressor or group of motor-compressors, the conductor size shall be determined from the largest motor-compressor or group of motor-compressors that is to be operated at a given time. 
Exception No. 2: The branch-circuit conductors for room air conditioners shall be in accordance with Part VII of Article 440. 
·

440.34 Combination Load. Conductors supplying a motor-compressor load in addition to B loadll as calculated from Article 220 and other articles shall have an ampacity sufficient for the plus the required ampacity for the motor-compressor load determined in accordance with 440.33 or, for a single motor-compressor, in accordance with 440.32. 
Exception: Where the circuitry is interlocked so as to prevent simultaneous operation of the motor­
0

compressor(s) and all other loads connected, the conductor size shall be determined from the largest size required for the motor-compressor(s) and other loads to be operated at a given time. 
440.35 Multimotor and Combination-Load Equipment. The ampacity of the conductors supplying multimotor and combination-load equipment shall not be less than the minimum circuit ampacity marked on the equipment in accordance with 440.4(B). 
V. Controllers for Motor-Compressors 
440.41 Rating. 
(A) Motor-Compressor Controller. A motor­compressor controller shall have both a continuous-duty full-load current rating and a locked-rotor current rating not less than the nameplate rated-load current or branch­circuit selection current, whichever is greater, and locked­rotor current, respectively, of the compressor. In case the motor controller is rated in horsepower but is without one or both of the foregoing current ratings, equivalent currents shall be determined from the ratings as follows. Table 430.248, Table 430.249, and Table 430.250 shall be used to determine the equivalent full-load current rating. Table 430.251(A) and Table 430.251(B) shall be used to ( \ determine the equivalent locked-rotor current ratings. \.__j 

Protection 
440.51 General. The provisions of Part VI specify devices intended to protect the motor-compressor, the motor-control apparatus, and the branch-circuit conductors against excessive heating due to motor overload and failure to start. 


Informational Note: See 240.4(G) for application of Parts III and VI of Article 440. 
440.52 Application and Selection. 
(A) Protection of Motor-Compressor. Each motor­compressor shall be protected against overload and failure to start by one of the following means: 

0 
(1) A separate overload relay that is responsive to motor­
compressor current. This device shall be selected to 
trip at not more than 140 percent of the motor­
compressor rated-load current. 

(2) 	A thermal protector integral with the motor­compressor, approved for use with the motor­compressor that it protects on the basis that it will prevent dangerous overheating of the motor­compressor due to overload and failure to start. If the current-interrupting device is separate from the motor-compressor and its control circuit is operated by a protective device integral with the motor­compressor, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motor-compressor. 


(3) A fuse or inverse time circuit breaker responsive to motor current, which shall also be permitted to serve as the branch-circuit short-circuit and ground-fault protective device. This device shall be rated at not more than 125 percent of the motor-compressor rated-load current. It shall have sufficient time delay to permit the motor-compressor to start and accelerate its load. The equipment or the motor­compressor shall be marked with this maximum branch-circuit fuse or inverse time circuit breaker rating. 
(4) 	A protective system, furnished or specified and approved for use with the motor-compressor that it protects on the basis that it will prevent dangerous overheating of the motor-compressor due to overload Apparatus and Branch-Circuit Conductors. The motor-compressor controller(s), the disconnecting means, and the branch-circuit conductors shall be protected against overcurrent due to motor overload and failure to start by one of the following means, which shall be permitted to be the same device or system protecting the motor-compressor in accordance with 440.52(A): 





Exception: Overload protection of motor-compressors and equipment on 15-and 20-ampere, single-phase, branch circuits shall be permitted to be in accordance with 440.54 and 440.55. 
(1) 	
An overload relay selected in accordance with 440.52(A)(l) 

(2) 	
A thermal protector applied in accordance with 440.52(A)(2), that will not permit a continuous current in excess of 156 percent of the marked rated­load current or branch-circuit selection current 

(3) 	
A fuse or inverse time circuit breaker selected in accordance with 440.52(A)(3) 


(4) 	
A protective system, in accordance with 440.52(A)( 4), that will not permit a continuous current in excess of 156 percent of the marked rated­load current or branch-circuit selection current 


440.53 Overload Relays. Overload relays and other devices for motor overload protection that are not capable of opening short circuits shall be protected by fuses or inverse time circuit breakers with ratings or settings in accordance with Part III unless identified for group installation or for part-winding motors and marked to indicate the maximum size of fuse or inverse time circuit breaker by which they shall be protected. 

Exception: The fuse or inverse time circuit breaker size marking shall be permitted on the nameplate of the equipment in which the overload relay or other overload device is used. 
440.54 Motor-Compressors and Equipment on 15-or 20-Ampere Branch Circuits -Not Cord-and­Attachment-Plug-Connected. Overload protection for motor-compressors and equipment used on 15-or 20­ampere 120-volt, or 15-ampere 208-or 240-volt single­phase branch circuits as permitted in Article 210 shall be permitted as indicated in 440.54(A) and 440.54(B). 

2013 California Electrical Code 

ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT 
(A) 
Overload Protection. The motor-compressor shall be provided with overload protection selected as specified in 440.52(A). Both the controller and motor overload protective device shall be identified for installation with the short-circuit and ground-fault protective device for the branch circuit to which the equipment is connected. 

(B) 
Time Delay. The short-circuit and ground-fault protective device protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads. 


440.55 Cord-and-Attachment-Plug-Connected Motor­Compressors and Equipment on 15-or 20-Ampere Branch Circuits. Overload protection for motor­compressors and equipment that are cord-and-attachment­plug-connected and used on 15-or 20-ampere 120-volt, or 15-ampere 208-or 240-volt, single-phase branch circuits as permitted in Article 210 shall be permitted as indicated in 440.55(A), (B), and (C). 
(A) Overload Protection. The motor-compressor shall be provided with overload protection as specified in 440.52(A). Both the controller and the motor overload protective device shall be identified for installation with the short-circuit and ground-fault protective device for the branch circuit to which the equipment is connected. 
Plug and Receptacle ­

The rating of the attachment plug and receptacle shall not exceed 20 amperes at 125 volts or 15 amperes at 250 volts. 
(C) Time Delay. The short-circuit and ground-fault protective device protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads. 
VII. Provisions for Room Air Conditioners 
440.60 General. The provisions of Part VII shall apply to electrically energized room air conditioners that control temperature and humidity. For the purpose of Part VII, a room air conditioner (with or without provisions for heating) shall be considered as an ac appliance of the air­cooled window, console, or in-wall type that is installed in the conditioned room and that incorporates a hermetic refrigerant motor-compressor(s). The provisions of Part VII cover equipment rated not over 250 volts, single phase, and such equipment shall be permitted to be cord­and-attachment-plug-connected. 
A room air conditioner that is rated 3-phase or rated over 250 volts shall be directly connected to a wiring method recognized in Chapter 3, and provisions of Part VII shall not apply. 
440.61 Grounding. The enclosures of room air conditioners shall be connected to the equipment grounding conductor in accordance with 250.110, 
250.112, and 250.114. 
440.62 Branch-Circuit Requirements. 
(A) 
Room Air Conditioner as a Single Motor Unit. A room air conditioner shall be considered as a single motor unit in determining its branch-circuit requirements where all the following conditions are met: 

(1) 	
It is cord-and-attachment-plug-connected. 

(2) 	
Its rating is not more than 40 amperes and 250 volts, single phase. 


()


(3) 	
Total rated-load current is shown on the room air­conditioner nameplate rather than individual motor currents. 

(
4) 	The rating of the branch-circuit short-circuit and ground-fault protective device does not exceed the ampacity of the branch-circuit conductors or the ()rating of the receptacle, whichever is less. 

(B) 
Where No Other Loads Are Supplied. The total marked rating of a cord-and-attachment-plug-connected room air conditioner shall not exceed 80 percent of the rating of a branch circuit where no other loads are supplied. 

(C) 
Where Lighting Units or Other Appliances Are Also Supplied. The total marked rating of a cord-and­attachment-plug-connected room air conditioner shall not exceed 50 percent of the rating of a branch circuit where lighting outlets, other appliances, or general-use receptacles are also supplied. Where the circuitry is interlocked to prevent simultaneous operation of the room 


0

air conditioner and energization of other outlets on the same branch circuit, a cord-and-attachment-plug­connected room air conditioner shall not exceed 80 percent of the branch-circuit rating. 
440.63 Means. An attachment plug and 
shall be permitted to serve as the disconnecting means for a single-phase room air conditioner rated 250 volts or less if (1) the manual controls on the room air conditioner are readily accessible and located within 1.8 m (6 ft) of the floor, or (2) an approved manually operable disconnecting means is installed in a readily accessible location within sight from the room air conditioner. 
440.64 Supply Cords. Where a flexible cord is used to supply a room air conditioner, the length of such cord shall not exceed 3.0 m (10 ft) for a nominal, 120-volt rating or 1.8 m (6 ft) .for a nominal, 208-or 240-volt rating. 
440.65 Leakage-Current Detector-Interrupter (LCDI) and Arc-Fault Circuit Interrupter (AFCI). Single­
CJ 

phase cord-and-plug-connected room air conditioners shall be provided with factory-installed LCDI or AFCI protection. The LCDI or AFCI protection shall be an integral part of the attachment plug or be located in the power supply cord within 300 mm (12 in.) of the attachment plug. 

ARTICLE 445 -GENERATORS 
This article for generators. 
445.10 Location. Generators shall be of a type suitable for the locations in which they are installed. They shall also meet the requirements for motors in 430.14. 
445.11 Marking. Each generator shall be provided with a nameplate giving the manufacturer's name, the rated frequency, power factor, number of phases if of alternating current, the subtransient and transient impedances, the rating in kilowatts or kilovolt amperes, the normal volts and amperes corresponding to the rating, rated revolutions per minute, insulation system class and rated ambient temperature or rated temperature rise, and time rating. 
445.12 Overcurrent Protection. 
(A) Constant-Voltage Generators. Constant-voltage except ac generator exciters, shall be protected inherent design, circuit breakers, fuses, 
or other -overcurrent protective means suitable for the conditions of use. 
(B) 
Two-Wire Generators. Two-wire, de generators shall be permitted to have overcurrent protection in one conductor only if the overcurrent device is actuated by the entire current generated other than the current in the shunt field. The overcurrent device shall not open the shunt field. 

(C) 
65 Volts or Less. Generators operating at 65 volts or less and driven by individual motors shall be considered as protected by the overcurrent device protecting the motor if these devices will operate when the generators are delivering not more than 150 percent of their full-load rated current. 

(D) 
Balancer Sets. Two-wire, de generators used in conjunction with balancer sets to obtain neutral points for 3-wire systems shall be equipped with overcurrent devices that disconnect the 3-wire system in case of excessive unbalancing of voltages or currents. 

(E) 
Three-Wire, Direct-Current Generators. Three­wire, de generators, whether compound or shunt wound, shall be equipped with overcurrent devices, one in each armature lead, and connected so as to be actuated by the entire current from the armature. Such overcurrent devices shall consist either of a double-pole, double-coil circuit breaker or of a 4-pole circuit breaker connected in the main and equalizer leads and tripped by two overcurrent devices, one in each armature lead. Such protective devices shall be interlocked so that no one pole can be opened without simultaneously disconnecting both leads of the armature from the system. 



Exception to (A) through (E): Where deemed by the ' authority having jurisdiction that a generator is vital to the operation of an electrical system and the generator should operate to failure to prevent a greater hazard to persons, the overload sensing device(s) shall be permitted to be connected to an annunciator or alarm supervised by authorized personnel instead of interrupting the generator 
circuit. 
445.13 Ampacity of Conductors. The ampacity of the conductors from the generator terminals to the first distribution device(s) containing overcurrent protection shall not be less than 11 5 percent of the nameplate current rating of the generator. It shall be permitted to size the neutral conductors in accordance with 220.61. Conductors that must carry ground-fault currents shall not be smaller than required by 250.30(A). Neutral conductors of de generators that must carry ground-fault currents shall not be smaller than the minimum required size of the largest conductor. 
Exception: Where the design and operation of the generator prevent overloading, the ampacity of the conductors shall not be less than I 00 percent of the nameplate current rating of the generator. 
445.14 Protection of Live Parts. Live parts of generators operated at more than 50 volts to ground shall not be exposed to accidental contact where accessible to unqualified persons. 
445.15 Guards for Attendants. Where necessary for the safety of attendants, the requirements of 430.233 shall apply. 
445.16 Bushings. Where wires pass through an opening in an enclosure, a conduit box, or a barrier, a bushing shall be used to protect the conductors from the edges of an opening having sharp edges. The bushing shall have smooth, well-rounded surfaces where it may be in contact with the conductors. If used where oils, grease, or other contaminants may be present, the bushing shall be made of a material not deleteriously affected. 
445.17 Generator Terminal Housings. Generator terminal housings shall comply with 430.12. Where a horsepower rating is required to determine the required minimum size of the generator terminal housing, the full­load current of the generator shall be compared with comparable motors in Table 430.247 through Table 
430.250. The higher horsepower rating of Table 430.247 and Table 430.250 shall be used whenever the generator selection is between two ratings. 
445.18 Disconnecting Means Required for Generators. 
Generators shall be equipped with disconnect(s), lockable in the open position, by means of which the generator and all protective devices and control apparatus are able to be disconnected entirely from the circuits supplied by the 
2013 California Electrical Code 

445.19 ARTICLE 450 -TRANSFORMERS AND TRANSFORMER VAULTS SECONDARY TIES) 
generator except where both ·of the following conditions apply: 
( 1) 	The driving means for the generator can be readily shut down. 
(2) 	The generator is not arranged to operate in parallel with another generator or other source of voltage. 
445.19 Generators Supplying Multiple Loads. A single generator supplying more than one load, or multiple generators operating in parallel, shall be permitted to supply either of the following: 
(1) 	
A vertical switchboard with separate sections 

(2) 	
Individual enclosures with overcurrent tapped from a feeder for load distribution 


450.1 Scope. 
This article covers the installation of all transformers. 
Exception No. I: Current transformers. 
Exception No. 2: Dry-type transformers that constitute a component part of other apparatus and comply with the requirements for such apparatus. 
Exception No. 3: Transformers that are an integral part of an X-ray, high-frequency, or electrostatic-coating apparatus. 
Exception No. 4: Transformers used with Class 2 and Class 3 circuits that comply with Article 725. 
Exception No. 5: Transformers for sign and outline 
lighting that comply with Article 600. 
Exception No. 6: Transformers for electric-discharge 
lighting that comply with Article 410. 

Exception No. 7: Transformers used for power-limited fire alarm circuits that comply with Part III of Article 
760. 
Exception No. 8: Transformers used for research, development, or testing, where effective arrangements are provided to safeguard persons from contacting energized parts. 
This article covers the installation of transformers dedicated to supplying power to a fire pump installation 
as modified by Article 695 .  
This  article  also  covers  the  installation  of  
transfor.QJ.ers  in  hazardous  (classified)  locations  as  
modified by Articles 501 through 504.  

I. General Provisions 
450.2 Definition. For the purpose of this article, the following definition shall apply. 
Transformer. An individual transformer, single-or polyphase, identified by a single nameplate, unless otherwise indicated in this article. 
450.3 Overcurrent Protection. Overcurrent protection of transformers shall comply with 450.3(A), (B), or (C). As ()used in this section, the word transformer shall mean a transformer or polyphase bank of two or more single­phase transformers operating as a unit. 
Informational Note No. 1: See 240.4, 240.21, 240.100, 
and 240.101 for overcurrent protection of conductors. 

Informational Note No. 2: Nonlinear loads can increase 
heat in a transformer without operating its overcurrent 
protective device. 


(A) Transformers Over 600 Volts, Nominal. 
Overcurrent protection shall be provided in accordance with Table 450.3(A). 
(B) Transformers 600 Volts, Nominal, or Less. 
Overcurrent protection shall be provided in accordance with Table 450.3(B). 
Exception: Where the transformer is installed as a motor control circuit transformer in accordance with 
430. 72(C)(J) through (C)(6). 
CJ 

(C) Voltage Transformers. Voltage transformers installed indoors or enclosed shall be protected with primary fuses. 
Informational Note: For protection of instrument circuits 
including voltage transformers, see 408.52. 


450.4 Autotransformers 600 Volts, Nominal, or Less. 
(A) Overcurrent Protection. Each autotransformer 600 volts, nominal, or less shall be protected by an individual overcurrent device installed in series with each ungrounded input conductor. Such overcurrent device shall be rated or set at not more than 125 percent of the rated full-load input current of the autotransformer. Where this calculation does not correspond to a standard rating of a fuse or nonadjustable circuit breaker and the rated input current is 9 amperes or more, the next higher standard rating described in 240.6 shall be permitted. An overcurrent device shall not be installed in series with the shunt winding (the winding common to both the input and the output circuits) of the autotransformer between Points A and B as shown in Figure 450.4. 
Exception: Where the rated input current of the autotransformer is less than 9 amperes, an overcurrent device rated or set at not more than 167 percent of the input current shall be permitted. 
ARTICLE 450 -TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) 450.4 
Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 600 Volts (as a 0 Percentage of Transformer-Rated Current) 
Secondary Protection (See Note 2.) Primary Protection Over 600 Volts 
Over 600 Volts 600Volts or Less Location Transformer Rated Circuit Breaker Fuse Rating Circuit Breaker Fuse Rating Circuit Breaker Limitations Impedance (See Note 4.) (See Note 4.) or FuseRating
() 
Any location Not more than 6% 600% 300% 300% 250% 125% 
(See Note 1.) (See Note (See Note 1.) (See Note 1.) (See Note 1.) 1.) 
More than 6% and 400% 300% 250% 225% 125% not more than 10% 
(See Note 1.) (See Note (See Note 1.) (See Note 1.) (See Note 1.) 
Supervised Any 300% 250% Not required Not required Not required 
locations only (See 

(See Note 1.) (See Note 
Note 3.) 

Not more than 6%  600%  300%  300%  250%  250%  
(See Note 5.)  (See Note 5.)  (See Note 5.)  
More than 6%  400%  300%  250%  225%  250%  
and not more  (See Note 5.)  (See Note 5.)  (See Note 5.)  
than 10%  
Notes:  

1. 
Where the required fuse rating or circuit breaker setting does not correspond to a standard rating or setting, a higher rating or setting that does not exceed the next higher standard rating or setting shall be permitted. 

2. 
Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device. If both circuit breakers and fuses are used as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses. 

3. 
A supervised location is a location where conditions of maintenance and supervision ensure that only qualified persons monitor and service the transformer installation. 

4. 
Electronically actuated fuses that may be set to open at a specific current shall be set in accordance with settings for circuit breakers. 

5. 
A transformer equipped with a coordinated thermal overload protection by the manufacturer shall be permitted to have separate secondary protection omitted. 


Table 450.3(B) Maximum Rating or Setting of Overcurrent Protection for Transformers 600 Volts and Less (as a Percentage of Transformer-Rated Current) 
Protection Method  Currents of  Primary Protection Currents Less Than  Currents Less Than  Secondary Protection (See Note 2.) Currents of Currents LessThan  
9 Amperes or More  9Amperes  2Amperes  9 Amperes or More  9Amperes  
Primary only  125% (See Note 1.)  167%  300%  Not required  
protection  Not required  
Primary and  250% (See Note 3.)  250% (See Note 3.)  250% (See Note 3.)  125% (See Note 1.)  167%  
secondary  
protection  
Notes:  

1. 
Where 125 percent of this current does not correspond to a standard rating of a fuse or nonadjustable circuit breaker, a higher rating that does not exceed the next higher standard rating shall be permitted. 

2. 
Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device. If both breakers and fuses are utilized as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses. 

3. 
A transformer equipped with coordinated thermal overload protection by the manufacturer and arranged to interrupt the primary current shall be permitted to have primary overcurrent protection rated or set at a current value that is not more than six times the rated current of the transformer for transformers having not more than 6 percent impedance and not more than four times the rated current of the transformer for transformers having more than 6 percent but not more than 10 percent impedance. 


2013 California Electrical Code 

450.5 ARTICLE 450 -TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) 
Shuntwlnding(s) 
B 

Figure 450.4 Autotransformer. 
(B) Transformer Field-Connected as an Autotransformer. A transformer field-connected as an autotransformer shall be identified for use at elevated voltage. 
Informational Note: For information on permitted uses of autotransformers, see 210.9 and 215.11. 

450.5 Grounding Autotransformers. Grounding autotransformers covered in this section are zigzag or T­connected transformers connected to 3-phase, 3-wire ungrounded systems for the purpose of creating a 3-phase, 4-wire distribution system or providing a neutral point for grounding purposes. Such transformers shall have a continuous per-phase current rating and a continuous neutral current rating. Zig-zag connected transformers shall not be installed on the load side of any system grounding connection, including those made in accordance with 250.24(B), 250.30(A)(l), or 250.32(B) Exception. 
Informational Note: The phase current in a grounding autotransformer is one-third the neutral current. 

(A) 
Three-Phase, 4-Wire System. A grounding autotransformer used to create a 3-phase, 4-wire distribution system from a 3-phase, 3-wire ungrounded system shall conform to 450.5(A)(l) through (A)(4). 

(1) 
Connections. The transformer shall be directly connected to the ungrounded phase conductors and shall not be switched or provided with overcurrent protection that is independent of the main switch and common-trip overcurrent protection for the 3-phase, 4-wire system. 

(2) 
Overcurrent Protection. An overcurrent sensing device shall be provided that will cause the main switch or common-trip overcurrent protection referred to in 450.5(A)(l) to open if the load on the autotransformer reaches or exceeds 125 percent of its continuous current per-phase or neutral rating. Delayed tripping for temporary overcurrents sensed at the autotransformer overcurrent device shall be permitted for the purpose of allowing proper operation of branch or feeder protective devices on the 4-wire system. 

(3) 
Transformer Fault Sensing. A fault-sensing system that causes the opening of a main switch or common-trip overcurrent device for the 3-phase, 4-wire system shall be provided to guard against single-phasing or internal faults. 


Informational Note: This can be accomplished by the 
use of two subtractive-connected donut-type current 
transformers installed to sense and signal when an 
unbalance occurs in the line current to the 
autotransformer of 50 percent or more of rated current. 


(4) Rating. The autotransformer shall have a continuous neutral-current rating that is sufficient to handle the maximum possible neutral unbalanced load current of the 4-wire system. 
C)

(B) Ground Reference for Fault Protection Devices. A grounding autotransformer used to make available a specified magnitude of ground-fault current for operation of a ground-responsive protective device on a 3-phase, 3­wire ungrounded system shall conform to 450.5(B)(l) and (B)(2). 
()

(1) 
Rating. The autotransformer shall have a continuous neutral-current rating sufficient for the specified ground­fault current. 

(2) 
Overcurrent Protection. Overcurrent protection shall comply with (a) and (b). 

(a) 
Operation and Interrupting Rating. An overcurrent protective device having an interrupting rating in compliance with 110.9 and that will open simultaneously all ungrounded conductors when it operates shall be applied in the grounding autotransformer branch circuit. 

(b) 
Ampere Rating. The overcurrent protection shall be rated or set at a current not exceeding 125 percent of the autotransformer continuous per-phase current rating or 42 percent of the continuous-current rating of any series-connected devices in the autotransformer neutral connection. Delayed tripping for temporary overcurrents to permit the proper operation of ground-responsive tripping devices on the main system shall be permitted but shall not exceed values that would be more than the short­time current rating of the grounding autotransformer or any series connected devices in the neutral connection thereto. 


Exception: For high-impedance grounded systems covered in 250.36, where the maximum ground-fault current is designed to be not more than I 0 amperes, and where the grounding autotransformer and the grounding impedance are rated for continuous duty, an overcurrent device rated not more than 20 amperes that will simultaneously open all ungrounded conductors shall be permitted to be installed on the line side of the grounding autotransformer. 
(C) Ground Reference for Damping Transitory Overvoltages. A grounding autotransformer used to limit 
(j

transitory overvoltages shall be of suitable rating and connected in accordance with 450.5(A)(l). 
450.6 Secondary Ties. As used in this article, a secondary tie is a circuit operating at 600 volts, nominal, or less between phases that connects two power sources or power supply points, such as the secondaries of two 
C_) 
2013 California Electrical Code 

ARTICLE 450 -TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) 450.8 
transformers. The tie shall be permitted to consist of one or more conductors per phase or neutral. Conductors connecting the secondaries of transformers in accordance with 450.7 shall not be considered secondary ties. 
As used in this section, the word transformer means a transformer or a bank of transformers operating as a unit. 
(A) Tie Circuits. Tie circuits shall be provided with overcurrent protection at each end as required in Parts I, II, and VIII of Article 240. 
Under the conditions described in 450.6(A)(l) and 
450.6(A)(2), the overcurrent protection shall be permitted 
to be in accordance with 450.6(A)(3). 
(1) 
Loads at Transformer Supply Points Only. Where all loads are connected at the transformer supply points at each end of the tie and overcurrent protection is not provided in accordance with Parts I, II, and VIII of Article 240, the rated ampacity of the tie shall not be less than 67 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system. 

(2) 
Loads Connected Between Transformer Supply Points. Where load is connected to the tie at any point between transformer supply points and overcurrent protection is not provided in accordance with Parts I, II, and VIII of Article 240, the rated ampacity of the tie shall not be less than 1 00 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system. 


Exception: Tie circuits c;omprised of multiple conductors 
per phase shall be permitted to be sized and protected in 
accordance with 450.6(A)(4). 
(3) Tie Circuit Protection. Under the conditions described in 450.6(A)(l) and (A)(2), both supply ends of each ungrounded tie conductor shall be equipped with a protective device that opens at a predetermined temperature of the tie conductor under short-circuit conditions. This protection shall consist of one of the following: (1) a fusible link cable connector, terminal, or lug, commonly known as a limiter, each being of a size corresponding with that of the conductor and of construction and characteristics according to the operating 

J 

voltage and the type of insulation on the tie conductors or 
(2) 
automatic circuit breakers actuated by devices having comparable time-current characteristics. 

(
4) Interconnection of Phase Conductors Between Transformer Supply Points. Where the tie consists of more than one conductor per phase or neutral, the conductors of each phase or neutral shall comply with one of the following provisions. 

(a) 
Interconnected. The conductors shall be interconnected in order to establish a load supply point, and the protective device specified in 450.6(A)(3) shall be provided in each ungrounded tie conductor at this point on both sides of the interconnection. The means of 


interconnection shall have an ampacity not less than the load to be served. 

(b) 
Not Interconnected. The loads shall be connected to one or more individual conductors of a paralleled conductor tie without interconnecting the conductors of each phase or neutral and without the protection specified in 450.6(A)(3) at load connection points. Where this is done, the tie conductors of each phase or neutral shall have a combined capacity ampacity of not less than 133 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system, the total load of such taps shall not exceed the rated secondary current of the highest rated transformer, and the loads shall be equally divided on each phase and on the individual conductors of each phase as far as practicable. 

(5) 
Tie Circuit Control. Where the operating voltage exceeds 150 volts to ground, secondary ties provided with limiters shall have a switch at each end that, when open, de-energizes the associated tie conductors and limiters. The current rating of the switch shall not be less than the rated current ampacity of the conductors connected to the switch. It shall be capable of interrupting its rated current, and it shall be constructed so that it will not open under the magnetic forces resulting from short-circuit current. 

(B) 
Overcurrent Protection for Secondary Connections. Where secondary ties are used, an overcurrent device rated or set at not more than 250 percent of the rated secondary current of the transformers shall be provided in the secondary connections of each transformer supplying the tie system. In addition, an automatic circuit breaker actuated by a reverse-current relay set to open the circuit at not more than the rated secondary current of the transformer shall be provided in the secondary connection of each transformer. 

(C) 
Grounding. Where the secondary tie system is grounded, each transformer secondary supplying the tie system shall be grounded in accordance with the requirements of250.30 for separately derived systems. 



450.7 Parallel Operation. Transformers shall be permitted to be operated in parallel and switched as a unit, provided the overcurrent protection for each transformer meets the requirements of 450.3(A) for primary and secondary protective devices over 600 volts, or 450.3(B) for primary and secondary protective devices 600 volts or less. 
450.8 Guarding. Transformers shall be guarded as specified in 450.8(A) through (D). 
(A) Mechanical Protection. Appropriate provisions shall be made to minimize the possibility of damage to transformers from external causes where the transformers are exposed to physical damage. 
2013 California Electrical Code 

450.9 ARTICLE 450-TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) 
(B) 
Case or Enclosure. Dry-type transformers shall be provided with a noncombustible moisture-resistant case or enclosure that provides protection against the accidental insertion offoreign objects. 

(C) 
Exposed Energized Parts. Switches or other equipment operating at 600 volts, nominal, or less and serving only equipment within a transformer enclosure shall be permitted to be installed in the transformer enclosure if accessible to qualified persons only. All energized parts shall be guarded in accordance with 


110.27 and 110.34. 
(D) Voltage Warning. The operating voltage of exposed live parts of transformer installations shall be indicated by signs or visible markings on the equipment or structures. 
450.9 Ventilation. The ventilation shall be adequate to dispose of the transformer full-load losses without creating a temperature rise that is in excess of the transformer rating. 
Informational Note No. 1: See ANSI/IEEE C57.12.00­1993, General Requirements for Liquid-Immersed Distribution, Power, and Regulating Transformers, and ANSI/IEEE C57.12.01-1989, General Requirements for Dry-Type Distribution and Power Transformers. 
Informational Note No. 2: Additional losses may occur in some transformers where nonsinusoidal currents are present, resulting in increased heat in the transformer above its rating. See ANSI/IEEE C57.110-1993, 
Recommended Practice for Establishing Transformer Capability When Supplying Nonsinusoidal Load Currents, where transformers are utilized with nonlinear loads. 

Transformers with ventilating openings shall be installed so that the ventilating openings are not blocked by walls or other obstructions. The required clearances shall be clearly marked on the transformer. 
450.10 Grounding. Where grounded, exposed non­current-carrying metal parts of transformer installations, including fences, guards, and so forth, shall be grounded and bonded under the conditions and in the manner specified for electrical equipment and other exposed metal parts in Parts V, VI, and VII of Article 250. 
450.11 Marking. Each transformer shall be provided with a nameplate giving the name of the manufacturer, rated kilovolt-amperes, frequency, primary and secondary voltage, impedance of transformers 25 kV A and larger, required clearances for transformers with ventilating openings, and the amount and kind of insulating liquid where used. In addition, the nameplate of each dry-type transformer shall include the temperature class for the insulation system. 
450.12 Terminal Wiring Space. The minimum wire­bending space at fixed, 600-volt and below terminals of transformer line and load connections shall be as required in 312.6. Wiring space for pigtail connections shall conform to Table 314.16(B). 
450.13 Accessibility. All transformers and transformer vaults shall be readily accessible to qualified personnel for inspection and maintenance or shall meet the requirements of 450.13(A) or 450.13(B). 
(A) 
Open Installations. Dry-type transformers 600 volts, nominal, or less, located in the open on walls, columns, or structures, shall not be required to be readily accessible. 

(B) 
Hollow Space Installations. Dry-type transformers 600 volts, nominal, or less and not exceeding 50 kV A shall be permitted in hollow spaces of buildings not permanently closed in by structure, provided they meet 


C)the ventilation requirements of 450.9 and separation from combustible materials requirements of 450.21(A). Transformers so installed shall not be required to be readily accessible. 
II. Specific Provisions Applicable to Different Types of 
0 

Transformers 
450.21 Dry-Type Transformers Installed Indoors. 
(A) Not over 112Yl kV A. Dry-type transformers installed indoors and rated 112lh kV A or less shall have a separation of at least 300 mm (12 in.) from combustible material unless separated from the combustible material by a fire-resistant, heat-insulated barrier. 
Exception: This rule shall not apply to transformers rated for 600 volts, nominal, or less that are completely enclosed, with or without ventilating openings. 
(B) Over 112Yz kV A. Individual dry-type transformers of more than 112lh kV A rating shall be installed in a transformer room of fire-resistant construction. Unless specified otherwise in this article, the term fire resistant means a construction having a minimum fire rating of 1 hour. 
Exception No. I: Transformers with Class 155 or higher insulation systems and separated from combustible material by a fire-resistant, heat-insulating barrier or by not less than 1.83 m (6ft) horizontally and 3. 7 m (12ft) vertically. 
Exception No. 2: Transformers with Class 155 or higher insulation systems and completely enclosed except for ventilating openings. 
2013 California Electrical Code 

ARTICLE 450 -TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) 450.26 
Infonnational Note: See ANSI/AS1M E119-1995, Method for Fire Tests of Building Construction andMaterials, and NFP A 

() 	251-2006, Standard Methods of Tests of Fire Resistance of Building Construction andMaterials. 
(C) Over 35,000 Volts. Dry-type transformers mted over 35,000 volts shall be installed in a vault complying with Part IIIof this article. 
450.22 Dry-Type Transformers Installed Outdoors. Dry-type transformers installed outdoors shall have a weatherproof enclosure. 
Transformers exceeding ll2Yz kV A shall not be located within 300 rnm (12 in.) of combustible materials of buildings unless the transformer has Class 155 insulation systems or higher and is completely enclosed except for ventilating openings. 
450.23 Less-Flammable liquid-Insulated Transformers. 
Transformers insulated with listed less-flammable liquids that have a fire point of not less than 300°C shall be permitted to be installed in accordance with 450.23(A) or 450.23(B). 
(A) 
Indoor Installations. Indoor installations shall be permitted in accordance with one of the following: 

(1) 	
In Type I or Type II buildings, in areas where all of the following requirements are met: 


a The transformer is mted 35,000 volts or less. 
b. 	
No combustible materials are stored. 

c. 	
A liquid confinement area is provided. 

d. 	
The installation complies with all restrictions provided for in the listing of the liquid. 


(2) 	
With an automatic fire extinguishing system and a liquid confinement area, provided the tmnsformer is mted 35,000 volts or less 

(3) 	
In accordance with 450.26 

(B) 
Outdoor Installations. Less-flammable liquid-filled transformers shall be permitted to be installed outdoors, attached to, adjacent to, or on the roof of buildings, where installed in accordance with (1) or (2): 

(1) 	
For Type I and Type II buildings, the installation shall comply with all restrictions provided for in the listing of the liquid. 


Infonnational Note: Installations adjacent to combustible material, fire escapes,or door and window openings mayrequire additional safeguards such as those listed in 450.27. 
(2) 	Jnaccordance with 450.27. 
Informational Note No. 1: Asused in this section, Type I and Type IIbuildings refers to Type I and Type IIbuilding construction as defined in NFPA 220-2009, Standard on Types of Building ConstructifJn. Combustibk materials refers tothosematerials not classified as noncombustible or limited-combustible as defined in NFPA220-2009. 
InformationalNote No. 2: Seedefinition of ListedinArticle 100. 
Note: [HCD 1 and HCD 2] Types I and II construction as 
riferenced in Section 450.23 (A)(1) and (B)(1) shall be as dned 
in Title 24, Part 2, California Building Code. 

450.24 Nonflammable Fluid-Insulated Transformers. 
Transformers insulated with a dielectric fluid identified as nonflammable shall be permitted to be installed indoors or 
·

outdoors. Such transformers installed indoors and mted over 35,000 volts shall be installed in a vault. Such tmnsformers installed indoors shall be furnished with a liquid confinement area and a pressure-relief vent. The transformers shall be furnished with a means for absorbing any gases genemted by arcing inside the tank, or the pressure-relief vent shall be connected to a chimney or flue that will carry such gases to an environmentally safe area. 
Informational Note:Safety maybe increased if fire hazard analyses are performed for such transformer installations. 

For the purposes of this section, a nonflammable dielectric fluid is one that does not have a flash point or fire point and is not flammable in air. 
450.25 Askarel-Insulated Transformers Installed Indoors. 
Askarel-insulated transformers installed indoors and rated over 25 kV A shall be furnished with a pressure-relief vent. Where installed in a poorly ventilated place, they shall be furnished with a means for absorbing any gases genemted by arcing inside the case, or the pressure-relief vent shall be connected to a chimney or flue that carries such gases outside the building. Askarel-insulated tmnsformers mted over 35,000 volts shall be installed in a vault. 
450.26 Oil-Insulated Transformers Installed Indoors. Oil­insulated transformers installed indoors shall be installed in a vault constructed as specified in Part illof this article. 
Exception No. 1: Where the total capacity does not exceed 1120 kVA, the vault specified in Part III of this article shall be permitted to be constructed of reiriforced concrete that is not less than 100 mm (4 in.) thick 
Exception No. 2: Where the nominal voltage does not exceed 600, a vault shall not be required if suitable arrangements are made to prevent a transformer oil fire from igniting other materials and the total capacity in one location does not exceed 10 kVA in a section of the building classified as combustible or 75 kVA where the surrounding structure is classified as fire­resistant construction. 
Exception No. 3: Electric fornace transformers that have a total rating not exceeding 75 kVA shall be permitted to be installed without a vault in a building or room of fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material. 
Exception No. 4: A transformer that has a total rating not exceeding 75 kVA and a supply voltage of600 volts or less that is an integral part of charged-particle-accelerating equipment shall be permitted to be installed without a vault in a building or room of noncombustible or fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material. 
2013 California Electrical Code 

450.27 ARTICLE 450 -TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) 
Exception No. 5: Transformers shall be permitted to be installed in a detached building that does not comply with Part m of this article if neither tlie building nor its contents present a fire hazard to any other building or property, and if the building is used only in supplying electric service and the interior is accessible only to qualified persons. 
Exception No. 6: Oil-insulated transformers shall be permitted to be used without a vault in portable and mobile surface mining equipment (such as electric excavators) if each of the following conditions is met: 
(a) 	
Provision is made for draining leaking fluid to the ground. 

(b) 
Safe egress is provided for personnel. 

(c) 	
A minimum 6-mm (%-in.) steel barrier is provided for personnel protection. 



450.27 Oil-Insulated Transformers Installed Outdoors. 
Combustible material, combustible buildings, and parts of buildings, fire escapes, and door and window openings shall be safeguarded from fires originating in oil-insulated transformers installed on roofs, attached to or adjacent to a building or combustible material. 
In cases where the transformer installation presents a fire 
III.Transformer Vaults 
450.41 Location. Vaults shall be located where they can be ventilated to the outside air without using flues or ducts wherever such an arrangement is practicable. 
450.42 Walls, Roofs, and Floors. The walls and roofs of vaults shall be constructed of materials that have adequate structural strength for the conditions with a minimum fire 
resistance of 3 hours. The floors of vaults in contact with the earth shall be of concrete that is not less than 100 mm ( 4 in.) thick, but where the vault is constructed with a vacant space or other stories below it, the floor shall have adequate structural strength for the load imposed thereon and a minimum fire resistance of 3 hours. For the purposes of this section, studs and wallboard construction shall not be acceptable. 
Exception: Where transformers are protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction of 1-hour rating shall be permitted 
fuformational Note No. 1: For additional information, see ANSI/ASTM E119-1995, Method for Fire Tests of Building Constroction andMaterials, and NFP A 251-2006, Standard Methods of Tests of Fire Resistance of Building Construction andMaterials. 
Informational Note No. 2: A typical 3-hour construction is 150 mm (6 in.) thick reinforced concrete. 

hazard, one or more of the following safeguards shall be 
applied according to the degree of hazard involved: 
(1) Space separations 
450.43 Doorways. Vault doorways shall be protected in 
(A) Type of Door. Each doorway leading into avault from the 
(2) 
Fire-resistant barriers 

(3) 
Automatic fire suppression systems 

(
4) Enclosures that confine the oil of a ruptured transformer 


tank 

Oil enclosures shall be permitted to consist of fire-resistant dikes, curbed areas or basins, or trenches filled with coarse, crushed stone. Oil enclosures shall be provided with trapped drains where the exposure and the quantity of oil involved are such that removal of oil is important. 
Informational Note: For additional information on transformers installed on poles or structures or under ground, see ANSI C2-2007, National Electrical Safety Code. 

450.28 Modification of Transformers. When modifications are made to a transformer in an existing installation that change the type of the transformer with respect to Part II of this article, such transformer shall be marked to show the type of insulating liquid installed, and the modified transformer installation shall comply with the applicable requirements for that type of transformer. 
building interior shall be provided with a tight-fitting door that has a minimum fire rating of 3 hours. The authority having jurisdiction shall be permitted to require such a door for an exterior wall opening where conditions warrant. 
Exception: Where transformers are protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction of 1-hour rating shall be permitted 
Informational Note: For additional information, see NFP A 
80-2010, Standard for Fire Doors and Other Opening 
Protectives. 

()

(B) 
Sills. A door sill or curb that is of sufficient height to confine the oil from the largest transformer within the vault shall be provided, and in no case shall the height be less than 100 mm (4 in.). 

(C) 
Locks. Doors shall be equipped with locks, and doors shall be kept locked, access . being allowed only to qualified persons. Personnel doors shall swing out and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure. 


2013 California Electrical Code 



450.45 Ventilation Openings. Where required by 450.9, 0 openings for ventilation shall be provided in accordance with 450.45(A) through (F). 
(A) Location. Ventilation openings shall be located as far as possible from doors, windows, ftre escapes, and combustible material. 

0 
(B) Arrangement. A vault ventilated by natural 
0 
circulation of air shall be permitted to have roughly half of the total area of openings required for ventilation in one or more openings near the floor and the remainder in one or more openings in the roof or in the sidewalls near the roof, or all of the area required for ventilation shall be permitted in one or more openings in or near the roof. 
(C) Size. For a vault ventilated by natural circulation of air to an outdoor area, the combined net area of all ventilating openings, after deducting the area occupied by screens, gratings, or louvers, shall not be less than 1900 
mm2 (3 in.2) per kVA of transformer capacity in service, and in no case shall the net area be less than 0.1 m2 (1 ft2) for any capacity under 50 kV A. 
(D) Covering. Ventilation openings shall be covered with durable gratings, screens, or louvers, according to the treatment required in order to avoid unsafe conditions. 

0 
(E) Dampers. All ventilation openings to the indoors shall be provided with automatic closing ftre dampers that 
operate in response to a vault ftre. Such dampers shall possess a standard ftre rating of not less than 1 Y2 hours. 
Informational Note: See ANSIIUL 555-1995, Standard for Fire Dampers. 
(F) Ducts. Ventilating ducts shall be constructed of ftre­resistant material. 
450.46 Drainage. Where practicable, vaults containing more than 100 kV A transformer capacity shall be provided with a drain or other means that will carry off any accumulation of oil or water in the vault unless local conditions make this impracticable. The floor shall be pitched to the drain where provided. 


C) 
450.47 Water Pipes and Accessories. Any pipe or duct system foreign to the electrical installation shall not enter 
pass through a transformer vault. Piping or other facilities proVided for vault ftre protection, or for transformer cooling, shall not be considered foreign to the electrical installation. 
450.48 Storage in Vaults. Materials shall not be stored in transformer vaults. 
2013 California Electrical Code 










I. General 
455.1 Scope. This article covers the installation and use of phase converters. 
455.2 Definitions. 
Manufactured Phase. The manufactured or derived phase originates at the phase converter and is not solidly connected to either of the single-phase input conductors. 
Phase Converter. An electrical device that converts single-phase power to 3-phase electric power. 
Informational Note: Phase converters 
have characteristics that modify the starting torque and locked-rotor current of motors served, and consideration is required in selecting a phase converter for a specific load. 

Rotary-Phase Converter. A device that consists of a rotary transformer and capacitor panel(s) that permits the operation of3-phase loads from a single-phase supply. 
Static-Phase Converter. A device without rotating parts, sized for a given 3-phase load to permit operation from a single-phase supply. 
455.3 Other Articles. Phase converters shall comply with this article and with the applicable provisions of other articles ofthis Code. 
455.4 Marking. Each phase converter shall be provided with a permanent nameplate indicating the following: 
(1) 	
Manufacturer's name 

(2) 	
Rated input and output voltages 

(3) 
Frequency 

(4) 	
Rated single-phase input full-load amperes 

(5) 	
Rated minimum and maximum single load in kilovolt-amperes (kV A) or horsepower 

(6) 	
Maximum total load in kilovolt-amperes (kVA) or horsepower 

(7) 	
For a rotary-phase converter, 3-phase amperes at full load 


455.5 Equipment Grounding Connection. A means for attachment of an equipment grounding conductor termination in accordance with 250.8 shall be provided. 
455.6 Conductors. 
(A) Ampacity. The ampacity of the single-phase supply conductors shall be determined by 455.6(A)(l) or (A)(2). 

70-355 




ARTICLE 455 -PHASE CONVERTERS 
Informational Note: Single-phase conductors sized to prevent a voltage drop not exceeding 3 percent from the source of supply to the phase converter may help ensure proper starting and operation of motor loads. 

(1) 
Variable Loads. Where the loads to be supplied are variable, the conductor ampacity shall not be less than 125 percent of the phase converter nameplate single­phase input full-load amperes. 

(2) 
Fixed Loads. Where the phase converter supplies specific fixed loads, and the conductor ampacity is less than 125 percent of the phase converter nameplate single­phase input full-load amperes, the conductors shall have an ampacity not less than 250 percent of the sum of the full-load, 3-phase current rating of the motors and other loads served where the input and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter are different, the current as determined by this section shall be multiplied by the ratio of output to input voltage. 

(B) 
Manufactured Phase Marking. The manufactured phase conductors shall be identified in all accessible locations with a distinctive marking. The marking shall be consistent throughout the system and premises. 


455.7 Overcurrent Protection. The single-phase supply conductors and phase converter shall be protected from overcurrent by 455.7(A) or (B). Where the required fuse or nonadjustable circuit breaker rating or settings of adjustable circuit breakers do not correspond to a standard rating or setting, a higher rating or setting that does not exceed the next higher standard rating shall be permitted. 
(A) 
Variable Loads. Where the loads to be supplied are variable, overcurrent protection shall be set at not more than 125 percent of the phase converter nameplate single­phase input full-load amperes. 

(B) 
Fixed Loads. Where the phase converter supplies specific fixed loads and the conductors are sized in accordance with 455.6(A)(2), the conductors shall be protected in accordance with their ampacity. The overcurrent protection determined from this section shall not exceed 125 percent of the phase converter nameplate single-phase input amperes. 


455.8 Disconnecting Means. Means shall be provided to disconnect simultaneously all ungrounded single-phase supply conductors to the phase converter. 
(A) 
Location. The disconnecting means shall be readily accessible and located in sight from the phase converter. 

(B) 
Type. The disconnecting means shall be a switch rated in horsepower, a circuit breaker, or a molded-case switch. Where only nonmotor loads are served, an ampere-rated switch shall be permitted. 


(C) 
Rating. The ampere rating of the disconnecting means shall not be less than 115 percent of the rated maximum single-phase input full-load amperes or, for specific fixed loads, shall be permitted to be selected from 455.8(C)(1) or (C)(2). 

(1) 
Current Rated Disconnect. The disconnecting means shall be a circuit breaker or molded-case switch with an ampere rating not less than 250 percent of the sum of the following: 

(1) 
Full-load, 3-phase current ratings ofthe motors 

(2) 	
Other loads served 

(2) 
Horsepower Rated Disconnect. The disconnecting means shall be a switch with a horsepower rating. The equivalent locked rotor current of the horsepower rating of the switch shall not be less than 200 percent of the sum of the following: 

(1) 	
Nonmotor loads 

(2) 	
The 3-phase, locked-rotor current of the largest motor as determined from Table 430.251(B) 

(3) 	
The full-load current of all other 3-phase motors operating at the same time 

(D) 
Voltage Ratios. The calculations in 455.8(C) shall apply directly where the input and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter are different, the current 


0 

shall be multiplied by the ratio of the output to input voltage. 
455.9 Connection of Single-Phase Loads. Where single­phase loads are connected on the load side of a phase converter, they shall not be connected to the manufactured phase. 
455.10 Terminal Housings. A terminal housing in accordance with the provisions of 430.12 shall be provided on a phase converter. 
IT.Specific Provisions Applicable to Different Types of Phase Converters 
0 

455.20 Disconnecting Means. The single-phase disconnecting means for the input of a static phase converter shall be permitted to serve as the disconnecting means for the phase converter and a single load if the load is within sight of the disconnecting means. 
455.21 Start-Up. Power to the utilization equipment shall not be supplied until the rotary-phase converter has been started. 
2013 California Electrical Code 

ARTICLE 460 -CAPACITORS 
455.22 Power Interruption. Utilization equipment supplied by a rotary-phase converter shall be controlled in 

() such a manner that power to the equipment will be disconnected in the event of a power interruption. 
Informational Note: Magnetic motor starters, magnetic contactors, and similar devices, with manual or time delay restarting for the load, provide restarting after power interruption. 
455.23 Capacitors. Capacitors that are not an integral part of the rotary-phase conversion system but are installed for a motor load shall be connected to the line side of that motor overload protective device. 

CJ 
460.1 Scope. This article covers the installation of capacitors on electrical circuits. 
Surge capacitors or capacitors included as a component part of other apparatus and conforming with the requirements of such apparatus are excluded from these requirements. 
This article also covers the installation of capacitors in hazardous (classified) locations as modified by Articles 501 through 503. 
460.2 Enclosing and Guarding. 
(A) 
Containing More Than 11 L (3 gal) of Flammable Liquid. Capacitors containing more than 11 L (3 gal) of flammable liquid .shall be enclosed in vaults or outdoor fenced enclosures complying with Article 11 0, Part III. This limit shall apply to any single unit in an installation of capacitors. 

(B) 
Accidental Contact. Where capacitors are accessible to unauthorized and unqualified persons, they shall be enclosed, located, or guarded so that persons cannot come into accidental contact or bring conducting materials into accidental contact with exposed energized parts, terminals, or buses associated with them. However, no additional guarding is required for enclosures accessible only to authorized and qualified persons. 


I. 600 Volts, Nominal, and Under 
460.6 Discharge of Stored Energy. Capacitors shall be provided with a means of discharging stored energy. 
(A) 
Time of Discharge. The residual voltage of a capacitor shall be reduced to 50 volts, nominal, or less within 1 minute after the capacitor is disconnected from the source of supply. 

(B) 
Means of Discharge. The discharge circuit shall be either permanently connected to the terminals of the 



capacitor or capacitor bank or provided with automatic means of connecting it to the terminals of the capacitor bank on removal of voltage from the line. Manual means of switching or connecting the discharge circuit shall not be used. 
460.8 Conductors. 
(A) 
Ampacity. The ampacity of capacitor circuit conductors shall not be less than 135 percent of the rated current of the capacitor. The ampacity of conductors that connect a capacitor to the terminals of a motor or to motor circuit conductors shall not be less than one-third the ampacity of the motor circuit conductors and in no case less than 135 percent of the rated current of the capacitor. 

(B) 
Overcurrent Protection. An overcurrent device shall be provided in each ungrounded conductor for each capacitor bank. The rating or setting of the overcurrent device shall be as low as practicable. 


Exception: A separate overcurrent device shall not be required for a capacitor connected on. the load side of a motor overload protective device. 
(C) Disconnecting Means. A disconnecting means shall be provided in each ungrounded conductor for each capacitor bank and shall meet the following requirements: 
( 1) 	The disconnecting means shall open all ungrounded conductors simultaneously. 
(2) 	
The disconnecting means shall be permitted to disconnect the capacitor from the line as a regular operating procedure. 

(3) 	
The rating of the disconnecting means shall not be less than 135 percent of the rated current of the capacitor. 


Exception: A separate disconnecting means shall not be required where a capacitor is connected on the load side of a motor controller. 
460.9 Rating or Setting of Motor Overload Device. 
Where a motor installation includes a capacitor connected on the load side of the motor overload device, the rating or setting of the motor overload device shall be based on the improved power factor of the motor circuit. 
The effect of the capacitor shall be disregarded in determining the motor circuit conductor rating in accordance with 430.22. 
460.10 Grounding. Capacitor cases shall be connected to the equipment grounding conductor. 

Exception: Capacitor cases shall not be connected to the equipment grounding conductor where the capacitor units are supported on a structure designed to operate at other than ground potential. 
2013 California Electrical Code 

ARTICLE 470 -RESISTORS AND REACTORS 
460.12 Marking. Each capacitor shall be provided with a nameplate giving the name of the manufacturer, rated voltage, frequency, kilovar or amperes, number of phases, and, if filled with a combustible liquid, the volume of liquid. Where filled ·with a nonflammable liquid, the nameplate shall so state. The nameplate shall also indicate whether a capacitor has a discharge device inside the case. 
II. Over 600 Volts, Nominal 
460.24 Switching. 
(A) 
Load Current. Group-operated switches shall be used for capacitor switching and shall be capable of the following: 

(1) 	
Carrying continuously not less than 135 percent of the rated current of the capacitor installation 

(2) 	
Interrupting the maximum continuous load current of each capacitor, capacitor bank, or capacitor installation that will be switched as a unit 

(3) 
Withstanding the maximum inrush current, including contributions from adjacent capacitor installations 

(4) 
Carrying currents due to faults on capacitor side of switch 


(B) Isolation. 
(1) 
General. A means shall be installed to isolate from all sources of voltage each capacitor, capacitor bank, or capacitor installation that will be removed from service as a unit. The isolating means shall provide a visible gap in the electrical circuit adequate for the operating voltage. 

(2) 
Isolating or Disconnecting Switches with No Interrupting Rating. Isolating or disconnecting switches (with no interrupting rating) shall be interlocked with the load-interrupting device or shall be provided with prominently displayed caution signs in · accordance with 


490.22 to prevent switching load current. 
(C) 	Additional Requirements for Series Capacitors. 
The proper switching sequence shall be ensured by use of one of the following: 
(1) 
Mechanically 	sequenced isolating and bypass switches 

(2) 	
Interlocks 

(3) 	
Switching procedure prominently displayed at the switching location 


460.25 Overcurrent Protection. 
(A) 
Provided to Detect and Interrupt Fault Current. A means shall be provided to detect and interrupt fault current likely to cause dangerous pressure within an individual capacitor. 

(B) 
Single Pole or Multipole Devices. Single-pole or multipole devices shall be permitted for this purpose. 


(C) 
Protected Individually or in Groups. Capacitors shall be permitted to be protected individually or in groups. 

(D) 
Protective Devices Rated or Adjusted. Protective devices for capacitors or capacitor equipment shall be rated or adjusted to operate within the limits of the safe zone for individual capacitors. If the protective devices are rated or adjusted to operate within the limits for Zone 1 or Zone 2, the capacitors shall be enclosed or isolated. 


In no event shall the rating or adjustment of the protective devices exceed the maximum limit of Zone 2. 
Informational Note: For definitions of Sqfe Zone, 
Zone I, and Zone 2, see ANSI/IEEE 18-1992, 
0
Shunt Power Capacitors. 

460.26 Identification. Each capacitor shall be provided with a permanent nameplate giving the manufacturer's name, rated voltage, frequency, kilovar or amperes, number of phases, and the volume of liquid identified as flammable, if such is the case. 
460.27 Grounding. Capacitor cases shall be connected to the equipment grounding conductor. If the capacitor neutral point is connected to a grounding electrode conductor, the connection shall be made in accordance with Part III of Article 250. 
Exception: Capacitor cases shall not be connected to the equipment grounding conductor where the capacitor units 
0

are supported on a structure designed to operate at other than ground potential. 
460.28 Means for Discharge. 
(A) 
Means to Reduce the Residual Voltage. A means shall be provided to reduce the residual voltage of a capacitor to 50 volts or less within 5 minutes after the capacitor is disconnected from the source of supply. 

(B) 
Connection to Terminals. A discharge circuit shall be either permanently connected to the terminals of the capacitor or provided with automatic means of connecting it to the terminals of the capacitor bank after disconnection of the capacitor from the source of supply. The windings of motors, transformers, or other equipment ("--)-, directly connected to capacitors without a switch or overcurrent device interposed shall meet the requirements of 460.28(A). 


I. 600 Volts, Nominal, and Under 
470.1 Scope. This article covers the installation of I \ separate resistors and reactors on electrical circuits. \ , ___/) 
2013 California Electrical Code 

ARTICLE 480 -STORAGE BATTERIES 
Exception: Resistors and reactors that are component parts of other apparatus. 

0 
This article also covers the installation of resistors and 
reactors in hazardous (classified) locations as modified by 
Articles 501 through 504. 
470.2 Location. Resistors and reactors shall not be placed where exposed to physical damage. 
470.3 Space Separation. A thermal barrier shall be required if the space between the resistors and reactors and any combustible material is less than 305 mm (12 in.). 
470.4 Conductor Insulation. Insulated conductors used for connections between resistance elements and controllers shall be suitable for an operating temperature of not less than 90°C (194°F). 
Exception: Other conductor insulations shall be permitted for motor starting service. 
II. Over 600 Volts, Nominal 
470.18 General. 
(A) Protected Against Physical Damage. Resistors and reactors shall be protected against physical damage. 

(J 
(B) Isolated by Enclosure or Elevation. Resistors and reactors shall be isolated by enclosure or elevation to 
protect personnel from accidental contact with energized parts. 
(C) 
Combustible Materials. Resistors and reactors shall not be installed in close enough proximity to combustible materials to constitute a fire hazard and shall have a clearance of not less than 305 mm (12 in.) from combustible materials. 

(D) 
Clearances. Clearances from resistors and reactors to grounded surfaces shall be adequate for the voltage involved. 


Informational Note: See Article 490. 
(E) Temperature Rise from Induced Circulating Currents. Metallic enclosures of reactors and adjacent metal parts shall be installed so that the temperature rise from induced circulating currents is not hazardous to personnel or does not constitute a fire hazard. 
470.19 Grounding. Resistor and reactor cases or enclosures shall be connected to the equipment grounding conductor. 
Exception: Resistor or reactor cases or enclosures supported on a structure designed to operate at other than ground potential shall not be connected to the equipment grounding conductor. 

/ 1
--j 
470.20 Oil-Filled Reactors. Installation of oil-filled reactors, in addition to the above requirements, shall comply with applicable requirements of Article 450. 
480.1 Scope. The provisions of this article shall apply to all stationary installations of storage batteries. 
480.2 Definitions. 
Storage Battery. A battery comprised of one or more rechargeable cells of the lead-acid, nickel-cadmium, or other rechargeable electrochemical types. 
480.3 Wiring and Equipment Supplied from Batteries. 
Wiring and equipment supplied from storage batteries shall be subject to the applicable provisions of this Code applying to wiring and equipment operating at the same voltage, unless otherwise permitted by 480.4. 
480.4 Overcurrent Protection for Prime Movers. 
Overcurrent protection shall not be required for conductors from a battery rated less than 50 volts if the battery provides power for starting, ignition, or control of prime movers. Section 300.3 shall not apply to these conductors. 
480.5 Disconnecting Means. A disconnecting means shall be provided for all ungrounded conductors derived from a stationary battery system over 50 volts. A disconnecting means shall be readily accessible and located within sight of the battery system. 
2013 California Electrical Code 

ARTICLE 490 -EQUIPMENT OVER 600 VOLTS, NOMINAL 
480.6 Insulation of Batteries Not Over 250 Volts. This section shall apply to storage batteries having cells connected so as to operate at a nominal battery voltage of not over 250 volts. 
(A) 
Vented Lead-Acid Batteries. Cells and ­batteries with covers sealed to containers of nonconductive, heat-resistant material shall not require additional insulating support. 

(B) 
Vented Alkaline-Type Batteries. Cells with covers sealed to jars of nonconductive, heat-resistant material shall require no additional insulation support. Cells in jars of conductive material shall be installed in trays of nonconductive material with not more than 20 cells (24 volts, nominal) in the series circuit in any one tray. 

(C) 
Rubber Jars. Cells in rubber or composition containers shall require no additional insulating support where the total nominal voltage of all cells in series does not exceed 150 volts. Where the total voltage exceeds 150 volts, batteries shall be sectionalized into groups of 150 volts or less, and each group shall have the individual cells installed in trays or on racks. 

(D) 
Sealed Cells or Batteries. Sealed cells and multicompartment sealed batteries constructed of nonconductive, heat-resistant material shall not require additional insulating support. Batteries constructed of a conducting container shall have insulating support if a voltage is present between the container and ground. 


480.7 Insulation of Batteries of over 250 Volts. The provisions of 480.6 shall apply to storage batteries having the cells connected so as to operate at a nominal voltage exceeding 250 volts, and, in addition, the provisions of this section shall also apply to such batteries. Cells shall be installed in groups having a total nominal voltage of not over 250 volts. Insulation, which can be air, shall be provided between groups and shall have a minimum separation between live battery parts of opposite polarity of 50 mm (2 in.) for battery voltages not exceeding 600 volts. 
480.8 Racks and Trays. Racks and trays shall comply with 480.8(A) and (B). 
(A) 
Racks. Racks, as required in this article, are rigid frames designed to support cells or trays. They shall be substantial and be made of one of the following: 

(1) 	
Metal, treated so as to be resistant to deteriorating action by the electrolyte and provided with nonconducting members directly supporting the cells or with continuous insulating material other than paint on conducting members 

(2) 	
Other construction such as fiberglass or other suitable nonconductive materials 


(B) Trays. Trays are frames, such as crates or shallow boxes usually of wood or other nonconductive material, constructed or treated so as to be resistant to 'deteriorating 
C)

action by the electrolyte. 
480.9 Battery Locations. Battery locations shall conform to 480.9(A), (B), and (C). 
(A) 
Ventilation. Provisions shall be made for sufficient diffusion and ventilation of the gases from the battery to prevent the accumulation of an explosive mixture. 

(B) 
Live Parts. Guarding of live parts shall comply with 


110.27. 
(C) Working Space. Working space about the battery systems shall comply with 110.26. Working clearance 
0 

shall be measured from the edge of the battery rack. 
480.10 Vents. 
(A) 
Vented Cells. Each vented cell shall be equipped with a flame arrester that is designed to prevent destruction of the cell due to ignition of gases within the cell by an external spark or flame under normal operating conditions. 

(B) 
Sealed Cells. Sealed battery or cells shall be equipped with a pressure-release vent to prevent excessive accumulation of gas pressure, or the battery or cell shall be designed to prevent scatter of cell parts in event of a cell explosion. 


0 

I. General 
490.1 Scope. This article covers the general requirements for equipment operating at more than 600 volts, nominal. 
Informational Note No. 1: See NFPA 70E-2009, 
Standard for Electrical Safety in the Workplace, for 
electrical safety requirements for employee workplaces. 

Informational Note No. 2: For further information on / '\ hazard signs and labels, see ANSI Z535.4-1998, Product 1\__) Signs and Safety Labels. 

490.2 Definition. 
High Voltage. For the purposes of this article, more than 600 volts, nominal. 
490.3 Oil-Filled Equipment. Installation of electrical equipment, other than transformers covered in Article 450, containing more than 38 L (10 gal) of flammable oil per unit shall meet the requirements of Parts II and III of Article 450. 




trademark, manufacturer's type or identification number, continuous current rating, interrupting rating in megavolt­amperes (MV A) or amperes, and maximum voltage rating. Modification of a circuit breaker affecting its rating(s) shall be accompanied by an appropriate change of nameplate information. 
(
4) Rating. Circuit breakers shall have the following ratings: 

(1) 	
The continuous current rating of a circuit breaker shall not be less than the maximum continuous current through the circuit breaker. 

(2) 	
The interrupting rating of a circuit breaker shall not be less than the maximum fault current the circuit breaker will be required to interrupt, including contributions from all connected sources of energy. 

(3) 	
The closing rating of a circuit breaker shall not be less than the maximum asymmetrical fault current into which the circuit breaker can be closed. 

(4) 	
The momentary rating of a circuit breaker shall not be less than the maximum asymmetrical fault current at the point of installation. 

(5) 	
The rated maximum voltage of a circuit breaker shall not be less than the maximum circuit voltage. 




Exception: Fuses and fuseholders designed to permit fuse replacement by qualified persons using equipment designed for the purpose without de-energizing the fuseholder shall be permitted. 
(7) High-Voltage Fuses. Metal-enclosed switchgear and substations that utilize high-voltage fuses shall be provided with a gang-operated disconnecting switch. Isolation of the fuses from the circuit shall be provided by either connecting a switch between the source and the fuses or providing roll-out switch and fuse-type construction. The switch shall be of the load-interrupter type, unless mechanically or electrically interlocked with a load-interrupting device arranged to reduce the load to the interrupting capability of the switch. 
Exception: More than one switch shall be permitted as the disconnecting means for one set of fuses where the switches are installed to provide connection to more than one set of supply conductors. The switches shall be mechanically or electrically interlocked to permit access to the fuses only when all switches are open. A conspicuous sign shall be placed at the fuses identifying the presence of more than one source. 
2013 California Electrical Code 
70-361 

..-.--­


ARTICLE 490 -EQUIPMENT, OVER 600 VOLTS, NOMINAL 
(C) Distribution Cutouts and Fuse Links -Expulsion
Type. 
(1) 
Installation. Cutouts shall be located so that they may be readily and safely operated and re-fused, and so that the 

(2) 
Operation. Where fused cutouts are not suitable to interrupt the circuit manually while carrying full load, an approved means shall be installed to interrupt the entire load. Unless the fused cutouts are interlocked with the switch to prevent opening of the cutouts under load, a conspicuous sign shall be placed at such cutouts identifying that they shall not be operated under load. 

(3) 
Interrupting Rating. The interrupting rating of distribution cutouts shall not be less than the maximum fault current the cutout is required to interrupt, including contributions from all connected sources of energy. 

(4) 
Voltage Rating. The maximum voltage rating of cutouts shall not be less than the maximum circuit voltage. 

(5) 
Identification. Distribution cutouts shall have on their body, door, or fuse tube a permanent and legible nameplate or identification showing the manufacturer's type or designation, continuous current rating, maximum voltage rating, and interrupting rating. 

(6) 
Fuse Links. Fuse links shall have a permanent and legible identification showing continuous current rating and type. 

(7) 
Structure Mounted Outdoors. The height of cutouts mounted outdoors on structures shall provide safe clearance between lowest energized parts (open or closed position) and standing surfaces, in accordance with 110.34(E). 


exhaust  of  the  fuses  does  not  endanger  persons.  
Distribution  cutouts  shall  not  be  used  indoors,  
underground, or in metal enclosures.  

(D) Oil-Filled Cutouts. 
(1) 
Continuous Current Rating. The continuous current rating of oil-filled cutouts shall not be less than the maximum continuous current through the cutout. 

(2) 
Interrupting Rating. The interrupting rating of oil­filled cutouts shall not be less than the maximum fault current the oil-filled cutout is required to interrupt, including contributions from all connected sources of energy. 

(3) 
Voltage Rating. The maximum voltage rating of oil­filled cutouts shall not be less than the maximum circuit voltage. 

(4) 
Fault Closing Rating. Oil-filled cutouts shall have a fault closing rating not less than the maximum asymmetrical fault current that can occur at the cutout location, unless suitable interlocks or operating procedures preclude the possibility of closing into a fault. 

(5) 
Identification. Oil-filled cutouts shall have a permanent and legible nameplate showing the rated continuous current, rated maximum voltage, and rated interrupting current. 


(6) Fuse Links. Fuse links shall have a permanent and legible identification showing the rated continuous current. 
_ _/ 

(7) 
Location. Cutouts shall be located so that they are readily and safely accessible for re-fusing, with the top of the cutout not over 1.5 m (5 ft) above the floor or platform. 

(8) 
Enclosure. Suitable barriers or enclosures shall be provided to prevent contact with nonshielded cables or energized parts of oil-filled cutouts. 

(E) 
Load Interrupters. Load-interrupter switches shall be permitted if suitable fuses or circuit breakers are used in conjunction with these devices to interrupt fault currents. Where these devices are used in combination, they shall be coordinated electrically so that they will safely withstand the effects of closing, carrying, or interrupting all possible 0 currents up to the assigned maximum short-circuit rating. 


Where more than one switch is installed with interconnected load terminals to provide for alternate connection to different supply conductors, each switch shall be provided with a conspicuous sign identifying this hazard. 
(1) 
Continuous Current Rating. The continuous current rating of interrupter switches shall equal or exceed the maximum continuous current at the point of installation. 

(2) 
Voltage Rating. The maximum voltage rating of interrupter switches shall equal or exceed the maximum circuit voltage. 

(3) 
Identification. Interrupter switches shall have a 


0 permanent and legible nameplate including the following information: manufacturer's type or designation, continuous current rating, interrupting current rating, fault closing rating, maximum voltage rating. 
(
4) Switching of Conductors. The switching mechanism shall be arranged to be operated from a location where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be arranged to be locked in the open position. Metal-enclosed switches shall be operable from outside the enclosure. 

(5) 
Stored Energy for Opening. The stored-energy operator shall be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges the operator and opens the switch. 

(6) 
Supply Terminals. The supply terminals of fused interrupter switches shall be installed at the top of the switch enclosure, or, if the terminals are located elsewhere, the equipment shall have barriers installed so as to prevent persons from accidentally contacting energized parts or dropping tools or fuses into energized parts. 


2013 California Electrical Code 


(1) 
Mechanically sequenced regulator bypass switch(es) 

(2) 
Mechanical interlocks 

(3) 	
Switching procedure prominently displayed at the switching location 




490.24 Minimum Space Separation. In field-fabricated installations, the minimum air separation between bare 
· 

live conductors and between such conductors and adjacent grounded surfaces shall not be less than the values given in Table 490.24. These values shall not 0 apply to interior portions or exterior terminals of equipment designed, manufactured, and tested in accordance with accepted national standards. 

ill. Equipment -Metal-Enclosed Power Switchgear and Industrial Control Assemblies 
490.30 General. This part covers assemblies of metal­enclosed power switchgear and industrial control, including but not limited to switches, interrupting devices and their control, metering, protection and regulating equipment, where an integral part of the assembly, with associated interconnections and supporting structures. This part also includes metal-enclosed power switchgear assemblies that form a part of unit substations, power centers, or similar equipment. 



490.31 Arrangement of Devices in Assemblies. 
Arrangement of devices in assemblies shall be such that individual components can safely perform their intended function without adversely affecting the safe operation of other components in the assembly. 


490.32 Guarding of High-Voltage Energized Parts Within a Compartment. Where access for other than visual inspection is required to a compartment that contains energized high-voltage parts, barriers shall be provided to prevent accidental contact by persons, tools, or other 
490.35 Accessibility of Energized Parts. 
(A) High-Voltage Equipment. Doors that would provide unqualified persons access to high-voltage energized parts shall be locked. 

the like shall not be installed in compartments with exposed high-voltage energized parts or high-voltage wiring, unless either of the following conditions is met: 
(1) 	
The access means is interlocked with the high-voltage switch or disconnecting means to prevent the access means from being opened or removed. 

(2) 	
The high-voltage switch or disconnecting means is in the isolating position. 

(C) 
High-Voltage Instruments or Control Transformers and Space Heaters. High-voltage instrument or control transformers and space heaters shall be permitted to be installed in the high-voltage compartment without access restrictions beyond those that apply to the high-voltage compartment generally. 


490.36 Grounding. Frames of switchgear and control assemblies shall be connected to an equipment grounding conductor or, where permitted, the grounded conductor. 
490.37 Grounding of Devices. The metal cases or frames, or both; such as instruments, relays, meters, and instrument and control transformers, located in or on switchgear or control, shall be connected to an equipment grounding conductor or, where permitted, the grounded conductor. 
490.38 Door Stops and Cover Plates. External hinged doors or covers shall be provided with stops to hold them in the open position. Cover plates intended to be removed for inspection of energized parts or wiring shall be equiped with lifting handles and shall not exceed 1.1 m2 (12 ft )in area or 27 kg (60 lb) in weight, unless they are hinged and bolted or locked. 




2013 California Electrical Code 


490.39 ARTICLE 490 -EQUIPMENT, OVER 600 VOLTS, NOMINAL Table 490.24 Minimum Clearance of Live Parts 
Minimum Clearance of Live Parts 
0 

Phase-to-Phase 	Phase-to-Ground 
Nominal Impulse Withstand, 
Voltage B.I.L (kV) Indoors Outdoors Indoors Outdoors Rating 
Indoors 	Outdoors mm in. mm in. mm in. mm in.
(kV) 

115 4.5 180 7 80 3.0 155 ()
'', __ _/
2.4--4.16 60 95 6 
7.2 75 140 5.5 180 7 105 4.0 155 6 

13.8 95 110 195 7.5 305 12 130 5.0 180 7 14.4 110 110 230 9.0 305 12 170 6.5 180 7 23 125 150 270 10.5 385 15 190 7.5 255 10 
34.5 	150 150 320 12.5 385 15 245 9.5 255 10 
200 200 460 18.0 460 18 335 13.0 335 13 

CJ 

46 200 	460 18 335 13 
250 	535 21 435 17 
69 250 	535 21 435 17 
350 	790 31 635 25 
115 550 	1350 53 1070 42 
138 550 	1350 53 1070 42 
650 	1605 63 1270 50 
161 650 	1605 63 1270 50 
750 	1830 72 1475 58 
230 750 	1830 72 1475 58 
900 	2265 89 1805 71 
1050 2670 105 2110 83 Note: The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be 
0 

increased for conductor movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associated impulse withstand voltage for a particular system voltage is determined by the characteristics of the surge protective equipment. 
490.39 Gas Discharge from Interrupting Devices. 
Gas discharged during operating of interrupting devices shall be directed so as not to endanger personnel. 
490.40 	Windows. Windows 
inspection of disconnecting switches or other devices shall be of suitable transparent material. 
(A) Control and Instrument Transfer Switch Handles or Push Buttons. Control and instrument transfer switch handles or be in a readily accessible location at an elevation of not over 2.0m(­
Exception: Operating handles requiring more than 23 kg (50 lb) offorce shall be located no higher than 1.7 m (66 in.) in either the open or closed position. 
(B) Devices. erating handles as draw-out fuses, fused potential or control transformers and their primary 
switches are 

shall be permitted to be located where they are safely operable and serviceable from a portable platform. 
490.42 Interlocks Interrupter Switches. 
Interrupter switches equipped with stored energy mechanisms shall have mechanical interlocks to prevent access to the switch compartment unless the stored energy mechanism is in the discharged or blocked position. 
490.43 Stored Energy for Opening. The stored energy operator shall be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges the operator and opens the switch. 
490.44 Fused Interrupter Switches. 
(A) Supply Terminals. The supply terminals of fused interrupter switches shall be installed at the top of the switch enclosure or, if the terminals are located elsewhere, the equipment shall have barriers installed so as to prevent persons from accidentally contacting energized parts or dropping tools or fuses into energized parts. 
(j 
2013 California Electrical Code 

ARTICLE 490 -EQUIPMENT, OVER 600 VOLTS, NOMINAL 
(B) 
Backfeed. Where fuses can be energized by backfeed, a sign shall be placed on the enclosure door identifying this hazard. 

(C) 
Switching Mechanism. The switching mechanism shall be arranged to be operated from a location outside the enclosure where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be capable of being locked in the open position. The provisions for locking shall remain in place with or without the lock installed. 


490.45 Circuit Breakers -Interlocks. 
(A) 
Circuit Breakers. Circuit breakers equipped with stored energy mechanisms shall be designed to prevent the release of the stored energy unless the mechanism has been fully charged. 

(B) 
Mechanical Interlocks. Mechanical interlocks shall be provided in the housing to prevent the complete withdrawal of the circuit breaker from the housing when the stored energy mechanism is in the fully charged position, unless a suitable device is provided to block the closing function of the circuit breaker before complete withdrawal. 


490.46 Circuit Breaker Locking. Circuit breakers shall be capable of being locked in the open position or, if they are installed in a drawout mechanism, that mechanism shall be capable of being locked in such a position that the mechanism cannot be moved into the connected position. In 
either case, the provision for locking shall remain in place with or without the lock. 
490.47 Metal-Enclosed and Metal-Clad Service Equipment Metal-enclosed and metal-clad switchgear installed as high-voltage service equipment shall include a ground bus for the connection of service cable shields and to facilitate the attachment of safety grounds for personnel protection. This bus shall be extended into the compartment where the service conductors are terminated. 
IV. Mobile and Portable Equipment 
490.51 GeneraL 
(A) 
Covered. The provisions of this part shall apply to installations and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, such as substations and switch houses mounted on skids, trailers, or cars; mobile shovels; draglines; cranes; hoists; drills; dredges; compressors; pumps; conveyors; underground excavators; and the like. 

(B) 
Other Requirements. The requirements of this part shall be additional to, or amendatory of, those prescribed in Articles 100 through 725 of this Code. Special attention shall be paid to Article 250. 



(C) 
Protection. Adequate enclosures, guarding, or both, shall be provided to protect portable and mobile equipment from physical damage. 

(D) 
Disconnecting Means. Disconnecting means shall be installed for mobile and portable high-voltage equipment according to the requirements of Part VIll of Article 230 and shall disconnect all ungrounded conductors. 


490.52 Overcurrent Protection. Motors driving single or multiple de generators supplying a system operating on a cyclic load basis do not require overload protection, provided that the thermal rating of the ac drive motor cannot be exceeded under any operating condition. The branch-circuit protective device(s) shall provide short-circuit and locked­rotor protection and shall be permitted to be external to the equipment. 
490.53 Enclosures. All energized switching and control parts shall be enclosed in grounded metal cabinets or enclosures. These cabinets or enclosures shall be marked "DANGER -HIGH VOLTAGE -KEEP OUT" and shall be locked so that only authorized and qualified persons can enter. Circuit breakers and protective equipment shall have the operating means projecting through the metal cabinet or enclosure so these units can be reset without opening locked doors. With doors closed, reasonable safe access for normal operation of these units shall be provided. 
490.54 Collector Rings. The collector ring assemblies on revolving-type machines (shovels, draglines, etc.) shall be guarded to prevent accidental contact with energized parts by personnel on or off the machine. 
490.55 Power Cable Connections to Mobile Machines. A metallic enclosure shall be provided on the mobile machine for enclosing the terminals of the power cable. The enclosure shall include terminal connections to the machine frame for the equipment grounding conductor. Ungrounded conductors shall be attached to insulators or be terminated in approved high-voltage cable couplers (which include equipment grounding conductor connectors) of proper voltage and ampere rating. The method of cable termination used shall prevent any strain or pull on the cable from stressing the electrical connections. The enclosure shall have provision for locking so that only authorized and qualified persons may open it and shall be marked as follows: 
DANGER -HIGH VOLTAGE -KEEP OUT. 

490.56 High-Voltage Portable Cable for Main Power Supply. Flexible high-voltage cable supplying power to portable or mobile equipment shall comply with Article 250 and Article 400, Part III. 
2013 California Electrical Code 

ARTICLE 490 -EQUIPMENT, OVER 600 VOLTS, NOMINAL 
V. Electrode-Type Boilers 
490.70 GeneraL The provisions of this part shall apply to boilers operating over 600 volts, nominal, in which heat is generated by the passage of current between electrodes through the liquid being heated. 
490.71 Electrical Supply System. Electrode-type boilers shall be supplied only from a 3-phase, 4-wire solidly grounded wye system, or from isolating transformers arranged to provide such a system. Control circuit voltages shall not exceed 150 volts, shall be supplied from a grounded system, and shall have the controls in the ungrounded conductor. 
490.72 Branch-Circuit Requirements. 
(A) 
Rating. Each boiler shall be supplied from an individual branch circuit rated not less than 100 percent of the total load. 

(B) 
Common-Trip Fault-Interrupting Device. The circuit shall be protected by a 3-phase, common-trip fault-interrupting device, which shall be permitted to automatically reclose the circuit upon removal of an overload condition but shall not reclose after a fault condition. 

(C) 
Phase-Fault Protection. Phase-fault protection shall be provided in each phase, consisting of a separate phase-overcurrent relay connected to a separate currenttransformer in the phase. 

(D) 
Ground Current Detection. Means shall be provided for detection of the sum of the neutral conductor and equipment grounding conductor currents and shall trip the circuit­interrupting device if the sum of those currents exceeds the greater of 5 amperes or 7Y2 percent of the boiler full-load current for 10 seconds or exceeds an instantaneous value of25 percent of the boiler full-load current 


(E) 
Grounded Neutral Conductor. The grounded neutral conductor shall be as follows: 

(1) 	
Connected to the pressure vessel containing the electrodes 

(2) 	
Insulated for not less than 600 volts 

(3) 	
Have not less than the ampacity of the largest ungrounded branch-circuit conductor 

(4) 	
Installed with the ungrounded conductors in the same raceway, cable, or cable tray, or, where installed as open conductors, in close proximity to the ungrounded conductors 

(5) 	
Not used for any other circuit 


490.73 Pressure and Temperature Limit Control. Each boiler shall be equipped with a means to limit the maximum temperature, pressure, or both, by directly or indirectly interrupting all current flow through the electrodes. Such means shall be in addition to the temperature, pressure, or both, regulating systems and pressure relief or safety valves. 
490.74 -All exposed non-current-carrying metal parts of the boiler and associated exposed metal structures or equipment shall be bonded to the pressure vessel or to the neutral conductor to which the vessel is connected in 
0 

accordance with 250.102, except the ampacity of the bonding jumper shall not be less than the ampacity of the neutral conductor. 
/--·--......._ 

'	\ 
u 
r· 
u 

2013 California Electrical Code 

CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES 
(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article for state agency authority and building application.) 89 II 
ARTICLE 500 -HAZARDOUS LOCATIONS, CLASSES I, II, AND Ill, DIVISIONS 1 AND 2 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 40 Adopt Entire Article X X X X X X X X Adopt Entire Article as amended 
{amended sections listed below) 
Adopt only those sections that are 
listed below 
Article I Section

() 
ARTICLE 501 -CLASS I LOCATIONS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X 
Adopt Entire Article as amended {amended sections listed below) 
Adopt only those sections that are listed below Article I Section 

ARTICLE 502 -CLASS II LOCATIONS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X 
Adopt Entire Article as amended 
{amended sections listed below) Adopt only those sections that are listed below 
Article I Section 

ARTICLE 503 -CLASS Ill LOCATIONS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 Adopt Entire Article X X X X X X X X 
Adopt Entire Article as amended {amended sections listed below) 
Adopt only those sections that are listed below Article I Section 

2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES 

ARTICLE 504 -INTRINSICALLY SAFE SYSTEMS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
CJ 

1 2 AC ss SS/CC 1 2 3 4 Adopt Entire Article X X X X X X X X Adopt Entire Article as amended 
(amended sections listed below) Adopt only those sections that are 
0

listed below Article ISection 
ARTICLE 505-CLASS I, ZONE 0, 1, AND 2 LOCATIONS 


Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article ISection 

ARTICLE 506 -ZONE 20, 21 , AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS, FIBERS, AND FLYINGS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 


Adopt Entire Article X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article ISection 
ARTICLE 510 -HAZARDOUS (CLASSIFIED) LOCATIONS -SPECIFIC 


Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  0  
Adopt Entire Article  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are listed below Article ISection  0  

2013 California Electrical Code 


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES 
J 

ARTICLE 511 -COMMERCIAL GARAGES REPAIR AND STORAGE 

Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  

Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
0  listed below Article ISection  
ARTICLE 513-AIRCRAFT HANGARS  
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
0  Entire Article  X  X  1  2  AC  ss X  SS/CC X  1 X  2 X  3 X  4 X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below  
Article ISection  
ARTICLE 514 -MOTOR FUEL DISPENSING FACILITIES 


Adopting Agency Entire Article  BSC X  SFM X  HCD 1 2  AC  DSA ss X  SS/CC X  1 X  OSHPD 2 3 X X  4 X  DPH  
0  Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article ISection  
ARTICLE 515 -BULK STORAGE PLANTS  

Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below  
Article ISection  
ARTICLE 516-SPRAY APPLICATIONS DIPPING AND COATING PROCESSES J  

Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1 2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below  
Article ISection  



2013 California Electrical Code JANUARY 1, 2014 ERRATA (BUFF) 

ARTICLE 517 -HEALTH CARE FACILITIES 

Adopting Agency  BSC  SFM  HCD DSA  OSHPD  DPH  
1  2 AC ss SS/CC  1  2 3  4  
Adopt Entire Article  X X  
Adopt Entire Article as amended sections listed  X  X  X X  X  
Adopt only those sections that are listed below  
Article ISection  
51 7.2  X  X X  X  
51 7.4  X  X  X  X  
517.10.1  X  X X  X  
51 7.12(A)  X  X  X  
517.16  X  X  X X  X  
517.18(A) w/Exc. 2 & 2.1  X  X X  X  
517.18(8) Exc. 1  X  X X  X  
51 7.18(8) Exc. 3  X  X X  
51 7.18(0)  X  X  X  
517.19(8) Exc. 1  X  X  X  
51 7.22  X  X  X X  X  
51 7.22(A), (C), & (D)  X  X X  X  
51 7.22(8)  X  X X  X  
51 7.22(8)(1)  X  X  X  
51 7.22(8)(2)  X  
51 7.24  X  X X  X  
51 7.30(A)  X  X  
51 7.30(8)(5)  X  X  X  
51 7.30(8)(7)  X  X  X  
51 7.30(0. 1)  X  X X  X  
51 7.30(E)  X  X  
51 7.33(A)(5)  X  X  X  X  
51 7.33(A)(7)  X  X  X  X  
51 7.33(A)(8)a.1  X  X X  X  
51 7.33(A)(8)j. -n.  X  
51 7.33(A)(1 0)  X  X X  X  
51 7.33(A)(11)  X  X  
51 7.34(8)(1 .1) 51 7.35(8)(4)  X  X X  X  X X  
51 7.35(C)  X  X  
51 7.40(A.1)  X  X  X  
51 7.41 (E) 517.42(C.3)  X  X  X  
51 7.42(C.3) With Exc.  X  X  X  
51 7.43(A)(6), (7)  X  X  X  
51 7.43(A)(8)  X  X X  X  
51 7.43(8)(1 .1)  X  X  X  
51 7.44(8.1) w/Exc. 1 51 7.44(8.1) Exc. 2  X  X X  X X  X X  
51 7.45(0.1)  X  X X  X  
51 7.45(E)  X  X  
51 7.45(F)  X  X  X  
51 7.45(G)  X  X X  X  
517.123  X  X  X X  X  



1. Th1s state agency adopts the ent1re art1cle as amended except for those sections 1nd1cated by the following symbol: t 
JANUARY 1, 2014 ERRATA (BUFF) 20 13 California Electrical Code 


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 518 -ASSEMBLY OCCUPANCIES 
Adopting Agency Entire Article Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section  BSC X  SFM X  HCD 1 2 X X  AC  DSA ss X  SS/CC X  1 X  OSHPD 2 3 X X  4 X  DPH  
ARTICLE 520 -THEATERS, AUDIENCE AREAS OF MOTION PICTURE AND TELEVISION STUDIOS, AND SIMILAR LOCATIONS Adopting Agency BSC SFM HCD DSA OSHPD 1 2 AC ss SS/CC 1 2 3 Entire Article X X X X X X X Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section  4 X  DPH  
ARTICLE 525 -CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS  

Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X Adopt Entire Article as amended sections listed () Adopt only those sections that are listed below Article I Section 
ARTICLE 530 -MOTION PICTURE AND TELEVISION STUDIOS AND SIMILAR LOCATIONS 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Entire Article  X  X  X  X  
Adopt Entire Article as amended sections listed  
Adopt only those sections that are listed below Article I Section  

ARTICLE 540 -MOTION PICTURE PROJECTION ROOMS 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Entire Article  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended sections listed  
Adopt only those sections that are · listed below Article I Section  

2013 California Electrical Code 


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 545 -MANUFACTURED BUILDINGS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 
4 

Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article I Section 

ARTICLE 547 -AGRICULTURAL BUILDINGS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article I Section 

ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  8  
Adopt Entire Article  X  X  X  X  X  X  
Adopt Entire Article as amended (amended sections listed below)  
Adopt only those sections that are listed below Article I Section  

ARTICLE 551 -RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article I Section 
\
/ 
2013 California Electrical Code 

CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 552 -PARK TRAILERS 
0 Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 Adopt Entire Article X X X X X X X 
0 
Adopt Entire Article as amended 
(amended sections listed below) 
Adopt only those sections that are 

listed below 
Article I Section 


() ARTICLE 553 -FLOATING BUILDINGS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X 
Adopt Entire Article as amended 
(amended sections listed below) 
Adopt only those sections that are 

listed below 
Article I Section 


ARTICLE 555 -MARINAS AND BOATYARDS 
Adopting Agency  BSC  SFM  HCD 1  2  AC  DSA ss  SS/CC  1  OS2  HPD 3  DPH 4  
Adopt Entire Article  X  X  X  X  
Adopt Entire Article as amended  
(amended sections listed below)  
Adopt only those sections that are  
listed below  
Article I Section  

ARTICLE 590 -TEMPORARY INSTALLATIONS 
DPH 1 2 AC ss SS/CC 1 2 3 
Adopting Agency BSC SFM HCD DSA OSHPD 
4 
X 
Adopt Entire Article as amended X 
(amended sections listed below) 
Adopt only those sections that are 

listed below 
Article I Section 


Adopt Entire Article X X X X X X X X 
X 

/ \
'\____) 

70-366.7
2013 California Electrical Code 


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES 





2013 California Electrical Code 




ARTICLE 500 -HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2 500.2 
Chapter 5 Special Occupancies 
(

Informational Note: Text that is followed by a reference 
in brackets has been extracted from NFPA 497-2008, 
Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas, and NFPA 499-2008, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installation in Chemical 
Process Areas. Only editorial changes were made to the 
extracted text to make it consistent with this Code. 
500.1 Scope -Articles 500 Through 504. Articles 500 through 504 cover the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Divisions 1 and 2; Class II, Divisions 1 and 2; and Class III, Divisions 1 and 2 locations where fire or explosion hazards may exist due to flammable gases, flammable liquid-produced vapors, combustible liquid-produced vapors, combustible dusts, or ignitible fibers/flyings. 
Informational Note No. 1: The unique hazards associated with explosives, pyrotechnics, and blasting agents are not addressed in this article. 

e 	Informational Note No. 2: For the requirements for electrical and electronic equipment and wiring for all voltages in ... Zone 1, and Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids, refer to Article 505. 
Informational Note No. 3: For the requirements for electrical and electronic equipment and wiring for all voltages in Zone 20, Zone 21, and Zone 22 hazardous (classified) locations where fire or explosion hazards may exist due to combustible dusts or ignitible fibers/flyings, refer to Article 506. 
500.2 Definitions. For purposes of Articles 500 through 504 and Articles 510 through 516, the following definitions apply. 
Associated Nonincendive Field Wiring Apparatus. 
Apparatus in which the circuits are not necessarily nonincendive themselves but that affect the energy in nonincendive field wiring circuits and are relied upon to maintain nonincendive energy levels. Associated nonincendive field wiring apparatus may be either of the following: 
(1) 	
Electrical apparatus that has an alternative type of protection for use in the appropriate hazardous (classified) location 

(2) 	
Electrical apparatus not so protected that shall not be used in a hazardous (classified) location 


Informational Note: Associated nonincendive field wiring apparatus has designated associated nonincendive field wiring apparatus connections for nonincendive field wiring apparatus and may also have connections for other electrical apparatus. 

Combustible Gas Detection System. A protection technique utilizing stationary gas detectors in industrial establishments. 
Control Drawing. A drawing or other document provided by the manufacturer of the intrinsically safe or associated apparatus, or of the nonincendive field wiring apparatus or associated nonincendive field wiring apparatus, that details the allowed interconnections between the intrinsically safe and associated apparatus or between the nonincendive field wiring apparatus or associated nonincendive field wiring apparatus. 
Dust-Ignitionproof. Equipment enclosed in a manner that excludes dusts and does not permit arcs, sparks, or heat otherwise generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specified dust on or in the vicinity of the enclosure. 
Informational Note: For further information on dust­ignitionproof enclosures, see Type 9 enclosure in ANSIINEMA 250-1991, Enclosures for Electrical Equipment, and ANSIIUL 1203-1994, Explosionproof and Dust-Ignitionproof Electrical Equipment for Hazardous (Classified) Locations. 

Dusttight. Enclosures constructed so that dust will not enter under specified test conditions. 
Informational 	Note: See ANSI/ISA-12.12.01-2007, 
Nonincendive Electrical Equipment for Use in Class I and IL Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations. 

Electrical and Electronic Equipment. Materials, fittings, devices, appliances, and the like that are part of, or in connection with, an electrical installation. 
Informational Note: Portable or transportable equipment having self-contained power supplies, such as battery­operated equipment, could potentially become an ignition source in hazardous classified locations. See ISA-RP 12.12.03-2002, 
Portable Electronic Products Suitable for Use in Class I and II, and Class III, Division 1 and 2 Hazardous (Classified) Locations. 

Explosionproof enclosed in a case that is capable of withstanding an explosion of a specified gas or vapor that may occur within it and of 
2013 California Electrical Code 


500.3 ARTICLE 500 -HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2 
preventing the ignition of a specified gas or vapor surrounding the enclosure by sparks, flashes, or explosion of the gas or vapor within, and that operates at such an external temperature that a surrounding flammable atmosphere will not be ignited thereby. 
Informational Note: For further information, see ANSIIUL 1203-1994, Explosion-Proof and Dust­Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations. 

Hermetically Sealed. Equipment sealed against the entrance of an external atmosphere where the seal is made by fusion, for example, soldering, brazing, welding, or the fusion of glass to metal. 
Informational Note: For further information, see ANSI/ISA-12. 12.0 1-2007, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Division 1 and 2 Hazardous (Classified) Locations. 

Nonincendive Circuit. A circuit, other than field wiring, in which any arc or thermal effect produced under intended operating conditions of the equipment is not capable, under specified test conditions, of igniting the flammable gas-air, vapor-air, or dust-air mixture. 
Informational Note: Conditions are described in
· 
ANSI/ISA-12. 12.01-2007, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations. 

Nonincendive Component. A component having contacts for making or breaking an incendive circuit and the contacting mechanism is constructed so that the component is incapable of igniting the specified flammable gas-air or vapor-air mixture. The housing of a nonincendive component is not intended to exclude the flammable atmosphere or contain an explosion. 
Informational Note: For further information, see ANSI/ISA-12. 12.01-2007, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations. 

Nonincendive Equipment. Equipment having electrical/electronic circuitry that is incapable, under normal operating conditions, of causing ignition of a specified flammable gas-air, vapor-air, or dust-air mixture due to arcing or thermal means. 
Informational Note: For further information, see ANSI/ISA-12. 12.01-2007, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations. 

Nonincendive Field Wiring. Wiring that enters or leaves an equipment enclosure and, under normal operating conditions of the equipment, is not capable, due to arcing or thermal effects, of igniting the flammable gas-air, vapor-air, or dust-air mixture. Normal operation includes opening, shorting, or grounding the field wiring. 
Nonincendive Field Wiring Apparatus. Apparatus intended to be connected to nonincendive field wiring. 
Informational Note: For further information, see 
ANSI/ISA-12. 12.01-2007, Nonincendive Electrical 
Equipment for Use in Class I and II, Division 2, and 
Class III, Divisions 1 and 2 Hazardous (Classified) 
Locations. 


Oil Immersion. Electrical equipment immersed in a protective liquid in such a way that an explosive 
()

atmosphere that may be above the liquid or outside the enclosure cannot be ignited. 
Informational Note: For further information, see 
ANSIIUL 698-1995, Industrial Control Equipment for 
Use in Hazardous (Classified) Locations. 


Purged and Pressurized. The process of (1) purging, supplying an enclosure with a protective gas at a sufficient flow and positive pressure to reduce the concentration of any flammable gas or vapor initially present to an acceptable level; and (2) pressurization, supplying an enclosure with a protective gas with or without continuous flow at sufficient pressure to prevent the entrance of a flammable gas or vapor, a combustible dust, or an ignitible fiber. 
Informational Note: For further information, see ANSI! 
NFP A 496-2008, Purged and Pressurized Enclosures 
for Electrical Equipment. 


Unclassified Locations. Locations determined to be neither Class I, Division 1; Class I, Division 2; Class I, Zone 0; Class I, Zone 1; Class I, Zone 2; Class II, 
e

Division 1; Class II, Division 2; Class III, Division 1; Class III, Division 2; Zone 20; Zone 21; Zone 22; or any combination thereo£ 
500.3 Other Articles. 
Except as modified in Articles 500 through 504, all other applicable rules contained in this Code shall apply to electrical equipment and wiring installed in hazardous (classified) locations. 
500.4 General. 
(A) Documentation. All areas designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, install, inspect, maintain, or operate electrical equipment at the location. 
0' 

(B) Reference Standards. Important information relating to topics covered in Chapter 5 may be found in other publications. 
Informational Note No. 1: It is important that the 
authority having jurisdiction be familiar with recorded 
industrial experience as well as with the standards of the 
National Fire Protection Association {NFP 

that may be 
use in the 
determination of adequate ventilation, and the protection 
against static electricity and lightning hazards. 

2013 California Electrical Code 

ARTICLE 500 -HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2 500.5 
Informational Note No. 2: For further infonnation on the unclassified location and, thus, to reduce the amount of special classification of locations, see NFPA 30-2008, Flammable and equipment required. 
0 	Combustible Liquids Code; NFPA 32-2007, Standard for Rooms and areas containing ammonia refrigeration systems Drycleaning Plants; NFPA 33-2011, Standardfor Spray that are equipped with adequate mechanical ventilation may be Application Using Flammable or Combustible Materials; classified as "unclassified" locations. 
NFPA 34,.2011, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids; NFP A 35-2005, Standard for the Manufocture of Organic Coatings; NFP A 36­2009, Standardfor Solvent Extraction Plants; NFPA 45-2011, Standard on Fire Protection for Laboratories Using Chemicals; NFP A 55-2010, Compressed Gases and Cryogenic Fluids Code; NFPA 58-2011, Liquefied Petroleum Gas Code; NFPA 59­2008, Utility LP-Gas Plant Code; NFPA 497-2008,Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process 

() 	Areas; NFPA 499-2008, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas; NFPA 820-2008, Standard for Fire Protection in Wastewater Treatment and Collection Facilities; ANSI/APIRP500-1997, Recommended Practice for Classification of Locations of Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2; ISA-12.10­1988, Area Classification in Hazardous (Classified) Dust Locations. Informational Note No. 3: For further infurmation on protection against static electricity and lightning hazards in hazardous (classified) locations, see NFPA 77-2007, Recommended Practice on Static Electricity; NFP A 780-2011, Standard for the Installation of Lightning Protection Systems; and API RP 2003­
0 
() 1998, Protection Against Ignitions Arising Outof Static Lightning and Stray Currents. Informational Note No. 4: For further information on ventilation, see NFP A 30-2008, Flammable and Combustible Liquids Code; and API RP 500-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2. Informational Note No. 5: For further information on electrical systems for hazardous (classified) locations on offshore oil-and gas-producing platforms, see ANSI/API RP 14F-1999, Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Qffshore Petroleum Facilities for Unclassified and Class I, Division 1 and Division 2 Locations. 
500.5 Classifications of Locations. 
(A) Classifications of Locations. Locations shall be classified depending on the properties of the flammable gas, flammable liquid-produced vapor, combustible-liquid produced vapors, combustible dusts, or fibers/flyings that may be present, and the likelihood that a flammable or combustible concentration or quantity is present Where pyrophoric materials are the only materials used or handled, these locations shall not be classified. Each room, section, or area shall be considered individually in determining its classification. 
Informational Note: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified)

( ' 	locations, it is frequently possible to locate much of the 
\___j 	equipment in a reduced level of classification or in an Informational Note: For further information regardingclassification and ventilation of areas involving ammonia, see ANSI/ASHRAE 15-1994, Safety Code for Mechanical Refrigeration, and ANSI/CGA G2.1-1989, Safety Requirements 
for the Storage and Handling of Anhydrous Ammonia. 
(B) Class I Locations. Class I locations are those in which flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures. Class I locations shall include those specified in 500.5(B)(1) and (B)(2). 
· 
(1) 
Class I, Division 1. A Class I, Division 1 location is a location 

(1) 	
In which ignitible concentrations of flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors can exist under normal operating conditions, or 

(2) 	
In which ignitible concentrations of such flammable gases, flammable liquid-produced vapors, or combustible liquids above their flash points may exist frequently because of repair or maintenance operations or because of leakage, or 

(3) 	
In which breakdown or faulty operation of equipment or processes might release ignitible concentrations of flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors and might also cause simultaneous failure of electrical equipment in such a way as to directly cause the electrical equipment to become a source of ignition. 


Informational Note No. 1: This classification usually includes 
the following locations: 
(1) 	
Where volatile flammable liquids or liquefied flammable gases are transferred from one container to another 

(2) 	
Interiors of spray booths and areas in the vicinity of spraying and painting operations where volatile flammable solvents are used 

(3) 	
Locations containing open tanks or vats of volatile flammable liquids 

(
4) Drying rooms or compartments for the evaporation of flammable solvents 

(5) 	
Locations contammg fat-and oil-extraction equipment using volatile flammable solvents 

(6) 	
Portions of cleaning and dyeing plants where flammable liquids are used 

(7) 	
Gas generator rooms and other portions of gas manufacturing plants where flammable gasmay escape. 

(8) 	
Inadequately ventilated pump rooms for flammable gas or for volatile flammable liquids 


2013 California Electrical Code 

500.5 ARTICLE 500 -HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2 
(9) 	
The interiors of refrigerators and freezers in which volatile flammable materials are stored in open, lightly stoppered, or easily ruptured containers 

(10) 
All other locations where ignitible concentrations of flammable vapors or gases are likely to occur in the course of normal operations 


Informational Note No. 2: In some Division 1 locations, ignitible concentrations of flammable gases or vapors may be present continuously or for long periods of time. Examples include the following: 

(
1) 	The inside of inadequately vented enclosures containing instruments normally venting flammable gases or vapors to the interior of the enclosure 

(2) 	
The inside of vented tanks containing volatile flammable liquids 

(3) 	
The area between the inner and outer roof sections of a floating roof tank containing volatile flammable fluids 

(4) 	
Inadequately ventilated areas within spraying or coating operations using volatile flammable fluids 

(5) 	
The interior of an exhaust duct that is used to vent ignitible concentrations of gases or vapors 


Experience has demonstrated the prudence of avoiding the installation of instrumentation or other electrical equipment in these particular areas altogether or where it cannot be avoided because it is essential to the process and other locations are not feasible [see 500.5(A), fuformational Note] using electrical equipment or instrumentation approved for the specific application or consisting of intrinsically safe systems as described in Article 
504. 
(2) 
Class I, Division 2. A Class I, Division 2 location is a location 

(1) 	
In which volatile flammable gases, flammable liquid­produced vapors, or combustible liquid-produced vapors are handled, processed, or used, but in which the liquids, vapors, or gases will normally be confined within closed containers or closed systems from which they can escape only in case of accidental rupture or breakdown of such containers or systems or in case of abnormal operation of equipment, or 

(2) 	
In which ignitible concentrations of flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors are normally prevented by positive mechanical ventilation and which might become hazardous through failure or abnormal operation of the ventilating equipment, or 

(3) 	
That is adjacent to a Class I, Division 1 location, and to which ignitible concentrations of flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors above their flash points might occasionally be communicated unless such communication is prevented by adequate positive­pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided. 


Informational Note No. 1: This classification usually includes locations where volatile flammable liquids or flammable 

gases or vapors are used but that, in the judgment of the authority having jurisdiction, would become hazardous only in case of an accident or of some unusual operating condition. The quantity of flammable material that might escape in case of accident, the adequacy of ventilating equipment, the total area involved, and the record of the industry or business with respect to explosions or fires are allfactors that merit consideration in determining the classification and extent of each location. 
fuformational Note No. 2: Piping without valves, checks, meters, and similar devices would not ordinarily introduce a hazardous condition even though used for flammable liquids or gases. Depending on factors such as the quantity and size of the containers and ventilation, locations used for the storage of flammable liquids or liquefied or compressed gases in sealed containers may be considered either hazardous (classified) or unclassified locations. See NFPA 30-2008, Flammable and Combustible Liquids Code, and NFPA 58­2011, Liqu4/ed Petroleum Gas Code. 
(C) 
Class ll Locations. Class ITlocations are those that are hazardous because of the presence of combustible dust. Class ITlocations shall include those specified in 500.5(C)(1) and (C)(2). 

(1) 
Class IT, Division 1.A Class IT,Division 1 location is a location 

(1) 	
In which combustible dust is in the air under normal operating conditions in quantities sufficient to produce explosive or ignitible mixtures, or 

(2) 	
Where mechanical failure or abnormal operation of machinery or equipment might cause such explosive or ignitible mixtures to be produced, and might also provide a source of ignition through simultaneous failure of electrical equipment, through operation of protection devices, or from other causes, or 

' 


(3) 	
In which Group E combustible dusts may be present in quantities sufficient to be hazardous. 


fuformational Note: Dusts containing magnesium or aluminum are particularly hazardous, and the use of extreme precaution is necessary to avoid ignition and explosion. 
(2) 
Class IT, Division 2. A Class IT,Division 2 location is a location 

(1) 	
In which combustible dust due to abnormal operations may be present in the air in quantities sufficient to produce explosive or ignitible mixtures; or 

(2) 	
Where combustible dust accumulations are present but are normally insufficient to interfere with the normal operation of electrical equipment or other apparatus, but could as a result of infrequent malfunctioning of handling or processing equipment become suspended in the air; or 

(3) 	
In which combustible dust accumulations on, in, or in the vicinity of the electrical equipment could be sufficient to interfere with the safe dissipation of heat from electrical equipment, or could be ignitible by abnormal operation or failure of electrical equipment. 


2013 California Electrical Code 

ARTICLE 500 -HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2 500.6 
Informational Note No. 1: The quantity of combustible dust that may be present and the adequacy of dust removal systems are factors that merit consideration in determining the classification and may result in an unclassified area. 
Informational Note No. 2: Where products such as seed are handled in a manner that produces low quantities of dust, the amount of dust deposited may not warrant classification. 
(D) Class III Locations. Class III locations are those that are hazardous because of the presence of easily ignitible fibers or 

CJ 

materials producing combustible flyings are handled, manufactured, or used, but in which such fibers/flyings are not likely to be in suspension· in the air in quantities sufficient to produce ignitible mixtures. 
Class III locations shall include those specified in 500.5(D)(1) and (D)(2). 
(1) Class III, Division 1. A Class III, Division 1 location is a location in which easily ignitible fibers/flyings are handled, manufactured, or used. 


Informational Note No. 1: Such locations usuallyinclude some parts of rayon, cotton, and other textile mills; combustible fibers/flyings manufacturing and processing plants; cotton gins and cotton-seed mills; flax-processing plants; clothing manufacturing plants; woodworking plants; and establishments and industries involving similar hazardous processes or conditions. 

Informational Note No. 2: Easily ignitible fibers/flyings include rayon, cotton (including cotton linters and cotton waste), sisal or henequen, istle, jute, hemp, tow, cocoa fiber, oakum, baled waste kapok, Spanish moss, excelsior, and other materials of similar nature. 

(2) Class III, Division 2. A Class III, Division 2 location is a location in which easily ignitible fibers/flyings are stored or handled other than in the process of manufacture. 
500.6 Material Groups. For purposes of testing, approval, and area classification, various air mixtures (not oxygen-enriched) shall be grouped in accordance with 500.6(A) and (B). 
Exception: Equipment identified for a specific gas, vapor, or dust. 
Informational Note: This grouping is based on the characteristics of the materials. Facilities are available for testing and identifying equipment for use in the various atmospheric groups. 
(A) Class I Group Classifications. Class I groups shall be according to 500.6(A)(1) through (A)(4). 
Informational Note No. 1: Informational Note Nos. 2 and 3 apply to 500.6(A). 
Informational Note No. 2: The explosion characteristics of air mixtures of gases or vapors vary with the specific material involved. For Class I locations, Groups A, B, C, and D, the classification involves determinations of maximum explosion pressure and maximum safe clearance between parts of a clamped joint in an enclosure. It is necessary, therefore, that equipment be identified not only for class but also for the specific group of the gas or vapor that will be present. 

Informational Note No. 3: Certain chemical atmospheres may have characteristics that require safeguards beyond those required for any of the Class I groups. Carbon disulfide is one of these chemicals because of its low ignition temperature (90°C) and the small jointclearance permitted to arrest its flame. 

(1) 
Group A. Acetylene. [497:3.3.5.1.1] 

(2) 
Group B. Flammable gas, flammable liquidproduced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value less than or equal to 


0.45 mm or a minimum igniting current ratio (MIC ratio) less than or equal to 0.40. [497:3.3.5.1.2] 
Informational Note: A typical Class I, Group B material is hydrogen. 

Exception No. 1: Group D equipment shall be permitted to be used for atmospheres containing butadiene, provided all conduit runs into explosionproof equipment are provided with explosionproof seals installed within 450 mm (18 in.) of the enclosure. 
Exception No. 2: Group C equipment shall be permitted to be used for atmospheres containing allyl glycidyl ether, n-butyl glycidyl ether, ethylene oxide, propylene oxide, and acrolein, provided all conduit runs into explosionproof equipment are provided with explosionproof seals installed within 450 mm (18 in.) of the enclosure. 
(3) Group C. Flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value greater than 0.45 mm and less than or equal to 0.75 mm, or a minimum igniting current ratio (MIC ratio) greater than 0.40 and less than or equal to 0.80. [ 497:3.3.5.1.3] 
Informational Note: A typical Class I, Group C material is ethylene. 
(4) Group D. Flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value greater than 0.75 mm or a minimum igniting current ratio (MIC ratio) greater than 0.80. [ 497:3.3.5.1.4] 
Informational Note No. 1: A typical Class I, Group D material is propane. 
Informational Note No. 2: For classification of areas involving ammonia atmospheres, see ANSI/ ASHRAE 15-1 994, Safety Code for Mechanical Refrigeration, and ANSIICGA G2.1-1989, Safety Requirements for the Storage and Handling of Anhydrous Ammonia. 


2013 California Electrical Code 
70-371 


500.7 ARTICLE 500 -HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS I AND 2 
(B) 
Class II Group Classifications. Class II groups shall be in accordance with 500.6(B)(l) through (B)(3). 

(1) 
Group E. Atmospheres containing combustible metal dusts, including aluminum, magnesium, and their commercial alloys, or other combustible dusts whose particle size, abrasiveness, and conductivity present similar hazards in the . use of electrical equipment. 


[499:3 .3.4. 1] 
Informational Note: Certain metal dusts may have characteristics that require safeguards beyond those required for atmospheres containing the dusts of aluminum, magnesium, and their commercial alloys. For example, zirconium, thorium, and uranium dusts have extremely low ignition temperatures [as low as 20°C (68°F)] and minimum ignition energies lower than any material classified in any of the Class I or Class II groups.

(2) Group F. Atmospheres containing combustible carbonaceous dusts that have more than 8 percent total entrapped volatiles (see ASTM D 3175-02, Standard Test Method for Volatile Matter in the Analysis Sample for Coal and Coke, for coal and coke dusts) or that have been sensitized by other materials so that they present an explosion hazard. Coal, carbon black, charcoal, and coke dusts are examples of carbonaceous dusts. 
Informational Note: 

(3) Group G. Atmospheres containing combustible dusts not included in Group E or F, including flour, grain, wood, plastic, and chemicals. 
Informational Note No. 1: For additional information on group classification of Class II materials, see NFPA 499-2008, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas. 
Informational Note No. 2: The explosion characteristics of air mixtures of dust vary with the materials involved. For Class II locations, Groups E, F, and G, the classification involves the tightness of the joints of assembly and shaft openings to prevent the entrance of dust in the dust-ignitionproof enclosure, the blanketing effect of layers of dust on the equipment that may cause overheating, and the ignition temperature of the dust. It is necessary, therefore, that equipment be identified not only for the class but also for the specific group of dust that will be present. 
Informational Note No. 3: Certain dusts may require additional precautions due to chemical phenomena that can result in the generation of ignitible gases. See ­
National Electrical Safety Code, Section 127 A, Coal Handling Areas. 

500.7 Protection Techniques. Section 500.7(A) through 
(L) shall be acceptable protection. techniques for electrical and electronic equipment in hazardous (classified) locations. 
(A) 
Explosionproof -This protection 
technique shall be permitted for equipment in Class I, 
Division 1 or 2 locations. 


(B) 
Dust Ignitionproof. This protection technique shall 
be permitted for equipment in Class II, Division I or 2 
locations. 


(C) 
Dusttight. This protection technique shall be permitted for equipment in Class II, Division 2 or Class III, Division 1 or 2 locations. ()

(D) 
Purged and Pressurized. This protection technique 
shall be permitted for equipment in any hazardous 
(classified) location for which it is identified. 


(E) 
Intrinsic Safety. This protection technique shall be 
permitted for equipment in Class I, Division I or 2; or 
Class II, Division 1 or 2; or Class III, Division I or 2 
locations. The provisions of Articles 501 through 503 and 
Articles 51 0 through 516 shall not be considered 
applicable to such installations, except as required by 
Article 504, and installation of intrinsically safe apparatus 
and wiring shall be in accordance with the requirements 
of Article 504. 


(F) 
Nonincendive Circuit. This protection technique 
shall be permitted for equipment in Class I, Division 2; 
Class II, Division 2; or Class III, Division I or 2 
locations. 


(G) 
Nonincendive Equipment. This protection technique 
shall be permitted for equipment in Class I, Division 2; 
Class II, Division 2; or Class III, Division I or 2 e 
locations. 


(H) 
Nonincendive Component. This protection 
technique shall be permitted for equipment in Class I, 
Division 2; Class II, Division 2; or Class III, Division I or 
2 locations. 


(I) 
Oil Immersion. This protection technique shall be 
permitted for current-interrupting contacts in Class I, 
Division 2 locations as described in 50 1.115(B){l )(2). 


(J) 
Hermetically Sealed. This protection technique shall 
be permitted for equipment in Class I, Division 2; Class 
II, Division 2; or Class III, Division 1 or 2 locations. 


(K) 
Combustible Gas Detection System. A combustible 
gas detection system shall be permitted as a means of 
protection in industrial establishments with restricted 
public access and where the conditions of maintenance 



·

and supervision ensure that only qualified persons service the installation. Where such a system is installed, equipment specified in 500.7(K)(l), (K)(2), or (K)(3) l )shall be permitted. 
'--.._j 

The type of detection equipment, its listing, installation 
location(s), alarm and shutdown criteria, and calibration 
frequency shall be documented when combustible gas 
detectors are used as a protection technique. 

70-372 2013 California Electrical Code 
ARTICLE 500 -HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2 500.8 
Informational Note No. 2: For further information, see ANSI! API RP500, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class L Division I or Division 2. 

() 
(J 
(1) Inadequate Ventilation. In a Class I, Division 1 location that is so classified due to inadequate ventilation, electrical equipment suitable for Class I, Division 2 locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Division 1, for the appropriate material group, and for the detection of the specific gas or vapor to be encountered. 

(J 
(2) Interior of a Building. In a building located in, or with an opening into, a Class I, Division 2 location where the interior does not contain a source of flammable gas or vapor, electrical equipment for unclassified locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Division 1 or Class I, Division 2, for 
the appropriate material group, and for the detection of the specific gas or vapor to be encountered. 
(3) 
Interior of a Control Panel. In the interior of a control panel containing instrumentation utilizing or measuring flammable liquids, gases, or vapors, electrical equipment suitable for Class I, Division 2 locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Division 1, for the appropriate material group, and for the detection of the specific gas or vapor to be encountered. 

(L) 
Other Protection Techniques. Other protection techniques used in equipment identified for use in hazardous (classified) locations. 




500.8 Equipment. Articles 500 through 504 require equipment construction and installation that ensure safe performance under conditions of proper use and maintenance. 


Informational Note No. 1: It is important that inspection authorities and users exercise more than ordinary care with regard to installation and maintenance. 
Informational Note No. 2: Since there is no consistent relationship between explosion properties and ignition temperature, the two are independent requirements. 
Informational Note No. 3: Low ambient conditions require special consideration. Explosionproof or dust­ignitionproof equipment may not be suitable for use at temperatures lower than -25°C (-13°F) unless they are identified for low-temperature service. However, at low ambient temperatures, flammable concentrations of vapors may not exist in a location classified as Class I, Division 1 at normal ambient temperature. 


(A) 
Suitability. Suitability of identified equipment shall be determined by one of the following: 

(1) 
Equipment listing or labeling 

(2) 
Evidence of equipment evaluation from a qualified testing laboratory or inspection agency concerned with product evaluation 

(3) 
Evidence acceptable to the authority having jurisdiction such as a manufacturer's self-evaluation or an owner's engineering judgment. 


Informational Note: Additional documentation for 
equipment may include certificates demonstrating 
compliance with applicable equipment standards, 
indicating special conditions of and other 
information. 


(B) Approval for Class and Properties. 
(1) Equipment shall be identified not only for the class of location but also for the explosive, combustible, or ignitible properties of the specific gas, vapor, dust, or fibers/flyings that will be present. In addition, Class I equipment shall not have any exposed surface that operates at a temperature in excess of the ignition temperature of the specific gas or vapor. Class II equipment shall not have an external temperature higher than that specified in 500.8(D)(2). Class III equipment shall not exceed the maximum surface temperatures specified in 503.5. 
Informational Note: Luminaires and other heat­producing apparatus, switches, circuit breakers, and plugs and receptacles are potential sources of ignition and are investigated for suitability in classified locations. Such types of equipment, as well as cable terminations for entry into explosionproof enclosures, are available as listed for Class I, Division 2 locations. Fixed wiring, however, may utilize wiring methods that are not evaluated with respect to classified locations. 
Wiring products such as cable, raceways, boxes, and fittings, therefore, are not marked as being suitable for Class I, Division 2 locations. Also see 500.8(C)(6)(a). 

(2) 
Equipment that has been identified for a Division 1 location shall be permitted in a Division 2 location of the same class, group, and temperature class and shall comply with (a) or (b) as applicable. 

(a) 
Intrinsically safe apparatus having a control drawing requiring the installation of associated apparatus for a Division 1 installation shall be permitted to be installed in a Division 2 location if the same associated apparatus is used for the Division 2 installation. 




2013 California Electrical Code 
70-373 




500.7 ARTICLE 500 -HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2 
(b) 
Equipment that is to be explosionproof shall incorporate seals 501.15(A) or 

(D) 
when the wiring methods of501.10(B) are employed. 

(3) 
Where specifically permitted in Articles 50 1 through 503, general-purpose equipment or equipment in general­purpose enclosures shall be permitted to be installed in Division 2 locations if the equipment does not constitute a source of ignition under normal operating conditions. 

(
4) Equipment that depends on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the equipment shall be identified for a Class I, Division 2 location even if installed in an unclassified location. Equipment installed in a Class I, Division 1 location shall be identified for the Class I, Division 1 location. 


Informational Note: Equipment used for flow measurement is an example of equipment having a single compression seal, diaphragm, or tube. 

(5) 
Unless otherwise specified, normal operating conditions for motors shall be assumed to be rated full­load steady conditions. 

(6) 
Where flammable gases, flammable liquid-produced vapors, combustible liquid-produced vapors, or combustible dusts are or may be present at the same time, the simultaneous presence of both shall be considered when determining the safe operating temperature of the electrical equipment. 


Informational Note: The characteristics of various 
atmospheric mixtures of gases, vapors, and dusts depend 
on the specific material involved. 

(C) 
Marking. Equipment shall .be marked to show the environment for which it has been evaluated. Unless otherwise specified or allowed in (C)(6), the marking shall include the information specified in (C)(l) through (C)(5). 

(1) 
Class. The marking shall specifY the class(es) for which the equipment is suitable. 

(2) 
Division. The marking shall specifY the division if the equipment is suitable for Division 2 only. Equipment suitable for Division 1 shall be permitted to omit the 


•

division marking. 
Informational Note: Equipment not marked to indicate a division; or marked "Division 1" or "Div. 1," is suitable for both Division 1 and 2 locations; see 500.8(B)(2). Equipment marked "Division 2" or "Div. 2" is suitable for Division 2 locations only. 

(3) Material Classification Group. The marking shall specifY the applicable material classification group(s) in accordance with 500.6. 
Exception: Fixed luminaires marked for use only in Class 
L Division 2 or Class IL Division 2 locations shall not be required to indicate the group. 
(4) Equipment Temperature. The marking shall specifY the temperature class or operating temperature at a 40°C ambient temperature, or at the higher ambient temperature if the equipment is rated and marked for an ambient temperature of greater than 40°C. The temperature class, if provided, shall be indicated using the temperature class (T Codes) shown in Table 500.8(C). Equipment for Class I and Class II shall be marked with the maximum safe operating temperature, as determined by simultaneous exposure to the combinations of Class I and Class II conditions. 
Table 500.8(C) Classification of Maximum Surface Temperature 
Maximum Temperature 
Temperature Class co Fo (T Code) 
450 842 Tl 
300 572 T2 
280 536 T2A 
260 500 T2B 
230 446 T2C 
215 419 T2D 
200 392 T3 
180 356 T3A 
165 329 T3B 
160 320 T3C 
135 275 T4 
120 248 T4A 
100 212 T5 
e 
85 185 T6 

Exception: Equipment of the non-heat-producing type, such as junction boxes, conduit, and fittings, and· equipment of the heat-producing type having a maximum temperature not more than 1 00°C shall not be required to have a marked operating temperature or temperature class. 
Informational Note: More than one marked temperature 
class or operating temperature, for gases and vapors, 
dusts, and different ambient 

Ambient 

For equipment rated for a temperature range other than -25°C to +40°C, the marking shall specifY the special range of ambient temperatures in degrees Celsius. The marking shall include either the symbol "Ta" or "Tamb." 
Informational Note: As an example, such a marking might be "-30°C :=:; Ta :=:;+40°C." 

(6) Special Allowances. 
(a) General-Purpose Equipment. Fixed general­purpose equipment in Class I locations, other than fixed luminaires, that is acceptable for use in Class I, Division 2 
I \ locations shall not be required to be marked with the ' ) 
70-374 2013 California Electrical Code 




(3) Unused Openings. All unused openings shall be closed with listed metal close-up plugs. The plug engagement shall comply with 500.8(E)(l) or (E)(2). 

2013 California Electrical Code 70-375 






ARTICLE 501 -CLASS I LOCATIONS 
shall be installed in accordance with the requirements of Article 500, 501, 502, or 503, as applicable. 
500.9 Specific Occupancies. Articles 51 0 through 517 cover garages, aircraft hangars, motor fuel dispensing facilities, bulk storage plants, spray application, dipping and coating processes, and health care facilities. 
I. General 
501.1 Scope. 
Article 501 covers the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Division 1 and 2 locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids. 
Informational Note: For the requirements for electrical equipment and wiring for all voltages I Zone 1, or Zone 2 hazardous (classified)
where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids, refer to Article 505. 

501.5 Zone Equipment. Equipment listed and marked in accordance with 505.9(C)(2) for use -· 1, or 2 locations shall be permitted in Class I, Division 2 locations for the same gas and with a suitable temperature class. Equipment listed and marked in accordance with 505.9(C)(2) for use in locations shall be permitted in Class I, Division 1 or Division 2 locations for the same gas and with a suitable temperature class. 
ll. Wiring 
501.10 Wiring Methods. Wiring methods shall comply with 501.10(A) or (B). 
(A) Class I, Division 1. 
(1) General. In Class I, Division 1 locations, the wiring methods in (a) through (d) shall be permitted. 
(a) 	Threaded rigid metal conduit or threaded steel 
intermediate metal conduit. Exception: Type PVC conduit and Type RTRC conduit shall be permitted where encased in a concrete envelope a minimum of 50 mm (2 in.) thick and provided with not less than 600 mm (24 in.) of cover measured from the top of the conduit to grade. The concrete encasement shall be permitted to be omitted where subject to the provisions of 514.8, Exception No. 2, and 515.8(A). Threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm (24 in.) of the underground run to emergence or to the point of connection to the aboveground raceway. An equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non-current-carrying metal parts. 
(b) Type MI cable 	listed for 
C)the location. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings. 
(c) 
In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation, Type MC-HL cable listed for use ­-or Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, and a separate equipment 

in accordance with 250.122, and for the application. 


(d) 
In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation, Type ITC-HL cable listed for use ­-or Division 1 locations, with a gas/vaportight 


e

continuous corrugated metallic sheath and an overall . acket of suitable polymeric material, and listed for the 
(2) 
Flexible Connections. Where necessary to employ flexible connections, as at motor terminals, flexible fittings listed for the location, or flexible cord in accordance with the provisions of 501.140 terminated with cord connectors listed for the location, shall be permitted. 

(3) 
Boxes and Fittings. All boxes and fittings shall be 
approved for Class I, Division 1. 



(B) Class I, Division 2. 
CJ

(1) 
General. In Class I, Division 2 locations, the 
following wiring methods shall be permitted: 


(1) 	
All wiring methods permitted in 501.10(A). 

(2) 	
Enclosed gasketed busways and enclosed gasketed 
wireways. 


(3) 	
Type PLTC and cable in accordance 
with the Article 


(4) 



70-376 	2013 California Electrical Code 
ARTICLE 501 -CLASS I LOCATIONS 
(6) In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation and where metallic conduit does not provide sufficient corrosion resistance, ­0 reinforced thermosetting resin conduit (RTRC), 
factory elbows, and associated fittings, all marked with the suffix -XW, and Schedule 80 PVC conduit, factory elbows, and associated fittings shall be permitted. 

0 
Where seals are required for boundary conditions as defmed in 501.15(A)(4), the Division 1 wiring 
method shall extend into the Division 2 area to the seal, which shall be located on the Division 2 side of the Division 1-Division 2 boundary. 
(2) Flexible Connections. Where provision must be made for limited flexibility, one or more of the following •
• permitted: 
(1) 	
-flexible metal fittings. 

(2) 	
Flexible metal conduit with listed fittings. 

(3) 	
Liquidtight flexible metal conduit with listed fittings. 

(4) 	
Liquidtight flexible nonmetallic conduit with listed fittings. 

(5) 	
Flexible cord listed for extra-hard usage and 



e 
with -A conductor for use as an equipment grounding conductor shall be included 
in the flexible cord. 
Informational Note: See 501.30(B) for grounding
requirements where flexible conduit is used. 
(3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit. 
Informational Note: Simple apparatus is defined in 
504.2. 
Separate nonincendive field wiring circuits shall be installed in accordance with one of the following: 
(1) 	
In separate cables 

(2) 	
In multiconductor cables where the conductors of each circuit are within a grounded metal shield 

(3) 	
In multiconductor cables where the conductors of each circuit insulation with a minimum thickness of0.25 mm (0.01 in.) 

(
4) Boxes and Fittings. Boxes and fittings shall not be required to be explosionproof except as required by 


501.105(B)(l), 501.115(B)(1), and 501.150(B)(1). 
501.15 Sealing and Drainage. 
Seals in conduit and cable systems shall comply with 501.15(A) through (F). Sealing compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insUlation. 

Informational Note No. 1: Seals are provided in conduit and 
cable systems to minimize the passage of gases and vapors 
and prevent the passage of flames from one portion of the 
electrical installation to another through the conduit. Such 
communication through Type MI cable is inherently
prevented by construction of the cable. Unless specifically 
designed and tested for the purpose, conduit and cable seals 
are not intended to prevent the passage of liquids, gases, or 
vapors at a continuous pressure differential across the seal. 
Even at differences in pressure across the seal equivalent to a 
few inches of water, there may be a slow passage of gas or 
vapor through a seal and through conductors passing through 
the seal. See 501.15(E)(2). Temperature extremes and highly 
corrosive liquids and vapors can affect the ability of seals to 
perform their intended function. See 501.15(C)(2). 
Informational Note No. 2: Gas or vapor leakage and 
propagation of flames may occur through the interstices 
between the strands of standard stranded conductors larger 
than 2 A WG. Special conductor constructions, for example, 
compacted strands or sealing of the individual strands, are 
means of reducing leakage and preventing the propagation of flames. 

(A) 
Conduit Seals, Class I, Division 1. In Class I, Division 1 locations, conduit seals shall be located in accordance with 501.15(A)(l) through (A)(4). 

(1) 
Entering Enclosures. In each conduit entry into an explosionproof enclosure where either of the following apply: 


(1) 	
The enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors, that may produce arcs, sparks, or high temperatures that are considered to be an ignition source in normal operation. 

(2) 	
The entry is metric designator 53 (trade size 2) or larger and the enclosure contains terminals, splices, or taps. 



For the purposes of this section, high temperatures shall be considered to be any temperatures exceeding 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved. 
Exception to 501.15(A)(l)(l): Seals shall not be required 
for conduit entering an enclosure where such switches, circuit breakers, fuses, relays, or resistors comply with one of the following: 
(1) 	
Are enclosed within a chamber hermetically sealed against the entrance of gases or vapors 

(2) 	
Are immersed in oil in accordance with 


501. 115(B)(J)(2) 
(3) 	
Are enclosed within a factory-sealed explosionproof chamber located within the enclosure, identified for the location, and marked "factory sealed" or equivalent, unless the enclosure entry is metric designator 53 (trade size 2) or larger 

(4) 	
Are in nonincendive circuits 


2013 California Electrical Code 

ARTICLE 501 -CLASS I LOCATIONS 
501.15 
Factory-sealed enclosures shall not be considered to serve asa seal for another adjacent explosionproof enclosure that is required to have a conduit seal. 
Conduit seals shall be installed within 450 mm (18 in.) from the enclosure. Only explosionproof unions, couplings, reducers, elbows, capped elbows, and conduit bodies similar to L,T, and Cross types that are not larger than the trade size of the conduit shall be permitted between the sealing fitting and the explosionproof enclosure. 
(2) Pressurized Enclosures. In each conduit entry into a pressurized enclosure where the conduit is not pressurized as part of the protection system. Conduit seals shall be installed within 450 mm (18 in.) from the pressurized enclosure. 
Infonnational Note No. 1: Installing the seal as close as 
edu 
possible to the enclosure willr ce problems with purging
the dead airspace in the pressurized conduit. 
Infonnational Note No. 2: For further information, see 
NFP A 496-2008, Standard for Purged and Pressurized 
Enclosures for Electrical Equipment. 

(3) 
Two or More Explosionproof Enclosures. Where two or more explosionproof enclosures for which conduit seals are required under 501.15(A)(l) are connected by nipples or by runs of conduit not more than 900 mm (36 in.) long, a single conduit seal in each such nipple connection or run of conduit shall be considered sufficient iflocated not more than 450 mm (18 in.) from either enclosure. 

(4) 
Class I, Division 1 Boundary. In each conduit run leaving a Class I, Division 1 location. The sealing fitting shall be permitted on either side of the boundary of such location within 3.05 m (10 ft) of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Division 1 portion of the conduit from being communicated to the conduit beyond the seal. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Division 1 location. 


Exception No. 1: Metal conduit that contains no unions, couplings, boxes, or fittings, and passes completely through a Class I, Division 1 location with no fittings less than 300 mm (12 in.) beyond each boundary, shall not require a conduit seal if the termination points of the unbroken conduit are in unclassified locations. 
Exception No. 2: For underground conduit . installed in accordance with 300.5 where the boundary is below grade, the sealing fitting shall be permitted to be installed after the conduit emerges from below grade, but there shall be no union, coupling, box, or fitting, other than listed explosionproof reducers at the sealing fitting, in the conduit between the sealing fitting and the point at which the conduit emerges from below grade. 
(B) Conduit Seals, Class I, Division 2. In Class I, Division 2 locations, conduit seals shall be located in accordance with 501.15(B)(l) and (B)(2). 
(1) 
Entering Enclosures. For connections to enclosures that are required to be explosionproof, a conduit seal shall be provided in accordance with 501.15(A)(1)(1) and (A)(3). All portions of the conduit run or nipple between the seal and such enclosure shall comply with 501.10(A). 

(2) 
Class I, Division 2 Boundary. In each conduit run passing from a Class I, Division 2 location into an unclassified location. The sealing fitting shall be permitted on either side of the boundary of such location within 3.05 m (10 ft) of the 


CJ boundary. Rigid metal conduit or threaded steel intermediate metal conduit shall be used between the sealing fitting and the point at which the conduit leaves the Division 2 location, and a threaded connection shall be used at the sealing fitting. Except for listed reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Division 2 location. Conduits shall be sealed to minimize the amount of gas or vapor within the Division 2 portion of the conduit from being communicated to the conduit beyond the seal. Such seals shall not be required to be explosionproofbut shall be identified for the purpose of minimizing passage of gases under normal operating conditions and shall be accessible. 
Exception No. 1: Metal conduit that contains no unions, couplings, boxes, or fittings, and passes completely through a Class I, Division 2 location with no fittings less than 300 mm (12 in.) beyond each boundary, shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations. 
0

Exception No. 2: Conduit systems terminating at an unclassified location where a wiring method transition is made to cable tray, cablebus, ventilated busway, Type lvfi cable, or cable not installed in any cable tray or raceway system shall not be required to be sealed where passing from the Class I, Division 2 location into the unclassified location. The unclassified location shall be outdoors or, if the conduit system is all in one room, it shall be permitted to be indoors. The conduits shall not terminate at an enclosure containing an ignition source in normal operation. 
Exception No. 3: Conduit systems passing from an enclosure or room that is unclassified as a result of pressurization into a Class 1, Division 2 location shall not require a seal at the boundary. 
Informational Note: For further information, refer to NFPA 496-2008, Standard for Purged and Pressurized Enclosures for Electrical Equipment. 

Exception No. 4: Segments of aboveground conduit systems shall not be required to be sealed where passing \
_ 

from a Class 1, Division 2 location into an unclassified location if all of the following conditions are met: 


70-378 2013 California Electrical Code 

ARTICLE 501 -CLASS I LOCATIONS 
501.15 



(I) 	
No part of the conduit system segment passes through a Class I, Division I location where the conduit contains unions, couplings, boxes, or fittings within 300 mm (I2 in.) of the Class L Division I location. 

(2) 	
The conduit system segment is located entirely in outdoor locations. 

(3) 	
The conduit system segment is not directly connected 


to canned pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, 
diaphragm, or tube to prevent flammable or combustible fluids from entering the conduit system. 
(4) 	
The conduit system segment contains only threaded 

metal conduit, unions, couplings, conduit bodies, and fittings in the unclassified location. 

(5) 	
The conduit system segment is sealed at its entry to each enclosure or fitting housing terminals, splices, or taps in Class I, Division 2 locations. 


(C) Class I, Divisions 1 and 2. Seals installed in Class I, Division 1 and Division 2 locations shall comply with 
501. 15(C)(l) through (C)(6). 
Exception: Seals not required to be explosionproof by 50I.I5(B)(2) or 504.70. 
(1) 
Fittings. Enclosures for connections or equipment shall be provided with an integral means for sealing, or sealing fittings listed for the location shall be used. Sealing fittings shall be listed for use with one or more specific compounds and shall be accessible. 

(2) 
Compound. The compound shall provide a seal against passage of gas or vapors through the seal fitting, shall not be affected by the surrounding atmosphere or liquids, and shall not have a melting point of less than 93°C (200°F). 

(3) 
Thickness of Compounds. Except for listed cable sealing fittings, the thickness of the sealing compound in a completed seal shall not 

be less than the metric designator (trade size) of the sealing fitting expressed in the units of measurement employed, and in no case less than 16 mm (% in.). 

(4) 
Splices and Taps. Splices and taps shall not be made in fittings intended only for sealing with compound, nor shall other fittings in which splices or taps are made be filled with compound. 

(5) 
Assemblies. In an assembly where equipment that may produce arcs, sparks, or high temperatures is located in a compartment separate from the compartment containing splices or taps, and an integral seal is provided where conductors pass from one compartment to the 





other, the entire assembly shall be identified for the location. Seals in conduit connections to the compartment containing splices or taps shall be provided in Class I, Division I locations where required by 501.15(A)(1)(2). 
(6) 
Conductor Fill. The cross-sectional area of the conductors permitted in a seal shall not exceed 25 percent of the cross-sectional area of a rigid metal conduit of the same trade size unless it is specifically identified for a higher percentage of fill. 

(D) 
Cable Seals, Class I, Division 1. In Class I, Division 1 locations, cable seals shall be located according to 


501.15(D)(l) through (D)(3}. 
(1) At Terminations. Cable shall be sealed at all terminations. The sealing fitting shall comply with 
501.15(C). Multiconductor Type MC-HL cables with a gas/vaportight continuous corrugated metallic ·sheath and an overall jacket of suitable polymeric material shall be sealed with a listed fitting after removing the jacket and any other covering so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors. 
Exception: Shielded cables and twisted pair cables shall not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the 
cable core. 
(2) Cables Capable of Transmitting Gases or Vapors. 
Cables in conduit with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the Division 1 location after removing the jacket and any other coverings so that the sealing compound will surround each individual insulated conductor and the outer jacket. 
Exception: Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 45 0 mm (18 in.) of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the propagation of flame into the cable core, or by other approved methods. For shielded cables and twisted pair cables, it shall not be required to remove the shielding material or separate the twisted pair. 
(3) Cables Incapable of Transmitting Gases or Vapors. 
Each multiconductor cable in conduit shall be considered as a single conductor if the cable is incapable of transmitting gases or vapors through the cable core. These cables shall be sealed in accordance with 501.15(A). 




2013 California Electrical Code 
70-379 


ARTICLE 501 -CLASS I LOCATIONS 
(E) 
Cable Seals, Class I, Division 2. In Class I, Division 2 locations, cable seals shall be located in accordance with 501.15(E)(1) through (E)(4). 

(1) 
Terminations. Cables entering enclosures that are required to be explosionproof shall be sealed at the point of entrance. The sealing fitting shall comply with 


501.15(B)(l). Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in a listed fitting in the Division 2 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors. Multiconductor cables in conduit shall be sealed as described in 501.15(D). 
Exception No. 1: Cables passing from an enclosure or room that is unclassified as a result of Type Z pressurization into a Class I, Division 2 location shall not 
require a seal at the boundary. 
Exception No. 2: Shielded cables and twisted pair cables 

shall not require the removal of the shielding material or 
separation of the twisted pairs, provided the termination 
is by an approved means to minimize the entrance of 
gases or vapors and prevent propagation of flame into the 

cable core. 
(2) Cables That Do Not Transmit Gases or Vapors. 
Cables that have a gas/vaportight continuous sheath and do not transmit gases or vapors through the cable core in excess of the quantity permitted for seal fittings shall not be required to be sealed except as required in 
501.15(E)(l). The minimum length of such cable run shall not be less than that length that limits gas or vapor flow through the cable core to the rate permitted for seal 
fittings [200 cm3/hr (0.007 ft3/hr) of air at a pressure of 1500 pascals (6 in. ofwater)]. 
Informational Note: The cable core does not include the interstices of the conductor strands. 

(3) Cables Capable of Transmitting Gases or Vapors. 
Cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall not be required to be sealed except as required in 
501.15(E)(l), unless the cable is attached to process equipment or devices that may cause a pressure in excess of 1500 pascals (6 in. of water) to be exerted at a cable end, in which case a seal, barrier, or other means shall be provided to prevent migration of flammables into an unclassified location. 
Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Class I, Division 2 location without seals. 
(4) Cables Without GasN aportight Sheath. Cables that do not have gas/vaportight continuous sheath shall be sealed at the boundary of the Division 2 and unclassified location in such a manner as to minimize the passage of gases or vapors into an unclassified location. 
(F) Drainage. 
(1) Control Equipment. Where there is a probability that 
(Jliquid or other condensed vapor may be trapped within enclosures for control equipment or at any point in the raceway system, approved means shall be provided to prevent accumulation or to permit periodic draining of such liquid or condensed vapor. 
(2) Motors and Generators. Where the authority having jurisdiction judges that there is a probability that liquid or condensed vapor may accumulate within motors or generators, joints and conduit systems shall be arranged to minimize the entrance of liquid. If means to prevent accumulation or to permit periodic draining are judged necessary, such means shall be provided at the time of manufacture and shall be considered an integral part of the machine. 
70-380 2013 California Electrical Code 




together on the line side of the building or structure disconnecting means as specified in 250.32(B), provided 
· 
the branch-circuit overcurrent protection is located on the load side of the disconnecting means. 
Informational Note: See 250.100 for additional bonding requirements in hazardous (classified) locations. 
(B) Types of Equipment Grounding Conductors. 

Exception: In Class L Division 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met: 
(1) 	Listed liquidtight flexible metal conduit 1.8 m (6ft) or less in length, with fittings listed for grounding, is used. 

opening between the vault and the Division 1 location. 
(2) 
Ample 	ventilation shall be provided for the continuous n:moval of flammable gases or vapors. 

(3) 	
Vent openings or ducts shall lead to a safe location outside ofbuildings. 

(4) 	
Vent ducts and openings shall be of sufficient area to relieve explosion pressures within the vault, and all portions of vent ducts within the buildings shall be of reinforced concrete construction. 


(2) Not Containing Liquid That Will Burn. 
Transformers and capacitors that do not contain a liquid that will burn shall be installed in vaults complying with 501.100(A)(l) or be identified for Class I locations 

2013 California Electrical Code 
70-381 


501.105 
ARTICLE 501 -CLASS I LOCATIONS 


501.105 Meters, Instruments, and Relays. 
(A) Class I, Division 1. In Class I, Division 1 locations, meters, instruments, and relays, including kilowatt-hour meters, instrument transformers, resistors, rectifiers, and thermionic tubes, shall be provided with enclosures identified for Class I, Division 1 locations. Enclosures for Class I, Division 1 locations include explosionproof enclosures and purged and pressurized enclosures. 
Informational Note: See NFP A 496-20<>1, Standard for Purged and Pressurized Enclosures for Electrical Equipment. 

(B) 
Class I, Division 2. In Class I, Division 2 locations, meters, instruments, and relays shall comply with 501.105(B)(l) through (B)(6). 

(1) 
Contacts. Switches, circuit breakers, and make-and­break contacts of pushbuttons, relays, alarm bells, and horns shall have enclosures identified for Class I, Division I locations in accordance with 501.105(A). 


Exception: General-purpose enclosures shall be permitted if current-interrupting contacts comply with one 
of the following: 
(1) 
Are immersed in oil 

(2) 	
Are enclosed within a chamber that is hermetically sealed against the entrance of gases or vapors 

(3) 	
Are in nonincendive circuits 

(4) 	
Are listed for Division 2 


(2) 
Resistors and Similar Equipment. Resistors, resistance devices, thermionic tubes, rectifiers, and similar equipment that are used in or in connection with meters, instruments, and relays shall comply with 

501 .1 05(A). 


Exception: General-purpose-type enclosures shall be permitted if such equipment is without make-and-break or sliding contacts [other than as provided in 501.105(B)(l)] and if the maximum operating temperature of any exposed surface will not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved or has been tested and found incapable of igniting the gas or vapor. This exception shall not apply 
to thermionic tubes. 
(3) Without Make-or-Break Contacts. Transformer windings, impedance coils, solenoids, and other windings that do not incorporate sliding or make-or-break contacts shall be provided with enclosures. General-purpose-type enclosures shall be permitted. 
(4) 
General-Purpose Assemblies. Where an assembly is made up of components for which general-purpose enclosures are acceptable as provided in 501.105(B)(l), (B)(2), and (B)(3), a single general-purpose enclosure shall be acceptable for the assembly. Where such an assembly includes any of the equipment described in 501.105(B)(2), the maximum obtainable surface temperature of any component of the assembly shall be clearly and permanently indicated on the outside of the enclosure. Alternatively, equipment shall be permitted to be marked to indicate the temperature class for which it is suitable, using the temperature class (T Code) of Table 500.8(C). 

(5) 
Fuses. Where general-purpose enclosures are permitted in 501.105(B)(l) through (B)(4), fuses for ()overcurrent protection of instrument circuits not subject to overloading in normal use shall be permitted to be mounted in general-purpose enclosures if each such fuse is preceded by a switch complying with 501.105(B)(l). 

(6) 
