Connections. To facilitate replacements, process control instruments shall be permitted to be connected through flexible cord, attachment plug, and receptacle, provided all of the following conditions apply: 

(1) 	
A switch complying with 501.105(B)(l) is provided so that the attachment plug is not depended on to interrupt current. 

(2) 	
The current does not exceed 3 amperes at 120 volts, nominal. 

(3) 	
The power-supply cord does not exceed 900 mm (3 e ft), is of a type listed for extra-hard usage or for hard usage if protected by location, and is supplied through an attachment plug and receptacle of the locking and grounding type. 

(4) 	
Only necessary receptacles are provided. 

(5) 	
The receptacle carries a label warning against unplugging under load. 


501.115 Switches, Circuit Breakers, Motor Controllers, and Fuses. 
(A) 
Class I, Division 1. In Class I, Division 1 locations, switches, circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with enclosures, and the enclosure in each case, together with the enclosed apparatus, shall be identified as a complete assembly for use in Class I locations. 

(B) 
Class I, Division 2. Switches, circuit breakers, motor controllers, and fuses in Class I, Division 2 locations shall comply with 501.115(B)(l) through (B)(4). 

(1) 
Type Required. Circuit breakers, motor controllers, and switches intended to interrupt current in the normal performance of the function for which they are installed shall be provided with enclosures identified for Class I, 


70-382 	20 13 California Electrical Code 
ARTICLE 501 -CLASS I LOCATIONS 

Division 1 locations in accordance with 501.105(A), unless general-purpose enclosures are provided and any of the following apply: 
(1) 	
The interruption of current occurs within a chamber hermetically sealed against the entrance of gases and vapors. 

(2) 	
The current make-and-break contacts are oil­immersed and of the general-purpose type having a 50-mm (2-in.) minimum immersion for power contacts and a 25-mm (l-in.) minimum immersion for control contacts. 

(3) 	
The interruption of current occurs within a factory­sealed explosionproof chamber. 

(4) 	
The device is a solid state, switching control without contacts, where the surface temperature does not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved. 

(2) 
Isolating Switches. Fused or unfused disconnect and isolating switches for transformers or capacitor banks that are not intended to interrupt current in the normal performance of the function for which they are installed shall be permitted to be installed in general-purpose enclosures. 

(3) 
Fuses. For the protection of motors, appliances, and lamps, other than as provided in 501.115(B)(4), standard plug or cartridge fuses shall be permitted, provided they are placed within enclosures identified for the location; or fuses shall be permitted if they are within general-purpose enclosures, and if they are of a type in which the operating element is immersed in oil or other approved liquid, or the operating element is enclosed within a chamber hermetically sealed against the entrance of gases and vapors, or the fuse is a nonindicating, filled, current­limiting type. 

(4) 
Fuses Internal to Luminaires. Listed cartridge fuses shall be permitted as supplementary protection within luminaires. 


501.120 Control Transformers and Resistors. 
Transformers, impedance coils, and resistors used as, or in conjunction with, control equipment for motors, generators, and appliances shall comply with 501.120(A) and (B). 
(A) 
Class I, Division 1. In Class I, Division 1 locations, transformers, impedance coils, and resistors, together with any switching mechanism associated with them, shall be 
provided with enclosures identified for Class I, Division 1 locations in accordance with 501.105(A). 

(B) 
Class I, Division 2. In Class I, Division 2 locations, control transformers and resistors shall comply with 501.120(B)(l) through (B)(3). 



(1) 
Switching Mechanisms. Switching mechanisms used in conjunction with transformers, impedance coils, and resistors shall comply with 501.115(B). 

(2) 
Coils and Windings. Enclosures for windings of transformers, solenoids, or impedance coils shall be permitted to be ofthe general-purpose type. 

(3) 
Resistors. Resistors shall be provided with enclosures; and the assembly shall be identified for Class I locations, unless resistance is nonvariable and maximum operating temperature, in degrees Celsius, will not exceed 80 percent of the ignition temperature of the gas or vapor involved or has been tested and found incapable of igniting the gas or vapor. 


501.125 Motors and Generators. 
(A) 
Class I, Division 1. In Class I, Division 1 locations, motors, generators, and other rotating electrical machinery shall be one of the following: 

(1) 	
Identified for Class I, Division 1 locations 

(2) 	
Of the totally enclosed type supplied with positive­pressure ventilation from a source of clean air with discharge to a safe area, so arranged to prevent energizing of the machine until ventilation has been established and the enclosure has been purged with at least 10 volumes of air, and also arranged to automatically de-energize the equipment when the air supply fails 

(3) 	
Of the totally enclosed inert gas-filled type supplied with a suitable reliable source of inert gas for pressurizing the enclosure, with devices provided to ensure a positive pressure in the enclosure and arranged to automatically de-energize the equipment when the gas supply fails 

(
4) 	Of a type designed to be submerged in a liquid that is flammable only when vaporized and mixed with air, or in a gas or vapor at a pressure greater than atmospheric and that is flammable only when mixed with air; and the machine is so arranged to prevent energizing it until it has been purged with the liquid or gas to exclude air, and also arranged to automatically de-energize the equipment when the supply of liquid or gas or vapor fails or the pressure is reduced to atmospheric 


Totally enclosed motors of the types specified in 

501.125(A)(2) or (A)(3) shall have no external surface with an operating temperature in degrees Celsius in excess of 80 percent of the ignition temperature of the gas or vapor involved. Appropriate devices shall be provided to detect and automatically de-energize the motor or provide an adequate alarm if there is any increase in temperature of the motor beyond designed limits. Auxiliary equipment shall be of a type identified for the location in which it is installed. 
Informational Note: See D2155-69, ASTM Test Procedure. 


2013 California Electrical Code 


ARTICLE 501 -CLASS I LOCATIONS 
(B) Class I, Division 2. In Class I, Division 2 locations, motors, generators, and other rotating electrical machinery in which are employed sliding contacts, centrifugal or other types of switching mechanism (including motor overcurrent, overloading, and overtemperature devices), or integral resistance devices, either while starting or while running, shall be identified for Class I, Division 1 locations, unless such sliding contacts, switching mechanisms, and resistance devices are provided with enclosures identified for Class I, Division 2 locations in accordance with 
501.105(B). The exposed surface of space heaters used to prevent condensation of moisture during shutdown periods shall not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor when operated at rated voltage, and the maximu surface temperature [based on a 40°C ambient] shall be permanently marked on a visible nameplate mounted on the motor. Otherwise, space heaters shall be identified for Class I, Division 2 locations. In Class I, Division 2 locations, the installation of open or nonexplosionproof enclosed motors, such as squirrel-cage induction motors without brushes, switching mechanisms, or similar arc-producing devices that are not identified for use in a Class I, Division 2 location, shall be permitted. 
Informational Note No. 1: It is important to consider the temperature of internal and external surfaces that may be exposed to the flammable atmosphere. 
Informational Note No.2: It is important to consider the risk of ignition due to currents arcing across discontinuities and overheating of parts in multisection enclosures of large motors and generators. Such motors and generators may need equipotential bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean-air purging may be needed immediately prior to and during start-up periods. 
Informational Note No. 3: For further information on the application of electric motors in Class I, Division 2 hazardous (classified) locations, see IEEE Std. 1349­2001, IEEE Guide for the Application of Electric Motors in Class I, Division 2 Hazardous (Classified) Locations. 

501.130 Luminaires. Luminaires shall comply with 501.130(A) or (B). 
(A) 
Class I, Division 1. In Class I, Division 1 locations, luminaires shall comply with 501.130(A)(l) through (A)(4). 

(1) 
Luminaires. Each luminaire shall be identified as a complete assembly for the Class I, Division I location and shall be clearly marked to indicate the maximum wattage of lamps for which it is identified. Luminaires intended for portable use shall be specifically listed as a complete assembly for that use. 

(2) 
Physical Damage. Each luminaire shall be protected against physical damage by a suitable guard or by location. 


(3) Pendant Luminaires. Pendant luminaires shall be suspended by and supplied through threaded rigid metal 
CJ

conduit stems or threaded steel intermediate conduit stems, and threaded joints shall be provided with set-screws or other effective means to prevent loosening. For stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility ·in the form of a fitting or flexible connector identified for the Class I, Division 1 location shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting. 
(4) 
Supports. Boxes, box assemblies, or fittings used for the support of luminaires shall be identified for Class I locations. 

(B) 
Class I, Division 2. In Class I, Division 2 locations, luminaires shall comply with 501.130(B)(l) through (B)(6). 

(1) 
Luminaires. Where lamps are of a size or type that may, under normal operating conditions, reach surface temperatures exceeding 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved, luminaires shall comply with 501.130(A)(l) or shall be of a type that has been tested in order to determine the marked operating temperature or temperature class (T Code). 

(2) 
Physical Damage. Luminaires shall be protected from physical damage by suitable guards or by location. Where there is danger that falling sparks or hot metal from lamps e or luminaires might ignite localized concentrations of flammable vapors or gases, suitable enclosures or other effective protective means shall be provided. 

(3) 
Pendant Luminaires. Pendant luminaires shall be suspended by threaded rigid metal conduit stems, threaded steel intermediate metal conduit stems, or other approved means. For rigid stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or flexible connector shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting. 

(4) 
Portable Lighting Equipment. Portable lighting equipment shall comply with 501.130(A)(l). 


Exception: Where portable lighting equipment is mounted on movable stands and is connected by flexible cords, as covered in 501.140, it shall be permitted, where mounted in any position, if it conforms to 501.130(B)(2). 
(5) Switches. Switches that are a part of an assembled fixture or of an individual lampholder shall comply with 
501.115(B)(l). 
·

(6) Starting Equipment. Starting and control equipment for ( 'i 
electric-discharge lamps shall comply with 501.120(B). 
70-384 2013 California Electrical Code 

(1) 	The heater shall not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved on any surface that is exposed to the gas or vapor when continuously energized at the maximum rated ambient temperature. If a temperature controller is not provided, these conditions shall apply when the heater is operated at 120 percent of rated voltage. 
Exception No. 1: For motor-mounted anticondensation space heaters, see 501.125. 


0 
Exception No. 2: Where a current-limiting device is applied to the circuit serving the heater to limit the current in the heater to a value less than that required to raise the heater surface temperature to 80 percent of the 
ignition temperature. 
(2) 	The heater shall be identified for Class I, Division 1 locations. 
Exception to (2): Electrical resistance heat tracing identified for Class L Division 2 locations. 
(2) 
Motors. Motors of motor-driven utilization equipment shall comply with 501.125(B). 

(3) 
Switches,· Circuit Breakers, and Fuses. Switches, circuit breakers, and fuses shall comply with 501.115(B). 




501.140 Flexible Cords, Class I, Divisions 1 and 2. 
(A) 
Permitted Uses. Flexible cord shall be permitted: 

(1) 	
For connection between portable lighting equipment or other portable utilization equipment and the fixed portion of their supply circuit. 




(2) For that portion of the circuit where the fixed wiring methods of 501.10(A) cannot provide the necessary degree of movement for fixed and mobile electrical utilization equipment, and the flexible cord is protected by location or by a suitable guard from damage and only in an industrial establishment where conditions of maintenance and engineering supervision ensure that only qualified persons install 
C_) 
and service the installation. 
(2) 
Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 

(3) 	
Be supported by clamps or by other suitable means in such a manner that there is no tension on the terminal connections 


400.23 



Informational Note: See 501 .20 for flexible cords 
exposed to liquids having a deleterious effect on the 
conductor insulation. 
501.145 Receptacles and Attachment Plugs, Class I, Divisions 1 and 2. Receptacles and attachment plugs shall be of the type providing for connection to the equipment grounding conductor of a flexible cord and shall be identified for the location. 
Exception: As provided in 501.105(B)(6). 
501.150 Signaling, Alarm, Remote-Control, and Communications Systems. 
(A) Class I, Division 1. In Class I, Division 1 locations, all apparatus and equipment of signaling, alarm, remote­control, and communications systems, regardless of voltage, shall be identified for Class I, Division locations, and all wiring shall comply with 501.10(A), 
501.15(A), and 501.15(C) 


2013 California Electrical Code 
70-385 


ARTICLE 502 -CLASS II LOCATIONS 
502.1 

(B) 
Class I, Division 2. In Class I, Division 2 locations, signaling, alarm, remote-control, and communications systems shall comply with 501.150(B)(l) through (B)(4). 

(1) 
Contacts. Switches, circuit breakers, and make-and­break contacts of pushbuttons, relays, alarm bells, and horns shall have enclosures identified for Class I, Division ! locations in accordance with 501.105(A). 


Exception: General-purpose enclosures shall be permitted ifcurrent-interrupting contacts are one of the following: 
(I) 	
Immersed in oil 

(2) 	
Enclosed within a chamber hermetically sealed against the entrance of gases or vapors 

(3) 	
In nonincendive circuits 

(4) 	
Part of a listed nonincendive component 


(2) 
Resistors and Similar Equipment. Resistors, resistance devices, thermionic tubes, rectifiers, and similar equipment shall comply with 501.1 05(B)(2). 

(3) 
Protectors. Enclosures shall be provided for lightning protective devices and for fuses. Such enclosures shall be permitted to be of the general-purpose type. 

(4) 
Wiring and Sealing. All wiring shall comply with 


501.10(B), 501.15(B), and 501.15(C). 
I. General 
502.1 Scope. 
Article 502 covers the requirements for electrical and electronic equipment and wiring for all voltages in Class II, Division 1 and 2 locations where fire or explosion hazards may exist due to combustible dust. 
502.5 Explosionproof Equipment. Explosionproof equipment and wiring shall not be required and shall not be acceptable in Class II locations unless • identified for such locations. 
II. Wiring 
502.10 Wiring Methods. Wiring methods shall comply 
\_._­

with 502.10(A) or (B). 
(A) Class ll, Division 1. 
(1) 
General. In Class II, Division 1 locations, the wiring methods in (1) through (4) shall be permitted: 

(1) 	
Threaded rigid metal conduit, or threaded steel intermediate metal conduit. 

(2) 	
Type MI cable with termination fittings listed for the location. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings. 

(3) 	
In industrial establishments with limited public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation, Type MC-HL cable, listed for use in Class II, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, a separate equipment grounding conductor( s) in accordance with 250.122, and provided with termination fittings listed for the application, shall be permitted. 

(4) 	
Fittings and boxes shall be provided with threaded bosses for connection to conduit or cable terminations and shall be dusttight. Fittings and boxes in which taps, joints, or terminal connections are made, or that are used in Group E locations, shall be identified for Class II locations. 


e 

(2) 
Flexible Connections. Where necessary to employ flexible connections, one or more of the following shall also be permitted: 

(1) 
Dusttight flexible connectors 

(2) 
Liquidtight flexible metal conduit with listed fittings 

(3) 	
Liquidtight flexible nonmetallic conduit with listed fittings 

(
4) 	Interlocked armor Type MC cable having an overall jacket of suitable polymeric material and provided with termination fittings listed for Class II, Division 1 locations. 

(5) 	
Flexible cord listed for extra-hard usage and 


Where flexible cords are used, they shall comply with 502.140. 
Informational Note: See 502.30(B) for grounding
requirements where flexible conduit is used. 

(B) Class II, Division 2. 
(1) 
General. In Class II, Division 2 locations, the following wiring methods shall be permitted: 

(1) 	
All wiring methods permitted in 502.10(A). 

(2) 	
Rigid metal conduit, intermediate metal conduit, 
electrical metallic tubing, dusttight wireways. 



2013 California Electrical Code 

ARTICLE 502 -CLASS II LOCATIONS 
(3) 	
Type MC or MI cable with listed termination fittings. 

(4) 
PLTC 


(5)  
(6)  Type MC, MI, or TC cable installed in ladder, ventilated trough, or ventilated channel cable trays in a single layer, with a space not less than the larger cable diameter between the two adjacent cables, shall be the wiring method employed.  
(7)  

Exception to (6): Type MC cable listed for use in Class IL Division 1 locations shall be permitted to be installed without the spacings required by (6). 
(2) 
Flexible Connections. Where provision must be made for flexibility, 502.1 O(A)(2) shall apply. 

(3) 
Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit. 


Informational Note: Simple apparatus is defined in 
504.2. 
Separate nonincendive field wiring circuits shall be installed in accordance with one of the following: 
(1) 	
In separate cables 

(2) 	
In multiconductor cables where the conductors of each circuit are within a grounded metal shield 

(3) 	
In multiconductor cables or in raceways where the conductors of each circuit have insulation with a minimum thickness of0.25 mm (0.01 in.) 

(
4) Boxes and Fittings. All boxes and fittings shall be dusttight. 


502.15 Sealing, Class II, Divisions 1 and 2. 
Where a raceway provides communication between an enclosure that is required to be dust-ignitionproof and one that is not, suitable means shall be provided to prevent the entrance of dust into the dust-ignitionproof enclosure through the raceway. One of the following means shall be permitted: 

( 1) 	A permanent and effective seal 
(2) 	
A horizontal raceway not less than 3.05 m (10 ft) long 

(3) 	
A vertical raceway not less than 1.5 m(5 :ft) long and extending downward from the dust-ignitionproof enclosure 

(4) 	
A raceway installed in a manner equivalent to (2) or 

(3) 
that extends only horizontally and downward from the dust-ignition proof enclosures 



Where a raceway provides communication between an enclosure that is required to be dust-ignitionproof and an enclosure in an unclassified location, seals shall not be required. 
Sealing fittings shall be accessible. 
Seals shall not be required to be explosionproo£ 
Informational Note: Electrical sealing putty is a method 
of sealing. 

502.25 Uninsulated Exposed Parts, Class II, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electrical conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 500.7(£), (F), or (G) that is suitable for the location. 
502.30 Grounding and Bonding, Class II, Divisions 1 and 2. Wiring and equipment in Class II, Division 1 and 2 locations shall be grounded as specified in Article 250 and in accordance with the requirements of502.30(A) and (B). 
(A) Bonding. The locknut-bushing and double-locknut types of contact shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class II locations and the point of grounding for service equipment or point of grounding of a separately derived system. 
Exception: The specific bonding means shall only be required to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B) if the branch-circuit overcurrent protection is located on the load side of the disconnecting means. 
Informational Note: See 250.100 for additional bonding 
requirements in hazardous (classified) locations. 
Conductors. 

with 250.102 
2013 California Electrical Code 

ARTICLE 502 -CLASS II LOCATIONS 
Exception: In Class II, Division 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met: 
(1) 	
Listed liquidtightjlexible metal conduit 1.8 m (6ft) or less in length, with fittings listed for grounding, is used. 

(2) 	
Overcurrent protection in the circuit is limited to 10 amperes or less. 

(3) 	
The load is not a power utilization load. 


502.35 Surge Protection -Class II, Divisions 1 and 2. 
.Surge arresters and surge-protective devices installed in a Class II, Division 1 location shall be in suitable enclosures. Surge-protective capacitors shall be of a type designed for specific duty. 
502.40 Multiwire Branch Circuits. In a Class II, Division 1 location, a multiwire branch circuit shall not be permitted. 
Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously. 
ill. Equipment 
502.100 Transformers and Capacitors. 
(A) Class II, Division 1. In Class II, Division 1 locations, transformers and capacitors shall comply with 
502.1 OO(A)(1) through (A)(3). 
(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed only in vaults complying with 450.41 through 450.48, and, in addition, (1), (2), and (3) shall apply. 
( 1) 	Doors or other openings communicating with the Division 1 location shall have self-closing fire doors on both sides of the wall, and the doors shall be carefully fitted and provided with suitable seals (such as weather stripping) to minimize the entrance of dust into the vault 
(2) 	
Vent openings and ducts shall communicate only with the outside air. 

(3) 	
Suitable pressure-relief openings communicating with the outside air shall be provided. 


(2) Not Containing Liquid That Will Burn. 
Transformers and capacitors that do not contain a liquid that will burn shall be installed in vaults complying with 
450.41 through 450.48 or be identified as a complete assembly, including terminal connections. 
(B) Class II, Division 2. In Class II, Division 2 locations, transformers and capacitors shall comply with 
502.1 OO(B)(1) through (B)(3). 
(1) 
Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be \ .. installed in vaults that comply with 450.41 through 450.48. 

(2) 
Containing Askarel. Transformers containing askarel and rated in excess of 25 kV A shall be as follows: 

(1) 	
Provided with pressure-relief vents 

(2) 	
Provided with a means for absorbing any gases 


C)

generated by arcing inside the case, or the pressure­
relief vents shall be connected to a chimney or flue 
that will carry such gases outside the building 
(3) 	
Have an airspace of not less than 150 mm (6 in.) between the transformer cases and any adjacent combustible material 

(3) 
Dry-Type Transformers. Dry-type transformers shall be installed in vaults or shall have their windings and terminal connections enclosed in tight metal housings without ventilating or other openings and shall operate at not over 600 volts, nominal. 


502.115 Switches, Circuit Breakers, Motor Controllers, and Fuses. 
(B) Class II, Division 2. In Class II, Division 2 locations, e enclosures for fuses, switches, circuit breakers, and motor controllers, including push and similar devices, shall be dusttight 
-
502.120 Control Transformers and Resistors. 
(A) 
Class II, Division 1. In Class II, Division 1 locations, 
control transformers, solenoids, impedance coils, 
resistors, and any overcurrent devices 
mechanisms associated with them shall 


(B) 
Class II, Division 2. In Class II, Division 2 locations, 
transformers and resistors shall comply with 



502.120(B)(l) through (B)(3). 

(1) 
Switching Mechanisms. Switching mechanisms 
(including overcurrent devices) associated with control 
transformers, solenoids, 
shall be with 


(2) 
Coils and Windings. Where not located in the same 


enclosure with switching mechanisms, control transformers, and · coils shall be · with 
70-388 	2013 California Electrical Code 
ARTICLE 502 -CLASS II LOCATIONS 
502.125 Motors and Generators. 

0 
(A) Class II, Division 1. In Class II, Division 1 locations, motors, generators, and other rotating electrical machinery shall be in conformance with either of the following: 
(1) 	
Identified for the location 

(2) 
Totally enclosed pipe-ventilated, meeting temperature limitations in 502.5 

(B) 
Class II, Division 2. In Class II, Division 2 locations, motors, generators, and other rotating · electrical eqUipment shall be totally enclosed nonventilated, totally enclosed pipe-ventilated, totally enclosed water-air­cooled, totally enclosed fan-cooled or dust-ignitionproof for which maximum full-load external temperature shall be in accordance with 500.8(D)(2) for normal operation when operating in free air (not dust blanketed) and shall have no external openings. 


Exception: If the authority having jurisdiction believes accumulations of nonconductive, nonabrasive dust will be moderate and if machines can be easily reached for routine cleaning and maintenance, the following shall be permitted to be installed: 

8 (1) Standard open-type machines without sliding contacts, centrifugal or other types of switching mechanism (including motor overcurrent, overloading, and overtemperature devices), or integral resistance devices 
(2) 	
Standard open-type machines with such contacts, switching mechanisms, or resistance devices enclosed within dusttight housings without ventilating or other openings 

(3) 
Self-cleaning textile motors of the squirrel-cage type 


502.128 Ventilating Piping. Ventilating pipes for motors, generators, or other rotating electrical machinery, or for enclosures for electrical equipment, shall be of metal not less than 0.53 mm (0.02 1 in.) in thickness or of equally substantial noncombustible material and shall comply with all of the following: 
(1) 	
Lead directly to a source of clean air outside of buildings 

(2) 	
Be screened at the outer ends to prevent the entrance of small animals or birds 

(3) 	
Be protected against physical damage and against rusting or other corrosive influences 


Ventilating pipes shall also comply with 502.128(A) and (B). 

(A) 
Class II, Division 1. In Class II, Division 1 locations, ventilating pipes, including their connections to motors or to the dust-ignitionproof enclosures for other equipment, shall be dusttight throughout their length. For metal pipes, seams and joints shall comply with one of the following: 

(1) 	
Be riveted and soldered 

(2) 	
Be bolted and soldered 

(3) 	
Be welded 

(4) 	
Be rendered dusttight by some other equally effective means 

(B) 
Class II, Division 2. In Class II, Division 2 locations ventilating pipes and their connections shall be sufficient!; tight to prevent the entrance of appreciable quantities of dust into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite dust accumulations or combustible material in the vicinity. For metal pipes, lock seams and riveted or welded joints shall be permitted; and tight-fitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors. 

(A) 
Class II, Division 1. In Class II, Division 1 locations, luminaires for fixed and portable lighting shall comply with 502.130(A)(l) through (A)( 4). 


502.130 
Each luminaire shall be identified for and shall be clearly marked to indicate the maximum wattage of the lamp for which it is ­
(2) 
Physical Damage. Each luminaire shall be protected against physical damage by a suitable guard or by location. 

(3) 
Pendant Luminaires. Pendant luminaires shall be suspended by threaded rigid metal conduit stems, by threaded steel intermediate metal conduit stems, by chains with approved fittings, or by other approved means. For rigid stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of a fitting or a flexible connector listed for the location shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting. Threaded joints shall be provided with set screws or other effective means to prevent loosening. Where wiring between an outlet box or fitting and a pendant luminaire is not enclosed in conduit, flexible cord listed for hard shall be 


Flexible cord shall not serve as the supporting means for 
(4) 
Supports. Boxes, box assemblies, or fittings used for the support of luminaires shall be identified for Class II locations. 

(B) 
Class II, Division 2. In Class II, Division 2 locations, luminaires shall comply with 502.130(B)(l) through (B)(5). 


2013 California Electrical Code 


ARTICLE 502 -CLASS II LOCATIONS 
(1) Portable Lighting Equipment. Portable lighting equipment shall be identified for 111111111. They shall be clearly marked to indicate the maximum wattage of lamps for which they are designed. 
shall be clearly marked to indicate the maximum wattage of the lamp that shall be permitted without exceeding an exposed surface temperature in accordance with 500.8(D)(2) under normal conditions of use. 
(3) 
Physical Damage. Luminaires for fixed lighting shall be protected from physical damage by suitable guards or by location. 

(4) 
Pendant Luminaires. Pendant luminaires shall be suspended by threaded rigid metal conduit stems, by threaded steel intermediate metal conduit stems, by chains with approved fittings, or by other approved means. For rigid stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting. Where wiring between an outlet box or fitting and a pendant luminaire is not enclosed in flexible cord listed for hard shall be 


not serve as the supporting means for 
(5) Electric-Discharge Lamps. Starting and control equipment for electric-discharge lamps shall comply with the requirements of 502.120(B). 
502.135 Utilization Equipment. 
(A) 
Class II, Division 1. In Class II, Division 1 locations, all utilization equipment shall be identified ­

(B) 
Class II, Division 2. In Class II, Division 2 locations, all utilization equipment shall comply with 502.135(B)(l) through (B)(4). 

(1) 
Heaters. Electrically heated utilization equipment shall be identified for the location. 

(2) 
Motors. Motors of motor-driven utilization equipment shall comply with 502.125(B). 

(3) 
Switches, Circuit Breakers, and Fuses. Enclosures for switches, circuit breakers, and fuses shall 


Exception:  Metal-enclosed  radiant  heating panel  
equipment shall be  dusttight and marked  
in accordance with  

(4) Transformers, Solenoids, Impedance Coils, and Resistors. Transformers, solenoids, impedance coils, and resistors shall comply with 502.120(B). 
502.140 Flexible Cords -Class II, Divisions 1 and 2. 
Flexible cords used in Class II locations shall comply with all of the following: 
(1) 	Be of a type listed for extra-hard usage 
Exception: Flexible cord listed for hard usage as permitted by 502.130(A)(3) and (B)(4). 
(2) 	
Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23 

(3) 	
Be supported by clamps or by other suitable means in such a manner that there will be no tension on the terminal connections 

(4) 



502.145 Receptacles and Attachment Plugs. 
(A) Class II, Division 1. In Class II, Division 1 locations, receptacles and attachment plugs shall be of the type providing for connection to the equipment grounding conductor of the flexible cord and shall be identified for Class II locations. 
(j

(B) Class II, Division 2. In Class II, Division 2 locations, receptacles and attachment plugs shall be of the type that provides for connection to the equipment grounding conductor of the flexible cord and shall be designed so that connection to the supply circuit cannot be made or broken while live parts are exposed. 
502.150 Signaling, Alarm, Remote-Control, and Communications Systems; and Meters, Instruments, and Relays. 
Informational Note: See Article 800 for rules governing 
the installation of communications circuits. 

(A) 
Class II, Division 1. In Class II, Division 1 locations, signaling, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 502.150(A)(l) through (A)(3). 

(1) 
Contacts. Switches, circuit breakers, relays, contactors, fuses and current-breaking contacts for bells, horns, howlers, sirens, and other devices in which sparks or arcs may be produced shall be provided with enclosures identified for location. 


Exception: Where current-breaking contacts are immersed in oil or where the interruption of current occurs within a chamber sealed against the entrance of dust, enclosures shall be permitted to be of the general-purpose type. 
70-390 	2013 California Electrical Code 

503.10 





\.._._/ 

<I> 
Boxes and Fittings. All boxes and fittings shall be dusttight.

<I> 
Flexible Connections. Where flexible connections, 


70-391 






ARTICLE 503 -CLASS II LOCATIONS 
(1) 	
Dusttight flexible connectors 

(2) 	
Liquidtight flexible metal conduit with listed fittings, 

(3) 	
Liquidtight flexible nonmetallic conduit with listed fittings, 

(5) 	
Flexible cord in compliance with 503.140 


Informational Note: See 503.30(8) for grounding
requirements where flexible conduit is used. 

<I> Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit. 
Informational Note: Simple apparatus is defined in 
504.2. 

Separate nonincendive field wiring circuits shall be installed in accordance with one of the following: 
(1) 	
In separate cables 

(2) 	
In multiconductor cables where the conductors of each circuit are within a grounded metal shield 

(3) 	
In multiconductor cables where the conductors of each circuit have insulation with a minimum thickness of0.25 mm (0.01 in.) 

(B) 
Class III, Division 2. In Class III, Division 2 locations, the wiring method shall comply with 


503.1 0(A). 
Exception: In sections, compartments, or areas used solely for storage and containing no machinery, open wiring on insulators shall be permitted where installed in accordance with Article 398, but only on condition that protection as required by 398.15(C) be provided where conductors are not run in roof spaces and are well out of 
reach of sources of physical damage. 
503.25 Uninsulated Exposed Parts, Class III, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electrical conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 500. 7(E), (F), or (G) that is suitable for the location. 
Exception: As provided in 503.155. 
503.30 Grounding and Bonding -Class III, Divisions 1 and 2. Wiring and equipment in Class III, Division 1 and 2 locations shall be grounded as specified in Article 250 and with the following additional requirements in 503.30(A) and (B). 
(A) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class III locations and the point of grounding for service equipment or point of grounding of a separately derived system. 
(J

Exception: The specific bonding means shall only be required to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B) if the branch-circuit overcurrent protection is located on the load side of the disconnecting means. 
Informational Note: See 250.100 for additional bonding 
requirements in hazardous (classified) locations. 

(B) 	Types of Equipment Grounding Conductors. 
flexible metal conduit shall 

with 250.102. 
C)Exception: In Class III, Division 1 and 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met: 
(1) 	
Listed liquidtightjlexible metal 1.8 m (6ft) or less in length, with fittings listed for grounding, is used. 

(2) 	
Overcurrent protection in the circuit is limited to 10 amperes or less. 

(3) 	
The load is not a power utilization load. 


III. Equipment 
503.100 Transformers and Capacitors -Class III, Divisions 1 and 2. Transformers and capacitors shall comply with 502.100(B). 
503.115 Switches, Circuit Breakers, Motor Controllers, and Fuses -Class III, Divisions 1 and 2. 
Switches, circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with dusttight enclosures. 

503.120 Control Transformers and Resistors -Class III, Divisions 1 and 2. Transformers, impedance coils, and resistors used as, or in conjunction with, control equipment for motors, generators, and appliances shall be provided with dusttight enclosures complying with the temperature limitations in 503.5. 
70-392 	2013 California Electrical Code 
ARTICLE 503 -CLASS III LOCATIONS 
503.125 Motors and Generators -Class III, Divisions 1 and 2. In Class III, Divisions 1 and 2 locations, motors, generators, and other rotating machinery shall be totally enclosed nonventilated, totally enclosed pipe ventilated, or totally enclosed fan cooled. 
Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of lint or flyings are likely to collect on, in, or in the vicinity of a rotating electrical machine and where such machine is readily accessible for routine cleaning and maintenance, one of the following shall be permitted: 
(I) 	
Self-cleaning textile motors of the squirrel-cage type 

(2) 	
Standard open-type machines without sliding contacts, centrifugal or other types of switching mechanisms, including motor overload devices 

(3) 	
Standard open-type machines having such contacts, switching mechanisms, or resistance devices enclosed within tight housings without ventilating or other openings 


503.128 Ventilating Piping -Class III, Divisions 1 and 2. Ventilating pipes for motors, generators, or other rotating electrical machinery, or for enclosures for electric equipment, shall be of metal not less than 0.53 rom (0.02 1 in.) in thickness, or of equally substantial noncombustible material, and shall comply with the following: 
(1) 	
Lead directly to a source of clean air outside of buildings 

(2) 	
Be screened at the outer ends to prevent the entrance of small animals or birds 

(3) 	
Be protected against physical damage and against rusting or other corrosive influences 


Ventilating pipes shall be sufficiently tight, including their connections, to prevent the entrance of appreciable quantities of fibers/flyings into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite accumulations of fibers/flyings or combustible material in the vicinity. For metal pipes, lock seams and riveted or welded joints shall be permitted; and tight-fitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors. 
503.130 Luminaires -Class III, Divisions 1 and 2. 
(A) Fixed Lighting. Luminaires for fixed lighting shall provide enclosures for lamps and lampholders that are designed to minimize entrance of fibers/flyings and to prevent the escape of sparks, burning material, or hot metal. Each luminaire shall be clearly marked to show the maximum wattage of the lamps that shall be permitted without exceeding an exposed surface temperature of 165°C (329°F) under normal conditions of use. 

(B) 
Physical Damage. A luminaire that may be exposed to physical damage shall be protected by a suitable guard. 

(C) 
Pendant Luminaires. Pendant luminaires shall be suspended by stems of threaded rigid metal conduit, threaded intermediate metal conduit, threaded metal tubing of equivalent thickness, or by chains with approved fittings. For stems longer than 300 rom (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 rom (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 rom (12 in.) from the point of attachment to the supporting box or fitting. 

(D) 
Portable Lighting Equipment. Portable lighting equipment shall be equipped with handles and protected with substantial guards. Lampholders shall be of the unswitched type with no provision for receiving attachment plugs. There shall be no exposed current­carrying metal parts, and all exposed non-current­carrying metal parts shall be grounded. In all other respects, portable lighting equipment shall comply with 503.130(A). 


503.135 Utilization Equipment -Class III, Divisions 1 and 2. 
(A) 
Heaters. Electrically heated utilization equipment shall be identified for Class III locations. 

(B) 
Motors. Motors of motor-driven utilization equipment shall comply with 503.125. 

(C) 
Switches, Circuit Breakers, Motor Controllers, and Fuses. Switches, circuit breakers, motor controllers, and fuses shall comply with 503.115. 


503.140 Flexible Cords -Class III, Divisions 1 and 2. 
Flexible cords shall comply with the following: 
(1) 	
Be of a type listed for extra-hard usage 

(2) 	
Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 

(3) 	
Be supported by clamps or other suitable means in such a manner that there will be no tension on the terminal connections 

(4) 	
Be 


400.23 

503.145 Receptacles and Attachment Plugs -Class III, Divisions 1 and 2. Receptacles and attachment plugs shall be of the grounding type, shall be designed so as to minimize the accumulation or the entry of fibers/flyings, and shall prevent the escape of sparks or molten particles. 
Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations 
2013 California Electrical Code 


ARTICLE 504 -INTRINSICALLY SAFE SYSTEMS 
of lint or flyings are likely to collect in the vicinity of a receptacle, and where such receptacle is readily accessible for routine cleaning, general-purpose grounding-type 
receptacles mounted so as to minimize the entry of fibers/flyings shall be permitted. 
503.150 Signaling, Alarm, Remote-Control, and Local Loudspeaker Intercommunications Systems ­Class III, Divisions 1 and 2. Signaling, alarm, remote­control, and local loudspeaker intercommunications systems shall comply with the requirements of Article 503 regarding wiring methods, switches, transformers, resistors, motors, luminaires, and related components. 
503.155 Electric Cranes, Hoists, and Similar Equipment -Class III, Divisions 1 and 2. Where installed for operation over combustible fibers or accumulations of flyings, traveling cranes and hoists for material handling, traveling cleaners for textile machinery, and similar equipment shall comply with 
503.155(A) through (D).
(A) 
Power Supply. The power supply to contact conductors shall be electrically isolated from all other systems, ungrounded, and shall be equipped with an acceptable ground detector that gives an alarm and automatically de-energizes the contact conductors in case of a fault to ground or gives a visual and audible alarm as long as power is supplied to the contact conductors and the ground fault remains. 

(B) 
Contact Conductors. Contact conductors shall be located or guarded so as to be inaccessible to other than authorized persons and shall be protected against accidental contact with foreign objects. 

(C) 
Current Collectors. Current collectors shall be arranged or guarded so as to confine normal sparking and prevent escape of sparks or hot particles. To reduce sparking, two or more separate surfaces of contact shall be provided for each contact conductor. Reliable means shall be provided to keep contact conductors and current collectors free of accumulations of lint or flyings. 

(D) 
Control Equipment. Control equipment shall comply with 503.115 and 503.120. 


503.160 Storage Battery Charging Equipment -Class III, Divisions 1 and 2. Storage battery charging equipment shall be located in separate rooms built or lined with substantial noncombustible materials. The rooms shall be constructed to prevent the entrance of ignitible amounts of flyings or lint and shall be well ventilated. 
504.1 Scope. This article covers the installation of intrinsically safe (I.S.) apparatus, wiring, and systems for Class I, II, and III locations. 
Informational Note: For further information, see 
ANSIIISA-RP 12.06.01-2003, Recommended Practice 
for Wiring Methods for Hazardous (Classified) 
Locations Instrumentation -Part 1: Intrinsic Safety. 


504.2 Defmitions. 
Associated Apparatus. Apparatus in which the circuits are not necessarily intrinsically safe themselves but that affect the energy in the intrinsically safe circuits and are relied on to maintain intrinsic safety. Associated apparatus may be either of the following: 
(1) 	
Electrical apparatus that has an alternative-type protection for use in the appropriate hazardous (classified) location 

(2) 	
Electrical apparatus not so protected that shall not be used within a hazardous (classified) location 


Informational Note No. 1: Associated apparatus 
has identified intrinsically safe connections for 
intrinsically safe apparatus and also may have 
connections for nonintrinsically safe apparatus. 

Informational Note No. 2: An example of associated e apparatus is an intrinsic safety barrier, which is a network designed to limit the energy (voltage and current) available to the protected circuit in the hazardous (classified) location, under specified fault conditions. 

Control Drawing. See the defmition in 500.2. 
Different Intrinsically Safe Circuits. Intrinsically safe circuits in which the possible interconnections have not been evaluated and identified as intrinsically safe. 
Intrinsically Safe Apparatus. Apparatus in which all the circuits are intrinsically safe. 
Intrinsically Safe Circuit. A circuit in which any spark or thermal effect is incapable of causing ignition of a mixture of flammable or combustible material in air under prescribed test conditions. 
Informational Note: Test conditions are described in 
ANSIIUL 913-1997, Standard for Safety, Intrinsically 
Safe Apparatus and Associated Apparatus for Use in 
Class L IL and IlL Division 1, Hazardous (Classified) 
Locations. 


Intrinsically Safe System. An assembly of interconnected intrinsically safe apparatus, associated apparatus, and interconnecting cables, in that those parts of the system that may be used in hazardous (classified) locations are intrinsically safe circuits. 
70-394 	2013 California Electrical Code 
ARTICLE 504 -INTRINSICALLY SAFE SYSTEMS 
Informational Note: Anintrinsically safe system may include more than one intrinsically safe circuit. 
Simple Apparatus. An electrical component or combination of components of simple construction with well-defined electrical parameters that does not generate more than 1.5 volts, 100 milliamps, and 25 milliwatts, or a passive component that does not dissipate more than 1.3 watts and is compatible with the intrinsic safety of the circuit in which it is used. 
Informational Note: The following apparatus are examples of simple apparatus: 
(a) 	
Passive components, for example, switches, junction boxes, resistance temperature devices, and simple semiconductor devices such as LEDs 

(b) 	
Sources of stored energy consisting of single components in simple circuits with well-defined parameters, for example, capacitors or inductors, whose values are considered when determining the overall safety of the system 

(c) 	
Sources of generated energy, for example, thermocouples and photocells, which do not generate more than 1.5 V, 100 mA, and 25 mW 


504.3 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply. 
504.4 Equipment. All intrinsically safe apparatus and associated apparatus shall be listed. 
Exception: Simple apparatus, as described on the control drawing, shall not be required to be listed. 
504.10 Equipment Installation. 
(A) Control Drawing. Intrinsically safe apparatus, associated apparatus, and other equipment shall be installed in accordance with the control drawing(s). 
Exception: A simple apparatus that does not interconnect intrinsically safe circuits. 
Informational Note No. 1: The control drawing identification is marked on the apparatus. 
Informational Note No. 2: Associated apparatus with a marked Um of less than 250 V may require additional overvoltage protection at the inputs to limit any possible fault voltages to less thanthe Um marked on the product. 

/ 
(B) Location. Intrinsically safe apparatus shall be permitted to be installed in any hazardous (classified) location for which it has been identified. General-purpose enclosures shall be permitted for intrinsically safe apparatus. 
Associated apparatus shall be permitted to be installed in any hazardous (classified) location for which it has been identified or, if protected by other means, permitted by Articles 501 through 503 and Article 505. 

Simple apparatus shall be permitted to be installed in any hazardous (classified) location in which the maximum surface temperature of the simple apparatus does not exceed the ignition temperature of the flammable gases or vapors, flammable liquids, combustible dusts, or ignitible fibers/flyings present. 
For simple apparatus, the maximum surface temperature can be determined from the values of the output power from the associated apparatus or apparatus to which it is connected to obtain the temperature class. The temperature class can be determined by: 
{1) 	Reference to Table 504.10(B) 
(2) 	Calculation using the 
where:  
T  = surface temperature  
P0 Rrh  = =  output power marked on the associated apparatus or intrinsically safe apparatus thermal resistance of the simple apparatus  
Tamb  = ambient temperature (normally 40°C) and reference Table 500.8(C)  

In addition, components with a surface area smaller than 1 0 cm2 (excluding lead wires) may be classified as T5 if their surface temperature does not exceed 150°C. 
Table 504.10(B) Assessment for T4 Classification According to Component Size and Temperature 
Total Surface Area 
Excluding Lead Wires 

<20 mm2 Surface temperature  275°C 
20mm2  10 cm2 Surface temperature  200°C 
 20 mm2 Power not exceeding 1.3 W* 

Reduce to 1.2 W with an ambient of 60°C or 1.0 W with 80°C ambient temperature. 
Informational Note: The following apparatus are examples of simple apparatus: 
(1) 	
Passive components, for example, switches, junction boxes, resistance temperature devices, and simple semiconductor devices such as LEDs 

(2) 	
Sources of generated energy, for example, thermocouples and photocells, which do not generate more than 1.5 V, 100 rnA, and 25 mW 


504.20 Wiring Methods. Any of the wiring methods suitable for uticlassified locations, including those covered by Chapter 7 and Chapter 8, shall be permitted for installing intrinsically safe apparatus. Sealing shall be as provided in 504.70, and separation shall be as provided in 504.30. 
20 13 California Electrical Code 

ARTICLE 504 -INTRINSICALLY SAFE SYSTEMS 
504.30 Separation of Intrinsically Safe Conductors. 
(A) From Nonintrinsically Safe Circuit Conductors. 
(1) In Raceways, Cable Trays, and Cables. Conductors of intrinsically safe circuits shall not be placed in any raceway, cable tray, or cable with conductors of any nonintrinsically safe circuit. 
Exception No. 1: Where conductors of intrinsically safe circuits are separated from conductors of non intrinsically safe circuits by a distance of at least 50 mm (2 in.) and secured, or by a grounded metal partition or an approved insulating partition. 
Informational Note: No. 20 gauge sheet metal partitions 
0.91 mm (0.0359 in.) or thicker are generally considered acceptable. 

Exception No. 2: Where either (1) all of the intrinsically safe circuit conductors or (2) all of the nonintrinsically safe circuit conductors are in grounded metal-sheathed or metal­clad cables where the sheathing or cladding is capable of carrying fault current to ground. 
Informational Note: Cables meeting the requirements of Articles 330 and 332 are typical of those considered acceptable. 

Exception No. 3: Intrinsically safe circuits in a Division 2 or Zone 2 location shall be permitted to be installed in a raceway, cable tray, or cable along with nonincendive field wiring circuits when installed in accordance with 504.30(B). 
Exception No. 4: Intrinsically safe circuits passing through a Division 2 or Zone 2 location to supply apparatus that is located in a Division 1, Zone 0 or Zone 1 location shall be permitted to be installed in a raceway, cable tray, or cable along with nonincendive field wiring circuits when installed in accordance with 504.30(B). 
Informational Note: Nonincendive field wiring circuits are described in 501.10(B)(3), 502.10(B)(3), 503.10(B)(3), 505.15(C)(l)(g), and 506.15(C)(7). 

(2) 
Within Enclosures. Conductors of circuits shall 

(1) 	
Separation by at least 50 mm (2 in.) from conductors of any nonintrinsically safe circuits. 

(2) 	
Separation from conductors of nonintrinsically safe circuits by use of a grounded metal partition 0.91 mm (0.0359 in.) or thicker. 

(3) 	
Separation from conductors of nonintrinsically safe circuits by use of an approved insulating partition. 

(4) 	
Where either (1) all of the intrinsically safe circuit conductors or (2) all of the nonintrinsically safe circuit conductors are in grounded metal-sheathed or 


metal-clad cables where the sheathing or cladding is capable of carrying fault current to ground. 
Informational Note No. 1: Cables meeting the requirements of Articles 330 and 332 are typical of those considered acceptable. 
Informational Note No. 2: The use of separate wiring compartments for the intrinsically safe and nonintrinsically safe tenninals is a typical method of complying with this requirement. 
Informational Note No. 3: Physical barriers such as grounded metal partitions or approved insulating partitions or approved restricted access wiring ducts separated from other such ducts by at least 19 mm (Y. in.) can be used to help ensure the required separation of the wiring. 

(3) 	Other (Not in Raceway or Cable Tray Systems). 
Conductors and cables of intrinsically safe circuits run in other than raceway or cable tray systems shall be separated by at least 50 mm (2 in.) and secured from conductors and cables of any nonintrinsically safe circuits. 
Exception: Where either (1) all of the intrinsically safe circuit conductors are in Type MI or MC cables or (2) all of the nonintrinsically safe circuit conductors are in raceways or Type MI or MC cables where the sheathing or cladding is capable of carrying fault current to ground. 
Safe 

intrinsically safe be separated from each other by one of the following means: 
(1) 	
The conductors of each circuit are within a grounded metal shield. 

(2) 	
The conductors of each circuit have insulation with a minimum thickness of0.25 mm (0.01 in.). 


Exception: Unless otherwise identified. 
504.50 Grounding. 
(A) Intrinsically Safe Apparatus, Enclosures, and Raceways. Intrinsically safe apparatus, enclosures, and raceways, if of metal, shall be connected to the equipment grounding conductor. 
Informational Note: In addition to an equipment grounding conductor connection, a connection to a grounding electrode may be needed for some associated apparatus, for example, zener diode barriers, if specified in the control 
,
See ANSVISA-RP 12.06.01-2003, IIPJifl\ll 
Wiring Methods for Hazardous (Classified) Locations Instrumentation -Part 1: Intrinsic Safety. 

(B) Associated Apparatus and Cable Shields. Associated apparatus and cable shields shall be grounded in accordance with the required control drawing. See 504.10(A). 
2013 California Electrical Code 

ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
C) 
Informational Note: Supplementary connection(s) to the grounding electrode may be needed for some associated 
apparatus, for example, zener diode barriers, if specified in RP 12.06.0 1­2003, Wiring Methods for Hazardous (Classified) Locations Instrumentation ­Part 1: Intrinsic Safety. 
C) 
(C) Connection to Grounding Electrodes. Where connection to a grounding electrode is required, the grounding electrode shall be as specified in 250.52(A)(l), (A)(2), (A)(3), and (A)(I) and shall comply with 250.30(A)(4). Sections 250.52(A)(5), (A)(7), and (A)(8) shall not be used if any of the electrodes specified in 250.52(A)(l ), (A)(2), (A)(3), or (A)( 4) are present. 
504.60 Bonding. 
(A) 
Hazardous Locations. In hazardous (classified) locations, intrinsically safe apparatus shall be bonded in the hazardous (classified) location in accordance with 250. 100. 

(B) 
Unclassified. In unclassified locations, where metal raceways are used for intrinsically safe system wiring in hazardous (classified) locations, associated apparatus shall be bonded in accordance with 501.30(A), 502.30(A), 503.30(A), 505.25, or 506.25 as applicable. 


504.70 Sealing. Conduits and cables that are required to be sealed by 501.15, 502.15, 505.16, and 506.16 shall be sealed to minimize the passage of gases, vapors, or dusts. Such seals shall not be required to be explosionproof or flameproof but shall be identified for the purpose of minimizing passage of gases, vapors, or dusts under normal operating conditions and shall be accessible. 
Exception: Seals shall not be required for enclosures that 
contain only intrinsically safe apparatus, except as 
required by 501.15(F)(3). 
504.80 Identification. Labels required by this section shall be suitable for the environment where they are installed with consideration given to exposure to chemicals and sunlight. 


(A) Terminals. Intrinsically safe circuits shall be identified at terminal and junction locations in a manner that prevent unintentional interference with the circuits during testing and servicing. 
(B) Wiring. Raceways, cable trays, and other wiring methods for intrinsically safe system wiring shall be identified with permanently affixed labels with the wording "Intrinsic Safety Wiring" or equivalent. The labels shall be located so as to be visible after installation and placed so that they may be readily traced through the entire length of the installation. Intrinsic safety circuit labels shall appear in every section of the wiring system that is separated by enclosures, walls, partitions, or floors. Spacing between labels shall not be more than 7.5 m (25 ft). 

Exception: Circuits run underground shall be permitted to 
be identified where they become accessible after emergence 
from the ground. 
Informational Note No. 1: Wiring methods permitted in unclassified locations may be used for intrinsically safe systems in hazardous (classified) locations. Without labels to identify the application of the wiring, enforcement authorities cannot determine that an installation is in compliance with this Code. 
Informational Note No. 2: In unclassified locations, identification is necessary to ensure that nonintrinsically safe wire will not be inadvertently added to existing raceways at a later date. 

(C) Color Coding. Color coding shall be permitted to identify intrinsically safe conductors where they are colored light blue and where no other conductors colored light blue are used. Likewise, color coding shall be permitted to identify raceways, cable trays, and junction boxes where they are colored light blue and contain only intrinsically safe wiring. 
Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 497-2008, 
Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas. Only editorial changes were made to the extracted text to make it consistent with this 
Code. 

505.1 Scope. This article covers the requirements for the zone classification system as an alternative to the division classification system covered in Article 500 for electrical and electronic equipment and wiring for all voltages in Class I, Zone 0, Zone 1, and Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases, vapors, or liquids. 
Informational Note: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Division 1 or Division 2; Class II, Division 1 or Division 2; and Class III, Division 1 or Division 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors, flammable liquids, or combustible dusts or fibers, refer to Articles 500 through 504. 

505.2 Definitions. For purposes of this article, the following definitions apply. 
Combustible Gas Detection System. A protection 

technique utilizing stationary gas detectors in industrial 
establishments. 
2013 California Electrical Code 



505.2 
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
Electrical and Electronic Equipment. Materials, fittings, devices, appliances, and the like that are part of, or in connection with, an electrical installation. 
Informational Note: Portable or transportable equipment having self-contained power supplies, such as battery­operated equipment, could potentially become an ignition source in hazardous (classified) locations. 

Encapsulation "m." Type of protection where electrical parts that could ignite an explosive atmosphere by either sparking or heating are enclosed in a compound in such a way that this explosive atmosphere cannot be ignited. 
Informational Note No. 1: See ANSI/ISA-60079-18 (12.23.01)-2009, Electrical Apparatus for Use in Class L Zone 1 Hazardous (Classified) Locations, Type of Protection -Encapsulation "m "; IEC 60079-18-1992, Electrical apparatus for explosive gas atmospheres ­Part 18: Encapsulation "m "; and ANSIIUL 60079-18, Electrical Apparatus for Explosive Gas Atmospheres ­Part 18: Encapsulation "m ". 
Informational Note No. 2: Encapsulation is designated type of protection "rna" for use in Zone 0 locations. Encapsulation is designated type of protection "m" or "mb" for use in Zone 1 locations. 

Flameproof "d." Type of protection where the enclosure will withstand an internal explosion of a flammable mixture that has penetrated into the interior, without suffering damage and without causing ignition, through any joints or structural openings in the enclosure, of an external explosive gas atmosphere consisting of one or more of the gases or vapors for which it is designed. 
Informational Note: See ANSI/ISA-60079-1 12.22. 
60079-1, Electrical Apparatus for Explosive Gas Atmospheres -Part 1: Flameproof Enclosures "d" 

Increased Safety "e." Type of protection applied to electrical equipment that does not produce arcs or sparks in normal service and under specified abnormal conditions, in which additional measures are applied so as to give increased security against the possibility of excessive temperatures and of the occurrence of arcs and sparks. 
Informational Note: See ANSI/ISA-60079-7 2.16.0 
7,
Part 7: Increased Safety "e. " 


Intrinsic Safety "i." Type of protection where any spark or thermal effect is incapable of causing ignition of a mixture of flammable or combustible material in air under prescribed test conditions. 
Informational Note No. 1: See ANSIIUL 913-1997, 
Intrinsically Safe Apparat and Associated Apparat for 
Use in Class L IL and III, 
60079-11 (12.02.01)-2009, 

and ANSIIUL 

Informational Note No. 2: Intrinsic safety is designated 
type of protection "ia" for use in Zone 0 locations. 
Intrinsic safety is designated 
use in Zone 1 locations. 

Informational Note No. 
C)

apparatus, designated by 
to intrinsically safe apparatus 
respectively) but is located outside the hazardous 
(classified) location unless also protected by another 
type of protection (such as flameproof). 

Oil Immersion "o." Type of protection where electrical equipment is immersed in a protective liquid in such a way that an explosive atmosphere that may be above the liquid or outside the ¥nclosure cannot be ignited. 
Informational Note: See 
6, for Explosive Gas Atmospheres 
-Part 6: Oil-Immersion "o. " 

Powder Filling "q." Type of protection where electrical parts capable of igniting an explosive atmosphere are fixed in position and completely surrounded by filling material (glass or quartz powder) to prevent the ignition of an external explosive atmosphere. 
e

Informational Note: See 
5, Electrical Apparatus for Explosive Gas Atmospheres 
-Part 5: Powder Filling "q." 

Pressurization "p." Type of protection for electrical equipment that uses the technique of guarding against the ingress of the external atmosphere, which may be explosive, into an enclosure by maintaining a protective gas therein at a pressure above that of the external atmosphere. 
Informational Note: See ANSIIISA-60079-2 
Electrical apparatus for explosive gasatmospheres -Part 13: Construction and use of rooms ()or buildings protected by pressurization. 
Type of Protection "n." Type of protection where electrical equipment, in normal operation, is not capable of igniting a surrounding explosive gas atmosphere and a fault capable of causing ignition is not likely to occur. !/\} 
Informational Note: See ANSIIUL 60079-15, Electrical \___./ 
Apparatus for Explosive Gas Atmospheres -Part 15: 
Type of Protection "n "; and ANSIIISA-60079-15 
(12.12.02)-2008, Electrical Apparatus for Use in Class 
I, Zone 2 Hazardous (Classified) Locations: Type of 
Protection "n. " 

70-398 2013 California Electrical Code 
ARTICLE 505-ZONE 0, 1, AND 2 LOCATIONS 
505.5 
Unclassified Locations. Locations determined to be neither Class I, Division 1; Class I, Division 2; Class I, 

Zone 0; Zone 1; Zone 2; Class II, Division 1; Class II, Division 2; Class III, Division 1; Class III, Division 2; or 
any combination thereof. 
505.3 Other Articles. All other applicable rules contained in this Code shall apply to electrical equipment and wiring installed in hazardous (classified) locations. 
Exception: As modified by Article 504 and this article. 
505.4 General. 
(A) Documentation for Industrial Occupancies. All areas in industrial occupancies designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, install, inspect, maintain, or operate electrical equipment at the location. 
Informational Note: For examples of area classification drawings, see ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class /, Zone 0, Zone I, or Zone 2; ANSI/ISA-TR(12.24.0 1)­1998 (IEC 60079-10 Mod), Recommended Practice for Classification of Locations for Electrical Installations Classified as Class I, Zone 0, Zone I, or Zone 2; IEC 60079-10-1995, Electrical Apparatus for Explosive Gas Atmospheres, Classification of Hazardous Areas; and Model Code of Safe Practice in the Petroleum Industry, Part I5: Area Classification Code for Petroleum Installations, IP15, The Institute ofPetroleum, London. 
(B) Reference Standards. Important information relating to topics covered in Chapter 5 may be found in other publications. 
Informational Note No. 1: It is important that the authority having jurisdiction be familiar with recorded industrial experience as well as with standards of the National Fire Protection Association the American Institute (API), the 
and the International Electrotechnical Commission (IEC) that may be of use in the classification of various locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards. 
Informational Note No. 2: For further information on the 
ANSI/API RP 505-1997, 
Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class /, Zone 0, Zone I, or Zone 2; 
ANSIIISA-TR(12.24.01)-1998 (IEC 60079-10-Mod), 
Recommended Practice for Classification of Locations for Electrical Installations Classified as Class /, Zone 0, Zone I, or Zone 2; IEC 60079-10-1995, Electrical Apparatus for Explosive Gas Atmospheres, Classification of Hazardous Areas; and Model Code of Safe Practice in the Petroleum Industry, Part I5: Area Classification 


Code for Petroleum Installations, IP 15, The Institute of Petroleum, London. 
Informational Note No. 3: For further information on protection against static electricity and lightning hazards in hazardous (classified) locations, see NFPA 77-2007, Recommended Practice on Static Electricity; NFP A 780­
Standard for the Installation of Lightning Protection Systems; and API RP 2003-1998, Protection Against Ignitions Arising Out of Static Lightning and Stray Currents. 
Informational Note No. 4: For further information on ventilation, see NFP A 30-11!1 Flammable and Combustible Liquids Code, and ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities 
Classified as Class /, Zone 0, Zone I, or Zone 2. 
Informational Note No. 5: For further information on electrical systems for hazardous (classified) locations on offshore oil and gas producing platforms, see ANSI/ API RP 14FZ-2000, Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Ojjshore Petroleum Facilities for Unclassified and Class /, Zone 0, Zone I, and Zone 2 Locations. 
Informational Note No. 6: For further information on the installation of electrical equipment in hazardous (classified) locations in general, see IEC 60079-14-1996, 
Electrical apparatus for explosive gas atmospheres ­Part I4: Electrical installations in explosive gas atmospheres (other than mines), and IEC 60079-16-1990, Electrical apparatus for explosive gas atmospheres ­Part I6: Artificial ventilation for the protection of analyzer(s) houses. 
Informational Note No. 7: For further information on application of electrical equipment in hazardous (classified) locations in general, see ANSI/ISA-60079-0 (1 2.00.01)-2005, Electrical Apparatus for Use in Class/, Zones Hazardous (Classified) Locations: General Requirements; ANSI/lSA-12.01 .01-1999, Definitions and Information Pertaining to Electrical Apparatus in Hazardous (Classified) Locations; and ANSIIUL 60079-0, Electrical Apparatus for Explosive Gas Atmospheres -Part 0: General Requirements. 

505.5 Classifications of Locations. 
(A) Classification of Locations. Locations shall be classified depending on the properties of the flammable vapors, liquids, or gases that may be present and the likelihood that a flammable or combustible concentration or quantity is present. Where pyrophoric materials are the only materials used or handled, these locations shall not be classified. Each room, section, or area shall be considered individually in determining its classification. 
Informational Note No. 1: See 505.7 for restrictions on area classification. 
Informational Note No. 2: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equipment in reduced level of classification or in an unclassified location and, thus, to reduce the amount of special equipment required. 

2013 California Electrical Code 
70-399 


ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
Rooms and areas contammg ammonia refrigeration systems that are equipped with adequate mechanical ventilation may be classified as ''unclassified" locations. 
Infonnational Note: For further information regarding classification and ventilation of areas involving ammonia, see ANSIIASHRAE 15-1994, Safety Code for Mechanical Refrigeration; and ANSIICGA G2.1-1989 (14-39), Safety Requirements for the Storage and Handling of Anhydrous Ammonia. 

(B) 
Class I, Zone 0, 1, and 2 Locations. Class I, Zone 0, 1, and 2 locations are those in which flammable gases or vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures. Class I, Zone 0, 1, and 2 locations shall include those specified in 505(B)(1 ), (B)(2), and (B)(3). 

(1) 
Class I, Zone 0. A Class I, Zone 0 location is a location in which 

(1) 	
Ignitible concentrations of flammable gases or vapors are present continuously, or 

(2) 	
Ignitible concentrations of flammable gases or vapors are present for long periods of time. 


Infonnational Note No. 1: As a guide in detennining when flammable gases or vapors are present continuously or for long periods of time, refer to ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations of Petroleum Facilities Classified as Class I, Zone 0, Zone I or Zone 2; ANSIIISA-TR12.24.01­1998 (IEC 60079-10 Mod), Recommended Practice for Classification of Locations for Electrical Installations Classified as Class I, Zone 0, Zone I, or Zone 2; IEC 60079-10-1995, Electrical apparatus for explosive gas atmospheres, classifications of hazardous areas; and Area Classification Code for Petroleum Installations, Model Code, Part I5, Institute of Petroleum. 
Infonnational Note No. 2: This classification includes locations inside vented tanksor vessels that contain volatile flammable liquids; inside inadequately vented spraying or coating enclosures, where volatile flammable solvents are used; between the inner and outer roof sections of a floating roof tank containing volatile flammable liquids; inside open vessels, tanks and pits containing volatile flammable liquids; the interior of an exhaust duct that is used to vent ignitible concentrations of gases or vapors; and inside inadequately ventilated enclosures that contain nonnally venting instruments utilizing or analyzing flammable fluids and venting to the inside of the enclosures. 
Infonnational Note No. 3: Itis not good practice to install electrical equipment in Zone 0 locations except when the equipment is essential to the process or when other locations are not feasible. [See 505.5(A) Infonnational Note No. 2.] If it is necessary to install electrical systems in a Zone 0 location, it is good practice to install intrinsically safe systems as described by Article 504. 

(2) 
Class I, Zone 1. A Class I, Zone I location is a location 

(1) 	
In which ignitible concentrations of flammable gases or vapors are likely to exist under normal operating conditions; or 


(2) 	
In which ignitible concentrations of flammable gases or vapors may exist frequently because of repair or maintenance operations or because ofleakage; or 

(3) 	
In which equipment is operated or processes are carried on, of such a nature that equipment breakdown or faulty operations could result in the release of ignitible concentrations of flammable gases or vapors and also cause simultaneous failure of electrical equipment in a mode to cause the electrical equipment to become a source of ignition; or 

(
4) 	That is adjacent to a Class I, Zone 0 location from which ignitible concentrations of vapors could be communicated, unless communication is prevented by adequate positive pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided. 


Infonnational Note No. 1: Nonnal operation is considered the situation when plant equipment is operating within its design parameters. Minor releases of flammable material may be part of nonnal operations. Minor releases include the releases from mechanical packings on pumps. Failures that involve repair or shutdown (such as the breakdown of pump seals and flange gaskets, and spillage caused by accidents) are not considered nonna1 operation. 
Infonnational Note No. 2: This classification usually includes locations where volatile flammable liquids or liquefied flammable gases are transferred from one container to another. In areas in the vicinity of spraying and painting operations where flammable solvents are used; adequately ventilated drying rooms or compartments for evaporation of flammable solvents; adequately ventilated locations containing fat and oil extraction equipment using volatile flammable solvents; portions of cleaning and dyeing plants where volatile flammable liquids are used; adequately ventilated gas generator rooms and other portions of gas manufacturing plants where flammable gas may escape; inadequately ventilated pump rooms for flammable gas or for volatile flammable liquids; the interiors of refrigerators and freezers in which volatile flammable ruaterials are stored in the open, lightly stoppered, or in easily ruptured containers; and other locations where ignitible concentrations of flammable vapors or gases are likely to occur in the course of normal operation but not classified Zone 0. 

(3) 
Class I, Zone 2. A Class I, Zone 2 location is a location 

(1) 	
In which ignitible concentrations of flammable gases or vapors are not likely to occur in normal operation and, if they do occur, will exist only for a short period; or 

(2) 	
In which volatile flammable liquids, flammable gases, or flammable vapors are handled, processed, or used but in which the liquids, gases, or vapors normally are confined within closed containers of closed systems from which they can escape, only as a result of accidental rupture or breakdown of the containers or system, or as a result of the abnormal operation of the equipment with which the liquids or gases are handled, processed, or used; or 



70-400 	20 13 California Electrical Code 

ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
505.7 

C) 
(3) In which ignitible concentrations of flammable gases or vapors normally are prevented by positive mechanical 
ventilation but which may become hazardous as a result of failure or abnormal operation of the ventilation equipment; or 
(4) 	That is adjacent to a Class I, Zone 1 location, from which ignitible concentrations of flammable gases or vapors could be communicated, unless such communication is 
prevented by adequate positive-pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided. 
Informational Note: The Zone 2 classification usually includes locations where volatile flammable liquids or flammable gases or vapors are used but which would become hazardous only in case of an accident or of some unusual operating condition. 
505.6 Material Groups. For purposes of testing, approval, and area classification, various air mixtures (not oxygen enriched) shall be grouped as required in 505.6(A), (B), and (C). 
Informational Note: Group I is intended for use in describing atmospheres that contain firedamp (a mixture of gases, composed mostly of methane, found underground, usually in mines). This Code does not apply to installations underground in mines. See 90.2(B). 
Group II shall be subdivided into IIC, liB, and IIA, as 
noted in 505.6(A), (B), and (C), according to the nature of 

C) 
the gas or vapor, for protection techniques "d," "ia," "ib," 
"[ia]," and "[ib ]," and, where applicable, "n" and "o." 
Informational Note No. I: The gas and vapor subdivision as described above is based on the maximum experimental safe gap (MESG), minimum igniting current (MIC), or both. Test equipment for determining the MESG is described in IEC 60079-IA-1975, Amendment No. I (1993), Construction and verification tests of flameproof enclosures of electrical apparatus; and UL Technical Report No. 58 (1 993). The test equipment for determining MIC is described in IEC 60079-11-1999, 
Electrical apparatus for explosive gas atmospheres ­Part 11: Intrinsic safety "i. "The classification of gases or vapors according to their maximum experimental safe gaps and minimum igniting currents is described in IEC 60079-12-1978, Classification of mixtures of gases or vapours with air according to their maximum experimental sqfe gaps and minimum igniting currents. 
Informational Note No. 2: Verification of electrical equipment utilizing protection techniques "e," "m," "p," and "q," due to design technique, does not require tests involving MESG or MIC. Therefore, Group II is not required to be subdivided for these protection techniques. 
Informational Note No. 3: Itis necessary that the meanings of the different equipment markings and Group II classifications be carefully observed to avoid confusion with Class I, Divisions I and 2, Groups A, B, C, and D. 
Class I, Zone 0, 1, and 2, groups shall be as follows: 

(A) Group IIC. Atmospheres containing acetylene, hydrogen, or flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESO) value less than or equal to 
0.50 mm or minimum igniting current ratio (MIC ratio) less than or equal to 0.45. [497:3.3.5.2.1] 
Informational Note: Group IIC is equivalent to a combination of Class I, Group A, and Class I, Group B, as described in 500.6(A)(l) and (A)(2). 

(B) Group liB. Atmospheres containing acetaldehyde, ethylene, or flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having either maximum experimental safe gap (MESO) values greater than 0.50 mm and less than or equal to 0.90 mm or minimum igniting current ratio (MIC ratio) greater than 0.45 and less than or equal to 0.80. [497:3.3.5.2.2] 
Informational Note: Group liB is equivalent to Class I, Group C, as described in 500.6(A)(3). 

(C) Group IIA. Atmospheres containing acetone, ammonia, ethyl alcohol, gasoline, methane, propane, or flammable gas, flammable liquid-produced vapor, or combustible liquid­produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESO) value greater than 0.90 mm or minimum igniting current ratio (MIC ratio) greater than 0.80. [ 497:3.3.5.2.3] 
Informational Note: Group IIA is equivalent to Class I, Group D as described in 500.6(A)(4). 

505.7 Special Precaution. Article 505 requires equipment construction and installation that ensures safe performance under conditions of proper use and maintenance. 
Informational Note No. I: It is important that inspection authorities and users exercise more than ordinary care with regard to the installation and maintenance of electrical equipment in hazardous (classified) locations. 
Informational Note No. 2: Low ambient conditions require special consideration. Electrical equipment depending on the protection techniques described by 505.8(A) may not be suitable for use at temperatures lower than -20°C (-4°F) unless they are identified for use at lower temperatures. However, at low ambient temperatures, flammable concentrations of vapors may not exist in a location classified Class I, Zones 0, I, or 2 at normal ambient temperature. 

(A) 	Implementation of Zone Classification System. 
Classification of areas, engineering and design, selection 
of 	equipment and wiring methods, installation, and 
inspection shall be performed by qualified persons. 
(B) Dual Classification. In instances of areas within the same facility classified separately, Class I, Zone 2 locations shall be permitted to abut, but not overlap, Class I, Division 2 locations. Class I, Zone 0 or Zone 1 locations shall not abut Class I, Division 1 or Division 2 locations. 
2013 California Electrical Code 
70-401 


ARTICLE 505-ZONE 0, 1, AND 2 LOCATIONS 
(C) 
Reclassification Permitted. A Class I, Division 1 or Division 2 location shall be permitted to be reclassified as a Class I, Zone 0, Zone 1, or Zone 2 location, provided all of the space that is classified because of a single flammable gas or vapor source is reclassified under the requirements of this article. 

(D) 
Solid Obstacles. Flameproof equipment with flanged joints shall not be installed such that the flange openings are closer than the distances shown in Table 505.7(D) to any solid obstacle that is not a part of the equipment (such as steelworks, walls, weather guards, mounting brackets, pipes, or other electrical equipment) unless the equipment is listed for a smaller distance of separation. 


Table 505.7(D) Minimum Distance of Obstructions from Flameproof "d" Flange Openings 
Minimum Distance  
Gas Group  mm  in.  
IIC  40  1 37/64  
30  1 3/1 6  


505.8 Protection Techniques. Acceptable protection techniques for electrical and electronic equipment in hazardous (classified) locations shall be as described in 505.8(A) through (I). 
Informational Note: For additional information, see 
ANSI/ISA-60079-0 (12.00.01)-2009, Electrical 
Apparatus for Use in Class L Zones 
Hazardous (Classified) Locations, General Requirements; 
ANSI/ISA-12.01.01-1999, Definitions and Information 
Pertaining to Electrical Apparatus in Hazardous 
(Classified) Locations; and ANSIIUL 60079-0, Electrical 
Apparatus for Explosive Gas Atmospheres -Part 0: 
General Requirements. 

(A) 
Flameproof "d". This protection technique shall be permitted for equipment in Class I, Zone 1 or Zone 2 locations. 

(B) 
Purged and Pressurized. This protection technique shall be permitted for equipment in those Class I, Zone 1 or Zone 2 locations for which it is identified. 

(C) 
Intrinsic Safety. This protection technique shall be permitted for apparatus and associated apparatus in Class I, Zone 0, Zone 1, or Zone 2locations for which it is listed. 


(D) Type of Protection "n". This protection technique 
\

shall be permitted for equipment in Class I, Zone 2 locations. Type of protection "n" is further subdivided into nA, nC, and nR. 
Informational Note: See Table 505.9(C)(2)(4) for the 
descriptions of subdivisions for type of protection "n". 


(E) Oil Immersion "o". This protection technique shall be permitted for equipment in Class I, Zone 1 or Zone 2 
C)

locations. 
(F) 
Increased Safety "e". This protection technique shall be permitted for equipment in Class I, Zone 1 or Zone 2 locations. 

(G) 
Encapsulation "m". This protection technique shall be permitted for · in Class Zone 1, or Zone 2 locations 


Informational 

<II) Powder Filling "q". This protection technique shall be permitted for equipment in Class I, Zone 1 or Zone 2 locations.
(j) Combustible Gas Detection System. A combustible gas detection system shall be permitted as a means of protection in industrial establishments with restricted public access and where the conditions of maintenance and supervision ensure that only qualified persons service the installation. Where such a system is installed, equipment specified in 505.8(I)(1), (1}(2), or (1}(3) shall be permitted. G The type of detection equipment, its listing, installation location(s), alarm and shutdown criteria, and calibration frequency shall be documented when combustible gas detectors are used as a protection technique. 
Informational Note No. 1: For further information, see 
ANSI/API RP 505-1 997, Recommended Practice for 
Classification of Locations for Electrical Installations at 
Petroleum Facilities Classified as Class I, Zone 0, Zone 
I, and Zone 2. 


(1) Inadequate Ventilation. In a Class I, Zone 1 location that is so classified due to inadequate ventilation, electrical equipment suitable for Class I, Zone 2 locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Zone 1, for the appropriate material group, and for the detection of the specific gas or vapor to be encountered. 
70-402 2013 California Electrical Code 
ARTICLE 505-ZONE 0, 1, AND 2 LOCATIONS 
505.9 


(2) Interior of a Building. In a building located in, or with an opening into, a Class I, Zone 2 location where the 

() 	interior does not contain a source of flammable gas or vapor, electrical equipment for unclassified locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Zone 1 or Class I, Zone 2, for the appropriate material group, and for the detection of the specific gas or vapor to be encountered. 
(3) Interior of a Control Panel. In the interior of a control panel containing instrumentation utilizing or measuring flammable liquids, gases, or vapors, electrical equipment suitable for Class I, Zone 2 locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Zone 1, for the appropriate material group, and for the detection of the specific gas or vapor to be encountered. 
505.9 Equipment. 
(A) 
Suitability. Suitability of identified equipment shall be determined by one of the following: 

(1) 	
Equipment listing or labeling 

(2) 	
Evidence of equipment evaluation from a qualified testing laboratory or inspection agency concerned with product evaluation 



8 
(3) Evidence acceptable to the authority having jurisdiction such as a manufacturer's self-evaluation or an owner's engineering judgment 
Informational Note: Additional documentation for equipment may include certificates demonstrating compliance with applicable equipment standards, indicating special conditions of use, and other pertinent information. 
(B) Listing. 
(1) 	
Equipment that is listed for a Zone 0 location shall be permitted in a Zone 1 or Zone 2 location of the same gas or vapor, provided that it is installed in accordance with 

(2) 	
Equipment shall be permitted to be listed for a specific gas or vapor, specific mixtures of gases or vapors, or any specific combination of gases or vapors. 


Informational Note: One common example is equipment marked for "liB. + H2." 

(1) 	
Class I, Zone 1 or Class I, Zone 2 (as applicable) 

(2) 
Applicable gas classification group(s) in accordance with Table 505.9(C)(1)(2) 

(3) 	
Temperature classification in accordance with 505.9(D)(1) 


Table 505.9(C)(l)(2) Gas Classification Groups Gas Group Comment 
IIC See 505.6(A) Iffi See 505.6(B) IIA See 505.6(C) 

(2) 
Zone Equipment. Equipment meeting one or more of the protection techniques described in 505.8 shall be marked with all of the following in the order shown: 

(1) 	
Class 

(2) 	
Zone 

(3) 	
Symbol "AEx" 

(4) 	
Protection technique(s) m accordance with Table 505.9(C)(2)(4) 

(5) 
Applicable gas classification group(s) in accordance with Table 505.9(C)(1)(2) 

(6) 	
Temperature classification in accordance with 505.9(D)( 1) 


Exception No. 1: Associated apparatus NOT suitable for installation in a hazardous (classified) location shall be required to be marked only with (3), (4), and (5), but BOTH the symbol AEx (3) and the symbol for the type of protection (4) shall be enclosed within the same square brackets, for example, [AEx ia] 1/C. 
Exception No. 2: Simple apparatus as defined in 504.2 shall not be required to have a marked operating temperature or temperature class. 
, Electrical equipment of types of protection "e," ''m," 

II. Electrical · the requirements for the marked type of protection. 
Equipment that is listed for a Zone 1 location shall be 
permitted in a Zone 2 location ofthe same gas or vapor, 
of of protection "d," "ia," shall be marked Group IIA,provided that it is installed in accordance with the requirements for the marked type of protection. Iffi, or IIC, or for 

specific gas or vapor. Electricala 

equipment of types of protection "n" shall be marked Group II unless it contains enclosed-break devices, nonincendive components, or energy-limited equipment or circuits, in which case it shall be marked Group IIA, liB,or IIC, or a specific gas or vapor. Electrical equipment of other types of 
protection shall be marked Group II unless the type of 
(C) Marking. Equipment shall be marked in accordance 

protection utilized by the equipment requires that it be marked Group IIA, liB, or IIC, or a specific gas or vapor. 
(1) Division Equipment. Equipment identified for Class 
Informational Note No. 1: An example of the required 
I, Division 1 or Class I, Division 2 shall, in addition to 

marking for intrinsically safe apparatus for installation being marked in accordance with 500.8(C), be permitted in Class I, Zone 0 is "Class I, Zone 0, AEx ia IIC T6." / \ to be marked with all of the following: An explanation of the marking that is required is shown 
in Informational Note Figure 505.9(C)(2). 
2013 California Electrical Code 
70-403 

ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
Informational Note No. 2: An example of the required Table 505.9(C)(2)(4) Types of Protection Designation 
marking for intrinsically safe associated apparatus 

I)

Designation Zone* 
mounted in a flameproof enclosure for installation in ' /
d 1 

Class I, Zone 1 is "Class I, Zone 1 AEx d[ia] IIC T4." 
II I
Informational Note No. 3: An example of the required 
e I1 
marking for intrinsically safe associated apparatus NOT 
for installation in a hazardous (classified) location is 

ia Intrinsic safety 0 
"[AEx ia] IIC." 
ib Intrinsic 1
I I 
[ia] Associated apparatus Unclassified** [ib] Associated apparatus Unclassified** 
Ill 
m Encapsulation rna Encapsulation 0 mb Encapsulation 1 nA Nonsparking equipment 2
I 
nC Sparking equipment in which 2 
the contacts are suitably 
protected other than by restricted 

enclosure 
nR 2
Ill I 0 Oil immersion I1 
px Pressurization 1
Ill II 
Example: Class I Zone 0 AEx ia IIC T6 
py Pressurization 1
II I

Area classification 
pz Pressurization 2 

Symbol for equipment built to American _j Ill I 
q Powder filled 1

standards 
II I 

*Does not address use where a combination of techniques is used. **Associated apparatus is permitted to be installed in a hazardous Gas classification group (not required for protection (classified) location if suitably protected using another type of techniques indicated in 505.6, FPN No. 2) 
protection. 
Temperature classification (1) Temperature Classifications. Equipment shall be 
FPN Figure 505.9(C)(2) Zone Equipment Marking. 
Informational Note Figure 505.9(C)(2) Zone Equipment Marking. 
(D) Class I Temperature. The temperature marking specified below shall not exceed the ignition temperature of the specific gas or vapor to be encountered. 
Informational Note: For information regarding ignition 
temperatures of gases and vapors, see NFP A 497-2008, 
Recommended Practice for the Classification of 
Flammable Liquids, Gases, or Vapors and of Hazardous 
(Classified) Locations for Electrical Installations in 
Chemical Process Areas; and IEC 60079-20-1996, 
Electrical Apparatus for Explosive Gas Atmospheres, 
Data for Flammable Gases and Vapours, Relating to the 
Use of Electrical Apparatus. 

class referenced to a 40°C 
temperature class, if provided, shall be indicated using the temperature class (T Code) shown in Table 505.9(0)(1). 
Electrical equipment designed for use in the ambient temperature range between -20°C and +40°C shall require MiMi temperature marking. 
Electrical equipment that is designed for use in a range of ambient temperatures other than -20°C to +40°C is considered to be special; and the ambient temperature range shall then be marked on the equipment, including either the symbol "Ta" or "Tamb" together with the special range of ambient temperatures, in degrees Celsius. 
( \ 
\ ______./ 

70-404 2013 California Electrical Code 
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
Table 505.9(D)(l) Classification of Maximum Surface for II Electrical 
Temperature Class Maximum Surface 
Temperature (OC) 
·
(T Code) 
T1 50 
T2 :<;;300 
T3 :<;;200 
T4 :<;;135 
T5 :<;;IOO 
T6 :<;;85 
Informational Note: As an example, such a marking might be "-30°C to +40°C." 
Exception No. I: Equipment of the non-heat-producing type, such as conduit fittings, and equipment of the heat­producing type having a maximum temperature of not more than I oooc (2I rF) shall not be required to have a marked operating temperature or temperature class. 
Exception No. 2: Equipment identified for Class L Division I or Division 2 locations as permitted by 505.20(B) and (D) shall be permitted to be marked in accordance with 500.8(C) and Table 500.8(C). 
Conduit and fittings shall be made wrenchtight to prevent sparking when fault current flows through the conduit system, and to ensure the explosionproof or flameproof integrity of the conduit system where applicable. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 505.9(E)(1) or (E)(2) 
(1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT threaded conduit or fittings, listed conduit, fittingsl or cable fittings shall be used. 
Informational Note No. 1:  NPT threads are located in ANSI/ASME B1.20J­1983, Pipe Threads, General Purpose (Inch). 

(2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or 
with metric threaded 
Such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT threaded fittings shall be provided with the equipment shall be used for connection to conduit or NPT threaded fittings. 
Informational Note: Threading specifications for metric threaded entries are located in ISO 965/1-1980, ISO general pupose metric screw threads -Tolerances ­Part 1: Principles and basic data, and ISO 965-3-1998, ISO general purpose metric screw threads ­Tolerances -Part 3: constructional screw threads; and Metric Screw Threads. 

shall be installed in accordance with the requirements of Articles 505.15 and 505.16. 
505.15 Wiring Methods. Wiring methods shall maintain the integrity of protection techniques and shall comply with 505.15(A) through (C). 
(A) Class I, Zone 0. In Class I, locations, only intrinsically safe wiring methods in accordance with Article 504 shall be permitted. 
Informational Note: Article 504 only includes protection technique "ia." 

(B) Class I, Zone 1. 
(1) 
General. In Class I, Zone 1 locations, the wmng methods in (B)(1)(a) through (B)(1)(f) shall be permitted. 

(a) 
All wiring methods permitted by 505.15(A). 


(b) 
In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation, and where the cable is not subject to physical damage, Type MC-HL cable listed for use in Class I, Zone 1 or Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of 


2013 California Electrical Code 


ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
suitable polymeric material, and a separate equipment grounding conductor(s) in accordance with 250.122, and terminated with fittings listed for the application. 
(c) In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation, and where the cable is not subject to physical damage, Type ITC-HL cable listed for use in Class I, Zone 1 or Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath and an overall 
acket of suitable polymeric 	and 
listed for the 

Informational Note: See 727.4 and 727.5 for restrictions on use of Type ITC cable. 

(d) 
Type MI cable listed for Class I, Zone 1 or Division 1 locations. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings. 

(e) 	
Threaded rigid metal conduit, or threaded steel 



· 

intermediate metal conduit. 
(f) 
Type PVC conduit and Type R'IRC conduit shall be permitted where encased in a concrete envelope a minimum of 50 mm (2 in.) thick and provided with not less than 600 mm (24 in.) of cover measured from the top of the conduit to grade. Threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm (24 in.) of the underground run to emergence orto the point of connection to the aboveground raceway. An equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non­current-carrying metal parts. 

(2) 
Flexible Connections. Where necessary to employ flexible connections, flexible fittings listed for Class I, Zone 1 or Division 1 locations, or flexible cord in accordance with the of505.17 


(C) Class I, Zone 2. 
(1) 
General. In Class I, Zone 2 locations, the wiring be permitted. 

(a) 	
All wiring methods permitted by 505.15(B). MV 



nductor Type MV cables shall be shielded or metallic-armored. 
(c) in 727.4 
(e) 
Enclosed gasketed busways, enclosed gasketed wireways. 

(f) 
In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation, ___ and where metallic conduit does not provide sufficient corrosion resistance, reinforced thermosetting resin conduit (RTRC), factory elbows, and associated fittings, all marked with the suffix -XW, and Schedule 80 PVC conduit, factory elbows, and associated fittings shall be permitted. 


()

Where seals are required for boundary conditions as defined in 505.16(C)(1)(b), the Zone 1 wiring method shall extend into the Zone 2 area to the seal, which shall be located on the Zone 2 side of the Zone 1-Zone 2 boundary. 
(g) permitted using any unclassified locations. -shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control shall be m 
inte:rconne:ct to any other circuit. 
Informational Note: Simple apparatus is defined in 504.2. 

Separate shall be installed in accordance with one of the following: 
(1) 	
In separate cables 

(2) 	
In multiconductor cables where the conductors of each circuit are within a grounded metal shield 

(3) 	
In multiconductor cables where the conductors of each circuit have insulation with a minimum thickness of 


0.25 mm (0.01 in.) 

(2) Flexible Connections. Where provision must be made for limited flexibility, flexible metal fittings, flexible metal conduit with listed fittings, liquidtight flexible metal conduit with listed fittings, liquidtight flexible nonmetallic conduit with listed fittings, or flexible cord in accordance with the · of 505.17 
Informational Note: See 505.25(B) for grounding 
requirements where flexible conduit is used. 


505.16 Sealing and Drainage. Seals in conduit and cable systems shall comply with 505 .16(A) through (E). Sealing compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation. 
70-406 	2013 California Electrical Code 
ARTICLE 505-ZONE 0, 1, AND 2 LOCATIONS 
Informational Note No. 1: Seals are provided in conduit and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation to another through the conduit. Such communication through Type MI cable is inherently prevented by construction of the cable. Unless specifically designed and tested for the purpose, conduit and cable seals are not intended to prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there may be a slow passage of gas or vapor through a seal and through conductors passing through the seal. See 505.16(C)(2)(b). Temperature extremes and highly corrosive liquids and vapors can affect the ability of seals to perform their intended function. See 505.16(D)(2). 
Informational Note No. 2: Gas or vapor leakage and propagation of flames may occur through the interstices between the strands of standard stranded conductors larger than 2 A WG. Special conductor constructions, for example, compacted strands or sealing of the individual strands, are means of reducing leakage and preventing the propagation of flames. 
(A) 
Zone 0. In Class I, Zone 0locations, seals shall be located according to 505.16(A)(1 ), (A)(2), and (A)(3). 

(1) 
Conduit Seals. Seals shall be provided within 3.05 m (10 ft) of where a conduit leaves a Zone 0 location. There shall be no unions, couplings, boxes, or fittings, except listed reducers at the seal, in the conduit run between the seal and the point at which the conduit leaves the location. 


Exception: A rigid unbroken conduit that passes completely through the Zone 0 location with no fittings less than 300 mm (12 in.) beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations. 
(2) Cable Seals. Seals shall be provided on cables at the frrst point of termination after entry into the Zone 0 location. 
(3) Not Required to Be Explosionproof or Flameproof. 
Seals shall not be required to be explosionproof or flameproof 
(B) 
Zone 1. In Class I, Zone 1 locations, seals shall be located in accordance with 505.16(B)(l) through (B)(8). 

(1) 
Type of Protection "d" or "e" Enclosures. Conduit seals shall be provided within 50 mrn(2 in.) for each conduit entering enclosures having type of protection "d" or "e." 


Exception No. 1: Where the enclosure having type of protection "d" is marked to indicate that a seal is not required 
Exception No. 2: For type of protection "e, " conduit and fittings employing only NPT to NPT raceway joints or fittings listed for type of protection "e " shall be permitted 
between the enclosure and the seal, and the seal shall not be required to be within 50 mm (2 in.) of the entry. 
Informational Note: Examples of fittings employing other than NPT threads include conduit couplings, capped elbows, unions, and breather drains. 

Exception No. 3: For conduit installed between type of protection "e " enclosures employing only NPT to NPT raceway joints or conduit fittings listed for type of protection 
"e, "a seal shall not be required 

(2) 
Explosionproof Equipment. Conduit seals shall be provided for each conduit entering explosionproof equipment according to (B)(2)( a), (B )(2)(b ), and (B)(2)( c). 

(a) 
In each conduit entry into an explosionproof enclosure where either (1) the enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors, that may produce arcs, sparks, or high temperatures that are considered to be an ignition source in normal operation, or 

(2) 
the entry is metric designator 53 (trade size 2) or larger and the enclosure contains terminals, splices, or taps. For the purposes of this section, high temperatures shall be considered to be any temperatures exceeding 80 percent of the auto ignition temperature in degrees Celsius of the gas or vapor involved. 


Exception: Conduit entering an enclosure where such switches, circuit breakers, foses, relays, or resistors comply with one of the following: 
(1) 	
Are enclosed within a chamber hermetically sealed against the entrance of gases or vapors. 

(2) 	
Are immersed in oil. 

(3) 	
Are enclosed within a factory-sealed explosionproof chamber located within the enclosure, identified for the location, and marked "factory sealed" or equivalent, unless the entry is metric designator 53 (trade size 2) or larger. Factory-sealed enclosures shall not be considered to serve as a seal for another LK/jacent explosionproof enclosure that is required to have a conduit seal. 


(b) 
Conduit seals shall be installed within 450 mrn (18 in.) from the enclosure. Only explosionproof unions, couplings, reducers, elbows, capped elbows, and conduit bodies similar to L, T, and cross types that are not larger than the trade size of the conduit shall be permitted between the sealing fitting and the explosionproof enclosure. 

(c) 
Where two or more explosionproof enclosures for which conduit seals are required under 505.16(B)(2) are connected by nipples or by runs of conduit not more than 900 mrn(36 in.) long, a single conduit seal in each such nipple connection or run of conduit shall be considered sufficient if located not more than 450 mrn(18 in.) from either enclosure. 

(3) 
Pressurized Enclosures. Conduit seals shall be provided in each conduit entry into a pressurized enclosure where the conduit is not pressurized as part of the protection system. Conduit seals shall be installed within 450 mrn(18 in.) from the pressurized enclosure. 


Informational Note No. I: Installing the seal as close as possible to the enclosure reduces problems with purging the dead airspace in the pressurized conduit. 
2013 California Electrical Code 

ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
Informational Note No. 2: For further information, see 
NFPA 496-2008, Standard for Purged and Pressurized 
Enclosures for Electrical Equipment. 

(4) Oass I, Zone 1 Boundary. Conduit seals shall be provided in each conduit run leaving a Class I, Zone 1 location. The sealing fitting shall be permitted on either side of the boundary of such location within 3.05 m (10 ft) of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Zone 1 portion of the conduit from being communicated to the conduit beyond the seal. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Zone ! location. 
Exception: Metal conduit containing no unions, couplings, boxes, or fittings and passing completely through a Class L Zone I location with no fittings less than 300 mm (I2 in.) beyond each boundary shall not require a conduit seal if the termination points of the unbroken conduit are in unclassified locations. 
(5) Cables Capable of Transmitting Gases or Vapors. 
Conduits containing cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the Zone 1 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor and the outer jacket 
Exception: Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 450 mm (I8 in.) of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the propagation of flame into the cable core, or by other approved methods. For shielded cables and twisted pair cables, it shall not be required to remove the shielding material or separate the twisted pair. 
(6) Cables Incapable of Transmitting Gases or Vapors. 
Each multiconductor cable in conduit shall be considered as a single conductor if the cable is incapable of transmitting gases or vapors through the cable core. These cables shall be sealed in accordance with 505.16(D). 
(7) Cables Entering Enclosures. Cable seals shall be provided for each cable entering flameproof or explosionproof enclosures. The seal shall comply with 
505.16(D). 
(8) Class I, Zone 1 Boundary. Cables shall be sealed at the point at which they leave the Zone 1 location. 
Exception: Where cable is sealed at the termination point. 
(C) 
Zone 2. In Class I, Zone 2 locations, seals shall be located in accordance with 505.16(C)(l) and (C)(2). 

(1) 
Conduit Seals. Conduit seals shall be located in accordance with ( C)(l )(a) and ( C)(l )(b). 


(a) For connections to enclosures that are required to 
be flameproof or explosionproo:t: a conduit seal shall be provided in accordance with 505.16(B)(l) and (B)(2). All 
(Jportions of the conduit run or nipple between the seal and such enclosure shall comply with 505.16(B). 
(b) In each conduit run passing from a Class I, Zone 2 location into an unclassified location. The sealing fitting shall be permitted on either side of the boundary of such location within 3.05 m (10 ft) of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Zone 2 portion of the conduit from being communicated to the conduit beyond the seal. Rigid metal conduit or threaded steel intermediate metal conduit shall be used between the sealing fitting and the point at which the conduit leaves the Zone 2 location, and a threaded connection shall be used at the sealing fitting. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the · at which the conduit leaves the Zone 2 
Exception No. I: Metal conduit containing no unions, couplings, boxes, or fittings and passing completely through a Class L Zone 2 location with no fittings less than 300 mm (12 in.) beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations. 
Exception No. 2: Conduit systems terminating at an unclassified location w.here a wiring method transition is made to cable tray, cablebus, ventilated busway, Type M1 cable, or cable that is not installed in a raceway or cable tray system shall not be required to be sealed where passing from the Class L Zone 2 location into the unclassified location. The unclassified location shall be outdoors or, if the conduit system is all in one room, it shall be permitted to be indoors. The conduits shall not terminate at an enclosure 
containing an ignition source in normal operation. 
Exception No. 3: Conduit systems passing from an enclosure or room that is unclassified as a result of pressurization into a Class L Zone 2 location shall not require a seal at the boundary. 
Informational Note: For further information, refer to NFP A 
496-20<11 Standard for Purged and Pressurized Enclosures 
for Electrical Equipment. 
Exception No. 4: Segments of aboveground conduit systems shall not be required to be sealed where passing from a Class L Zone 2 location into an unclassified location if all the following conditions are met 
70-408 2013 California Electrical Code 

ARTICLE 505-ZONE 0, 1, AND 2 LOCATIONS 




(1) No part of the conduit system segment passes through a Zone 0 or location where the conduit contains unions, couplings, or fittings within 300 mm (12 in.) of the Zone 0 or location. 

(2) 
The conduit system segment is located entirely in outdoor locations. 

(3) 
The conduit system segment is not directly connected to canned pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible 


fluids from entering the conduit system. 
(4) 
The conduit system segment contains only threaded metal conduit, unions, couplings, conduit bodies, and fittings in the unclassified location. 

(5) 
The conduit system segment is sealed at its entry to each enclosure or fitting housing terminals, splices, or 
taps in 


locations. 
(2) 
Cable Seals. Cable seals shall be located in accordance with (C)(2)(a), (C)(2)(b), and (C)(2)(c). 

(a) 
Explosionproof and Flameproof Enclosures. Cables entering enclosures required to be flameproof or explosionproof shall be sealed at the point of entrance. The seal shall comply with 505.16(D). Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the Zone 2 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors. Multiconductor cables in conduit shall be sealed as described in 505 .16(B)( 4). 


Exception No. 1: Cables passing from an enclosure or room that is unclassified as a result of Type Z pressurization into a IIJII location shall not require a seal at the boundary. 
Exception No. 2: Shielded cables and twisted pair cables shall not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core. 
(b) Cables That Will Not Transmit Gases or Vapors. Cables with a gas/vaportight continuous sheath and that will not transmit gases or vapors through the cable core in excess of the quantity permitted for seal fittings shall not be required to be sealed except as required in 
505.16(C)(2)(a). The minimum length of such cable run shall not be less than the length that limits gas or vapor flow through the cable core to the rate permitted for seal 
fittings [200 cm3/hr (0.007 ft3/hr) of air at a pressure of 1500 pascals (6 in. of water)]. 
2013 California Electrical Code 


Informational Note No. I: For further information construction, testing, and marking conduit sealing fittings, see 
Explosionproof and Dust-Ignition-Proof Equipment for Use in Hazardous (Classified) Locations. 
Informational Note No. 2: The cable 
include the interstices of the conductor strands. 


(c) Cables Capable of Transmitting Vapors. Cables with a capable of transmitting gases or vapors through the cable core shall not be required to be sealed except as required in 505.16(C)(2)(a), unless the cable is attached to process equipment or devices that may cause a pressure in excess of 1500 pascals (6 in. of water) to be exerted at a cable end, in which case a seal, barrier, or other means shall be provided to prevent migration unclassified area. 
Exception: Cables with an unbroken continuous sheath shall be permitted to pass through a Class I, Zone 2 location without seals. 
(d) Cables Without Gas/Vaportight Sheath. Cables that do not have gas/vaportight continuous sheath shall be sealed at the boundary of the Zone 2 and unclassified location in such a manner as to minimize the passage of gases or vapors into an unclassified location. 
Informational Note: The cable 
metal or a nonmetallic material. 


(D) 
Class I, Zones 0, 1, and 2. Where required, seals in Class I, Zones 0, 1, and 2 locations shall comply with 505.16(D)(1) through (D)(5). 

(1) 
Fittings. Enclosures for connections shall be provided with an integral means for sealing, or sealing fittings listed for the location Sealing fittings shall be listed for use with one or more specific compounds and shall be accessible. 

(2) 
Compound. The compound shall provide against passage of gas or vapors through the seal fitting, shall not be affected by the surrounding atmosphere liquids, and shall not have a melting point less than 93°C (200°F). 

(3) 
Thickness of Compounds. In a completed seal, the minimum thickness of the sealing compound shall not be less than the trade size of the sealing fitting and, in no case, less than 16 mm (% in.). 


Exception: Listed cable sealing fittings shall not be required to have a minimum thickness equal to the trade size of the fitting. 
(4) Splices and Taps. Splices and taps shall not be made in fittings intended only for sealing with compound, nor shall other fittings in which splices or taps are made be filled with compound. 




ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
(5) Conductor Fill. The cross-sectional area of the conductors permitted in a seal shall not exceed 25 percent of the cross-sectional area of a rigid metal conduit of the same trade size unless it is specifically listed for a higher percentage of fill. 
(E) Drainage. 
(1) 
Control Equipment. Where there is a probability that liquid or other condensed vapor may be trapped within enclosures for control equipment or at any point in the raceway system, approved means shall be provided to prevent accumulation or to permit periodic draining of such liquid or condensed vapor. 

(2) 
Motors and Generators. Where the authority having jurisdiction judges that there is a probability that liquid or condensed vapor may accumulate within motors or generators, joints and conduit systems shall be arranged to minimize entrance of liquid. If means to prevent accumulation or to permit periodic draining are judged necessary, such means shall be provided at the time of manufacture and shall be considered an integral part of the machine. 


505.17 Flexible Cords, Class I, Zones 1 and 2. A flexible cord shall be permitted for connection between portable lighting equipment or other portable utilization equipment and the fixed portion of their supply circuit. Flexible cord shall also be permitted for that portion of the circuit where the fixed wiring methods of 505.15(B) cannot provide the necessary degree of movement for fixed and mobile electrical utilization equipment, in an industrial establishment where conditions of maintenance and engineering supervision ensure that only qualified persons install and service the installation, and the flexible cord is protected by location or by a suitable guard from damage. The length of the flexible cord shall be continuous. Where flexible cords are used, the cords shall comply with the following: 
(1) 	
Be of a type listed for extra-hard usage 

(2) 	
Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 

(3) 	
Be connected to terminals or to supply conductors in an approved manner 

(4) 	
Be supported by clamps or by other suitable means in such a manner that there will be no tension on the 

(5) 

cord enters boxes, fittings, or enclosures that are required to be explosionproof or flameproof 


(6) 	
Cord entering an increased safety "e" enclosure shall be terminated with a listed increased safety "e" cord connector. 


400.23 
Informational Note: See 400.7 for permitted uses of flexible cords. 

Electric submersible pumps with means for removal without entering the wet-pit shall be considered portable utilization equipment. The extension of the flexible cord within a suitable raceway between the wet-pit and the power source shall be permitted. 
Electric mixers intended for travel into and out of open-type mixing tanks or vats shall be considered portable utilization equipment. 
Informational Note: See 505.18 for flexible cords exposed to liquids having a deleterious effect on the conductor insulation. 

505.18 Conductors and Conductor Insulation. 
(A) 
Conductors. For type of protection "e," field wiring conductors shall be copper. Every conductor (including spares) that enters Type "e" equipment shall be terminated at a Type "e" terminal. 

(B) 
Conductor Insulation. Where condensed vapors or liquids may collect on, or come in contact with, the insulation on conductors, such insulation shall be of a type identified for use under such conditions, or the insulation shall be protected by a sheath of lead or by other approved means. 


505.19 Uninsulated Exposed Parts. There shall be no uninsulated exposed parts, such as electrical conductors, buses, terminals, or components that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by type of protection ia, ib, ornA that is suitable for the location. 
505.20 Equipment Requirements. 
(A) Zone 0. In Class I, Zone 0 locations, only equipment specifically listed and marked as suitable for the location shall be permitted. 
Exception: Intrinsically safe apparatus listed for use in Class I, Division 1 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted. 
(B) Zone 1. In Class I, Zone 1 locations, only equipment specifically listed and marked as suitable for the location shall be permitted. 
Exception No. 1: Equipment identified for use in Class I, Division 1 or listed for use in Zone 0 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted. 
Exception No. 2: Equipment identified for Class I, Zone 1 or Zone 2 type of protection "p " shall be permitted. 
(C) Zone 2. In Class I, Zone 2 locations, only equipment specifically listed and marked as suitable for the location shall be permitted. 
70-410 	2013 California Electrical Code 
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS 
505.25 
Exception No. I: Equipment listed for use in Zone 0 or 
Zone I locations for the same gas, or as permitted by 
505.9(B)(2), and with a suitable temperature class, shall 
be permitted. 
Exception No. 2: Equipment identified for Class I, Zone I or Zone 2 type of protection "p" shall be permitted. 
Exception No. 3: Equipment identified for use in Class I, Division I or Division 2 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted. 

(J 
Exception No. 4: In Class I, Zone 2 locations, the installation of open or nonexplosionproof or noriflameproof enclosed motors, such as squirrel-cage induction motors without brushes, switching mechanisms, 
or similar arc-producing devices that are not identified for use in a Class I, Zone 2 location shall be permitted. 
Informational Note No. 1: It is important to consider the 
temperature of internal and external surfaces that may be 
exposed to the flammable atmosphere. 

Informational Note No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and overheating of parts in multisection enclosures of large motors and generators. Such motors and generators may need equipotential bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean air purging may be neededG immediately prior to and during start-up periods. 
(D) Manufacturer's Instructions. Electrical equipment installed in hazardous (classified) locations shall be installed in accordance with the instructions (if any) provided by the manufacturer. 
505.21 Multiwire Branch Circuits. In a Class I, Zone 1 location, a multiwire branch circuit shall not be permitted. 
Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously. 
505.22 Increased Safety "e" Motors and Generators. In Class I, Zone 1 locations, Increased Safety "e" motors and generators of all voltage ratings shall be listed for Zone 1 locations, and shall comply with all of the following: 
(1) 	
Motors shall be marked with the current ratio, IjiN, and time, tE. 

(2) 	
Motors shall have controllers marked with the model or identification number, output rating (horsepower or kilowatt), full-load amperes, starting current ratio (Iji), and time (tE) of the motors that they are


N
intended to protect; the controller marking shall also include the specific overload protection type (and setting, if applicable) that is listed with the motor or generator. 


(3) 	
Connections shall be made with the specific terminals listed with the motor or generator. 

(4) 	
Terminal housings shall be permitted to be of substantial, nonmetallic, nonburning material, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing. 

(5) 	
The provisions of Part III of Article 430 shall apply regardless of the voltage rating of the motor. 

(
6) 	The motors shall be protected against overload by a separate overload device that is responsive to motor current. This device shall be selected to trip or shall be rated in accordance with the listing of the motor and its overload protection. 

(7) 	
Sections 430.32(C) and 430.44 shall not apply to such motors. 

(8) 	
The motor overload protection shall not be shunted or cut out during the starting period. 


505.25 Grounding and Bonding. Grounding and bonding shall comply with Article 250 and the requirements in 505.25(A) and (B). 
(A) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class I locations and the point of grounding for service equipment or point of grounding of a separately derived system. 
Exception: The specific bonding means shall be required only to the nearest point where the grounded circuit conductor and the grounding electrode are connected together on the line side of the building or structure disconnecting means as specified in 250. 32(B), provided the branch-circuit overcurrent protection is located on the load side of the disconnecting means. 
Informational Note: See 250.100 for additional bonding requirements in hazardous (classified) locations. 
(B) 	Types of Equipment Grounding Conductors. 
conduit and · · flexible metal 

Exception: In Class I, Zone 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met 
(a) 
Listed liquidtightjlexible metal conduit I.8 m (6ft) or less in length, with fittings listed for grounding, is used. 

(b) 
Overcurrent protection in the circuit is limited to I 0 amperes or less. 

(c) 	
The load is not a power utilization load. 


2013 California Electrical Code 
70-411 


505.26 ARTICLE 506-WNE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNlTIBLE FIBERSIFL YlNG 
505.26 Process Sealing. This section shall apply to process­connected equipment, which includes, but is not limited to, canned pumps, submersible pumps, flow, pressure, temperature, or analysis measurement instruments. A process seal is adevice to prevent the migration of process fluids from the designed containment into the external electrical system. Process connected electrical equipment that incorporates a single process seal, such as a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering a conduit or cable system capable of transmitting fluids, shall be provided with an additional means to mitigate a single process seal failure. The additional means may include, but is not limited to the following: 
(1) 	
A suitable barrier meeting the process temperature and pressure conditions that the barrier is subjected to upon failure of the single process seal. There shall be a vent or drain between the single process seal and the suitable barrier. Indication of the single process seal failure shall be provided by visible leakage, an audible whistle, or other means of monitoring. 

(2) 	
A listed Type MIcable assembly, rated at not less than 125 percent of the process pressure and not less than 125 percent of the maximum process temperature (in degrees Celsius), installed between the cable or conduit and the single process seal. 

(3) 	
A drain or vent located between the single process seal and a conduit or cable seal. The drain or vent shall be sufficiently sized to prevent overpressuring the conduit or cable seal above 6 in. water column (1493 Pa). Indication of the single process seal failure shall be provided by visible leakage, an audible whistle, or other means of monitoring. 


Process-connected electrical equipment that does not rely on a single process seal or is listed and marked "single seal" or "dual seal" shall not be required to be provided with an additional means of sealing. 
Informational Note: For construction and testing requirements 
for process sealing for listed and marked "single seal" or "dual 
seal" requirements, refer to ANSIIISA-12.27.01-2003, 
Requirements for Process Sealing Between Electrical Systems and Potentially Flammable or Combustible Process Fluids. 
Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 499-2008, 
Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installation in Chemical Process Areas. Only editorial changes were made to the extracted text to make it consistent with this Code. 

70-412 
506.1 Scope. This article covers the requirements for the zone classification system as an alternative to the division classification system covered in Article 500, Article 502, and Article 503 for electrical and electronic equipment and wiring for all voltages in Zone 20, Zone 21, and Zone 22 hazardous (classified) locations where fire and explosion hazards may exist due to combustible dusts or ignitible fibers/flyings. Combustible metallic dusts are not covered by the requirements of this article. 
\____,---/Informational Note No. 1: For the requirements for electrical _ and electronic equipment and wiring for all voltages in Class I, Division 1 or Division 2; Class II,Division 1 or Division 2; Class ill,Division 1 or Division 2; and Class I, Zone 0 or Zone 1 or Zone 2 hazardous (classified) locations where frre or explosion hazards may exist due to flammable gases or vapors, flammable liquids, or combustible dusts or fibers, 
C)

refer to Articles 500 through 505. 
Informational Note No. 2: Zone 20, Zone 21, and Zone 22 
area classifications are based on the modified IEC area 
classification as defined in . 

Electrical Apparatus for Use in Zone 20,
Zone 21, and Zone 22 Hazardous (Classified) Locations ­
Classification of Zone 20, Zone 21, and Zone 22 Hazardous 
(Classified) Locations. 

Informational Note No. 3: The unique hazards associated 
with explosives, pyrotechnics, and blasting agents are not 
addressed in this article. 

506.2 Definitions. For purposes of this article, the following definitions apply. 
Associated Nonincendive Field Wiring Apparatus. 
E3

Apparatus in which the circuits are not necessarily nonincendive themselves but that affect the energy in nonincendive field wiring circuits and are relied upon to maintain nonincendive energy levels. Associated nonincendive field wiring apparatus may be either of the following: 
(1) 	
Electrical apparatus that has an alternative type of protection for use in the appropriate hazardous (classified) location 

(2) 	
Electrical apparatus not so protected that shall not be used in a hazardous (classified) location 


Informational Note: Associated nonincendive field wiring 
apparatus has designated associated nonincendive field 
wiring apparatus connections for nonincendive field wiring 
apparatus and may also have connections for other 
electrical apparatus. 

Dust-Ignitionproof. Equipment enclosed in a manner that excludes dusts and does not permit 
arcs, sparks, or heat otherwise generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specified dust on or in the vicinity of the enclosure. 
2013 California Electrical Code 



ARTICLE 506 -ZONE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS ORIGNITIBLE FIBERSIFL YINGS 506.2 
Informational Note: For further information on dust­ignitionproof enclosures, see Type 9 enclosure in ANSIINEMA 250-1991, Enclosures for Electrical Equipment, and ANSIIUL 1203-1994, Explosionproof and Dust-Ignitionproof Electrical Equipment for Hazardous (Classified) Locations. 
Dusttight. Enclosures constructed so that dust will not 
enter under specified test conditions. 
Nonincendive Circuit. A circuit, other than field wiring, 
in which any arc or thermal effect produced under 
intended operating conditions of the equipment is not 
capable, under specified test conditions, of igniting the 
flammable gas-air, vapor-air, or dust-air mixture. 

are described in 
Nonincendive Electrical I and II, Division 2, and and 2 Hazardous (Classified) 
Locations. 
Nonincendive Equipment. Equipment having electrical/electronic circuitry that is incapable, under normal operating conditions, of causing ignition of a specified flammable gas-air, vapor-air, or dust-air mixture due to arcing or thermal means. 
Informational Note: Conditions are described in 
Nonincendive Electrical Equipment for Use in Class 1and II, Division 2, and Class Ill, Divisions 1 and 2 Hazardous (Classified) Locations. 
Nonincendive Field Wiring. Wiring that enters or leaves an equipment enclosure and, under normal operating conditions of the equipment, is not capable, due to arcing or thermal effects, of igniting the flammable gas-air, vapor-air, or dust-air mixture. Normal operation includes opening, shorting, or grounding the field wiring. 
Nonincendive Field Wiring Apparatus. Apparatus intended to be connected to nonincendive field wiring. 
Informational Note: Conditions are described in 
Nonincendive Electrical
1and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations. 
Pressurized. The process of supplying an enclosure with a protective gas with or without continuous flow at sufficient pressure to prevent the entrance of combustible dust or ignitible fibers/flyings. 
Informational Note: For further information, see ANSI/NFP A 496-2001, Standard for Purged and Pressurized Enclosures for Electrical Equipment. 
Protection by Encapsulation "mD." Type of protection where electrical parts that could cause ignition of a mixture of combustible dust or fibers/flyings in air are protected by enclosing them in a compound in such a way that the explosive atmosphere cannot be ignited. 
Informational Note No. 1: For additional information, see Electrical Apparatus and Zone 22 
Hazardous (Classified) Locations -Protection byEncapsulation "mD ". 
Informational Note No. 2: Encapsulation is designated level of protection "maD" for use in Zone 20 locations. Encapsulation is designated level of protection "mbD" for use in Zone 21 locations. 

Protection by Enclosure "tD." Type of protection for explosive dust atmospheres where electrical apparatus is provided with an enclosure providing dust ingress protection and a means to limit surface temperatures. 
Informational Note: For additional information, see 
(12.10.02)-2006, Electrical Apparatus for Use in Zone 20, Zone 21 and Zone 22 General 
(12.10.03)-2006, 
in 21 and Zone 22 Hazardous (Classified) Locations -Protection byEnclosure "tD ". 

Protection by Intrinsic Safety "ill." Type of protection where any spark or thermal effect is incapable of causing ignition of a mixture of combustible dust, fibers, or flyings in air under prescribed test conditions. 
Informational Note: For additional information, see
IIIJfllllllllllllllllllll Electrical Apparatus 
Use in Zone 20, Zone 21 and Zone 22 Hazardous (Classified) Locations -Protection by Intrinsic Safety HiD. " 
Protection by Pressurization "pD." Type of protection that guards against the ingress of a mixture of combustible dust or fibers/flyings in air into an enclosure containing electrical equipment by providing and maintaining a protective gas atmosphere inside the enclosure at a pressure above that of the external atmosphere. 
Informational Note: For additional information, 
Electrical Use in Zone (Classified) Locations -Protection by Pressurization "pD." 
Zone 20 Hazardous (Classified) Location. An area where combustible dust or ignitible fibers/flyings are present continuously or for long periods of time in quantities sufficient to be hazardous, as classified by 506.5(B)(l ). 
Zone 21 Hazardous (Classified) Location. An area where combustible dust or ignitible fibers/flyings are likely to exist occasionally under normal operation in quantities sufficient to be hazardous, as classified by 506.5(B)(2). 
Zone 22 Hazardous (Classified) Location. An area where combustible dust or ignitible fibers/flyings are not likely to occur under normal operation in quantities sufficient to be hazardous, as classified by 506.5(B)(3). 

2013 California Electrical Code 

506.4 ARTICLE 506-ZONE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYING 
506.4 GeneraL 
(A) 
Documentation for Industrial Occupancies. Areas designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, instal inspect, maintain, or operate electrical equipment. 

(B) 
Reference Standards. Important information relating to topics covered in Chapter 5 are found in other publications. 


Informational Note: Itis important thatthe authority having jurisdiction be familiar with the recorded industrial experience as well as with standards of the National Fire (NFP A), . International Society . and the International Electrotechnical 
that may be of use in the classification of various locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards. 

506.5 Classification of Locations. 
(A) 
Classifications of Locations. Locations shall be classified on the basis of the properties of the combustible dust or ignitible fibers/flyings that may be present, and the likelihood that a combustible or combustible concentration or quantity is present. Each room, section, or area shall be considered individually in determining its classification. Where pyrophoric materials are the only materials used or handled, these locations are outside of the scope of this article. 

(B) 
Zone 20, Zone 21, and Zone 22 Locations. Zone 20, Zone 21, and Zone 22 locations are those in which combustible dust or ignitible fibers/flyings are or may be present in the air or in layers, in quantities sufficient to produce explosive or ignitible mixtures. Zone 20, Zone 21, and Zone 22 locations shall include those specified in 506.5(B)(l), (B)(2), and (B)(3). 


Informational Note: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equipment in a reduced level of classification and, thus, to reduce the amount of special equipment required. 

(1) 
Zone 20. A Zone 20 location is a location in which 

(a) 
lgnitible concentrations of combustible dust or ignitible fibers/flyings are present continuously. 

(b) 
lgnitible concentrations of combustible dust or ignitible fibers/flyings are present for long periods of time. 


Zone 20 locations, refer 
Electrical Apparatus in 
and Zone 22 Hazardous (Classified) Locations ­
Classification 20, Zone 21, and Zone 22 Hazardous 
(Classified) 
Informational Note No. 2: Zone 20 classification includes locations inside dust containment systems; hoppers, silos, etc., cyclones and filters, dust transport systems, except 

70-414 
some parts of belt and chain conveyors, etc.;blenders, 
mills, dryers, bagging equipment, etc. 

(2) 
Zone 21. A Zone 2l location is a location 

(a) 
In which ignitible concentrations of combustible dust or ignitible fibers/flyings are likely to exist occasionally under normal operating conditions; or 

(b) 
In which ignitible concentrations of combustible dust or ignitible fibers/flyings may exist frequently because 

of repair or maintenance operations or because ofleakage; or 

(c) 
In which equipment is operated or processes are carried on, of such a nature that equipment breakdown or faulty operations could result in the release of ignitible concentrations of combustible dust or ignitible fibers/flyings and also cause simultaneous failure of electrical equipment in a mode to cause the electrical equipment to become a source of ignition; or 

(d) 
That is adjacent to a Zone 20 location from which ignitible concentrations of dust or ignitible fibers/flyings could be communicated, unless communication is prevented by adequate positive pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided. 


Informational Note No. 
Zone 21 locations, refer to 

-Electrical Apparatus in 
and Zone 22 Hazardous (Classified) Locations ­
Classification Zone 20, Zone 21, and Zone 22 Hazardous 
(Classified) 
e

Informational Note No. 2: This classification usually 
includes locations outside dust containment and in the 
immediate vicinity of access doors subject to frequent 
removal or opening for operation purposes when internal 
combustible mixtures are present; locations outside dust 
containment in the proximity of filling and emptying points, 
feed belts, sampling points, truck dump stations, belt dump 
over points, etc. where no measures are employed to 
prevent the formation of combustible mixtures; locations 
outside dust containment where dust accumulates and 
where due to process operations the dust layer is likely to be 
disturbed and form combustible mixtures; locations inside 
dust containment where explosive dust clouds are likely to 
occur (but neither continuously, nor for long periods, nor 
frequently) as, for example, silos (if filled and/or emptied 
only occasionally) and the dirty side of filters if large self­
cleaning intervals are occurring. 

(3) 
Zone 22. A Zone 22 location is a location 

(a) 
In which ignitible concentrations of combustible dust or ignitible fibers/flyings are not likely to occur in normal operation and, if they do occur, will only persist for a short period; or 

(b) 
In which combustible dust or fibers/flyings are handled, processed, or used but in which the dust or fibers/flyings are normally confined within closed containers of closed systems from which they can escape only as a result of the abnormal operation of the equipment with which the dust or fibers/flyings are handled, processed, or used; or 


2013 California Electrical Code 

ARTICLE 506 -ZONE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS 506.8 
(c) That is adjacent to a Zone 21 location, from (C) Reclassification Permitted. A Class II or Class III, which ignitible concentrations of dust or fibers/flyings Division 1 or Division 2 location shall be permitted to be could be communicated, unless such communication is reclassified as a Zone 20, Zone 21, or Zone 22 location, 

prevented by adequate positive pressure ventilation from 
a source of clean air and effective safeguards against 
ventilation failure are provided. 
Informational Note No. 1: As a guide to classification of Zone 22 locations, refer to 
Electrical Apparatus Use in Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations -Classification of 21, and Zone 22 Hazardous (Classified) 
Informational Note No. 2: Zone 22 locations usually 
include outlets from bag filter vents, because in the 
event of a malfunction there can be emission of 
combustible mixtures; locations near equipment that has 
to be opened at infrequent intervals or equipment that 
from experience can easily form leaks where, due to 
pressure above atmospheric, dust will blow out; 
pneumatic equipment, flexible connections that can 
become damaged, etc.; storage locations for bags 
containing dusty product, since failure of bags can occur 
during handling, causing dust leakage; and locations 
where controllable dust layers are formed that are likely 
to be raised into explosive dust-air mixtures. Only if the 
layer is removed by cleaning before hazardous dust-air 
mixtures can be formed is the area designated 
Informational Note No. 3: Locations that normally are classified as Zone 21 can fall into Zone 22 when measures are employed to prevent the formation of explosive dust-air mixtures. Such measures include exhaust ventilation. The measures should be used in the vicinity of (bag) filling and emptying points, feed belts, sampling points, truck dump stations, belt dump over points, etc. 
506.6 Special Precaution. Article 506 requires equipment construction and installation that ensures safe performance under conditions of proper use and maintenance. 
Informational Note: It is important that inspection authorities and users exercise more than ordinary care with regard to the installation and maintenance of electrical equipment in hazardous (classified) locations. 
(A) Implementation of Zone Classification System. 
Classification of areas, engineering and design, selection of equipment and wiring methods, installation, and inspection shall be performed by qualified persons. 
(B) Dual Classification. In instances of areas within the same facility classified separately, Zone 22 locations shall be permitted to abut, but not overlap, Class II or Class III, Division 2 locations. Zone 20 or Zone 21 locations shall not abut Class II or Class III, Division 1 or Division 2 locations. 

provided that all of the space that is classified because of a single combustible dust or ignitible fiber/flying source is reclassified under the requirements of this article. 
(D) Simultaneous Presence of Flammable Gases and Combustible Dusts or Fibers/Flyings. Where flammable gases, combustible dusts, or fibers/flyings are or may be present at the same time, the simultaneous presence shall be considered during the selection and installation of the electrical equipment and the wiring methods, including the determination of the safe operating temperature of the electrical equipment. 
506.8 Protection Techniques. Acceptable protection techniques for electrical and electronic equipment in hazardous (classified) locations shall be as described in 506.8(A) through (J). 
(A) 
Dust Ignitionproof. This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified. 

(B) 
Pressurized. This protection technique shall be permitted for equipment in Zone 21 and Zone 22 locations for which it is identified. 

(C) 
Intrinsic Safety. This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified. Installation of intrinsically safe apparatus and wiring shall be in accordance with the requirements of Article 504. 

(D) 
Dusttight. This protection technique shall be permitted for equipment in Zone 22 locations for which it is identified. 

(E) 
-Encapsulation "II". This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified. 


Informational Note: 

<I) Nonincendive Circuit. This protection technique shall be permitted for equipment in Zone 22 locations for which it is identified. 
<I) Nonincendive Equipment. This protection technique shall be permitted for equipment in Zone 22 locations for which it is identified. 
<(I) Protection by Enclosure "tD". This protection technique shall be permitted for equipment in Zone 21 and Zone 22 locations for which it is identified. 
<I} Protection by Pressurization "pD". This protection technique shall be permitted for equipment in Zone 21 and Zone 22 locations for which it is identified. 

2013 California Electrical Code 70-4 15 


506.9 ARTICLE 506-ZONE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FffiERS/FL YING 
<I> Protection by Intrinsic Safety "ill". This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is listed. 
506.9 Equipment Requirements. 
(A) 
Suitability. Suitability of identified equipment shall be determined by one of the following: 

(1) 	
Equipment listing or labeling 

(2) 	
Evidence of equipment evaluation from a qualified testing laboratory or inspection agency concerned with product evaluation 

(3) 	
Evidence acceptable to the authority having jurisdiction such as a manufacturer's self-evaluation or an owner's engineering judgment 


Informational Note: Additional documentation for equipment may include certificates demonstrating compliance with applicable equipment standards, indicating special conditions of use, and other pertinent information. 

(B) 
Listing. 

(1) 	
Equipment that is listed for Zone 20 shall be permitted in a Zone 21 or Zone 22 location of the same dust or ignitible fiber/flying. Equipment that is listed for Zone 21 may be used in a Zone 22 location of the same dust fiber/flying. 

(2) 	
Equipment shall be permitted to be listed for a specific dust or ignitible fiber/flying or any specific combination of dusts fibers/flyings. 

(C) 
Marking. 

(1) 
Division Equipment. Equipment identified for Class II, Division 1 or Class II, Division 2 shall, in addition to being marked in accordance with 500.8(C), be permitted to be marked with both of the following: 

(1) 	
Zone 20, 21, or 22 (as applicable) 

(2) 	
Temperature classification in accordance with 506.9(D) 


(2) 
Zone Equipment. Equipment meeting one or more of the protection techniques described in 506.8 shall be marked with the following in the order shown: 

(1) 	
­

(2) 	
Symbol "AEx" 

(3) 	
Protection technique(s) in accordance with Table 506.9(C)(2)(3) 

(4) 
Temperature classification, marked as a temperature value, in degrees C, preceded by T 

(
5) 	Ambient temperature marking in accordance with 506.9(D) 


able 506.9(C)(2)(3) Types of Protection Designation 
Designation 	Zone* 

iaD 	Protection by intrinsic 20 
I 	• 
ib 	• 
[iaD] 	Unclassified** 
II 
[ibD] 	Associated Unclassified** 
II 
maD 	Protection by 20 
mbD 	21 
e 

pD 	21 
I 	• 
tD 	Protection by 21 
enclosures

I • 
I • 
I • 

*Does not address use where a combination of techniques is used. 
**Associated araratus is permitted tobe installed in a hazardous 
(classified) location if suitably protected using another type of 
protection. 

Informational Note: 
lJ

(D) Temperature Classifications. Equipment shall be marked to show the operating temperature referenced to a 40°C (1 04 °F) ambient. Electrical equipment designed for use in the ambient temperature range between -20°C and +40°C shall require no additional ambient temperature marking. Electrical equipment that is designed for use in a range of ambient temperatures other than -20°C and +40°C is 
L) 
2013 California Electrical Code 

ARTICLE 506-ZONE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS 506.15 
considered to be special; and the ambient temperature range shall then be marked on the equipment, including either the symbol ''Ta" or ''Tamb" together with the special range of ambient temperatures. As an example, such a marking might be "-30°C :::; Ta :::; +40°C." Electrical equipment suitable for ambient temperatures exceeding 40°C (104°F) shall be marked with both the maximum ambient temperature and the operating temperature at that ambient temperature. 
Exception No. 1: Equipment of the non-heat-producing type, such as conduit fittings, shall not be required to have a marked operating temperature. 
Exception No. 2: Equipment identified for Class II, Division 1 or Class II, Division 2 locations as permitted by 506.20(B) and (C) shall be permitted to be marked in accordance with 500.8(C) and Table 500.8(C). 
Conduit and fittings shall be made wrenchtight to prevent sparking when the fault current flows through the conduit system and to ensure the integrity of the conduit system. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 506.9(E)(l) or (E)(2) ­
(1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT threaded conduit 
· 	listed conduit · or cable · shall be 
(2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or with metric threaded entries, 
Such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT threaded fittings shall be provided with the equipment • shall be used for connection to conduit or NPT threaded 
506.15 Wiring Methods. 
Wiring methods shall maintain the integrity of the protection techniques and shall comply with 506.15(A), (B), or (C). 
Zone 20 locations, the -wiring permitted. 
(1) 	
Threaded rigid metal conduit or threaded steel intermediate metal conduit. 

(2) 	
Type MI cable listed for the location. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings. 


Exception: Mlcable and fittings listed for Class II, Division 1 locations to be used. 
(3) 	In industrial establishments with limited public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation, Type MC-HL cable listed for use in Zone 20 locations, with corrugated metallic sheath, an overall jacket of suitable polymeric material, and a separate equipment grounding 
accordance 	with 250.122, and listed for the shall 
Exception: Type MC-HL cable and fittings listed for Class II, Division 1 locations -permitted to be used. 
(4) 

(5) 	
Fittings and boxes shall be identified for use in Zone 20 locations. 


Exception: Boxes and fittings listed for Class II, Division I locations to be used. 
(6) 	Where necessary to employ flexible connections, liquidtight flexible metal conduit with listed fittings, liquidtight flexible nonmetallic conduit with listed fittings, or flexible cord listed for extra-hard usage and provided with listed fittings shall be used. Where flexible cords are shall also with 
506.17 
connections are subject to oil or other corrosive conditions, the insulation of the conductors shall be of a type listed for the condition or shall be protected by means of a suitable sheath. 
2013 California Electrical Code 
70-417 



506.16 ARTICLE 506-ZONE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERSIFL YING 

Exception: Flexible conduit and flexible conduit and cord fittings listed for Class IL Division 1 locations ­permitted to be used. 
Informational Note: See 506.25 for grounding requirements where flexible conduit is used. 

(B) 
Zone 21. In Zone 21 locations, the wiring methods in (B)(1) and (B)(2) shall be permitted. 

(1) 	
All wiring methods permitted in 506.15(A). 

(2) 	
Fittings and boxes that are dusttight, provided with threaded bosses for connection to conduit, in which taps, joints, or terminal connections are not made, and are not used in locations where metal dust is present, may be used. 

(C) 
Zone 22. In Zone 22 locations, the -wiring-be permitted. 

(1) 	
All wiring methods permitted in 506.15(B). 

(2) 
Rigid 	metal conduit, intermediate metal conduit, electrical metallic tubing, dusttight wireways. 

(3) 	
Type MC or MI cable with listed termination fittings. 

(4) 

(5) 

(6) 	
Type MC, MI, MV, or TC cable installed in ladder, ventilated trough, or ventilated channel cable trays in a single layer, with a space not less than the larger cable diameter between two adjacent cables, shall be the wiring method employed. Single-conductor Type MV cables shall be shielded or metallic armored. 

(7) 	
Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). 


Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit. 
Informational Note: Simple apparatus is defined 
in 504.2. 

Separation of nonincendive field wiring circuits shall be in accordance with one of the following: 
a.  Be in separate cables  
b.  Be in multiconductor cables where the conductors  
of each circuit are within a grounded metal shield  

70-4 18 
c. 	Be in multiconductor cables where the conductors 
have insulation with a minimum thickness of 0.25 
mm (0.01 in.) 

(8) 	Boxes and fittings shall be dusttight. 
506.16 Sealing. Where necessary to protect the ingress of combustible dust or ignitible fibers/flyings, or to maintain the type of protection, seals shall be provided. The seal shall be identified as capable of preventing the ingress of combustible dust or ignitible fibers/flyings and maintaining the type of protection but need not be explosionproof or flameproof 
506.17 Flexible Cords. Flexible cords used in Zone 20, Zone 21, and Zone 22 locations shall comply with all of the following: 
0

(1) 	
Be of a type listed for extra-hard usage 

(2) 	
Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23 

(3) 	
Be connected to terminals or to supply conductors in an approved manner 

(4) 	
Be supported by clamps or by other suitable means in such a manner to minimize tension on the terminal connections 

(5) 



506.20 Equipment Installation. 
e 

(A) Zone 20. In Zone 20 locations, only equipment listed and marked as suitable for the location shall be permitted. 
Exception: -listed for use in Class IL Division 
1 locations with a suitable temperature class shall be permitted. 
(B) Zone 21. In Zone 21 locations, only equipment listed and marked as suitable for the location shall be permitted; 
Exception No. 1: Apparatus listed for use in Class IL Division 1 locations with a suitable temperature class shall be permitted. 
Exception No. 2: Pressurized equipment identified for Class IL Division 1 shall be permitted. 
(C) Zone 22. In Zone 22 locations, only equipment listed and marked as suitable for the location shall be permitted. 
Exception No. 1: Apparatus listed for use in Class IL Division 1 or Class IL Division 2 locations with a suitable temperature class shall be permitted. 
C_)

Exception No. 2: Pressurized equipment identified for Class IL Division 1 or Division 2 shall be permitted. 
(D) Manufacturer's Instructions. Electrical equipment installed in hazardous (classified) locations shall be installed in accordance with the instructions (if any) provided by the manufacturer. 
20 13 California Electrical Code 


511.2 

(] 
(E) Temperature. The temperature marking specified in 
506.9(C)(2)(5) shall comply with (E)(1) or (E)(2): 

(1) 	
For combustible dusts, less than the lower of either the layer or cloud ignition temperature of the specific combustible dust. For organic dusts that may dehydrate or carbonize, the temperature marking shall not exceed the lower of either the ignition temperature or 165°C (329°F). 

(2) 	
For ignitible fibers/flyings, less than 165°C (329°F) for equipment that is not subject to overloading, or l20°C (248°F) for equipment (such as motors or power transformers) that may be overloaded. 





Informational Note: See NFPA 499-2008, 
Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Processing Areas, for mm1mum ignition 
temperatures of specific dusts. 
506.21 Multiwire Branch Circuits. In Zone 20 and Zone 21 locations, a multiwire branch circuit shall not be permitted. 
Exception: Where the disconnect device(s) for the circuit 
opens all ungrounded conductors of the multiwire circuit 
simultaneously. 
506.25 
Grounding and Bonding. Grounding and 
bonding shall comply with Article 250 and the 
requirements in 506.25(A) and (B). 
(A) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Zone 20, Zone 21, and Zone 22 locations and the point of grounding for service equipment or point of grounding of a separately derived system. 
Exception: The specific bonding means shall be required only to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B) if the branch side overcurrent protection is located on the load side of the disconnecting means. 
Informational Note: See 250.100 for additional bonding requirements in hazardous (classified) locations. 
of Equipment Grounding Conductors. 
flexible metal conduit shall 
with 250.102. 



Exception: In Zone 22 locations, the bonding jumper shall be permitted to be deleted where all of the following 
conditions are met: 
(1) 	Listed liquidtight flexible metal conduit 1.8 m (6ft) or less in length, with fittings listed for grounding, is used. 
(2} 	Overcurrent protection in the circuit is limited to 10 amperes or less. 
(3} 	The load is not a power utilization load. 

Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 30A-2008, 
Code for Motor Fuel Dispensing Facilities and Repair Garages. Only editorial changes were made to the extracted text to make it consistent with this Code. 

511.1 Scope. These occupancies shall include locations used for service and repair operations in connection with self-propelled vehicles (including, but not limited to, passenger automobiles, buses, trucks, and tractors) in which volatile flammable liquids or flammable gases are used for fuel or power. 
511.2 Definitions. 
Major Repair Garage. A building or portions of a building where major repairs, such as engine overhauls, painting, body and fender work, and repairs that require draining of the motor vehicle fuel tank are performed on motor vehicles, including associated floor space used for offices, parking, or showrooms. [30A:3.3.12.1] 

20 13 California Electrical Code 
70-419 



ARTICLE 511-COMMERCIAL GARAGES, REPAIR AND STORAGE 
Minor Repair Garage. A building or portions of a building used for lubrication, inspection, and minor automotive maintenance work, such as engine tune-ups, replacement of parts, fluid changes (e.g., oil, antifreeze, transmission fluid, brake fluid, air-conditioning refrigerants), brake system repairs, tire rotation, and similar routine maintenance work, including associated floor space used for offices, parking, or showrooms. [30A:3.3.12.2] 
511.3 Area Classification, General. Where Class I liquids or gaseous fuels are stored, handled, or transferred, electrical wiring and electrical utilization equipment shall be designed in accordance with the requirements for Class I, Division 1 or 2 hazardous (classified) locations as classified in accordance with 
500.5 and 500.6, and this article. A Class I location shall not extend beyond an unpierced wall, roof, or other solid partition that has no openings. [30A:8.3.5, 8.3.2] 
(A) Parking Garages. Parking garages used for parking or storage shall be permitted to be unclassified. 
Informational Note: For further information, see NFPA 88A-2011, Standard for Parking Structures, and NFPA 30A-2008, Code for Motor Fuel Dispensing Facilities and Repair Garages. 

(B) 
Repair Garages, With Dispensing. Major and minor repair garages that dispense motor fuels into the fuel tanks of vehicles, including flammable liquids having a flash point below 38°C (100°F) such as gasoline, or gaseous fuels such as natural gas, hydrogen, or LPG, shall have the dispensing functions and components classified in accordance with Table 514.3(B)(l) in addition to any classification required by this section. Where Class I liquids, other than fuels, are dispensed, the area within 900 mm (3 ft) of any fill or dispensing point, extending in all directions, shall be a Class I, Division 2 location. 

(C) 
Major Repair Garages. Where flammable liquids having a flash point below 38°C (1 00°F) such as gasoline, or gaseous fuels such as natural gas, hydrogen, or LPG, will not be dispensed, but repair activities that involve the transfer of such fluids or gases are performed, the classification rules in (1), (2), and (3) shall apply. 


(1) Floor Areas. 
(a) 
Ventilation Provided. The floor area shall be unclassified where there is mechanical ventilation 

of exchanged air for each square meter (foot) of floor area. Ventilation shall provide for air exchange across the entire floor area, and exhaust air shall be taken at a point within 0.3 m (12 in.) of the floor. 

(b) 
Ventilation Not Provided. The entire floor area up to a level of 450 rom (18 in.) above the floor shall be classified as Class I, Division 2 if the ventilation does not comply with 511.3(C)(l)(a). 



2) Ceiling Areas. Where lighter-than-air gaseous fueled vehicles, such as vehicles fueled by natural gas or hydrogen, are repaired or stored, the area within 450 mm (18 in.) of the ceiling shall be considered for classification in accordance with (a) and (b). 
(a) Ventilation Provided. The ceiling area shall be unclassified where ventilation is provided, from a point not -than 450 mm (18 in.) from the highest point in 
C)

the ceiling, to exhaust the ceiling area at a rate of not less than 0.3 m3/min/m2 (1 cfm/ft2) of ceiling area at all times that the building is occupied or when vehicles using lighter-than-air gaseous fuels are parked below this area. 
(b) Ventilation Not Provided. Ceiling areas that are not ventilated in accordance with 511.3(C)(2)(a) shall be 
CJ 

classified as Class I, Division 2. 
(3) 
Pit Areas in Lubrication or Service Room. Any pit, belowgrade work area, or subfloor work area shall be classified as provided in (a) or (b). 

(a) 
Ventilation Provided. The pit area shall be a Class I, Division 2 location where there is mechanical ventilation providing a minimum of six air changes per hour. 

(b) 
Ventilation Not Provided. Where ventilation is not provided in accordance with 511.3(C)(3)(a), any pit or depression below floor level shall be a Class I, Division 1 location that extends up to the floor level. 

(D) 
Minor Repair Garages. Where flammable liquids having a flash point below 38°C (100°F) such as gasoline, 





2013 California Electrical Code 



(2) 
Ceiling Areas. Where lighter-than-air gaseous fuels (such as natural gas or hydrogen) will not be transferred, such locations shall be unclassified. 

(3) 
Pit Areas in Lubrication or Service Room. Any pit, belowgrade work area, or subfloor work area shall be classified as provided in (a) or (b). 



0 
(a) Ventilation Provided. Where ventilation is 
provided to exhaust the pit area at a rate of not less than 
0.3 m3/minfm2 (1 cfin!ft2) of floor area at all times that the building is occupied, or when vehicles are parked in or over this area and where exhaust air is taken from a point within 300 mm (12 in.) of the floor of the pit, belowgrade work area, or subfloor work area, the pit shall be unclassified. [30A:7.4.5.4. Table 8.3.1] 


(b) Ventilation Not Provided. Where ventilation is not provided in accordance with 511.3(D)(3)(a), any pit or depression below floor level shall be a Class I, Division 2 location that extends up to the floor level. 


(E) Modifications to Classification. 
(1) Specific Areas Adjacent to Classified Locations. 
Areas adjacent to classified locations in which flammable vapors are not likely to be released, such as stock rooms, switchboard rooms, and other similar locations, shall be unclassified where mechanically ventilated at a rate of four or more air changes per hour, or designed with positive air pressure, or where effectively cut off by walls or partitions. 
(2) Alcohol-Based Windshield Washer Fluid. The area used for storage, handling, or dispensing into motor vehicles of alcohol-based windshield washer fluid in repair garages shall be unclassified unless otherwise classified by a provision of 511.3. [30A:8.3.5, Exception] 
511.4 Wiring and Equipment in Class I Locations. 
(A) 
Wiring Located in Class I Locations. Within Class I locations as classified in 511.3, wiring shall conform to applicable provisions of Article 501. 

(B) 
Equipment Located in Class I Locations. Within Class I locations as defined in 511.3, equipment shall conform to applicable provisions of Article 501. 

(1) 
Fuel-Dispensing Units. Where fuel-dispensing units (other than liquid petroleum gas, which is prohibited) are located within buildings, the requirements of Article 514 shall govern. 


Where mechanical ventilation is provided in the dispensing area, the control shall be interlocked so that the dispenser cannot operate without ventilation, as prescribed in 500.5(B)(2). 
(2) Portable Lighting Equipment. Portable lighting equipment shall be equipped with handle, lampholder, hook, and substantial guard attached to the lampholder or handle. 

All exterior surfaces that might come in contact with battery terminals, wiring terminals, or other objects shall be of nonconducting material or shall be effectively protected with insulation. Lampholders shall be of an unswitched type and shall not provide means for plug-in of attachment plugs. The outer shell shall be of molded composition or other suitable material. Unless the lamp and its cord are supported or arranged in such a manner that they cannot be used in the locations classified in 511.3, they shall be of a type identified for Class I, Division 1 locations. 
511.7 Wiring and Equipment Installed Above Class I Locations. 


(A) Wiring in Spaces Above Class I Locations. 
(1) 
Fixed Wiring Above Class I Locations. All fixed wiring above Class I locations shall be in metal raceways, rigid nonmetallic conduit, electrical nonmetallic tubing, flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit, or shan· be Type MC, AC, MI, manufactured wiring systems, or PLTC cable in accordance with Article 725, or Type TC cable or Type lTC cable in accordance with Article 727. Cellular metal floor raceways or cellular concrete floor raceways shall be permitted to be used only for supplying ceiling outlets or extensions to the area below the floor, but such raceways shall have no connections leading into or through any Class I location above the floor. 

(2) 
Pendant. For pendants, flexible cord suitable for the type of service and listed for hard usage shall be used. 


(B) Electrical Equipment Installed Above Class I Locations. 
(1) 
Fixed Electrical Equipment. Electrical equipment in a fixed position shall be located above the level of any defined Class I location or shall be identified for the location. 

(a) 
Arcing Equipment. Equipment that is less than 



3.7 m (12 ft) above the floor level and that may produce arcs, sparks, or particles of hot metal, such as cutouts, switches, charging panels, generators, motors, or other equipment (excluding receptacles, lamps, and lampholders) having make-and-break or sliding contacts, shall be of the totally enclosed type or constructed so as to prevent the escape of sparks or hot metal particles. 
(b) Fixed Lighting. Lamps and lampholders for fixed lighting that is located over lanes through which vehicles are commonly driven or that may otherwise be exposed to physical damage shall be located not less than 3.7 m (12 ft) above floor level, unless of the totally enclosed type or constructed so as to prevent escape of sparks or hot metal particles. 

2013 California Electrical Code 


ARTICLE 513-AIRCRAFT HANGARS 
511.9 Sealing. Seals complying with the requirements of 
501.15 and 501.15(B)(2) shall be provided and shall apply to horizontal as well as vertical boundaries of the defined Class I locations. 
511.10 Special Equipment. 
(A) Battery Charging Equipment. Battery chargers and their control equipment, and batteries being charged, shall not be located within locations classified in 511.3. 
(B) Electric Vehicle Charging Equipment. 
(1) 
General. All electrical equipment and wiring shall be installed in accordance with Article 625, except as noted in 511.10(B)(2) and (B)(3). Flexible cords shall be of a type identified for extra-hard usage. 

(2) 
Connector Location. No connector shall be located within a Class I location as defined in 511.3. 

(3) Plug Connections to Vehicles. Where the cord is 
suspended from overhead, it shall be arranged so that the lowest point of sag is at least 150 mm (6 in.) above the floor. Where an automatic arrangement is provided to pull both cord and plug beyond the range of physical damage, no additional connector shall be required in the cable or at the outlet. 


511.12 Ground-Fault 
Circuit-Interrupter Protection for Personnel. All 125-volt, single-phase, 15-and 20­ampere receptacles installed in areas where electrical diagnostic equipment, electrical hand tools, or portable lighting equipment are to be used shall have ground-fault circuit-interrupter protection for personnel. 
511.16 Grounding and Bonding Requirements. 
(A) General Grounding Requirements. All metal raceways, the metal armor or metallic sheath on cables, and all non-current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded. 
(B) Supplying Circuits with Grounded and Grounding Conductors in Class I Locations. Grounding in Class I locations shall comply with 501.30. 
(1) 
Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants and includes a grounded conductor as provided in Article 200, receptacles, attachment plugs, connectors, and similar . devices shall be of the grounding type, and the grounded conductor of the flexible cord shall be connected to the screw shell of any lampholder or to the grounded terminal of any utilization equipment supplied. 

(2) 
Approved Means. Approved means shall be provided for maintaining continuity of the equipment grounding conductor between the fixed wiring system and the non­current-carrying metal portions of pendant luminaires, portable luminaires, and portable utilization equipment. 





513.1 Scope. This article shall apply to buildings or structures in any part of which aircraft containing Class I (flammable) liquids or Class II (combustible) liquids whose temperatures are above their flash points are housed or stored and in which aircraft might undergo service, repairs, or alterations. It shall not apply to locations used exclusively for aircraft that have never contained fuel or unfueled aircraft. 
Infonnational Note No. 1: For definitions of aircraft 
hangar and unfueled aircraft, see NFPA 409-201 1, 

Standard on Aircraft Hangars. 
Infonnational Note No. 2: For further infonnation on 
fuel classification see NFP A 30-2008, Flammable and 
Combustible Liquids Code. 


513.2 Definitions. For the purpose of this article, the following definitions shall apply. 
Aircraft Painting Hangar. An aircraft hangar constructed for the express purpose of spray/coating/dipping applications and provided with dedicated ventilation supply and exhaust. 
Mobile Equipment. Equipment with electrical components suitable to be moved only with mechanical aids or is provided with wheels for movement by person(s) or powered devices. 
Portable Equipment. Equipment with electrical components suitable to be moved by a single person without mechanical aids. 
513.3 Classification of Locations. 
(A) 
Below Floor Level. Any pit or depression below the level of the hangar floor shall be classified as a Class I, Division 1 or Zone 1 location that shall extend up to said floor level. 

(B) 
Areas Not Cut Off or Ventilated. The entire area of the hangar, including any adjacent and communicating areas not suitably cut off from the hangar, shall be classified as a Class I, Division 2 or Zone 2 location up to a level 450 mm (18 in.) above the floor. 


(C) Vicinity of Aircraft. 
(1) Aircraft Maintenance and Storage Hangars. The area within 1.5 m (5 ft) horizontally from aircraft power plants or aircraft fuel tanks shall be classified as a Class I, Division 2 or Zone 2 location that shall extend upward from the floor to a level 1.5 m (5 ft) above the upper surface of wings and of engine enclosures. 
2013 California Electrical Code 



ARTICLE 513-AIRCRAFT HANGARS 

(2) Aircraft Painting Hangars. The area within 3m (10 ft) horizontally from aircraft surfaces from the floor to 3 m (10 ft) above the aircraft shall be classified as Class I, Division 1 or Class I, Zone 1. The area horizontally from aircraft surfaces between 3.0 m (10 ft) and 9.0 m (30 ft) from the floor to 9.0 m (30 ft) above the aircraft surface shall be classified as Class I, Division 2 or Class I, Zone 2. 
Informational Note: See NFPA 33-2011, Standard/or Spray Application Using Flammable or Combustible Materials, for information on ventilation and grounding for static protection in spray painting areas. 
(D) Areas Suitably Cut Off and Ventilated., Adjacent areas in which flammable liquids or vapors are not likely to be released, such as stock rooms, electrical control rooms, and other similar locations, shall be unclassified where adequately ventilated and where effectively cut off from the hangar itselfby walls or partitions. 
513.4 Wiring and Equipment in Class I Locations. 
(A) General. All wiring and equipment that is or may be installed or operated within any of the Class I locations defined in 513.3 shall comply with the applicable provisions of Article 501 or Article 505 for the division or zone in which they are used. 

8 
Attachment plugs and receptacles in Class I locations shall be identified for Class I locations or shall be 
designed such that they cannot be energized while the connections are being made or broken. 
(B) Stanchions, Rostrums, and Docks. Electrical wiring, outlets, and equipment (including lamps) on or attached to stanchions, rostrums, or docks that are located or likely to be located in a Class I location, as defined in 513.3(C), shall comply with the applicable provisions of Article 501 or Article 505 for the division or zone in which they are used. 
513.7 Wiring and Equipment Not Installed in Class I Locations. 
(A) Fixed Wiring. All fixed wiring in a hangar but not installed in a Class I location as classified in 513.3 shall be installed in metal raceways or shall be Type MI, TC, or MC cable. 
Exception: Wiring in unclassified locations, as described 
in 513.3(D), shall be permitted to be any . suitable type 
wiring method recognized in Chapter 3. 
(B) Pendants. For pendants, flexible cord suitable for the type of service and identified for hard usage or extra­hard usage shall be used. Each such cord shall include a separate equipment grounding conductor. 

(C) Arcing Equipment. In locations above those described in 513.3, equipment that is less than 3.0 m (10 ft) above wings and engine enclosures of aircraft and that may produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, charging panels, generators, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or constructed so as to prevent the escape of sparks or hot metal particles. 
Exception: Equipment in areas described in 513.3(D) shall be permitted to be of the general-purpose type. 
(D) 
Lampholders. Lampholders of metal-shell, fiber­lined types shall not be used for ftxed incandescent lighting. 

(E) 
Stanchions, Rostrums, or Docks. Where stanchions, rostrums, or docks are not located or likely to be located in a Class I location, as defined in 513.3(C), wiring and equipment shall comply with 513.7, except that such wiring and equipment not more than 457 mm (18 in.) above the floor in any position shall comply with 513 .4(B). Receptacles and attachment plugs shall be of a locking type that will not readily disconnect. 

(F) 
Mobile Stanchions. Mobile stanchions with electrical equipment complying with 513.7(E) shall carry at least one permanently affixed warning sign with the following words or equivalent: 


WARNING 
KEEP 5 FT CLEAR OF AIRCRAFT 
ENGINES AND FUEL TANK. AREAS 
or 
WARNING 
KEEP 1.5 METERS CLEAR OF 
AIRCRAFT 
ENGINES AND FUEL TANK AREAS 

513.8 Underground Wiring. 
(A) 
Wiring and Equipment Embedded, Under Slab, or Underground. All wiring installed in or under the hangar floor shall comply with the requirements for Class I, Division 1 locations. Where such wiring is located in vaults, pits, or ducts, adequate drainage shall be provided. 

(B) 
Uninterrupted Raceways, Embedded, Under Slab, or Underground. Uninterrupted raceways that are embedded in a hangar floor or buried beneath the hangar floor shall be considered to be within the Class I location above the floor, regardless of the point at which the raceway descends below or rises above the floor. 


513.9 Sealing. Seals shall be provided in accordance with 
501.15 or 505.16, as applicable. Sealing requirements specified shall apply to horizontal as well as to vertical boundaries of the defined Class I locations. 
20 13 California Electrical Code 


ARTICLE 513-AIRCRAFf HANGARS 
513.10 Special Equipment. 
(A) Aircraft Electrical Systems. 
(1) 
De-energizing Aircraft Electrical Systems. Aircraft electrical systems shall be de-energized when the aircraft is stored in a hangar and, whenever possible, while the aircraft is undergoing maintenance. 

(2) 
Aircraft Batteries. Aircraft batteries shall not be charged where installed in an aircraft located inside or partially inside a hangar. 

(B) 
Aircraft Battery Charging and Equipment. Battery chargers and their control equipment shall not be located or operated within any of the Class I locations defined in 


513.3 and shall preferably be located in a separate building or in an area such as defined in 513.3(D). Mobile chargers shall carry at least one permanently affixed warning sign with the following words or equivalent: 
WARNING 
KEEP 5 FT CLEAR OF AIRCRAFT 
ENGINES 
AND FUEL TANK AREAS 
or 
WARNING 
KEEP 1.5 METERS CLEAR OF 
AIRCRAFT 


ENGINES AND FUEL TANK AREAS Tables, racks, trays, and wiring shall not be located within a Class I location and, in addition, shall comply with Article 480. 
(C) 
External Power Sources for Energizing Aircraft. 

(1) 
Not Less Than 450 mm (18 in.) Above Floor. 


Aircraft energizers shall be designed and mounted such that all electrical equipment and fixed wiring will be at least 450 mm (18 in.) above floor level and shall not be operated in a Class I location as defined in 513.3(C). 
(2) Marking for Mobile Units. Mobile energizers shall carry at least one permanently affixed warning sign with the following words or equivalent: 
WARNING 
KEEP 5 FT CLEAR OF AIRCRAFT 
ENGINES ANDFUEL TANK AREAS 
or 
WARNING 
KEEP 1.5 METERS CLEAR OF 

AIRCRAFT 
ENGINES AND FUEL TANK AREAS 


(3) Cords. Flexible cords for aircraft energizers and ground support equipment shall be identified for the type of service and extra-hard usage and shall include an equipment grounding conductor. 
(D) Mobile Servicing Equipment with Electrical Components. 
(1) General. Mobile servicing equipment (such as vacuum cleaners, air compressors, air movers) having electrical wiring and equipment not suitable for Class I, Division 2 or Zone 2 locations shall be so designed and mounted that all such fixed wiring and equipment will be at least 450 mm (18 in.) above the floor. Such mobile equipment shall not be operated within the Class I location defined in 513.3(C) and shall carry at least one permanently affixed warning sign with the following words or equivalent: 
WARNING 
KEEP 5FT CLEAR OF AIRCRAFT 
ENGINES 
AND FUEL TANK AREAS 
or 
WARNING 
KEEP 1.5 METERS CLEAR OF 
AIRCRAFT ENGINES 
AND FUEL TANK AREAS 


(2) 
Cords and Connectors. Flexible cords for mobile equipment shall be suitable for the type of service and identified for extra-hard usage and shall include an equipment grounding conductor. Attachment plugs and . receptacles shall be identified for the location in which they are installed and shall provide for connection of the equipment grounding conductor. 

(3) 
Restricted Use. Equipment that is not identified as e suitable for Class I, Division 2 locations shall not be operated in locations where maintenance operations likely to release flammable liquids or vapors are in progress. 


(E) Portable Equipment. 
(1) 
Portable Lighting Equipment. Portable lighting equipment that is used within a hangar shall be identified for the location in which they are used. For portable luminaires, flexible cord suitable for the type of service and identified for extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor. 

(2) 
Portable Utilization Equipment. Portable utilization equipment that is or may be used within a hangar shall be of a type suitable for use in Class I, Division 2 or Zone 2 


0 

locations. For portable utilization equipment, flexible cord suitable for the type of service and approved for extra­hard usage shall be used. Each such cord shall include a separate equipment grounding conductor. 
'--...... 

513.12 Ground-Fault Circuit-Interrupter Protection for Personnel. All 125-volt, 50/60-Hz, single-phase, 15­and 20-ampere receptacles installed in areas where electrical diagnostic equipment, electrical hand tools, or portable lighting equipment are to be used shall have ground-fault circuit-interrupter protection for personnel. 
70-424 2013 California Electrical Code 
ARTICLE 514-MOTOR FUEL DISPENSING FACILITIES 
513.16 Grounding and Bonding Requirements. 

() 
(A) 
General Grounding Requirements. All metal raceways, the metal armor or metallic sheath on cables, and all non-current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded. Grounding in Class I locations shall comply with 501.30 for Class I, Division 1 and 2 locations and 

505.25 for Class I, Zone 0, 1, and 2locations. 
(B) Supplying Circuits with Grounded and Grounding Conductors in Class I Locations. 


(1) 
Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants0 and includes a grounded conductor as provided in Article 200, receptacles, attachment plugs, connectors, and similar devices shall be of the grounding type, and the grounded conductor of the flexible cord shall be connected to the screw shell of any lampholder or to the grounded terminal of any utilization equipment supplied. 


(2) Approved Means. Approved means shall be provided for maintaining continuity of the grounding conductor between the fixed wiring system and the non-current­carrying metal portions of pendant luminaires, portable luminaires, and portable utilization equipment. 
Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 30A-2008, 
Code for Motor Fuel Dispensing Facilities and Repair Garages. Only editorial changes were made to the extracted text to make it consistent with this Code. 
514.1 Scope. This article shall apply to motor fuel dispensing facilities, marine/motor fuel dispensing facilities, motor fuel dispensing facilities located inside buildings, and fleet vehicle motor fuel dispensing facilities. 
Informational Note: For further information regarding safeguards for motor fuel dispensing facilities, see NFPA 30A-2008, Code for Motor Fuel Dispensing Facilities and Repair Garages. 
514.2 Definition. 
Motor Fuel Dispensing Facility. That portion of a property where motor fuels are stored and dispensed from 

/ 
fixed equipment into the fuel tanks of motor vehicles or marine craft or into approved containers, including all equipment used in connection therewith. [30A:3.3.11] 
Informational Note: Refer to Articles 510 and 511 with respect to electrical wiring and equipment for other areas used as lubritoriums, service rooms, repair rooms, offices, salesrooms, compressor rooms, and similar locations. 

514.3 Classification of Locations. 
(A) Unclassified Locations. Where the authority having jurisdiction can satisfactorily determine that flammable liquids having a flash point below 38°C (100°F), such as gasoline, will not be handled, such location shall not be required to be classified. 
(B) Classified Locations. 
(1) 
Class I Locations. Table 514.3(B)(1) shall be applied where Class I liquids are stored, handled, or dispensed and shall be used to delineate and classify motor fuel dispensing facilities and commercial garages as defined in Article 511. Table 515.3 shall be used for the purpose of delineating and classifying aboveground tanks. A Class I location shall not extend beyond an unpierced wall, roof, or other solid partition. [30A:8.1, 8.3] 

(2) 
Compressed Natural Gas, Liquefied Natural Gas, and Liquefied Petroleum Gas Areas. Table 514.3(B)(2) shall be used to delineate and classify areas where compressed natural gas (CNG), liquefied natural gas (LNG), or liquefied petroleum gas (LPG) is stored, handled, or dispensed. Where CNG or LNG dispensers are installed beneath a canopy or enclosure, either the canopy or the enclosure shall be designed to prevent accumulation or entrapment of ignitible vapors, or all electrical equipment installed beneath the canopy or enclosure shall be suitable for Class I, Division 2 hazardous (classified) locations. Dispensing devices for liquefied petroleum gas shall be located not less than 1.5 m (5 ft) from any dispensing device for Class Iliquids. [30A:12.1, 12.4, 12.5] 


Informational Note No. 1: For information on area classification where liquefied petroleum gases are dispensed, see NFPA 58-2011, Liquefied Petroleum Gas Code. 
Informational Note No. 2: For information on classified areas pertaining to LP-Gas systems other than residential or commercial, see NFPA 58-2011, Liquefied Petroleum Gas Code, and NFP A 59­2008, Utility LP-Gas Plant Code. 
Informational Note No. 3: See 555.21 for motor fuel 
dispensing stations in marinas and boatyards. 
514.4 Wiring and Equipment Installed in Class I Locations. All electrical equipment and wiring installed in Class I locations as classified in 514.3 shall comply with the applicable provisions of Article 501. 
Exception: As permitted in 514.8. 
Informational Note: For special requirements for 
conductor insulation, see 501.20. 
514.7 Wiring and Equipment Above Class I Locations. 
Wiring and equipment above the Class I locations as classified in 514.3 shall comply with 511.7. 
20 13 California Electrical Code 

ARTICLE 514-MOTOR FUEL DISPENSING FACILITIES 
Table 514.3(B)(l) Class I Locations -Motor Fuel Dispensing Facilities 
Location Dispensing Device(except Overhead Type) 2,3 Under dispenser containment Dispenser Outdoor Indoor -with mechanical ventilation -with gravity ventilation 4 Dispensing Device -Overhead Type Remote Pump ­Outdoor Indoor  Division (Group D) 1 2 2 2 2 1 2 2 1 2 2 1 2 2  Zone (Group IIA) 1 2 2 2 2 1 2 2 1 2 2 1 2 2  Extent of Classified Location1 Entire space within and under dispenser pit or containment Within 4SO mm (18 in.) of dispenser enclosure or that portion of dispenser enclosure containing liquid handling components, extending horizontally in all directions and down to grade level Up to 4SO rom (1 8 in.) above grade level, extending 6 m (20 ft) horizontally in all directions from dispenser enclosure Up to 4SO mm (18 in.) above floor level, extending 6 m (20 ft) horizontally in all directions from dispenser enclosure Up to 4SO mm (18 in.) above floor level, extending 7.5 m (2S ft) horizontally in all directions from dispenser enclosure Space within dispenser enclosure and all electrical equipment integral with dispensing hose or nozzle Within 4SO mm (18 in.) of dispenser enclosure, extending horizontally in all directions and down to grade level Up to 4SO mm (18 in.) above grade level, extending 6 m (20 ft) horizontally in all directions from a point vertically below edge of dispenser enclosure Entire space within any pit or box below grade level, any part of which is within 3m (10 ft) horizontally from any edge of pump Within 900 mm (3 ft) of any edge of pump, extending horizontally in all directions Up to 4SO 1nm(18 in.) above grade level, extending 3m (10 ft) horizontally in all directions from any edge of pump Entire space within any pit Within l.S m (S ft) of any edge of pump, extending in all directions Up to 900 mm (3 ft) above floor level, extending 7 .S m (2S ft) horizontally in all directions from any edge of pump  
Sales, Storage, Rest Rooms including structures (such as the attendant's kiosk) on or adjacent to dispensers  unclassified  unclassified  Except as noted below  
1  1  Entire volume, if there is any opening to room within the extent of a Division 1 or Zone 1 location  
2  2  Entire volume, if there is any opening to room within the extent of a Division 2 or Zone 2 location  
Tank, Aboveground Inside tank Shell, ends, roof, dike area  1 1 2  0 1 2  Entire inside volume Entire space within dike, where dike height exceeds distance from tank shell to inside of dike wall for more than SO percent of tank circumference Entire space within dike, where dike height does not exceed distance from tank shell to inside of dike wall for more than SO percent of tank circumference  

0 

0 


70-426 2013 California Electrical Code 
ARTICLE 514-MOTOR FUEL DISPENSING FACILITIES 
0 
0 

8 

Table S14.3(B)(l) Continued 
Location 
Vent 
Tank, Underground 
Inside tank 
Fill Opening 
Vent 
Vapor Processing System 
Pits 
Equipment in protective enclosures Equipment not within protective enclosure 
-Equipment enclosure 
-Vacuum assist blower 
Vault 
Division Zone (Group (Group D) IIA) 
2 2 1 2 2 
0 
2 2 
2 2 
2 2 2 2 
2 2 
2 2 2 2 2 2 
I 
Extent of Classified Location 
Within 3 m (1 0 ft) of shell, ends, or roof of tank Within 1.5 m (5 ft) of open end of vent, extending in all directions 
Between 1.5 m and 3 m (5 ft and 10 ft) from open end of vent, extending in all directions 
Entire inside volume 
Entire space within any pit or box below grade level, any part of which is within a Division 1 or Division 2 classified location or within a Zone 1 or Zone 2 classified location 
Up to 450 mm(1 8 in.) above grade level, extending 1.5 m (5 ft) horizontally in all directions from any tight-fill connection and extending 3m (10 ft) horizontally in all directions from any loose-fill connection 
Within 1.5 m (5 ft) of open end of vent, extending in all directions 
Between 1.5 m and 3m (5 ft and 10 ft) from open end of vent, extending in all directions 
Entire space within any pit or box below grade level, any part of which: (1) is within a Division 1 or Division 2 classified location; 
(2) is within a Zone 1 or Zone 2 classified location; (3) houses any equipment used to transfer or process vapors 
Entire space within enclosure 
Within 450 mm(18 in.) of equipment containing flammable vapors or liquid, extending horizontally in all directions and down to grade level 
Up to 450 mm (18 in.) above grade level within 3m (10 ft) 
horizontally of the vapor processing equipment 
Entire space within enclosure, if flammable vapor or liquid is present under normal operating conditions 
Entire space within enclosure, if flammable vapor or liquid is not 
present under normal operating conditions 
Within 450 mm(1 8 in.) ofblower, extending horizontally in all directions and down to grade level 
Up to 450 mm(18 in.) above grade level, extending 3m (10 ft) horizontally in all directions 
Entire interior space, if Class I liquids are stored within 

1 For marine application, grade level means the surface of a pier, extending down to water level. 
2Refer to Figure 514.3 for an illustration of classified location around dispensing devices. 
3Area classification inside the dispenser enclosure is covered in UL87, Standard for Power-Operated Dispensing Devices for Petroleum Products. 
4ceiling-mounted hose reel. [30A: Table 8.3.1] 

2013 California Electrical Code 

ARTICLE 514-MOTOR FUEL DISPENSlNG FACILITIES 
Table 514.3(B)(2) Electrical Equipment Classified Areas for Dispensing Devices Extent of Classified Area 
Dispensing Device Class I, Division 1 Class I, Division 2 
Compressed natural gas Entire space within the dispenser enclosure 1.5 m ( 5 ft) in all directions from dispenser 
enclosure 

Liquefied natural gas Entire space within the dispenser enclosure and 1.5 From 1.5 m to 3.0 m (5 ft to 10ft) in all directions 
m (5 ft) in all directions from the dispenser enclosure from the dispenser enclosure 
Liquefied petroleum gas Entire space within the dispenser enclosure; 450 mm Up to 450 mm (18 in.) aboveground and within 6.0 
(18 in.) from the exterior surface of the dispenser m (20 ft) horizontally from any edge of the 
enclosure to an elevation of 1.2 m (4 ft) above the dispenser enclosure, including pits or trenches base of the dispenser; the entire pit or open space within this area when provided with adequate 
beneath the dispenser and within 6.0 m (20 ft) mechanical ventilation 
horizontally from any edge of the dispenser when the pit or trench is not mechanically ventilated. 
[30A: Table 12.6.2] 

Exception No. I: Type Mlcable shall be permitted where it is installed in accordance with Article 332. 
No. 2: shall be permitted where than 600 mm of cover. Where 
is used, threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm (2 ft) of the underground run to emergence or to the point of connection to the aboveground raceway, and an equipment grounding conductor shall be included to provide electrical continuity of the raceway system and for grounding of non-current-carrying metal parts. 
514.9 Sealing. 
(A) 
At Dispenser. A listed seal shall be provided in each conduit run entering or leaving a dispenser or any cavities or enclosures in direct communication therewith. The sealing fitting shall be the first fitting after the conduit emerges from the earth or concrete. 

(B) 
At Boundary. Additional seals shall be provided in 


Figure 514.3 Classified Areas Adjacent to Dispensers as 
accordance with 501.15. Sections 501.15(A)(4) and 
Detailed in Table S14.3(B)(1). [30A:Figure 8.3.1] 
(B)(2) shall apply to horizontal as well as to vertical boundaries of the defined Class I locations. 
514.8 Underground Wiring. 
514.11 Circuit Disconnects. 
Underground wiring shall be installed in threaded rigid metal conduit or threaded steel intermediate metal conduit. Any portion of electrical wiring that is below the 
equipment surface of a Class I, Division 1, or a Class I, Division 2, 
pumping systems, shall be provided with a location [as classified in Table 514.3(B)(1) and Table 
identified and readily accessible switch or other 514.3(B)(2)] shall be sealed within 3.05 m (10 ft) of the 
means, located remote from the dispensing point of emergence above grade. Except for listed 
devices, to disconnect simultaneously from the source of explosionproof reducers at the conduit seal, there shall be 
supply, all conductors of the circuits, including the no union, coupling, box, or fitting between the conduit 
grounded conductor, if any. seal and the point of emergence above grade. Refer to Single-pole breakers utilizing handle ties shall not be
Table 300.5. permitted. 
CJ 

')
(
I\"-/ 
2013 California Electrical Code 

ARTICLE 515 -BULK STORAGE PLANTS 
(B) Attended Self-Service Motor Fuel Dispensing Facilities. Emergency controls as specified in 514.11(A) 

()	
shall be installed at a location acceptable to the authority having jurisdiction, but controls shall not be more than 30 m(100 ft) from dispensers. [30A:6.7.1] 
(C) Unattended Self-Service Motor Fuel Dispensing Facilities. Emergency controls as specified in 514.11 (A) shall be installed at a location acceptable to the authority having jurisdiction, but the control shall be more than 6 m (20 ft) but less than 30 m (100 ft) from the dispensers. Additional emergency controls shall be installed on each group of dispensers or the outdoor equipment used to control the dispensers. Emergency controls shall shut off all power to all dispensing equipment at the station. Controls shall be manually reset only in a manner approved by the authority having jurisdiction. [30A:6. 7 .2] 
Informational Note: For additional information, see 
6.7.1 and 6.7.2 of NFPA 30A-2008, Code for Motor Fuel Dispensing Facilities and Repair Garages. 
514.13 Provisions for Maintenance and Service of Dispensing Equipment. Each dispensing device shall be provided with a means to remove all external voltage 
and 
service dispensing equipment. The location of this means shall be permitted to be other than inside or adjacent to the dispensing device. The means shall be capable of being locked in the open position. 
514.16 Grounding and Bonding. All metal raceways, the metal armor or metallic sheath on cables, and all non­current-carrying metal parts of fixed • portable electrical equipment, regardless of voltage, shall be grounded and bonded. Grounding and bonding in Class I locations shall comply with 501.30. 

(J Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 30-2008, Flammable and Combustible Liquids Code. Only editorial changes were made to the extracted text to make it consistent with this Code. 
515.1 Scope. This article covers a property or portion of a property where flammable liquids are received by tank vessel, pipelines, tank car, or tank vehicle and are stored or blended in bulk for the purpose of distributing such liquids by tank vessel, pipeline, tank car, tank vehicle, portable tank, or container. 

\'-.____/ 
515.2 Definition. 
Bulk Plant or Terminal. That portion of a property where liquids are received by tank vessel, pipelines, tank car, or tank vehicle and are stored or blended in bulk for the purpose of distributing such liquids by tank vessel, pipeline, tank car, tank vehicle, portable tank,or container. [30:3.3.32.1] 
Informational Note: For further information, see NFPA 30-2008, Flammable and Combustible Liquids Code. 
515.3 Class I Locations. Table 515.3 shall be applied where Class I liquids are stored, handled, or dispensed and shall be used to delineate and classify bulk storage plants. The class location shall not extend beyond a floor, wall, roof, or other solid partition that has no communicating openings. [30:8.1, 8.2.2] 
Informational Note No. 1: The area classifications listed in Table 515.3 are based on the premise that the installation meets the applicable requirements of NFP A 30-2008, Flammable and Combustible Liquids Code, Chapter 5, in all respects. Should this not be the case, the authority having jurisdiction has the authority to classify the extent of the classified space. 
Informational Note No. 2: See 555.21 for gasoline dispensing stations in marinas and boatyards. 
515.4 Wiring and Equipment Located in Class I Locations. All electrical wiring and equipment within the Class I locations defined in 515.3 shall comply with the applicable provisions of Article 501 or Article 505 for the division or zone in which they are used. 
Exception: As permitted in 515.8. 
515.7 Wiring and Equipment Above Class I Locations. 
(A) Fixed Wiring. All fixed wiring above Class I locations shall be in metal raceways, Schedule 80 PVC conduit, RTRC marked with the suffix -XW 
MC 
(B) Fixed Equipment. Fixed equipment that may produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles. 
2013 California Electrical Code 

ARTICLE 515-BULK STORAGE PLANTS 
515.7 
Table 515.3 Electrical Area Classifications  
Location  NEC Class l  Zone  Extent of Classified Area  
Division  

Indoor equipment installed in accordance with Section 	1 0 The entire area associated with such equipment where 
5.3 ofNFPA 30 where flammable vapor-air flammable gases or vapors are presentmixtures can exist under normal operation continuously or for long periods of time 
Area within 1.5 m (5 ft) of any edge of such equipment, extending in all directions 

2 2 Area between 1.5 m and 2.5 m ( 5 ft and 8 ft) of any edge of such equipment, extending in all directions; also, space up to 900 mm (3 ft) above floor or grade level within 1.5 m to 7.5 m (5 ft to 25 ft) horizontally from any edge of such 
I 
equipment 

Outdoor equipment of the type covered in Section 5.3 0 The entire area associated with such equipment where ofNFP A 30 where flammable vapor-air flammable gases or vapors are present mixtures may exist under normal operation continuously or for long periods of time 
Area within 900 mm (3 ft) of any edge of such equipment, extending in all directions 

2 2 Area between 900 mm (3 ft) and 2.5 m (8 ft) of any edge of such equipment, extending in all directions; also, space up to 900 mm (3 ft) above floor or grade level within 900 mm to 3.0 m (3 ft to 10 ft) horizontally from any edge of such equipment 

Tank storage installations inside buildings 	1 2 
Tank -aboveground 
Shell, ends, or roof and dike area 2 Vent 
2 Floating roof with fixed outer roof Floating roof with no fixed outer roof 
Underground tank fill opening Any pit, or space below grade level, if anypart is within a Division 1 or 2, or Zone 1 or 2, classified location 
2 2 Up to 450 mm (18 in.) above grade level within a horizontal radius of 3.0 m (10 ft) from a loose fill connection, and within a horizontal radius of 1.5 m (5 ft) from a tight fill connection 
Vent-discharging upward 	0 Area inside of vent piping or opening 
Within 900 mm (3 ft) of open end ofvent, extending in all directions 
(continues) 

70-430 	2013 California Electrical Code 
1 All equipment located below grade level 2 Any equipment located at or above grade level 
0 Inside fixed roof tank 1 Area inside dike where dike height is greater than the distance from the tank to the dike for more than 50 percent of the tank circumference 2 Within 3.0 m (1 0 ft) from shell, ends, or roof of tank; also, area inside dike to level of top of 0 Area inside of vent piping or opening Within 1.5 m (5 ft) of open end of vent, extending in all directions 2 Area between 1.5 m and 3.0 m (5 ft and 10ft) from open end of vent, extending in all directions 0 Area between the floating and fixed roof sections and within the shell Area above the floating roof and within the shell 
() 

( ---) 
·· ·-. 
' 
''---_) I 



extending in all directions; also, up to 900 mm (3 ft:) 
above floor or grade level within 7.5 m (25 ft) 
horizontally from any edge of such devices 

Outdoors 2 2 Within 900 mm (3 ft) of any edge of such devices, extending in all directions. Also, up to 450 mm (18 in.) above grade level within 3.0 m (10 ft) horizontally from any edge of such devices 

Pits and sumps Without mechanical ventilation 


Entire area within a pit or sump if any part is within a Division 1 or 2, or Zone 1 or 2, classified location With adequate mechanical ventilation 2 2 Entire area within a pit or sump if any part is within a 



Drainage ditches, separators, impounding basins Outdoors 2 2 Area up to 450 mm (18 in.) above ditch, separator, or basin; also, area up to 450 mm (18 in.) above grade within 4.5 m (15 ft:) horizontally from any edge Indoors Same classified area as pits 
2 
0 Area inside of the tank 

Tank vehicle and tank car loading through open dome Within 900 mm (3 ft) of edge of dome, extending in all directions 2 2 Area between 900 mm and 4.5 m (3 ft and 15 ft) from edge of dome, extending in all directions 







2 2 Area between 900 mm and 4.5 m (3 ft and 15 ft) from point of venting to atmosphere, extending in all directions; also, up to 450 mm (18 in.) above grade within a horizontal radius of3.0 m (10ft) from point of loading connection 

(continues) 

2013 California Electrical Code 70-43 1 



ARTICLE 515-BULK STORAGE PLANTS 
Table 515.3 Continued 
Location 

Office and rest rooms 
Loading through closed dome with atmospheric venting 
Loading through closed dome with vapor control 
Bottom loading with vapor control or any bottom unloading 
Storage and repair garage for tank vehicles 
Garages for other than tank vehicles 
NEC Class I Division Zone 

Ordinary 
2 2 
2 2 2 2 
2 2 Ordinary 
Extent of Classified Area 
If there is any opening to these rooms within the extent of an indoor classified location, the room shall be classified the same as if the wall, curb, or partition did not exist. 
Within 900 mm (3 ft) of open end of vent, extending 
C)
in all directions 
Area between 900 mm and 4.5 m (3 ft and 15 ft) from open end of vent, extending in all directions; also, within 900 mm.(3 ft) of edge of dome, extending in all directions 
Within 900 mm (3 ft) of point of connection of both 
0
fill and vapor lines extending in all directions 
Within 900 mm (3 ft) of point of connections, extending in all directions; also up to 450 mm (18 in.) above grade within a horizontal radius of3.0 m (1 0 ft) from point of connections 
All pits or spaces below floor level 
Area up to 450 mm (18 in.) above floor or grade level for entire storage or repair garage 
If there is any opening to these rooms within the extent of an outdoor classified location, the entire room shall be classified the same as the area classification at the point of the opening. 

Outdoor drumstorage  Ordinary  e  
Inside rooms or storage lockers used for the storage of  2  2  Entire room  
Class I liquids  

Indoor warehousing where there is no flammable  Ordinary  If there is any opening to these rooms within the  
liquid transfer  extent of an indoor classified location, the room  
shall be classified the same as ifthe wall, curb, or  
partition did not exist.  

Piers and wharves See Figure 515.3. 
1The release of Class I liquids may generate vapors to the extent that the entire building, and possibly an area surrounding it, should be considered a Class I, Division 2 or Zone 2 location. 
2When classifying extent of area, consideration shall be given to fact that tank cars or tank vehicles may be spotted at varying points. Therefore, the extremities of the loading or unloading positions shall be used. [30: Table 8.2.2] 
.\___)\ 

70-432 2013 California Electrical Code 
ARTICLE 515-BULK STORAGE PLANTS 
Open sump in deck for draining lines and hoses 
 Division 1 Division 2 D Unclassified 
Notes:
(1)The "source of vapor" shall be the operating envelope and stored position of the 
outboard flange connection of the loading arm (or hose). 

(2) 
The berth area adjacent to tanker and barge cargo tanks isto be Division 2 to the 
following extent: 


a. 
7.6 m (25 It)horizontally In all directions on the pier side from that 
portion of the hull containing cargo tanks 


b. 
From the water level to 7.6 m (25 It) above the cargo tanks at their 
highest position 



(3)Additional locations may have to be classified as required by the presence of other 
sources of flammable liquids on the berth, by Coast Guard, or other regulations. 


Figure 515.3 Marine Terminal Handling Flammable Liquids. [30:Figure 7.7.16] 
(C) Portable Luminaires or Other Utilization Equipment. (B) Insulation. Conductor insulation shall comply with Portable luminaires or other utilization equipment and their 501.20. flexible cords shall comply with the provisions of Article 501 
(C) Nonmetallic Wiring. Where Type PVC conduit,
or Article 505 for the class of location above which they are Type RTRC conduit, or cable with a nonmetallic sheath is connected or used. 
used, an equipment grounding conductor shall be included 

515.8 Underground Wiring. 	to provide for electrical continuity of the raceway system and for grounding of non-current-carrying metal parts. 
(A) Wiring Method. Underground wiring shall be installed 
·

in threaded rigid metal conduit or threaded steel 	515.9 Sealing. Sealing requirements shall apply to 
intermediate metal conduit or, where buried under not less 	horizontal as well as to vertical boundaries of the defined 
than 600 mm (2 ft) of cover, shall be permitted in Type 	Class I locations. Buried raceways and cables under 
PVC conduit, Type RTRC conduit, or a listed cable. Where defined Class I locations shall be considered to be within Type PVC conduit or Type RTRC conduit is used, threaded a Class I, Division 1 or Zone 1 location. rigid metal conduit or threaded steel intermediate metal 

515.10 Special Equipment -Gasoline Dispensers.
conduit shall be used for not less than the last 600 mm (2 ft) Where gasoline or other volatile flammable liquids orof the conduit run to the conduit point of emergence from liquefied flammable gases are dispensed at bulk stations, the underground location or to the point of connection to an the applicable provisions of Article 514 shall apply. 
aboveground raceway. Where cable is used, it shall be 
enclosed in threaded rigid metal conduit or threaded steel 
intermediate metal conduit from the point of lowest buried 
cable level to the point of connection to the aboveground 
raceway. 



20 13 California Electrical Code 


515.16 

515.16 Grounding and Bonding. All metal raceways, the metal armor or metallic sheath on cables, and all non­current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded and bonded as provided in Article 250. 
Grounding and bonding in Class I locations shall comply with 501.30 for Class I, Division 1 and 2 locations and 505.25 for Class I, Zone 0, 1, and 2locations. 
Informational Note: For information on grounding for static protection, see 4.5.3.4 and 4.5.3.5 of NFPA 30­2008, Flammable and Combustible Liquids Code. 
Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 33-2011, 
Standard for Spray Application Using Flammable and Combustible Materials, or NFPA 34-2011, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids. Only editorial changes were made to the extracted text to make it consistent with this Code. 

516.1 Scope. This article covers the regular or frequent application of flammable liquids, combustible liquids, and combustible powders by spray operations and the application of flammable liquids, or combustible liquids at temperatures above their flashpoint, by dipping, coating, or other means. 
Informational Note: For further information regarding safeguards for these processes, such as fire protection, posting of warning signs, and maintenance, see NFP A 33-201 1, Standard for Spray Application Using Flammable and Combustible Materials, and NFP A 34­2011, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids. 
For additional information regarding ventilation, see NFPA 91-2010, Standard for Exhaust Systems for Air Conveying of Vapors, Gases, Mists, and Noncombustible Particulate Solids. 

516.2 Definitions. For the purpose of this article, tlie following definitions shall apply. 
Spray Area. Normally, locations outside of buildings or localized operations within a larger room or space. Such are normally provided with some local vapor extraction/ventilation system. In automated operations, the area limits shall be the maximum area in the direct path of spray operations. In manual operations, the area limits shall be the maximum area of spray when aimed at 180 degrees to the application surface. 
Spray Booth. An enclosure or insert within a larger room used for spray/coating/dipping applications. A spray booth may be fully enclosed or have open front or face and may include separate conveyor entrance and exit. The spray 
CJ

booth is provided with a dedicated ventilation exhaust but 
may draw supply air from the larger room or have a dedicated air supply. 
Spray Room. A purposefully enclosed room built for spray/coating/dipping applications provided with dedicated ventilation supply and exhaust. Normally the room is configured to house the item to be painted, providing reasonable access around the item/process. Depending on the size of the item being painted, such rooms may actually be the entire building or the major portion thereof. 
516.3 Classification of Locations. Classification is based on dangerous quantities of flammable vapors, combustible mists, residues, dusts, or deposits. 
(A) Class I, Division 1 or Class I, Zone 0 Locations. 
The following spaces shall be considered Class I, Division 1, or Class I, Zone 0, as applicable: 
(1) 	
The interior of any open or closed container of a flammable liquid 

(2) 	
The interior of any dip tank or coating tank 


Informational Note: For additional guidance and 
explanatory diagrams, see 4.3.5 of NFPA 33-2011, 

Standard for Spray Application Using Flammable or Combustible Materials, and Sections 4.2, 4.3, and 4.4 of NFPA 34-2011, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible e Liquids. 
(B) 
Class I or Class IT, Division 1 Locations. The following spaces shall be considered Class I, Division 1, or Class I, Zone 1, or Class II, Division 1 locations, as applicable: 

(1) 	
The interior of spray booths and rooms except as specifically provided in 516.3(D). 

(2) 	
The interior of exhaust ducts. 

(3) 	
Any area in the direct path of spray operations. 


· 

(4) 	
For open dipping and coating operations, all space within a 1.5-m (5-ft) radial distance from the vapor sources extending from these surfaces to the floor. The vapor source shall be the liquid exposed in the process and the drainboard, and any dipped or coated object from which it is possible to measure vapor concentrations exceeding 25 percent of the lower flammable limit at a distance of300 mm (1 ft), in any direction, from the object. 

(5) 	
Sumps, pits, or belowgrade channels within 7.5 m (25 ft) horizontally of a vapor source. If the sump, pit, or channel extends beyond 7.5 m (25 ft) from the vapor source, it shall be provided with a vapor stop or it shall be classified as Class I, Division 1 for its 


( 	\

entire length. 
\ / 

70-434 	2013 California Electrical Code 
516.3 
(6) 
All space in all directions outside of but within 900 mm (3 ft) of open containers, supply containers, spray gun cleaners, and solvent distillation units containing flammable liquids. 

(C) 
Class I or Class II, Division 2 Locations. The following spaces shall be considered Class I, Division 2, or Class I,Zone 2, or Class II, Division 2 as applicable. 

(1) 
Open Spraying. For open spraying, all space outside 



() 	of but within 6 m (20 ft) horizontally and 3 m (10 ft) vertically of the Class I, Division 1 or Class I, Zone 1 location as defined in 516.3(A), and not separated from it by partitions. See Figure 516.3(C)(1) . [33:6.5.1] 
Top Roof 
(elevation) 
Class I, Division 1; Class I, Zone 1; or Class II, Division 1 
Class I, Dlvls!on Class I, Zone 2; 
or Class II, 2 
Figure 516.3(C)(l) Electrical Area Classification for Open Spray Areas. [33:Figure 6.5.1] 
(2) Closed-Top, Open-Face, and Open-Front Spraying. 
If spray application operations are conducted within a closed-top, open-face, or open-front booth or room, any electrical wiring or utilization equipment located outside of the booth or room but within the boundaries designated as Division 2 or Zone 2 in Figure 516.3(C)(2) shall be suitable for Class I, Division 2, Class I, Zone 2, or Class II, Division 2 locations, whichever is applicable. The Class I, Division 2, Class I, Zone 2, or Class II, Division 2 locations shown in Figure 516.3(C)(2) shall extend from the edges of the open face or open front of the booth or room in accordance with the following: 
2013 California Electrical Code 

(a) If the exhaust ventilation system is interlocked with the spray application equipment, the Division 2 or Zone 2 location shall extend 1.5 m (5 ft) horizontally and 900 mm (3 ft) vertically from the open face or open front of the booth or room, as shown in Figure 516.3(C)(2), top. 
915 mm (3 ft) radius 
915 mm (3ft) radius 1525mm {5 ft) radius 
3050 m (10ft} radius 
! 915 mm (3 ft) radius
' 
[" 

. \ ,,-­
• ,,."'........ ,.,.....-::;.... 

. I ' ' 
I \ 	•i 

\ i 915mm I t.. , I 
'•• •• .: (3ft) radius .... 

......... 

:"'"",' 
..
:: radius\'•,J:
915 mm (3 ft) radius 915 mm (3ft) 
'•,, 

.
. ..... J ................ 

8 -
'•,
'• 
... .. 
(10ft) radius 
....... 

­
Openface 
_ 
area 

Figure 516.3(C)(2) Class I, Division 2, Class I, Zone 2, or Class II, Division 2 Locations Adjacent to a Closed Top, Open Face, or Open Front Spray Booth or Room. [33:Figures 6.5.2(a) and 6.5.2(b)] 
(b) If the exhaust ventilation system is not interlocked with the spray application equipment, the Division 2 or Zone 2 location shall extend 3 m (10 ft) horizontally and 900 mm (3 ft) vertically from the open face or open front of the booth or room, as shown in Figure 516.3(C)(2), bottom. 
For the purposes of this subsection, interlocked shall mean that the spray application equipment cannot be operated unless the exhaust ventilation system is operating and functioning properly and spray application is automatically stopped if the exhaust ventilation system fails. [33:6.5.2.2] 
(3) Open-Top Spraying. For spraying operations conducted within an open top spray booth, the space 900 mm (3 ft) vertically above the booth and within 900 mm (3 ft) of other booth openings shall be considered Class I, Division 2; Class I, Zone 2; or Class II, Division 2. [33:6.5.3] 
70-435 




516.4 
ARTICLE 516 -SPRAY APPLICATION, DIPPING, AND COATING PROCESSES 

(4) 
Enclosed Booths and Rooms. For spraying operations confined to an enclosed spray booth or room, the space within 900 mm (3 ft) in all directions from any openings shall be considered Class I, Division 2; or Class I, Zone 2; or Class II, Division 2 as shown in Figure 516.3(C)(4) . [33:6.5.4] 

(5) 
Dip Tanks and Drain Boards -Surrounding Space. For dip tanks and drain boards, the 914-mm (3-ft) space surrounding the Class I, Division 1 or Class I, Zone 1 location as defmed in 516.3(A)(4) and as shown in Figure 516.3(C)(5). [34:6.4.4] 


Enclosed spray 
boothor room 
(Class I, Division1or
class II, Division 1within) 

Plan view 900mm R(3ft) 
900mmR (3fl) 
900mmR 
(3ft) 
Elevation 

Figure 516.3(C)(4) Class I, Division 2, Class I, Zone 2, or Class IT, Division 2 Locations Adjacent to an Enclosed Spray Booth or Spray Room. [33:Figure 6.5.4] 
(6) Dip Tanks and Drain Boards -Space Above Floor. 
For dip tanks and drain boards, the space 900mm (3 ft) above the floor and extending 6m (20 ft) horizontally in all directions from the Class I, Division 1 or Class I, Zone 1 location. 
Exception: This space shall not be required to be considered a hazardous (classified) location where the vapor source area is 0.46 m2 (5 jt2) or less and where the contents of the open tank trough or container do not exceed 19 L (5 gal). In addition, the vapor concentration during operation and shutdown periods shall not exceed 25 percent of the lower 
flammable limit outside the Class I location specified in 516.3(B)(4). [34:6.4.4 Exception] 
(7) Open Containers. All space in all directions within 600 mm (2 ft) of the Division 1 or Zone 1 area surrounding open containers, supply containers, spray gun cleaners, and solvent distillation units containing flammable liquids, as well as the area extending 1.5 m (5 ft) beyond the Division 
CJ 

1 or Zone 1 area up to a height of 460 mm (18 in.) above the floor or grade level. [33:6.6.2] 
(D) Enclosed Coating and Dipping Operations. The space adjacent to an enclosed dipping or coating process or apparatus shall be considered unclassified. [34:6.5.3] 
CJ

Exception: The space within 900 mm (3ft) in all directions from any opening in the enclosures shall be classified as Class I, Division 2 or Class I, Zone 2, as applicable. 
[34:6.5.2] 
(E) Adjacent Locations. Adjacent locations that are cut off from the defined Class I or Class II locations by tight 
\

partitions without communicating openings, and within which flammable vapors or combustible powders are not likely to be released, shall be unclassified. 
(F) Unclassified Locations. Locations using drying, curing, or fusion apparatus and provided with positive mechanical ventilation adequate to prevent accumulation of flammable concentrations of vapors, and provided with effective interlocks to de-energize all electrical equipment (other than equipment identified for Class I locations) in case the ventilating equipment is inoperative, shall be permitted to be unclassified where the authority having jurisdiction so judges. 
Informational Note: For further information regarding 
safeguards, see NFPA 86-2011, Standard for Ovens and 
Furnaces. 

e 

516.4 Wiring and Equipment in Class I Locations. 
(A) Wiring and Equipment -Vapors. All electrical wiring and equipment within the Class I location (containing vapor only -not residues) defined in 516.3 shall comply with the applicable provisions of Article 501 or Article 505, as applicable. 
(B) Wiring and Equipment -Vapors and Residues. 
Unless specifically listed for locations containing deposits of dangerous quantities of flammable or combustible vapors, mists, residues, dusts, or deposits (as applicable), there shall be no electrical equipment in any spray area as herein defmed whereon deposits of combustible residue may readily accumulate, except wiring in rigid metal conduit, intermediate metal conduit, Type MI cable, or in 
0 

metal boxes or fittings containing no taps, splices, or 
terminal connections. [33:6.4.2] 

(C) 
Illumination. Illumination of readily ignitible areas 
through panels of glass or other transparent or translucent 
material shall be permitted only if it complies with the 
following: 


(1) 	
Fixed lighting units are used as the source ofillumination. 

(2) 	
The panel effectively isolates the Class I location 
from the area in which the lighting unit is located. 


(3) 	
The lighting unit is identified for its specific location. 


2013 California Electrical Code 

70-436 
ARTICLE 516 -SPRAY APPLICATION, DIPPING, AND PROCESSES 	516.7 
Pointbeyond whichobject0 is no longer a vapor source asdefined in516.3(8)(4) 
(5 ft) 
Class I, Division 1 or Zone 0 
Class I, Division 1 or Zone 1 
Class I, Division 2 or Zone 2 


Figure 516.3(C)(5) Electrical Area Classification for Open Processes Without Vapor Containment or Ventilation. [34:Figure 6.4(a)] 
(4) 	
The panel is of a material or is protected so that breakage is unlikely. 

(5) 	
The arrangement is such that normal accumulations of hazardous residue on the surface of the panel will not be raised to a dangerous temperature by radiation or conduction from the source of illumination. 

(D) 
Portable Equipment. Portable electric luminaires or other utilization equipment shall not be used in a spray area during spray operations. 


Exception No. 1: Where portable electric luminaires are required for operations in spaces not readily illuminated by fixed lighting within the spraying area, they shall be of the type identified for Class I, Division 1 or Class 1, Zone 
1 locations where readily ignitible residues may be present. [33:6.9 Exception} 
Exception No. 2: Where portable electric drying apparatus is used in spray booths and the following requirements are met: 
(a) 	
The apparatus and its electrical connections are not located within the spray enclosure during spray operations. 

(b) 	
Electrical equipment within 450 mm (18 in.) of the floor is identified for Class I, Division 2 or Class I, Zone 2 locations. 

(c) 	
All metallic parts of the drying apparatus are electrically bonded and grounded. 

(d) 	
Interlocks are provided to prevent the operation of spray equipment while drying apparatus is within the spray enclosure, to allow for a 3-minute purge of the enclosure before energizing the drying apparatus and to shut off drying apparatus on failure of ventilation system. 



(E) Electrostatic Equipment. Electrostatic spraying or detearing equipment shall be installed and used only as provided in 516.10. 
Informational Note: For further information, see NFPA 
33-2011, Standard for Spray Application Using 
Flammable or Combustible Materials. 

516.7 Wiring and Equipment Not Within Class I and II Locations. 
metal raceways, 

connections  into  or  
through the Class I or II  suitable seals  
are provided.  
(B)  Equipment.  Equipment  that  may  produce  arcs,  
sparks,  or  particles of hot metal,  such  as  lamps  and  
lampholders  for  fixed  lighting,  cutouts,  switches,  

receptacles, motors, or other equipment having make-and­break or sliding contacts, where installed above a Class I or II location or above a location where freshly finished goods are handled, shall be of the totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles. 
2013 California Electrical Code 


516.10 
516.10 Special Equipment. 
(A) Fixed Electrostatic Equipment. This section shall apply to any equipment using electrostatically charged elements for the atomization, charging, and/or precipitation of hazardous materials for coatings on articles or for other similar purposes in which the charging or atomizing device is attached to a mechanical support or manipulator. This shall include robotic devices. This section shall not apply to devices that are held or manipulated by hand. Where robot or programming procedures involve manual manipulation of the robot armwhile spraying with the high voltage on, the provisions of 516.1 O(B) shall apply. The installation of electrostatic spraying equipment shall comply with 
516.10(A)(l) through (A)(lO). Spray equipment shall be listed. All automatic electrostatic equipment systems shall comply with 516.4(A)(l) through (A)(9). 
(1) Power and Control Equipment. Transformers, high­voltage supplies, control apparatus, and all other electrical portions of the equipment shall be installed outside of the Class I location as defined in 516.3 or be of a type identified for the location. 
Exception: High-voltage grids, electrodes, electrostatic atomizing heads, and their connections shall be permitted within the Class I location. 
(2) 
Electrostatic Equipment. Electrodes and electrostatic atomizing heads shall be adequately supported in permanent locations and shall be effectively insulated from ground. Electrodes and electrostatic atomizing heads that are permanently attached to their bases, supports, reciprocators, or robots shall be deemed to comply with this section. 

(3) 
High-Voltage Leads. High-voltage leads shall be properly insulated and protected from mechanical damage or exposure to destructive chemicals. Any exposed element at high voltage shall be effectively and permanently supported on suitable insulators and shall be effectively guarded against accidental contact or grounding. 

(4) 
Support of Goods. Goods being coated using this process shall be supported on conveyors or hangers. The conveyors or hangers shall be arranged (1) to ensure that the parts being coated are electrically connected to ground with a resistance of 1 megohm or less and (2) to prevent parts from swinging. 

(5) 
Automatic Controls. Electrostatic apparatus shall be equipped with automatic means that will rapidly de­energize the high-voltage elements under any of the following conditions: 

(1) 	
Stoppage of ventilating fans or failure of ventilating equipment from any cause 

(2) 	
Stoppage of the conveyor carrying goods through the high-voltage field unless stoppage is required by the spray process 

(3) 	
Occurrence of excessive current leakage at any point in the high-voltage system 


(4) 	
De-energizing the primary voltage input to the power supply 

(6) 
Grounding. All electrically conductive objects in the spray area, except those objects required by the process to be at high voltage, shall be adequately grounded. This requirement shall apply to paint containers, wash cans, guards, hose connectors, brackets, and any other electrically conductive objects or devices in the area. 


()
Informational Note: For more information on grounding and bonding for static electricity purposes, see NFPA33­201 1, Standard for Spray Application Using Flammable or Combustible Materials; NFPA 34-201 1, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids; and NFPA 77-2007, Recommended Practice on Static Electricity. ()

(7) 
Isolation. Safeguards such as adequate booths, fencing, railings, interlocks, or other means shall be placed about the equipment or incorporated therein so that they, either by their location, character, or both, ensure that a safe separation of the process is maintained. 

(8) 
Signs. Signs shall be conspicuously posted to convey the following: 

(1) 	
Designate the process zone as dangerous with regard to fire and accident 

(2) 	
Identify the grounding requirements for all electrically conductive objects in the spray area 

(3) 	
Restrict access to qualified personnel only e 

(9) 
Insulators. All insulators shall be kept clean and dry. 

(10) 
Other Than Nonincendive Equipment. Spray equipment that cannot be classified as nonincendive shall comply with (A)(lO)(a) and (A)(lO)(b). 

(a) 
Conveyors or hangers shall be arranged so astomaintain a safe distance of at least twice the sparking distance between goods being painted and electrodes, electrostatic atomizing heads, or charged conductors. Warnings defining this safe distance shall be posted. [33: 11.4. 1] 

(b) 
The equipment shall provide anautomatic means of rapidly de-energizing the high-voltage elements in the event the distance between the goods being painted 


(J

and the electrodes or electrostatic atomizing heads falls below that specified in (a). [33: 11.3.8] 
(B) Electrostatic Hand-Spraying Equipment. This section shall apply to any equipment using electrostatically charged elements for the atomization, charging, and/or precipitation of materials for coatings on articles, or for 
()

other similar purposes in which the atomizing device is hand-held or manipulated during the spraying operation. Electrostatic hand-spraying equipment and devices used in connection with paint-spraying operations shall be of listed types and shall comply with 516.10(B)(l) through (B)(5). ,/
'\.____/ 


70-438 	2013 California Electrical Code 
516.10 
(1) 
General. The high-voltage circuits shall be designed so as not to produce a spark of sufficient intensity to ignite the most readily ignitible of those vapor-air mixtures likely to be encountered, or result in appreciable shock hazard upon coming in contact with a grounded object under all normal operating conditions. The electrostatically charged exposed elements of the handgun shall be capable of being energized only by an actuator that also controls the coating material supply. 

(2) 
Power Equipment. Transformers, power packs, control apparatus, and all other electrical portions of the equipment shall be located outside of the Class Ilocation or be identified for the location. 


Exception: The handgun itself and its connections to the 
power supply shall be permitted within the Class I location. 
(3) Handle. The handle of the spraying gun shall be electrically connected to ground by a metallic connection and be constructed so that the operator in normal operating position is in intimate electrical contact with the grounded handle to prevent buildup of a static charge on the operator's body. Signs indicating the necessity for grounding other persons entering the spray area shall be conspicuously posted. 

G 
(4) Electrostatic Equipment. All electrically conductive objects in the spraying area shall be adequately grounded. 
This requirement shall apply to paint containers, wash cans, and any other electrical conductive objects or devices in the area. The equipment shall carry a prominent, permanently installed warning regarding the necessity for this grounding feature. 
Informational Note: For more information on grounding and bonding for static electricity purposes, see NFP A 33-201 1, Standard for Spray Application Using Flammable or Combustible Materials; NFPA 34-2011, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids; and NFP A 77-2007, Recommended Practice on Static Electricity. 
(5) Support of Objects. Objects being painted shall be maintained in metallic contact with the conveyor or other grounded support. Hooks shall be regularly cleaned to ensure adequate grounding of 1 megohm or less. Areas of contact shall be sharp points or knife edges where possible. Points of support of the object shall be concealed from random spray where feasible; and, where the objects being sprayed are supported from a conveyor, the point of attachment to the conveyor shall be located so as to not collect spray material during normal operation. 


[33: Chapter 12] 
(C) Powder Coating. This section shall apply to processes in which combustible dry powders are applied. The hazards associated with combustible dusts are present in such a process to a degree, depending on the chemical composition of the material, particle size, shape, and distribution. 

(1) Electrical Equipment and Sources of Ignition. 
Electrical equipment and other sources of ignition shall comply with the requirements of Article 502. Portable electric luminaires and other utilization equipment shall not be used within a Class II location during operation of the finishing processes. Where such luminaires or utilization equipment are used during cleaning or repairing operations, they shall be of a type identified for Class II, Division 1 locations, and all exposed metal parts shall be connected to an equipment grounding conductor. 
Exception: Where portable electric luminaires are required for operations in spaces not readily illuminated by fzxed lighting within the spraying area, they shall be of the type listed for Class IL Division I locations where readily ignitible residues may be present. 
(2) 
Fixed Electrostatic Spraying Equipment. The provisions of 516.10(A) and 516.10(C)(l) shall apply to fixed electrostatic spraying equipment. 

(3) 
Electrostatic Hand-Spraying Equipment. The provisions of 516.10(B) and 516.10(C)(l) shall apply to electrostatic hand-spraying equipment. 

(
4) Electrostatic Fluidized Beds. Electrostatic fluidized beds and associated equipment shall be of identified types. The high-voltage circuits shall be designed such that any discharge produced when the charging electrodes of the bed are approached or contacted by a grounded object shall not be of sufficient intensity to ignite any powder-air mixture likely to be encountered or to result in an appreciable shock hazard. 

(a) 
Transformers, power packs, control apparatus, and all other electrical portions of the equipment shall be located outside the powder-coating area or shall otherwise cqmply with the requirements of 516.10(C)(l ). 


Exception: The charging electrodes and their connections to the power supply shall be permitted within the powder-coating area. 
(b) All electrically conductive objects within the powder-coating area shall be adequately grounded. The powder-coating equipment shall carry a prominent, permanently installed warning regarding the necessity for grounding these objects. 
Informational Note: For more information on grounding and bonding for static electricity purposes, see NFPA 33-2011, Standard for Spray Application Using Flammable or Combustible Materials; NFP A 34-201 1, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids; and NFPA 77-2007, Recommended Practice on Static Electricity. 
2013 California Electrical Code 
70-439 


ARTICLE 517 -HEALTH CARE FACILITIES 
(c) 
Objects being coated shall be maintained in electrical contact (less than 1 megohm) with the conveyor or other support in order to ensure proper grounding. Hangers shall be regularly cleaned to ensure effective electrical contact. Areas of electrical contact shall be sharp points or knife edges where possible. 

(d) 
The electrical equipment and compressed air supplies shall be interlocked with a ventilation system so that the equipment cannot be operated unless the ventilating fans are in operation. [33: Chapter 15] 


516.16 Grounding. All metal raceways, the metal armors or metallic sheath on cables, and all non-current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded and bonded. Grounding and bonding shall comply with 501.30, 502.30, or 505.25, as applicable. 
Informational Note: Text that is followed by a reference in brackets has been extracted from NFP A 99-2005, Standard for Health Care Facilities, and NFPA 101­2009, Life Safety Code. Only editorial changes were made to the extracted text to make it consistent with this 
Code. 

I. General 
517.1 Scope. The provisions of this article shall apply to electrical construction and installation criteria in health care facilities that provide services to human beings. 
The requirements in Parts II and III not only apply to single-function buildings but are also intended to be individually applied to their respective forms of occupancy within a multifunction building (e.g., a doctor's examining room located within a limited care facility would be required to meet the provisions of 517.1 0). 
Informational Note: For information concerning performance, maintenance, and testing criteria, refer to the appropriate health care facilities documents. 

517.2 Definitions. 
Alternate Power Source. One or more generator sets, or battery systems where permitted, intended to provide power during the interruption of the normal electrical services or the public utility electrical service intended to provide power during interruption of service normally provided by the generating facilities on the premises. 
Ambulatory Health Care Occupancy. A building or portion thereof used to provide services or treatment simultaneously to four or more patients that provides, on an outpatient basis, one or more of the following: 
(1) 	
Treatment for patients that renders the patients incapable of taking action for self-preservation under emergency conditions without assistance of others. 

(2) 	
Anesthesia that renders the patients incapable of taking action for self-preservation under emergency conditions without the assistance of others. 

(3) 	
Emergency or urgent care for patients who, due to the nature of their injury or illness, are incapable of taking action for self-preservation under emergency conditions without the assistance of others. [101:3.3.168. 1] 


Anesthetizing Location. Any area of a facility that has been designated to be used for the administration of any flammable or nonflammable inhalation anesthetic agent in the course of examination or treatment, including the use of such agents for relative analgesia. 
Critical Branch. A subsystem of the emergency system 
8 

consisting of feeders and branch circuits supplying energy to task illumination, special power circuits, and selected receptacles serving areas and functions related to patient care and that are connected to alternate power sources by one or more transfer switches during interruption of normal power source. [99:3.3.26] 
Electrical Life-Support Equipment. Electrically powered equipment whose continuous operation is necessary to maintain a patient's life. [99:3.3.37] 
Emergency System. A system of circuits and equipment intended to supply alternate power to a limited number of prescribed functions vital to the protection of life and 
rJ­

safety. [99:3.3.41] 
\" 

Equipment System. A system of circuits and equipment arranged for delayed, automatic, or manual connection to the alternate power source and that serves primarily 3­phase power equipment. 
Essential Electrical System. A system comprised of alternate sources of power and all connected distribution systems and ancillary equipment, designed to ensure continuity of electrical power to designated areas and functions of a health care facility during disruption of normal power sources, and also to minimize disruption within the internal wiring system. [99:3.3.44] 
( 	\ 

70-440 	2013 California Electrical Code 
517.2 


ARTICLE 517 -HEALTH CARE FACILITIES 

0  Exposed Conductive Surfaces. Those surfaces that are capable of carrying electric current and that are unprotected, unenclosed, or unguarded, permitting personal contact. Paint, anodizing, and similar coatings are not considered suitable insulation, unless they are listed for such use.  power sources during interruption of the normal power source. [99:3.3 .96] Limited Care Facility. A building or portion thereof used on a 24-hour basis for the housing of four or more persons who are incapable of self-preservation because of age;  
Fault Hazard Current. See Hazard Current. Flammable Anesthetics. Gases or vapors, such as fluroxene, cyclopropane, divinyl ether, ethyl chloride, ethyl ether, and ethylene, which may form flammable or explosive mixtures with air, oxygen, or reducing gases such as nitrous oxide.  physical limitation due to accident or illness; or limitations such as mental retardation/developmental disability, mental illness, or chemical dependency. [99:3.3 .97] Line Isolation Monitor. A test instrument designed to continually check the balanced and unbalanced impedance from each line of an isolated circuit to ground and equipped with a built-in test circuit to exercise the alarm without  
Flammable Anesthetizing Location. Any area of the  adding to the leakage current hazard.  
facility that has been designated to be used for the administration of any flammable inhalation anesthetic agents in the normal course of examination or treatment. Hazard Current. For a given set of connections in an isolated power system, the total current that would flow through a low impedance if it were connected between either isolated conductor and ground.  Monitor Hazard Current. See Hazard Current. Nurses' Stations. Areas intended to provide a center of nursing activity for a group of nurses serving bed patients, where the patient calls are received, nurses are dispatched, nurses' notes written, inpatient charts prepared, and medications prepared for distribution to patients. Where such activities are carried on in more than one location  
Fault Hazard Current. The hazard current of a given isolated system with all devices connected except the line isolation monitor.  within a nursing unit, all such separate areas are considered a part of the nurses' station. Nursing Home. A building or portion of a building used on  
Monitor Hazard Current. The hazard current of the line isolation monitor alone. Total Hazard Current. The hazard current of a given  a 24-hour basis for the housing and nursing care of four or more persons who, because of mental or physical incapacity, might be unable to provide for their own needs and safety without the assistance of another person. [99:3.3.129]  
isolated system with all devices, including the line isolation monitor, connected.  Patient Bed Location. The location of a patient sleeping bed, or the bed or procedure table of a critical care area.  
0  Health Care Facilities. Buildings or portions of buildings in which medical, dental, psychiatric, nursing, obstetrical, or surgical care are provided. Health care facilities include, but are not limited to, hospitals, nursing homes, limited care facilities, clinics, medical and dental offices, and ambulatory care centers, whether permanent or movable. Hospital. A building or portion thereofused on a 24-hour basis for the medical, psychiatric, obstetrical, or surgical care of four or more inpatients. [101:3 .3 .124] Isolated Power System. A system comprising an isolating transformer or its equivalent, a line isolation monitor, and its ungrounded circuit conductors.  [99:3.3.1 37] Patient Care Area. Any portion of a health care facility wherein patients are intended to be examined or treated. Areas of a health care facility in which patient care is administered are classified as general care areasor critical care areas. The governing body of the facility designates these areas in accordance with the type of patient care anticipated and with the following definitions of the area classification. Informational Note: Business offices, corridors, lounges, day rooms, dining rooms, or similar areas typically are not classified as patient care areas. General Care Areas. Patient bedrooms, examining rooms, treatment rooms, clinics, and similar areas in which it is  
\."'----)  Isolation Transformer. A transformer of the multiple­winding type, with the primary and secondary windings physically which · its  intended that the patient will come in contact with ordinary appliances such as a nurse call system, electric beds, examining lamps, telephones, and entertainment devices. [99, 2005] Critical Care Areas. Those special care units, intensive  
Life Safety Branch. A subsystem of the emergency system consisting of feeders and branch circuits, meeting the requirements of Article 700 and intended to provide adequate power needs to ensure safety to patients and personnel, and that are automatically connected to alternate  care units, coronary care units, angiography laboratories, cardiac catheterization laboratories, delivery rooms, operating rooms, [OSHPD 1, 2, 3 & 4] post-operative recovery rooms and similar areas in which patients are intended to be subjected to invasive procedures and connected to line-operated, electromedical devices.  cA  
2013 California Electrical Code  70-441  


ARTICLE 517-HEALTH CARE FACILITIES 
Wet Procedure Locations. Those spaces within patient care areas where a procedure is performed and that are normally subject to wet conditions while patients are present These include standing fluids on the floor or drenching of the work area, either of which condition is intimate to the patient or staff. Routine housekeeping procedures and incidental spillage of liquids do not define a wet location. 
Patient Care Vicinity. In an area in which patients are normally cared for, the patient care vicinity is the space with surfaces likely to be contacted by the patient or an attendant who can touch the patient. Typically in a patient room, this encloses a space within the room not less than 1.8 m (6 ft) beyond the perimeter of the bed in its nominal location, and extending vertically not less than 2.3 m (7Y2 ft) above the floor. [99:3.3.140] 
Patient Equipment Grounding Point A jack or terminal that serves as the collection point for redundant grounding of electrical appliances serving a patient care vicinity or for grounding other items in order to eliminate electromagnetic interference problems. [99:3 .3 .141] 
Psychiatric Hospital. A building used exclusively for the 
psychiatric care, on a 24-hour basis, of four or more inpatients. Reference Grounding Point. The ground bus of the panelboard or isolated power system panel supplying the patient care area. 
Relative Analgesia. A state of sedation and partial block of pain perception produced in a patient by the inhalation of concentrations of nitrous oxide insufficient to produce loss of consciousness (conscious sedation). 
Selected Receptacles. A minimum number of electrical receptacles to accommodate appliances ordinarily required for local tasks or likely to be used in patient care emergencies. 
Task IDumination. Provision for the minimum lighting required to carry out necessary tasks in the described areas, including safe access to supplies and equipment, and access to exits. 
Therapeutic High-Frequency Diathermy Equipment 
Therapeutic high-frequency diathermy equipment is therapeutic induction and dielectric heating equipment 
· 

Total Hazard Current. See Hazard Current. 
X-Ray Installations, Long-Time Rating. A rating based on an operating interval of5 minutes or longer. X-Ray Installations, Mobile. X-ray equipment mounted on 
a permanent base with wheels, casters, or a combination of both to facilitate moving the equipment while completely assembled. 
X-Ray Installations, Momentary Rating. A rating based 
on anoperating interval that does not exceed 5 seconds. X-Ray Installations, Portable. X-ray equipment designed to be hand carried. 
Installations, Transportable. X-ray equipment to be a vehicle or that I readily disassembled for transport a vehicle. 
(J

5I7.4 [OSHPD I, 2 & 4] Services/Systems and Utilities. Refer c to Section 1224.4.1, California Building Code. A 
II. Wiring and Protection 
517.10 Applicability. 
(A) 
Applicability. Part II shall apply to patient care areas of all health care facilities. 

(B) 
Not Covered. Part II shall not apply to the following: 

(1) 	
Business offices, corridors, waiting rooms, and the like in clinics, medical and dental offices, and outpatient facilities 

(2) 
. Areas of nursing homes and limited care facilities wired in accordance with Chapters 1 through 4 of this Code where these areas are used exclusively as patient sleeping rooms 


Infonnational Note: See NFPA 101-2009, Life Safety Code®. 

517.IO.I [OSHPD I, 2, 3, & 4] Applicability. Part II shall 	c 
apply to hospitals, skilled nursing facilities, clinics, and 	A c
correctional treatment centers. 
A 

Exception: Part II shall not apply to business offices, 
c corridors, waiting rooms, and the like in clinics and A outpatient facilities. c 
517.11 General Installation -Construction Criteria. 
The purpose of this article is to specify the installation criteria and wiring methods that minimize electrical hazards by the maintenance of adequately low potential differences only between exposed conductive surfaces that are likely to become energized and could be contacted by a patient 
Informational Note: In a health care facility, it is difficult to 
prevent the occurrence of a conductive or capacitive path 
from the patient's body to some grounded object, because 
that 	path may be established accidentally or through
instrumentation directly connected to the patient. Other 
electrically conductive surfaces that maymake an 
additional contact with the patient, or instruments that may 
be connected to the patient, then become possible sources 
of electric currents that can traverse the patient's body. The 
hazard is increased as more apparatus is associated with the 
patient, and, therefore, more intensive precautions are 
needed. Control of electric shock hazard requires the 
limitation of electric current that might flow in an electrical 
circuit involving the patient's body by raising the resistance 
of the conductive circuit that includes the patient, or by 
insulating exposed surfaces that might become energized, in 
addition to reducing the potential difference that can appear
between exposed conductive surfaces in the patient care 
vicinity, or by combinations of these methods. A special
problem is presented by the patient with an externalized 
direct conductive path to the heart muscle. The patient may 
be electrocuted at current levels so low that additional 
protection in the design of appliances, insulation of the 
\
catheter, and control of medical practice is required. 
2013 California Electrical Code 

ARTICLE 517-HEALTH CARE FACILITIES 
517.17 
517.12 	Wiring Methods. Except as modified in this 
.\\'iring methods shall comply with the applicable of Chapters 1 through 4 of this Code. 
(A) [OSHPD I, 2, & 4] Wall spaces in patient care rooms shall not be used for the installation of switchboards and pane/boards, unless dedicated for that room. 
517.13 Grounding of Receptacles and Fixed Electrical Equipment in Patient Care Areas. Wiring in patient care areas shall comply with 517.13(A) and 
(B). 
(A) Wiring Methods. All branch circuits serving patient 

0 	care areas shall be provided with an effective ground­fault current path by installation in a metal raceway system, or a cable having a metallic armor or sheath assembly. The metal raceway system, or metallic cable armor, or sheath assembly shall itself qualify as an equipment grounding conductor in accordance with 
250.118. 
(B) Insulated Equipment Grounding Conductor. 

0 
Exception No. I to (3): Metal faceplates shall be permitted to be connected to the equipment grounding 
conductor by means of a metal mounting scfew(s) securing the faceplate to a grounded outlet box or grounded wiring device. 
Luminaires ·more than 2. 3 m (7Y:z ft) above the floor and switches located outside of the patient care vicinity shall be permitted to be connected to an equipment grounding return path complying with 517.13(A). 
_._-... 
· · 	··· ·.· ··-·· · 
517.14 Panelboard Bonding. The equipment grounding terminal buses of the normal and essential branch-circuit panelboards serving the same individual patient care vicinity shall be connected together with an insulated continuous copper conductor not smaller than 10 AWG. Where two or more panelboards serving the same individual patient care vicinity are served from separate transfer switches on the emergency system, the equipment grounding terminal buses of those panelboards shall be connected together with an insulated continuous copper conductor not smaller than 10 AWG. This conductor shall be permitted to be broken in order to terminate on the equipment grounding terminal bus in each panelboard. 

517.16 Receptacles with Insulated Grounding Terminals. 
Receptacles with insulated ' in 250.146(D), shall 
< 

517.17 Ground-Fault Protection. 
(A) 
Applicability. The requirements of 517.17 shall apply to hospitals and other buildings (including multiple-occupancy buildings) with critical care areas or utilizing electrical life-support equipment, and buildings that provide the required essential utilities or services for the operation of critical care areas or electrical life­support equipment. 

(B) 
Feeders. Where ground-fault protection is provided for operation of the service disconnecting means or feeder disconnecting means as specified by 230.95 or 215.10, an additional step of ground-fault protection shall be provided in all next level feeder disconnecting means downstream toward the load. Such protection shall consist of overcurrent devices and current transformers or other equivalent protective equipment that shall cause the feeder disconnecting means to open. 

The additional levels of 


(C) 
Selectivity. Ground-fault protection for operation of the service and feeder disconnecting means shall be fully selective such that the feeder device, but not the service device, shall open <)n load side of 


_ 
Informational Note: See 230.95, fine print note, for transfer of alternate source where ground-fault protection is applied. 

(D) Testing. When equipment ground-fault protection is first installed, each level shall be perfonnance tested to ensure compliance with 517.17(C). 
2013 California Electrical Code 	JULY 1, 2015 SUPPLEMENT (BLUE) 



517.18 
ARTICLE 517-HEAL1H CARE FACILITIES 
517.18 General Care Areas. 
(A) Patient Bed Location. Each patient bed location shall be supplied by at least two bmnch circuits, one from the emergency system and one from the normal system. All branch circuits from the nonnal system shall originate in the same panelboard. 

Exception No. 1: Branch circuits serving only special-purpose outlets or receptacles, such asportable X-ray outlets, shall not be required to be served .from the same distribution panel or panels. · 
Exception No. 2: Requirements of 517.18(A) shall not apply to patient bed locations in clinics, medical and dental offices, and outpatient facilities; psychiatric, substance abuse, and rehabilitation hospitals; sleeping rooms of nursing homes and limited care facilities meeting the requirements of 517.10(B)(2). 


c [OSHPD-1, 2, 3, & 4] Section 517.10.1 Exception. 
A {OSHPD 1, 2, 3, & 4] Exception No. 2. 1: Clinics, outpatient 
c facilities, psychiatric, substance abuse, and rehabilitation 
Ac 	hospitals, nursing homes, and correctional treatment centers providing only basic services. 
A 
Exception No. 3: A general care patient bed location served from two separate transfer switches on the emergency system shall not be required to have circuits from the normal system. 
(B) Patient Bed Location Receptacles. Each patient bed 
location shall be provided with a minimum of four receptacles. 
receptacles, whether four or more, shall be listed "hospital grade" and so identified. The grounding terminal of each receptacle shall be connected to an insulated copper equipment grounding conductor sized in accordance with Table 
250.122. 
Exception No. 1: The requirements of 517.18(B) shall not apply to psychiatric, substance abuse, and rehabilitation 
c 	hospitals meeting the requirements of 517.10(B)(2) {OSHPD 
A 	1, 2, 3, & 4] Section 517.10.1 Exception. Exception No. 2: Psychiatric security rooms shall not be required to have receptacle outlets installed in the room. 
c 
Exception No. 3: [OSHPD 1, 2, & 3] Hospital grade 
A 
receptacles shall not be required in patient sleeping areas in 
c 
nursing homes. 
A 
fufonnational Note: Itis not intended thatthere be a total, immediate replacement of existing non-hospital grade receptacles. Itis intended, however, thatnon-hospital grade receptacles be replaced with hospital grade receptacles upon modification of use, renovation, or as existing receptacles need replacement 

(C) Pediatric 
Locations. Receptacles 
located within the rooms, playrooms, actiyity rooms, and patient care areas 
pediatric shall be listed tamper 

resistant or shall employ a listed tamper-resistant cover. c (D) {OSHPD 1, 2, & 4] Nursery receptacles. One duplex A receptacle shall be provided for 
everytwo bassinets. 
517.19 Critical Care Areas. 
(A) Patient Bed Location Branch Circuits. Each patient bed location shall be supplied by at least two branch circuits, one or more from the emergency system and one or more circuits from the normal system. At least one branch circuit from the emergency system shall supply an outlet(s) only at that bed location. All branch circuits from the normal system shall be from a single panelboard. Emergency system receptacles shall be identified and shall also indicate the panelboard and circuit 
number supplying them. 
Exception No. 1: Branch circuits serving only special-purpose receptacles or equipment in critical care areas shall be permitted to be served by other pane/boards. 
Exception No. 2: Critical care locations served from two separate transfor switches on the emergency system shall not be required to have circuits from the normal system. 
(B) Patient Bed Location Receptacles. 
(1) 
Minimum Number and Supply. Each patient bed location shall be provided with a minimum of six receptacles, at least one of which shall be connected to either of the 

(1) 


(2) 
supplied by a different same 


' 

Exception No. 1: {OSHPD 1, 2, & 4] Each intensive care newborn nursery bed equivalent and each bed location in intensive care and coronary care units shall be equipped with at least 10 single or 5 duplex receptacles listed "Hospital Grade " and so identified; each receptacle shall be grounded to the riference grounding point by means of an insulated grounding conductor. 

(C) Patient Care Vicinity Grounding and Bonding (Optional). A patient care vicinity shall be permitted to have a patient equipment grounding point. The patient equipment grounding point, where supplied, shall be permitted to contain one or more listed grounding and bonding jacks. An equipment bonding jumper not smaller than 10 A WG shall be used to connect the grounding terminal of all grounding-type receptacles to the patient equipment grounding point. The bonding conductor shall be permitted to be arranged centrically or looped as convenient. 
fufonnational Note: Where there is no patient equipment grounding point, it is important thatthe distance betweenthe reference grounding point and the patient care vicinity be as short as possible to minimize any potential differences. 



CJ 

0 

0 

cAcAcA 
0 

0 












(3) 	
Other approved devices such as bonding-type locknuts or 517.21 Ground-Fault Circuit-Interrupter Protection for bushings Personnel. Ground-fault circuit-interrupter protection for 

(E) 
Additional Protective Techniques in Critical Care personnel shall not be required for receptacles installed in Areas (Optional). Isolated power systems shall be permitted those critical care areas where the toilet and basin are installed to be used for critical care areas, and, if used, the isolated within the patient room. power system equipment shall be listed as isolated power 517.22/0SHPD 1, 2, 3 & 4] Artificial Lighting. c equipment. The isolated power system shall be designed and A


(A) Rooms and Passageways. All rooms and passageways installed in accordance with 517.160. shall be provided with artificial illumination. c
A
Exception: The audible and visual indicators of the line 

(B)Illumination. 
c
isolation monitor shall be permitted to be located at the 

(1) [OSHPD 1, 3 & 4] Illumination intensity. Illumination A
nursing station for the area being served 


intensity values in each area shall meet the recommended c 
(F) Isolated Power System 

Grounding. Where 
values in the latest edition of the Illuminating Engineering A an isolated ungrounded power source is used and Society ofNorthAmerica (IESNA) Lighting Handbook. c first-fault current to a low magnitude, the 
A

(2) [OSHPD 2] Minimum illuminance. Minimum 
() grounding conductor associated with the secondary circuit 	c
maintained average illuminance in each area shall meet the 
shall be permitted to be run outside of the enclosure of the 	A
recommended values in the latest edition of ANSIIIESNA RP-
power conductors in the same circuit. 	c
28, Recommended Practice for Lighting and the Visual 
Informational Note: Although it is pennitted to run the 	A
Environment for Senior Living. 
grounding conductor outside of the conduit, it is safer to run it c with the power conductors to provide better protection in case (C) Lamp Protection. Lamps in fixtures shall be protected A 
ofa second ground fault. 	against accidental breakage by means of an enclosing lens or c diffUser. A
(G) Special-Purpose Receptacle Grounding. The equipment 
c

grounding conductor for special-purpose receptacles, such as Exception No. 1: Open bottom luminaries with a maximum the operation of mobile X-ray equipment, shall be extended to opening or cell size of 64 square inches if the lamp is A 
c

the reference grounding points of branch circuits for all completely recessed above the ceiling or enclosure in 
A

locations likely to be served from such receptacles. Where accordance with its listing. 
c 


such a circuit is served from an isolated ungrounded system, Exception No. 2: Wall mounted night lights with louvered 
A 


the grounding conductor shall not be required to be run with covers with a maximum opening or cell size of 64 square c the power conductors; however, the equipment grounding inches provided they are completely recessed in the wall or A terminal of the special-purpose receptacle shall be connected enclosure in accordance with its listing. c to the reference grounding point. Exception No. 3: Wire guards or plastic tube guards in A 
517.20 Wet Procedure Locations. 	service areas such as electrical rooms, equipment rooms, and c 
janitor closets. 	A c
(D) Special Locations. 
A 

(1) 	The general illumination fixtures in nurseries, central 
c 

sterilizing rooms, treatment rooms, surgical suites, intensive A care units, recovery rooms, obstetrical suites, emergency 
c rooms, and laboratories shall be smooth and easily cleanable. A 
(2) Lighting in intensive care nurseries shall be controlled by c a dimmer or other means of multiple switching to provide A varied lighting intensities. Lighting shall have the ability to c provide 100 footcandles at each irifant bed location when A 
c

Exception: Branch circuits supplying only listed, fixed, needed 
A 










20 13 California Electrical Code 	JANUARY 1, 2015 ERRATA (BUFF) 


517.25 
ARTICLE 517 -HEAL 1H CARE FACILITIES 
C (3) Individual bed area lighting in intensive care andA coronary care units shall be controlled by a dimmer or other C means of multiple switching, to provide varied lighting A intensities. c 
517.24/0SHPD 1, 2, 3, & 4] Mobile Medical Facilities. 
A 
0) Feeder. The feeder shall be sized in accordance with the 
c
A requirements of Article 220. c (B) Service Receptacle. The service receptacle shall be listed A and rated for its use. c (C) Disconnect. A disconnecting means listed and rated for A its use shall be located adjacent to and within sight of the 
c 
service receptacle. It shall be capable of simultaneously A disconnecting the ungrounded conductors which supply the 
c 
service receptacle 
A 
III.Essential Electrical System 
517.25 Scope. The essential electrical system for these facilities shall comprise a system capable of supplying alimited amount of lighting and power service, which is considered essential for life safety and orderly cessation of procedures during the time normal electrical service is interrupted for any reason. This includes clinics, medical and dental offices, outpatient facilities, nursing homes, limited care facilities, hospitals, and other health care facilities serving patients. 

Informational Note: For information on the need for an essential electrical system, see NFPA 99-2005, Standard for Health Care Facilities. 

517.26 Application of Other Articles. The essential electrical system shall meet the requirements of Article 700, except as 
517.30 Essential Electrical Systems for Hospitals. 
(A) Applicability. The requirements of Part ill, 517.30 through 517.35, shall apply to hospitals [OSHPD I, 3A (ambulatory surgical clinics only), & 4] correctional c treatment centers providing optional services where an 
essential electrical system is required. 
C 
Informational Note No. 1: For performance, maintenance, and testing requirements of essential electrical systems in hospitals, see NFP A 99-2005, Standard for Health Care Facilities. For installation of centrifugal firepumps, see NFP A 20-2010, Standard for the Installation of Stationary Fire Pumps for Fire Protection. 
Informational Note No. 2: For additional information, see NFPA 99-2005, Standard for Health Care Facilities. 

(B) GeneraL 
(1) Separate Systems. Essential electrical systems for hospitals shall be comprised of two separate systems capable of supplying a limited amount of lighting and power service that is considered essential for life safety and effective hospital operation during the time the normal electrical service is interrupted for any reasonThese two systems shall be the emergency system and the equipment system. 








(2) 
Emergency Systems. The emergency system shall be limited to circuits essential to life safety and critical patient care. These are designated the life safety branch and the critical branch. [99:4.4.2.2.1.1] 

(3) 
Equipment System. The equipment system shall supply rru:Yor electrical equipment necessary for patient careand basic hospital operation. 

(
4) Transfer Switches. The number of transfer switches to be used shall be based on reliability, design, and load considerations. Each branch of the emergency system and each equipment system shall have one or more transfer switches. One transfer switch shall be permitted to serve one or more branches or systems in a facility with a maximum demand on the essential electrical system of 150 kV A. 


Informational Note No. 1: See NFPA 99-2005, Standard for Health Care Facilities: 4.4.3.2, Transfer Switch OperationType I; 4.4.2.1.4, Automatic Transfer Switch Features; and 4.4.2.1.6, Nonautomatic Transfer Device Features. 
Informational Note No. 2: See Informatioi:rnl Note Figure 
517.30, No. 1. 
Informational Note No. 3: See Informational Note Figure 
517.30, No. 2. 

(5) 
Optional Loads. Loads served by the generating equipment not specifically named in Article 517 shall be served by their own transfer switches such that the following conditions apply: 

(1) 	
These loads shall not be transferred if the transfer will overload the generating equipment 

(2) 	
These loads shall be automatically shed upon generating equipment overloading. 


[For OSHPD I, 3, & 4] Loads served by such transfer switches, including the receptacles required to be supplied by the normal system pursuant to Articles 517­IB and 517-I9, shall not be considered to be on the essential system.] 
(6) Contiguous Facilities. 	Hospital power sources and alternate power sources shall be permitted to serve the essential electrical systems of contiguous or same site fucilities. [99:13.3.4.3] 
(7) [OSHPD I, 2, 3 & 4] All automatic transfer switches in general acute care hospitals and correctional treatment centers providing optional services shall be provided with an in-phase monitor relay and shall have provisions for electrically by-passing and isolating the transfer switk The by-pass switch shall be capable ofby-passing loads to the emergency source or normal source if the selected by-pass source voltage is available. 
(C) Wiring Requirements. 
(1) Separation from Other Circuits. The life safety branch and critical branch of the emergency system shall be kept entirely independent of all other wiring and equipment and shall not enter the same raceways, boxes, or cabinets with each other or other wiring. 





c
A C)
cAc 
cAcAcA 
0 

(
0\ 
( 
\
\____) 






------------ 

ARTICLE 517 HEALTH CARE FACILITIES 
517.22 


Normal powersouroe souroe 
Normal
system 
Nonessentialloads 
Automatic 
switching eqUipment Equipment Critical 
Delayed
switching

0 equipment 
FPN Figure Requirement Arrangement. 
Normal power $0UI'll8 
supply 
loads 
switchingequipment 
branch branch 
Emeigerlcy Essential electrical 
-Minimum for Transfer Switch 
Alternate power 
source 
Equipment
system branchCriticalbranch 
FPN Figure 517.30, No. 2 Hospital -Minimum 
Requirement (150 kVA or less) for Transfer Switch 
Arrangement. 
Wiring of the life safety branch and the critical branch shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits not part of the branch where such wiring complies with one of the following: 
(1) 	
Is in transfer equipment enclosures 

(2) 	
Is in exit or emergency luminaires supplied from two sources 



C) 
(3) Is in a common junction box attached to exit or emergency luminaires supplied from two sources 
,__ 
2013 California Electrical Code 

(4) 	Is for two supplied from the same The wiring of the equipment system shall be permitted to 
occupy the same raceways, boxes, or cabinets of other circuits that are not part of the emergency system. 
(2) 
Isolated Power Systems. Where isolated power systems are installed in any of the areasin 517.33(A)(l) and (A)(2), each system shall be supplied by an individual circuit serving no other load. 

(3) 
Mechanical Protection of the Emergency System. The wiring of the emergency systems in hospitals shall be mechanically protected. Where installed as branch circuits in patient care areas, the installation shall comply with the requirements of 517. 13(A) and (B). The following wiring methods shall be permitted: 

(1) 	
Nonflexible metal raceways, Type MIcable, or Schedule 80 PVC conduit Nonmetallic raceways shall not be used for branch circuits that supply patient care areas. 

(2) 	
Where encased in not less than 50 mm (2 in.) of concrete, Schedule 40 PVC conduit, flexible nonmetallic or jacketed metallic raceways, or jacketed metallic cable assemblies listed for installation in concrete. Nonmetallic raceways shall not be used for branch circuits that supply patient care areas. 

(3) 	
Listed flexible metal raceways and listed metal sheathed cable assemblies in any of the following: 

a. 	
Where used in listed prefabricated medical headwalls 

b. 	
In listed office furnishings 

c. 	
. Where fished into existing walls or ceilings, not otherwise accessible and not subject to physical damage 

d. 	
Where necessary for flexible connection to equipment 


(4) 	
Flexible power cords of appliances or other utilization equipment connected to the emergency system. 


(5) 
or without raceways. 
fuformational Note: See 517.13 for additional grounding requirements in patient care areas. 

(D) Capacity of Systems. The essential electrical system shall have adequate capacity to meet the demand for the operation of all functions and equipment to be served by each system and branch. 
Feeders shall be sized in accordance with Articles 215 and 220. The generator set(s) shall have sufficient capacity and proper rating to meet the demand produced by the load of the essential electrical systern(s) at any given time. 
Demand calculations for sizing of the generator set( s) shall be based on any of the following: 
(1) 	
Prudent demand factors and historical data 

(2) 	
Connected load 

(3) 	
Feeder calculation procedures described in Article 220 


70-447 


powered components of wireless emergency nurse call systems 

one of two circuits canbe selected and both circuits cannot be 
complying with the latest edition of ANSI!UL1069, Standard for 

extinguished at the same time. 
Hospital Signaling and Nurse Call Equipment. 	Ac Informational Note: See NFPA 101-2009, Life Safety Code, 


(6) Blood, bone, and tissue banks 
Sections 7.8 and 7.9. 

(7) Telephone [OSHPD 1, 3, & 4] and information technology c 
(B) Exit Signs. Exit signs and exit directional signs. 	A
equipment rooms and closets 
Informational Note: See NFPA 101-2009, Life Sqfety Code, 
Section 7.10. 


(8) 	Task illumination, selected receptacles, and selected power circuits for the following: 
(q Alarm and Alerting Systems. Alarm and alerting systems including the following: a. General care beds (at least one duplex receptacle in 
(1) Fire alarms 	each patient bedtoom) 
a.1. [OSHPD 1, 2, 3, & 4] General care beds 

Informational Note: See NFPA 101-2009, Life Scifety Code, 
Section 9.6 and 18.3.4. b. Angiographic labs 

(2) 	Alarms required for systems used for the piping of c. Cardiac catheterization labs nonflammable medical gases 
d. 	Coronary careunits 
Informational Note: See NFP A 99-2005, Standard for 

e. 	Hemodialysis rooms or areas 
Health Care Facilities, 4.4.2.2.2.2(3). 
£ 	Emergency room treatment areas (selected) 
l)

(3) Mechanical, control, and other accessories required for 
g. 	Humanphysiology labs effective life · safety systems operation shall be permitted 
h. 	Intensive care units to be connected to the life safety branch. 

(D) 	Communications Systems. Hospital communications i. Postoperative recovery rooms (selected) [Subsections c j through n OSHPD 1] 
A
systems, where used for issuing instructions during emergency conditions. j. Lithotripsy treatment rooms 
\__) 






ARTICLE 517 -HEALTH CARE FACILITIES 
517.34 

c k Laser operating rooms 
l. Electric clocks as required by Part 2, Title 24, C. C.R.

Q 
m. Food preparation areas, central supply, and utility 
rooms

c
A n. Electrical and mechanical rooms 
() 
(9) Additional task illumination, receptacles, and selected power circuits needed for effective hospital operation. Single-phase fractional horsepower motors shall be permitted to be connected to the critical branch. 
[99:4.4.2.2.2.3(9)] 

c (I0) [OSHPD I, 2, 3, & 4] Sensor-operated fixtures when used to A comply with .Table 4-2, California Plumbing Code. c 
(II) [OSHPD I & 4] Alarm systems for monitoring negative pressure isolation rooms and positive pressure isolation rooms. 
(B) Subdivision of the Critical Branch. It shall be permitted to subdivide the critical branch into two or more branches. 
Informational Note: Itis important to analyze the consequences of supplying an area with only critical care branch power when fuilure occurs between the area and the transfer switch.Some proportion of normal and critical power or critical power from separate transfer switches may be 
.appropriate

() 
517.34 Equipment System Connection to Alternate Power Source. The equipment system shall be installed and connected to the alternate power source such that the equipment described in 517.34(A) is automatically restored to operation at appropriate time-lag intervals following the energizing of the emergency system. Its arrangement shall also provide for the subsequent connection of equipment described 
in 517 .34(B). [99:4.4.2.2.3.2] 
Exception: For essential electrical systems under I 50 kV A, deletion of the time-lag intervalsfeaturefor.delayed automatic connection to the equipment system shall be permitted 
(A) 
Equipment for Delayed Automatic Connection. The following equipment shall be permitted to be arranged for delayed automatic connection to the alternate power source: 

(1) 	
Central suction systems serving medical and surgical functions, including controls. Such suction systems shall be permitted on the critical branch. 

(2) 	
Sump pumps and other equipment required to operate for the safety of major apparatus, including associated control systems and alarms. 



\___) (3) 	Compressed air systems serving medical and surgical functions, including controls. Such air systems shall be permitted on the critical branch. 
(
4) Smoke control and stair pressurization systems, or both. 

(5) 	
Kitchen hood supply or exhaust systems, or both, if required to operate during a fire in or under the hood. 



( 
\/l
\, " (6) 	Supply, return, and exhaust ventilating systems for airborne infectious/isolation rooms, protective environment rooms, exhaust fans for laboratory fume hoods, nuclear medicine areas where radioactive material is used, ethylene oxide evacuation, and anesthesia evacuation. Where delayed automatic connection is not appropriate, such ventilation systems shall be permitted to 

2013 California Electrical Code 


be placed on the critical branch. [99:4.4.2.2.3.4(1) 
· 
through (6)] 

(7) 	Supply, return, and exhaust ventilating systems for operating and delivery rooms. 
Exception: Sequential delayed automatic connection to the alternate power source to prevent overloading the generator shall be permitted where engineering studies indicate it is necessary. 
(B) 
Equipment for Delayed Automatic or Manual Connection. The following equipment shall be permitted to be arranged for either delayed automatic or manual connection to the alternate power source: 

(1) 	
Heating equipment to provide heating for operating, delivery, labor, recovery, intensive care, coronary care, nurseries, infection/isolation rooms, emergency treatment spaces, and general patient rooms and pressure maintenance (jockey or make-up) pump(s) for water­based fire protection systems. 


Exception: Heating of general patient rooms and infection I isolation rooms during disruption of the normal source shall not be required under anyof the following conditions: 
(I) The outside design temperature is higher than ­
6. 7°C (20°F). 

(2) The outside design temperature is lower than ­
6. 7°C (20°F), and where a selected room(s) is provided for the needs of all confined patients, only such room(s) need be heated 
(3) 	The facility is served by a dual source of normal power. 

(J.J) [OSHPD I & 4] Heating, ventilating and cooling C equipment as required by the California Mechanical Code.  
Infonnational Note No. 1: The design temperature is based on the 97¥2 percent design value as shown in Chapter 24 of the ASHRAE Handbook of Fundamentals {1997). 
Informational Note No. 2: For a description of a dual source of normal power, see 517 .35{C), Infonnational Note. 

(2) 	
An elevator(s) selected to provide service to patient, surgical, obstetrical, and ground floors during interruption of normal power. In instances where interruption of normal power would result in other elevators stopping between floors, throw-over facilities shall be provided to allow the temporary operation of any elevator for the release of patients or other persons who may be confined between floors. 

(3) 
Hyperbaric facilities. 

(4) 
Hypobaric facilities. 

(5) 
Automatically operated doors 

(
6) 	Minimal electrically heated autoclaving equipment shall be permitted to be arranged for either automatic or manual connection to the alternate source. 

(7) 
Controls for equipment listed in 517.34. 

(8) 	
Other selected equipment shall be permitted to be served by the equipment system. [99:4.4.2.2.3.5(9)] 


70-449 










517.35 
ARTICLE 517 -HEALTH CARE FACILITIES 
(C) AC Equipment for Nondelayed Automatic Connection. Generator accessories, including but not limited to, the transfer fuel pump, electrically operated louvers, and other generator accessories essential for generator operation, shall be arranged for automatic connection to the alternate power source. [99:4.4.2.2.3.3] 
517.35 Sources ofPower. 
(A) 
Two Independent Sources of Power. Essential electrical systems shall have a minimum of two independent sources of power: a normal source generally supplying the entire electrical system and one or more alternate sources for use when the normal source is interrupted [99:4.4. 1.1.4] 

(B) 
Alternate Source of Power. The alternate source of power shall be one of the following: 

(1) 	
Generator(s) driven by some form of prime mover(s) and located on the premises 

(2) 	
Another generating unit(s) where the normal source consists of a generating unit( s) located on the premises 

(3) 	
An external utility service when the normal source consists of a generating unit( s) located on the premises 


(4) A battery system located on the premises [99:4.4. 1.2] C [OSHPD 1, 2 & 4] A battery system located on the premises A is not permitted except as allowed in 517.33 (A)(5). 
(C) Location of Essential Electrical System Components. 
Careful consideration shall be given to the location of the spaces housing the components of the essential electrical system to minimize interruptions caused by natural forces common to the area (e.g., storms, floods, earthquakes, or hazards created by adjoining structures or activities). Consideration shall also be given to the possible interruption of normal electrical services resulting from similar causes as well as possible disruption of normal electrical service due to 
c internal wiring and equipment failures. [OSHPD 1 & 2] A Refer to California Building Code, Section 1616A.1.42. 
Informational Note: Facilities in which the normal source of 
power is supplied by two or more separatecentral station­
fed 	services experience greater thannormal electrical 
service reliability thanthose with only a single feed. Such a 
dual source of normal power consists of two or more 
electrical services fed from separate generator sets or a 
utility distribution networlc that has multiple power input 
sources and is arranged to provide mechanical and electrical 
separation so that a fault between the facility and the 
generating sources is not likely to cause an interruption of 
more than one of the facility service feeders. 

517.40 Essential Electrical Systems for Nursing Homes and Limited Care Facilities. 
(A) Applicability. The requirements of Part III, 517.40(C) through 517.44, shall apply to nursing homes and limited care facilities. 
Exception: The requirements of Part IlL 517.40(C) through 51 7.44, shall not apply to freestanding buildings used as nursing homes and limited care facilities, provided that the following apply: 
70-450 
(a) 
Admitting and discharge policies are maintained 
that preclude the provision of care for any patient 
or resident who may need to be sustained by 
electrical life-support equipment. 


(b) 
No surgical treatment requiring general anesthesia 
is offered. 


(c) 
An 	automatic battery-operated system(s) or 
equipment is provided that shall be effective for at 
least 1  hours and is otherwise in accordance with 



700.12 and that shall be capable of supplying lighting for exit lights, exit corridors, stairways, nursing stations, medical preparation areas, boiler rooms, and communications areas. This system shall also supply power to operate all alarm systems. 
[99:17.3.4.2.2(3), 18.3.4.2.2(3)] 
0 
Informational Note: See NFPA 101-2009, Life Safety Code. 

(A.l) [OSHPD 1, 2, & 4] Applicability. The requirements of C Part C, Section 517.40 (C) through 517.44, shall apply to A nursing homes, intermediate and skilled nursing facilities, and  correctional treatment centers providing only basic services 
C

(B) Inpatient Hospital Care Facilities. For those nursing homes and limited care facilities that admit patients who need to be sustained by electrical life support equipment, the essential electrical system from the source to the portion of the facility where such patients are treated shall comply with the requirements ofPart III, 517.30 through 517.35. 
(C) Facilities Contiguous or Located on the Same Site 
0

with Hospitals. Nursing homes and limited care facilities that are contiguous or located on the same site with a hospital shall be permitted to have their essential electrical systems supplied by that of the hospital. 
Informational Note: For performance, maintenance, and 
testing requirements of essential electrical systems in 
nursing homes and limited care facilities, see NFP A 99­2005, Standard for Health Care Facilities. 


517.41 Essential Electrical Systems. 
(A) General. Essential electrical systems for nursing homes and limited care facilities shall be comprised of two separate branches capable of supplying a limited amount of lighting and power service, which is considered essential for the protection of life safety and effective operation of 
0

the institution during the time normal electrical service is interrupted for any reason. These two separate branches shall be the life safety branch and the critical branch. [99: A.4.5.2.2.1] 
(B) Transfer Switches. The number of transfer switches to be used shall be based on reliability, design, and load considerations. Each branch of the essential electrical system shall be served by one or more transfer switches. One transfer switch shall be permitted to serve one or more branches or systems in a facility with a maximum demand on the essential electrical system of 150 kVA. [99:4.5.2.2.1] 
2013 California Electrical Code 

ARTICLE 517 -HEALTH CARE FACILITIES 
517.42 
Informational Note No. 1: See NFP A 99-2005, Standard for Health Care Facilities, 4.5.3.2, Transfer 

() Switch Operation Type II; 4.4.2. 1.4, Automatic Transfer Switch Features; and 4.4.2.1.6, Nonautomatic Transfer Device Features. Informational Note No. 2: See Informational Note Figure 517.41, No. 1. Informational Note No. 3: See Informational Note0 Figure 517.41, No. 2. 
(C) Capacity of System. The essential electrical system shall have adequate capacity to meet the demand for the operation of all functions and equipment to be served by each branch at one time. 

0 
(D) Separation from Other Circuits. The life safety branch shall be kept entirely independent of all other wiring 
and equipment and shall not enter the same raceways, boxes, or cabinets with other wiring except as follows: 
(1) 
In transfer switches 

(2) 
Inexit or emergencyluminaires supplied from two sources 

(3) 	
In a common junction box attached to exit or emergency luminaires supplied from two sources 


The wiring of the critical branch shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits that are not part of the life safety branch. 
Normal power Alternate power 
$0UI'C8 	source

0 
Normal
system 
Noneesentialloads 
Automatic
SWitching
equipment 	Ufesalety
branch
Delayed CriticalbranchSWitching
equipment electrical system 
FPN Figure 517.41, No. 1 Nursing Home and Limited Health Care Facilities -Minimum Requirement (greater than 150 kV A) for Transfer Switch Arrangement. 
(E) Receptacle Identification. The cover plates for the electrical receptacles [OSHPD 2 & 4] and light switches or the electrical receptacles [OSHPD 2 & 4] and light switches themselves supplied from the emergency electrical system shall have a distinctive color or marking so as to be readily identifiable. [99:4.5.2.2.4.2] 


517.42 Automatic Connection to Life Safety Branch. 
The life safety branch shall be installed and connected to 


the alternate source of power so that all functions 
specified herein shall be automatically restored to 
2013 California Electrical Code 

operation within 1 0 seconds after the interruption of the normal source. No functions other than those listed in 51 7.42(A) through (G) shall be connected to the life safety branch. The life safety branch shall supply power for the following lighting, receptacles, and equipment. 
Informational Note: The life safety branch is called the emergency system in NFPA 99-2005, Standard for Health Care Facilities. 

(A) lllumination of Means of Egress. Illumination of means of egress as is necessary for corridors, passageways, stairways, landings, and exit doors and all ways of approach to exits. Switching arrangement to transfer patient corridor lighting from general illumination circuits shall be permitted, providing only one of two circuits can be selected and both circuits cannot be extinguished at the same time. 
Informational Note: See NFPA 101-2009, Life Safety Code, Sections 7.8 and 7.9. 
Normal power Alternatepowersource source 
Normal
system 

Automatic
swilching
equipment 

branch
Uf&safetybranch 
Essential electrical 

FPN Figure 517.41, No. 2 Nursing Home and Limited Health Care Facilities -Minimum Requirement (150 kV A or less) for Transfer Switch Arrangement. 
(B) Exit Signs. Exit signs and exit directional signs. 
Informational Note: See NFPA 101-2009, Life Safety Code, Section 7.10. 

(C) 
Alarm and Alerting Systems. Alarm and alerting systems, including the following: 

(1) 	
Fire alarms 


Infonnational Note: See NFPA 101-2009, Life Safety Code, Sections 9.6 and 18.3.4. 

(2) 	Alarms required for systems used for the piping of nonflammable medical gases 
Informational Note: See NFP A 99-2005, Standard for Health Care Facilities, 4.4.2.2.2.2(3). 

(3) [OSHPD 1, 2, & 4] Nurse call system c Exception: [OSHPD 1, 2 & 4] Battery-powered components A
c

of wireless emergency nurse call systems complying with the 
A

latest edition of ANSIIUL 1069, Standard for Hospital 
c 

Signaling and Nurse Call Equipment 	A 
70-451 



---------- 

517.43 
ARTICLE 517 -HEALTH CARE FACILITIES 
(D) Communications Systems. Communications systems, such room(s) need be heated where used for issuing instructions during emergency (3) The facility is served by a dual source of normal conditions. power as described in 517.44(C), Informational 
(E) Dining and Recreation Areas. Sufficient lighting in Note. 
dining and recreation areas to provide illumination to exit ways. Informational Note: The outside design temperature is based on the 97Y2 percent design values as shown in Chapter 24 of
(F) Generator Set Location. Task·illumination and selected 
the ASHRAE Handbook of Fundamentals (1997).
receptacles in the generator set location. 
(1.1) [OSHPD 1, 2, & 4] Heating, ventilating, and cooling c
(G) Elevators. Elevator cab lighting, control, communications, 
equipmentas required by California Mechanical Code. 

and signal systems. [99:4.4.2.2.2.2(6), 4.5.2.2.2(7)] 
(2) 	Elevator service -in instances where disruption of ()
517.43 Connection to Critical Branch. The critical branch 
power would result in elevators stopping between floors, shall be installed and connected to the alternate power source throw-over facilities shall be provided to allow the 
so 	that the equipment listed in 517.43(A) shall be temporary operation of any elevator for the release of automatically restored to operation at appropriate time-lag passengers. For elevator cab lighting, control, and signal intervals following the restoration of the life safety branch to system requirements, see 517.42(G). · 
operation. Its arrangement shall also provide for the additional connection of equipment listed in 517 .43(B) by either delayed (3) Additional illumination, receptacles, and equipment 
automatic or manual operation. [99:4.5.2.2.3.1] 	shall be permitted to be connected only to the critical 0 
Exception: For essential electrical systems under 150 kVA, 
517.44 Sources of Power. 
deletion of the time-lag intervals feature for delayed automatic 

connection to the equipment system shall be permitted. (A) Two Independent Sources of Power. Essential 
(A) Delayed Automatic Connection. The following electrical systems shall have a minimum of two independent equipment shall be permitted to be connected to the critical sources of power: a normal source generally supplying the 
branch and shall be arranged for delayed automatic entire electrical system and one or more alternate sources for connection to the alternate power source: use when the normal source is interrupted. [99:4.4. 1.1.4] 
(1) 	Patient care areas -task illumination and selected (B) Alternate Source of Power. The alternate source of 
receptacles in the following: 	power shall be a generator(s) driven by some form of prime mover(s) and located on the premises. 
a. 	Medication preparation areas 

Exception No. 1: Where the normal source consists of
b. 	Phannacy dispensing areas 

generating units on the premises, the alternate source shall 
c. 	Nurses' stations (unless adequately lighted by 

be either another generator set or an external utility service. 
corridor luminaires) 

Exception No. 2: Nursing homes or limited care facilities 
(2) Sump pumps and other equipment required to operate for 
meeting the requirement of 517.40(A) and other health care 
the safety of major apparatus and associated control 

facilities meeting the requirement of 517.45 shall be
systems and alarms 

permitted to use a battery system or self-contained battery 
(3) 	
Smoke control and stair pressurization systems integral with the equipment. 

(
4) 	Kitchen hood supply and/or exhaust systems, if required (B.l) [OSHPD 1, 2 & 4] Alternate Source of Power. The c to operate during a fire in or under the hood alternate source of power shall be a generator(s) driven by A 

(
5) 	Supply, return, and exhaust ventilating systems for airborne some form of prime mover(s) and located on the premises. c infectious isolation rooms [99:4.5.2.2.3.3(1) through (5)] A


Exception No. 1 [OSHPD 1, 2 & 4]: Where the normal c (6) [OSHPD 1, 2, & 4] Selected receptacles in patient room source consists of generating units on the premises, the cA corridors so that any patient bed can be reached with fifty alternate source shall be either another generator set or A c (50) foot extension cord an external utility service. cA (7) [OSHPD 1, 2, & 4] Task lighting and at least one Exception No. 2: [OSHPD 1, 2 & 4] Battery-powered A 
receptacle in electrical and mechanical rooms. components of wireless emergency nurse call systems Ac (8) [OSHPD 1, 2, 3, & 4] Sensor-operated .fixtures when used complying with the latest edition of ANSI/UL 1069, c 
c 
to comply with Table 4-2, California Plumbing Code. Standard for Hospital Signaling and Nurse Call 
(J

A 	Equipment need not have the wireless components 
(B) Delayed Automatic or Manual Connection. The c following equipment shall be permitted to be connected to the connected to the alternate source of power. A critical branch and shall be arranged for either delayed 
(C) Location of Essential Electrical System Components. automatic or manual connection to the alternate power source: Careful consideration shall be given to the location of the 
spaces housing the components of the essential electrical 
( 1) 	Heating equipment to provide heating for patient rooms. 
system to minimize interruptions caused by natural forces 
Exception: Heating of general patient rooms during 
common to the area (e.g., storms, floods, earthquakes, or 
0

disruption of the normal source shall not be required under 
hazards created by adjoining structures or activities). 
any of the following conditions: 
Consideration shall also be given to the possible interruption 
(1) The outside design temperature is higher than -of normal electrical services resulting from similar causes as 
6. 7°C (20°F). 

well as possible disruption of normal electrical service due 


(2) The outside design temperature is lower than -	to internal wiring and equipment failures. 
6. 7°C (20°F) and where a selected room(s) is 
provided for the needs of all confined patients, only 



ARTICLE 517 -HEALTH CARE FACILITIES 
Informational Note: Facilities in which the normal source of power is supplied by two or more separate central station­fed services experience greater thannormal electrical

0 	service reliability thanthose with only a single feed. Such a dual source of normal power consists of two or more electrical services fed from separate generator sets or a utility distribution network that has multiple power input sources and is arranged to provide mechanical and electrical separation so that a fault between the facility and the generating sources will not likely cause an interruption of more thanone of the facility service feeders. 
517.45 Essential Electrical Systems for Other Health Care Facilities. 
(A) Essential Electrical Distribution. The essential electrical distribution system shall be a battery or generator system. 
Informational Note: See NFPA 99-2005, Standard for Health Care Facilities. 
(B) Electrical Life Support Equipment. Where electrical life support equipment is required, the essential electrical distribution system shall be as described in 
517.30 through 517.35. [99:14.3.4.2.1] 
(C) 
Critical Care Areas. Where critical care areas are present, the essential electrical distribution system shall be as described in 517.30 through 517.35. [99:14.3.4.2.2] 

(D) 
Power Systems. Battery systems shall be installed in accordance with the requirements of Article 700, and generator systems shall be as described in 517.30 through 


517.35. 

c 	(D.1) [OSHPD 1, 2, 3, & 4] Ambulatory surgical clinics shall be provided with a generator with on-site foe/. 
(E) 	[OSHPD 3 & 4] Receptacle and Light Switch 

Identification. The cover plates for the electrical c receptacles and light switches or the electricalA receptacles and light switches themselves, supplied from c the emergency system, shall have a distinctive color or A marking so as to be readily identifiable. c 
(F) 	[OSHPD 1, 3, & 4] Ambulatory Surgical Clinics. 

A The essential electrical systems for Ambulatory Surgical c Clinics shall be as described in 517.30 through 517.35. 
A 
(G) [OSHPD 1, 2, 3, & 4] Hemodialysis Clinic. 

c 
(1) Illumination for means of egress and exit lights 

A 
shall be provided, using battery-operated equipment with 

c 
a capacity to sustain its connected load for a minimum of 

A 
1 % hours after loss of the normal source. 

c 
IV. Inhalation Anesthetizing Locations 
Informational Note: For further information regarding 
safeguards for anesthetizing locations, see NFPA 99­2005, Standard for Health Care Facilities. 
517.60 Anesthetizing Location Classification. 
Informational Note: If either of the anesthetizing locations in 517.60(A) or 517 .60(B) is designated a wet procedure location, refer to 517.20. 
(A) Hazardous (Classified) Location. 
(1) Use Location. In a location where flammable anesthetics are employed, the entire area shall be considered to be a Class I, Division 1 location that extends upward to a level 
1.52 m (5 ft) above the floor. The remaining volume up to the structural ceiling is considered to be above a hazardous (classified) location. [99: Annex E, E. I, and E.2] 

(2) 
Storage Location. Any room or location in which flammable anesthetics or volatile flammable disinfecting agents are stored shall be considered to be a Class I, Division 1 location from floor to ceiling. 

(B) 
Other-Than-Hazardous (Classified) Location. Any inhalation anesthetizing location designated for the exclusive use of nonflammable anesthetizing agents shall be considered to be an other-than-hazardous (classified) location. 


517.61 Wiring and Equipment. 
(A) Within Hazardous (Classified) Anesthetizing Locations. 
(1) 
Isolation. Except as permitted in 517.160, each power circuit within, or partially within, a flammable anesthetizing location as referred to in 517.60 shall be isolated from any distribution system by the use of an isolated power system. [99: Annex E, E.6.6.2] 

(2) 
Design and Installation. Where an isolated power system is utilized, the isolated power equipment shall be listed as isolated power equipment, and the isolated power system shall be designed and installed in accordance with 

51 7. 160. 

(3) 
Equipment Operating at More Than 10 Volts. In hazardous (classified) locations referred to in 517.60, all fixed wiring and equipment and all portable equipment, including lamps and other utilization equipment, operating at more than 10 volts between conductors shall comply with the requirements of 501.1 through 501.25, and 501.100 through 50 1.150, and 501.30(A) and 501.30(B) for Class I, Division 1 locations. All such equipment shall be specifically approved for the hazardous atmospheres involved. [99: Annex E, E.2.1, E.4.5, E.4.6, and E.4.7] 

(4) 
Extent of Location. Where a box, fitting, or enclosure is partially, but not entirely, within a hazardous (classified) location( s ), the hazardous (classified) location(s) shall be considered to be extended to include the entire box, fitting, or enclosure. 

(5) 
Receptacles and Attachment Plugs. Receptacles and attachment plugs in a hazardous (classified) location(s) shall be listed for use in Class I, Group C hazardous (classified) locations and shall have provision for the connection of a grounding conductor. 

(6) 
Flexible Cord Type. Flexible cords used in hazardous (classified) locations for connection to portable utilization equipment, including lamps operating at more than 8 volts between conductors, shall be of a type approved for extra­hard usage in accordance with Table 400.4 and shall include an additional conductor for grounding. 


2013 California Electrical Code 

ARTICLE 517 -HEALTH CARE FACILITIES 
(7) Flexible Cord Storage. A storage device for the flexible cord shall be provided and shall not subj ect the cord to bending at a radius ofless than 75 mm (3 in.). 
(B) Above Hazardous (Classified) Anesthetizing Locations. 
(1) Wiring Methods. Wiring above a hazardous (classified) location referred to in 517.60 shall be installed in rigid metal conduit, electrical metallic tubing, intermediate metal conduit, Type MI cable, or Type MC cable that employs a continuous, gas/vaportight metal 
sheath. 
(2) Equipment Enclosure. Installed equipment that may produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, generators, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally 
enclosed type or be constructed so as to prevent escape of sparks or hot metal particles. 
Exception: Wall-mounted receptacles installed above the hazardous (classified) location in flammable anesthetizing locations shall not be required to be totally enclosed or have openings guarded or screened to prevent dispersion of particles. 
(3) Luminaires. Surgical and other luminaires shall conform to 501.130(B). 
Exception No. 1: The surface temperature limitations set forth in 501.130(B)(1) shall not apply. 
Exception No. 2: Integral or pendant switches that are 
located above and cannot be lowered into the hazardous 
(classified) location(s) shall not be required to be 
explosionproof 
(4) 
Seals. Listed seals shall be provided in conformance with 501.15, and 501.15(A)(4) shall apply to horizontal as 

well as to vertical boundaries of the defined hazardous (classified) locations. 

(5) 
Receptacles and Attachment Plugs. Receptacles and attachment plugs located above hazardous (classified) anesthetizing locations shall be listed for hospital use for services of prescribed voltage, frequency, rating, and number of conductors with provision for the connection 


of the grounding conductor. This requirement shall apply to attachment plugs and receptacles of the 2-pole, 3-wire grounding type for single-phase, 120-volt, nominal, ac service. 
(6) 250-Volt Receptacles and Attachment Plugs Rated 50 and 60 Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60­ampere ac medical equipment for use above hazardous (classified) locations, shall be arranged so that the 60­ampere receptacle will accept either the 50-ampere or the 60-ampere plug. Fifty-ampere receptacles shall be designed so as not to accept the 60-ampere attachment plug. The attachment plugs shall be of the 2-pole, 3-wire 
design with a third contact connecting to the insulated (green or green with yellow stripe) equipment grounding conductor of the electrical system. 


(C) Other-Than-Hazardous (Classified) Anesthetizing Locations. 
(1) Wiring Methods. Wiring serving other-than-hazardous 
CJ 

(classified) locations, as defined in 517.60, shall be installed in a metal raceway system or cable assembly. The metal raceway system or cable armor or sheath assembly shall qualify as an equipment grounding conductor in accordance with 250.1 18. Type MC and Type MIcable shall have an outer metal armor, sheath, or sheath assembly that is identified as an acceptable 
equipment grounding conductor. 
Exception: Pendant receptacle 
Type Sial or equivalent flexible cords suspended not less than 1.8 m the floor shall not be required to be installed in a metal raceway 
or cable assembly. 
0

(2) Receptacles and Attachment Plugs. Receptacles and attachment plugs installed and used in other-than-hazardous (classified) locations shall be listed "hospital grade" for services of prescribed voltage, frequency, rating, and number of conductors with provision for connection of the grounding conductor. This requirement shall apply to 2-pole, 3-wire grounding type for single-phase, 120-, 208-, or 240-volt, 
nominal, ac service. 
(3) 250-Volt Receptacles and Attachment Plugs Rated 50 Amperes and 60 Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60-ampere ac medical equipment for use in other-than-hazardous (classified) locations, shall be arranged so that the 60-ampere receptacle will accept either the 50-ampere or the 60-ampere plug. Fifty­ampere receptacles shall be designed so as not to accept the 
0

60-ampere attachment plug. The attachment plugs shall be of 
the 2-pole, 3-wire design with a third contact connecting to the 
insulated (green or green with yellow stripe) equipment 
grounding conductor of the electrical system. 
517.62 Grounding. In any anesthetizing area, all metal raceways and metal-sheathed cables and all normally non­current-carrying conductive portions of fixed electrical equipment shall be connected to an equipment grounding conductor. Grounding and bonding in Class I locations shall 
comply with 501.30. 
Exception: Equipment operating at not more than 10 volts between conductors shall not be required to be connected to an equipment grounding conductor. 
517.63 Grounded Power Systems in Anesthetizing 
Locations. 

(B) Branch-Circuit Wiring. Branch circuits supplying only 
listed, fixed, therapeutic and diagnostic equipment, 
permanently installed above the hazardous (classified) location 
and in other-than-hazardous (classified) locations, shall be 

permitted to be supplied from a normal grounded service, 
single-or three-phase system, provided the following apply: 




ARTICLE 517-HEALTII CARE FACILITIES 
(1) 	
Wiring for grounded and isolated circuits does not isolated power circuit receptacle by means of an occupy the same raceway or cable. appropriate cord and attachment plug 

(2) 	
All conductive surfaces of the equipment are (2) A common low-voltage isolating transformer 

connected to an equipment grounding conductor. 


(3) 	
Equipment (except enclosed X-ray tubes and the leads to the tubes) is located at least 2.5 m (8 ft) above the floor or outside the anesthetizing location. 



() 
(4) Switches for the grounded branch circuit are located outside the hazardous (classified) location. 
Exception: Sections 517.63(B)(3) and (B)(4) shall not apply in other-than-hazardous (classified) locations. 
0 
(C) Fixed Lighting Branch Circuits. Branch circuits supplying ·only fixed lighting shall be permitted to be supplied by a normal grounded service, provided the following apply: 
(1) 	
Such luminaires are located at least 2.5 m (8 ft) above the floor. 

(2) 	
All conductive surfaces of luminaires are connected to an equipment grounding conductor. 

(3) 	
Wiring for circuits supplying power to luminaires does not occupy the same raceway or cable for circuits supplying isolated power. 

(4) 	
Switches are wall-mounted and located above hazardous (classified) locations. 


Exception: Sections 517.63(C)(l) and (C)(4) shall not apply in other-than-hazardous (classified) locations. 

0 
(D) Remote-Control Stations. Wall-mounted remote­control stations for remote-control switches operating at 
24 volts or less shall be permitted to be installed in any anesthetizing location. 
(E) 
Location of Isolated Power Systems. Where an isolated power system is utilized, the isolated power equipment shall be listed as isolated power Isolated power .. equipment and its shall be permitted to be located in an · provided it is installed above a hazardous (classified) location or in an other-than-hazardous (classified) location. 

(F) 
Circuits in Anesthetizing Locations. Except as permitted above, each power circuit within, or partially within, a flammable anesthetizing location as referred to in 517.60 shall be isolated from any distribution system supplying other-than-anesthetizing locations. 


517.64 Low-Voltage Equipment and Instruments. 
(A) 
Equipment Requirements. Low-voltage equipment that is frequently in contact with the bodies of persons or has exposed current-carrying elements shall comply with one of the following: 

(1) 	
Operate on an electrical potential of 10 volts or less 

(2) 	
Be approved as intrinsically safe or double-insulated equipment 

(3) 	
Be moisture resistant 

(B) 
Power Supplies. 	Power shall be supplied to low­voltage equipmentfrom one of the following: 

(1) 	
An individual portable isolating transformer (autotransformers shall not be used) connected to an 


installed in an other-than-hazardous (classified) location 

(3) 	
Individual dry-cell batteries 


(4) 	
Common batteries made up of storage cells located in an other-than-hazardous (classified) location 

(C) 	
Isolated Circuits. Isolating-type transformers for supplying low-voltage circuits shall have both of the following: 

(1) 	
Approved means for insulating the secondary circuit from the primary circuit 

(2) 	
The core and case connected to an equipment grounding conductor 

(D) 
Controls. Resistance or impedance devices shall be permitted to control low-voltage equipment but shall not be used to limit the maximum available voltage to the equipment. 

(E) 
Battery-Powered Appliances. Battery-powered appliances shall not be capable of being charged while in operation unless their charging circuitry incorporates an integral isolating-type transformer. 

(F) 
Receptacles or Attachment Plugs. Any receptacle or attachment plug used on low-voltage circuits shall be of a type that does not permit interchangeable connection with circuits of higher voltage. 



Informational Note: Any interruption of the circuit, even circuits as low as 10 volts, either by any switch or loose or defective connections anywhere in the circuit, may produce a spark that is sufficient to ignite flammable anesthetic agents. 
V. X-Ray Installations 
Nothing in this part shall be construed as specifying safeguards against the useful beam or stray X-ray radiation. 
Informational Note No. 1: Radiation safety and performance requirements of several classes of X-ray equipment are regulated under Public Law 90-602 and are enforced by the Department of Health and Human Services. 
Informational Note No. 2: In addition, information on radiation protection by the National Council on Radiation Protection and Measurements is published as Reports of the National Council on Radiation Protection and Measurement. These reports are obtainable from NCRP Publications, P.O. Box 30175, Washington, DC 20014. 
517.71 Connection to Supply Circuit. 
(A) Fixed and Stationary Equipment. Fixed and stationary X-ray equipment shall be connected to the power supply by means of a wiring method complying with applicable requirements of Chapters 1 through 4 of this Code, as modified by this article. 
Exception: Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug and hard­service cable or cord. 
2013 California Electrical Code 



517.72 
ARTICLE 517-HEALTH CARE FACILITIES 
(B) 
Portable, Mobile, and Transportable Equipment. shall be permitted for the control and operating circuits of X­
Individual branch circuits shall not be required for portable, 
mobile, and transportable medical X-ray equipment requiring 
a capacity of not over 60 amperes. 


(C) 
Over 600-Volt Supply. Circuits and equipment operated 
on a supply circuit of over 600 volts shall comply with 
Article 490. 



517.72 Disconnecting Means. 
(A) 
Capacity. A disconnecting means of adequate capacity for at least 50 percent of the input required for the momentary rating or 100 percent of the input required for the long-time rating of the X-ray equipment, whichever is greater, shall be provided in the supply circuit. 

(B) 
Location. The disconnecting means from a location readily accessible from the X-ray control. 

(C) 
Portable Equipment For equipment connected to a 120­volt branch circuit of 30 amperes or less, a grounding-type attachment plug and receptacle of proper rating shall permitted to serve asa disconnecting means. 


517.73 Rating of Supply Conductors and Overcurrent Protection. 
(A) 
Diagnostic Equipment 

(1) 
Branch Circuits. 


circuit conductors and the current rating of overcurrent protective devices shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater. 
(2) Feeders. The ampacity of supply feeders and the current rating of overcurrent protective devices supplying two or more branch circuits supplying X-ray units shall not be less than 50 percent of the momentary demand rating of the largest unit plus 25 percent of the momentary demand rating of the next largest unit plus 10 percent of the momentary demand rating of each additional unit. Where examinations are undertaken with the X-ray units, the supply conductors and overcurrent protective devices shall be percent of the momentary demand rating of each X -ray unit. 
Informational Note: The minimumconductor size for branch 
and feeder circuits is also governed by voltage regulation 
requirements. For a specific installation, the manufacturer 
usually specifies minimum distribution 
conductor sizes, rating of disconnecting 
overcurrent protection. 


(B) Therapeutic Equipment. The ampacity of conductors and rating of overcurrent protective devices shall not be less 
100 percent of the current rating of medical X-ray therapy equipment. 
Informational Note: The ampacity of the 
conductors and the ratings of disconnecting 
overcurrent protection for X-ray equipment 
designated by the manufacturer for the specific installation. 


517.74 Control Circuit Conductors. 
(A) 
Number of Conductors in Raceway. The number of control circuit conductors installed in a determined in accordance with 300.17. 

(B) 
Minimum Size of Conductors. Size AWG fixture wires asspecified in 725.49 and flexible cords 


70-456 







ARTICLE 517 -HEALTII CARE FACIL:ri1ES 
517.123 


provided above corridor doors to each patient bedroom, toilet
517.81 Other-Than-Patient-Care Areas. In other-than-	c
0 
room, and bath or shower room In multi-corridor nursing units A 
or patient care areas, additional visual signals shall be installedat c corridor intersections. 
A 

(b) A visual and audible signal at nurse call duty stations. The c 
(A) General Permanently installed signal cabling from an audible signal may be temporarily silenced provided subsequent A appliance in a patient location to remote appliances shall calls automatically reactivate the audible signal. c
A

employ a signal transmission system that prevents hazardous (4)Diagnostic and treatment areas. A nurse call station shall be 0 grounding interconnection of the appliances. provided in each diagnostic and treatment area (including labor Ac rooms, LDR rooms, emergencyexamination/treatment rooms or 
Informational Note: See 517.13(A) for additional c grounding requirements in patient care areas. cubides, and preoperative rooms or cubides) as required in this 
A

artide. 
(B) Common Signal Grounding Wire. Common signal c grounding wires (i.e., the chassis ground for single-ended (C) Bath Stations. A bath station that can be activated by a A transmission) shall be permitted to be used between patient lying on the floor shall be provided at each room c 
containing a patient water doset, bathtub, sitz bath, or shower A
appliances all located within the patient care vicinity,

0 	stall. Pull cords shall extend to a maximum qf 12 inches (30.48 c
provided the appliances are served from the same 

centimeters) above thefloor. 	A
reference grounding point. 

(1) An alarm in these areas shall be able to be turned off only at AC 
517.123{0SHPD 1, 2, 3, & 4] Call Hospital signaling 

the bath station where it was initiated 
and nwse call equipment includes faur types of call stations: cpatient stations, bath stations, staff emergency stations, and code Exception.· When two or more stations are located in the same Acall stations. bath area and all are visible from anycall location, the alarm may C
) 
General.. be canceled at anyqfthese locations. 	A 

(2) Bath stations in shower stalls and tubs shall be located 5 to 6 C

(1) 
Call station locations shall be as required in Table 1224.4.6.5, 



feet (1.52 to 1.83 meters) above the floor, within normal view qf Aqf the CalifOrnia Building Code. 
the user and within reach qf staff without the need to step into the C
(2) Electronically supervised call stations shall report to an 	or 

A 
attended location with visual and audible annunciation as

described in Table 1224.4.6.5 "Location of Nurse Call Devices " 	(3) Bath stations shall be located to the side of toilets, within 12 inches (30.48 centimeters) of the front of the toilet bowl and 3 to 4 
qf the California Building Code. 

feet (.91 meter to 1.22 meters) above thefloor. A bath station shall 
(3) Where provided, nurse master stations 
shall provide be permitted to serve both a toilet and a shower or other jixtw-e if  audible/visual prompting and display pending patient station, it is accessible to both 
. 

.·bath station, staff emergency station, and code call station calls (D)StJdf Emergency Stolions. Call stations that initiate S staff Cfor itsdefined area of coverage. Ifdisplay capabilities are limited, 
emergency signals for summoning additional local staff assistance Athe system shall display calls in highpriority descending order for non-liff?-threatening situations shall be provided in each Cwith oldest calls displayed first. 
patient care location as required in Table 1224.4.6.5, "Location A 
(4)In addition to these requirements, call systems shall meet the q{Nurse Call Devices " qfthe California Building Code. C requirements ofUL 1069: "Standard for Hospital Signaling and 
(E) Code CallStolions. Commonly referred to as a "Code BlUe, " A Nurse Call Equipment". 
code call stations are meant for use during a liff?-threatening c
(B) 
Patient Stolions. A patient station shall be provided to allow . situation to summon assistance from outside the unit or A each patient to summon assistance from the nursing staff. department. c

(1) 
Each patient sleeping bed, except nwserybeds, shall be (1) Call stations that initiate code call signals shall be as required A 
provided with a patient station equipped for two-way voice in Table 1224.4.6.5, "Location qf Nurse Call Devices " of the Ac 
communication. Use of a dual call station shall be permitted California Building Code. 
when beds are located adjacent to each other. 


(2) The call station shall be equipped with a continuous audible or Ac 

(2) 
Thepatient station shall be equipped with the following: 	visual corifirmation of activation to the person who initiated the c 

(a) 
A visual call assurance signal once the station has been code call Acactivated 

(3) Audible and visual code call signals shall be provided at the PBX operator or other continuously monitored location. A 

(b) 
An indicator light or recurring audible tone, that remains 



c 

active as long as the voice circuit is operating shall be provided (F) Alann in Psychiatric Nursing Units. A nurse call is not AA tone may also sound at the patient station upon initial voice required in psychiatric units, but if one is included thefollowing ccircuit operation. shall apply: A 
(c) In rooms containing two or more patient stations, call 	(1) Provisions shall be made for easy removal or for covering qf C 
assurance lamps shall be provided at each station. 	call button outlets. A Ac
(d) 
A switch for canceling a call 	(2) All hardware shall have tamper-resistant fasteners. 

(3) 
Thepatient station shall activate signals as follows: 


(3) Cords at all call stations in rooms designated for psychiatric C patient use shall be detachable. A

(a) 
Visual signals visible from all parts of the corridor shall be 
















517.160 
ARTICLE 5 17 -HEAL1H CARE FACILITIES 
Vll. lsolated Power Systems 
517.160 Isolated Power Systems. 
(A) Installations. 
(1) 
Isolated Power Circuits. Each isolated power circuit shall be controlled by a switch or circuit breaker that has a discormecting pole in each isolated circuit conductor · to simultaneously discollllect all power. Such isolation shall be accomplished by means of one or more isolation transfonners, by means of generator sets,or by means of electrically isolated batteries. Conductors of isolated power circuits shall not be installed in cables, raceways, or other enclosures containing conductors of another system. 

(2) 
Circuit Characteristics. Circuits supplying primaries of isolating transfonners shall operate at not more than 600 voltsbetween conductors and shall be provided with proper overcmrent protection. The secondmy voltage of such transfonners shall not exceed 600 volts between conductors of each circuit All circuits supplied from such secondaries shall be ungroooded and shall have an approved overcmrent device of proper ratings in eachconductor. Circuits supplied directly from batteries or from motor generator setsshall be ungroooded and shall be protected against overcwrent in the same manner astransfonner-fed secondaty circuits. If an electrostatic shield is present, it shall be connected to the reference groilllding point. [99:4.32.6.1] 

(3) 
Equipment Location. The isolating transfoimers, motor generator sets, batteries and batteiy chargers, and associated primary or secondmy overcurrent devices shall not be installed in lmardous (classified) locations. The isolated secondmy circuit wiring extending into a hazardous anesthetizing location shall be installed in accordance with 501.10. 


( 4) Isolation Transformers. An isolation transfonner shall not serve more than one operating room except ascovered in (AX4Xa) and(AX4)(b). 
For pmposes of this section, anesthetic induction rooms are considered part of the operating room or rooms served by the induction rooms. 
(a) 
Induction Rooms. Where an induction room serves more than one operating room, the isolated circuits of the induction room shall be permitted to be supplied from the isolation transfonner of any one of the operating rooms served by that induction room. 

(b) 
Higher Voltages. Isolation transfonners shall be permitted to serve single receptacles in several patient areaswhere the following apply: 

(1) 	The receptacles are reserved for supplying 
power to equipment requiring 150 volts or higher, such asportable X­


ray illlits. 

(2) 	The receptacles and mating plugs are not interchangeable with the receptacles on the local isolated power system. 
[99: 13.4.12.6.6] 
(5) Conductor Identification. The isolated circuit conductors shall be 
identified asfollows: 
(1) 

0 
15-and 20-ampere receptacles, the striped orange conductor(s) 
shall be connected to the tenninal(s) on the receptacles that are 
identified in accordance with 200.10(8) for connection to the 

0 

groilllded circuit conductor. 
(6) Wire-Pulling Compounds. Wire-pulling compooods that 
increase the dielectric constant shall not be used on the secondmy 
conductors of the isolated power supply. 

fufonnational Note No. 1: Itis desirable to limit 1he size of 1he isolation transfunner to 10 kVA or less and touse conductorinsulationwi1h low leakage to meet impedance reqUirements. 0 fufonnational Note No. 2: Minimizing 1he lenglh of branch­circuit conductors and using conductor insulations with a dielectric constant less 1han3.5 and insulationresistanceconstant greater 1han6100 megolnn-meters (20,000 megolnn-feet) at 16°C (60"F) reduces leakage from line to grmmd, reducing 1he ha7ard cwrent 
(B) Line Isolation Monitor. 


(1) Characteristics. In addition to the usual control and 
overcurrent protective devices, each isolated power system shall 
be provided with a continually operating line isolation monitor 
that indicates total hazard current. The monitor shall be designed 
such that a green signal lamp, conspicuously visible to persons in 

_ each area served by the isolated power system, remains lighted when the system is adequately isolated from groood An acljacent red signal lamp and an audible warning signal (remote ifdesired) shall be energized when the total hazard cmrent (consisting of possible resistive and capacitive leakage currents) from either isolated conductor to groood reaches a threshold value of 5 rnA illlder nominal line voltage conditions. The line monitor shall notalann for a fuult hazard of less than 3.7 rnA or for a total hazard cmrent ofless than 5 rnA. 



Exception: A 8ystem shall be permitted to be designed to operate 
at a lower threshold value of total hazard current. A line isolation 
monitor for such a system shall be permitted to be approved, with 
the provision that the fault hazard current shall be permitted to be 
reduced but not to less than 35 percent of the corresponding 
threshold value of the total hazard current, and the monitor 
hazard current is to be correspondingly reduced to not more than 
50 percent qf the alarm threShold value qf the total hazard 
current. 



(2) Impedance. The line isolation monitor shall be designed to 
have sufficient internal impedance such 1hat, when properly 
connected to the isolated system, the maximwn internal cmrent 
that canflow through the line isolation monitor, when any point of 
the isolated system is groilllded, shall be 1 rnA 

0

Exception: The line isolation monitor shall be permitted 
to be of the low-impedance type such that the current 
through the line isolation monitor, when anypoint of the 
isolated system is grounded, will not exceed twice the 
alarm threshold value for a period not exceeding 5 
milliseconds. 




JANUARY 1, 2014 ERRATA (BUFF) 	2013 California Electrical Code 


ARTICLE 518 -ASSEMBLY OCCUPANICIES 

0 
0 


Informational Note: Reduction of the monitor hazard current, provided this reduction results in an increased "not alarm" threshold value for the fault hazard current, will increase circuit capacity. 
(3) Ammeter. An ammeter calibrated in the total hazard current of the system (contribution of the fault. hazard current plus monitor hazard current) shall be mounted in a plainly visible place on the line isolation monitor with the "alarm on" zone at approximately the center of the scale. 
Exception: The line isolation monitor shall be permitted to be a composite unit, with a sensing section cabled to a separate display panel section on which the alarm or test 
functions are located 
Informational Note: It is desirable to locate the ammeter so that it is conspicuously visible to persons in the 
anesthetizing location . 
-
... _. _-.:-: 
. . -· 
,, ... ·-.,.
.:-
..: '·- ·L·'·· .:•
·
518.1 Scope. Except for the assembly occupancies explicitly covered by 520.1, this article covers all buildings or portions of buildings or structures designed or intended for the gathering together of 100 or more persons for such purposes as deliberation, worship, entertainment, eating, drinking, amusement, awaiting transportation, or similar purposes. 
518.2 General Classification. 
(A) Examples. Assembly occupancies shall include, but not be limited to, 1he following: Armories Exhibition halls Assembly halls Gymnasii.Jms 


. Auditoriums Mortumy chapels Bowling lanes Multipurpose rooms Club rooms MuseumsConference rooms Places of awaiting transportation Courtrooms Places of religious worship Dance halls Poolrooms Dining and drinking Restaurants
:fucilities Skating rinks 
(B) Multiple Occupancies. Where an assembly 
occupancy forms a portion of a building containing o1her occupancies, Article 518 applies only to that portion of1he building considered an assembly occupancy. Occupancy of any room or space for assembly purposes by less than 100 persons in a 
of other occupancy, and incidental to such o1her occupancy, shall be classified as part of 1he other occupancy and subject to the provisions applicable 1hereto. (q Theatrical Areas. Where any such building structure,or portion 1hereot: contains a projection booth or stage platfurm or area for the presentation of 1heatrical or musical productions, ei1her fixed or portable, the wiring for that area, including associated audience seating areas, and all equipment that is used in 1he referenced area,and portable equipment and wiring for use in 1he production that will not be connected to pennanently installed wiring, shall comply wi1h Article 520. 
Informational Note: For methods of determining population 



capacity, see local building code or, in its absence, NFPA 101­
2009, Life &(ety Code. 

518.3 Other Articles. 
(A) 
Hamrdous (Classified) Areas. Electrical installations in hazardous (classified) areas located in assembly occupancies shall comply wi1h Article 500. 

(B) 
Temporary Wiring. Inexhibition halls used for display booths, as in trade shows, the tempormy wiring shall be permitted 


· to be installed in accordance wi1h Article 590. Flexible cables and cords approved for hard or extra-hard usage shall be pennjtted to be laid on floors where protected from contact by the general 

Exception: Where conditions qf supervision and maintenance ensw-e that only qualified persons will service the instculation, 
flexible cords or cables identified in Table 400.4 for hard usage or extrCf-hard usage shall be permitted in cable trays used only for temporary wiring. All cords or cables shall be installed in a single layer. A permanent sign shall be attached to the cable tray at intervals not to exceed 7.5 m (25ft). The sign shall read 
CABLE TRAY FOR TEMPORARY WIRING ONLY 

(q Emergency Systems. Control of emergency systems shall comply wi1h Article 700. 
518.4 Wiring Methods. 
(A) GeneraL The fixed wiring melhods shall be metal raceways, flexible metal raceways, nomnetallic raceways encased in notless than 50 mm (2 in.) of concrete, Type Ml, MC, or AC cable. The wiring melhod shall itself qua1iiY as an equipment grounding conductor according to 250.118 or shall contain an insulated equipment grounding conductor sized in accordance wi1h Table 
250. 122. 
Exception: Fixed wiring methods shall be as provided in 
(a) 	
Audio signal processing, amplification, and reproduction equipment-Artick 640 

(b) 
Communications circuits -Artick 800 

(c) 	
Class 2 and Class 3 remote-control and signaling circuits-Artide 725 

(d) 
Fire alarm circuits -Article 760 





(B) Nonrated Construction. In addition to the wiring melhods of 518.4(A), nonmetallic-shea1hed cable, Type AC cable, electrical 
tubing, and rigid nonmetallic conduit shall be pennitted to be installed in those buildings or portions thereof that arenot required to be of fire-rated construction by the applicable 
Informational Note: Fire-rated consbuction is1he fire-resistive classification used inbuilding codes. 





2013 California Electrical Code 	JANUARY 1, 2014 ERRATA (BUFF) 



518.5 ARTICLE 520 -THEATERS, MOTION PICTURE AND TELEVISION STUDIOS, AND SIMILAR LOCATIONS 


(C) 
Spaces with Finish Rating. Electrical nonmetallic tubing and rigid nonmetallic conduit shall be pennitted to be installed in club rooms, conference and meeting rooms in hotels or motels, courtrooms, dining facilities, restaurants, mortumy chapels, museums, hbraries, and places of religious worship where the following apply: 

(1) 	
The electrical nonmetallic tubing or rigid nonmetallic conduit is installed concealed within walls, floors, and ceilings where the walls, floors, and ceilings provide a thennal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies. 

(2) 	
The electrical nonmetallic tubing or rigid nonmetallic conduit is installed above suspended ceilings where the suspended ceilings provide a thennal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies. 




Electrical nonmetallic tubing and rigid nonmetallic conduit 
are not recognjz.ed for use in other space used for environmental air in accordance with 30022(C). 
fuforrnational Note: A finish rating isestablished for assemblies containing combusllble (wood) supports. The finish rating is defined as fue time at which the wood stud or woodjoist reaches an average temperature riseof 121 oc(250°F) or an individualtemperature riseof 163°C (325°F) as measured on the plane of fue wood nearest fue fire. A finish rating isnot intended to represent a rating for a membrane ceiling. 

518.5 Supply. Portable switchboards and portable power distribution equipment shall be supplied only from listed power outlets of sufficient voltage and ampere rating. Such power outlets shall be protected by overcurrent devices. Such overcurrent devices and power outlets shall not be accessible to the general public. Provisions for connection of an equipment grounding conductor shall be provided The neutral conductor of feeders 
· 

supplying solid-state phase contro 3-phase, 4-wire dimmer 

fuforrnational Note: For definitions of solid-state dimmer types, see 520.2. 


LGeneral 
520.1 Scope. This article covers all buildings or that part of a building or s1ructure, indoor or outdoor, designed or used for presentation, dramatic, musi motion picture projection, or similar purposes and to specific audience seating areas within motion picture or television studios. 
520.2 Definitions. 

r)

Border Light A permanently installed overhead strip light 
Breakout Assembly. An adapter used to connect a multipole 
connector containing two or more branch circuits to multiple 
individual branch-circuit connectors. 
Bundled. Cables or conductors that are tied, wrapped, taped, or 
otherwise periodically bound together. 
Connector Strip. A metal wireway containing pendant or flush 
receptacles. 
(J

Drop Box. A box · containing pendant-or flush-mounted 
receptacles attached to a multiconductor cable via strain relief or a 
multipole connector. 
Footlight A border light installed on or in the stage. 


Grouped. Cables or conductors positioned acljacent to one 
another but not in continuous contactwith each other. 
Performance Area. The stage and audience seating area 
().
associated with a temporary stage structure, whether indoors or outdoors, constructed of scaffolding, truss, platforms, or similar devices, that is used for the presentation of theatrical or musical 
productions or for public presentations. 
Portable Equipment Equipment fed with portable cords or 
cables intended to be moved from one place to another. 
Portable Power Distribution Unit A power distnbution box 
containing receptacles and overcurrent devices. 
Proscenium. The wall and arch that separates the stage from the auditorium (house). Solid-State Phase-Control Dimmer. A solid-state dimmer 
where the wave shape of the steady-state current does not follow 
the wave shape of the applied voltage, such that the wave shape is 
nonlinear. 


Solid-State Sine Wave Dimmer. A solid-state dimmer where the 
wave shape of the steady-state current follows the wave shape of the applied voltage such that the wave shape is linear. Stand Lamp (Work Light). A portable stand that contains a general-pmpose luminaire or lampholder with guard for the pmpose of providing general illumination on the stage or in the auditorium. Strip Light A luminaire with multiple lamps arranged in a row. Two-Fer. An adapter cable containing one male plug and two female cord connectors used to connect two loads to one branch circuit. 
520.3 Motion Picture Projectors. Motion picture equipment and its installation and use shall comply with Article 540. 
520.4 Audio Signal Processing, Amplification, and Reproduction Equipment Audio signal processing, amplification, and reproduction equipment and its installation shall comply with Article 640. 


520.5Wiring Methods. 
(A) General The fixed wiring method shall be metal raceways, nonmetallic raceways encased in at least 50 mm (2 in.) of concrete, Type Mlcable, MC cable, or AC cable containing an insulated equipment grounding conductor sized in accordance with Table 250.122. 





JANUARY 1, 2014 ERRATA (BUFF) 	2013 California Electrical Code 


ARTICLE 520 -THEATERS, MOTION PICTURE AND TELEVISION STUDIOS, AND SIMILAR LOCATIONS 520.27 
() 
Exception: Fixed wiring methods shall be as provided in Article 640for audio signal processing, amplification, and reproduction
equipment, in Article 800 for communications circuits, in Article 725 for Class 2 andClass 3 remote-control andsignaling circuits, and in Article 760for fire alarm circuits. 
(B) Portable Equipment The wiring for portable switchboards, stage setlighting, stage effects, and other wiring not fixed asto location shall be pennitted with approved flexible cords and cables asprovided elsewhere in Article 520. Fastening such cables 

0 and cords by uninsuiated staples or nailing shall not be pennitted. 
(C) Nonrated Construction. Nonmetallic-sheathed cable, Type AC cable, electrical nonmetallic tubing, and rigid nonmetallic conduit shall be pennitted to be installed in those buildings or portions thereof that are not required to be of fire-ratedconstruction by the applicable building code. 
520.6 Number of Conductors in Raceway. The number of

0 
conductors pennitted in any metal conduit, rigid nonmetallic conduit aspennitted in this article, or electrical metallic tubing for circuits or for remote-control conductors shall not exceed the percentage fill shown in Table 1 of Chapter 9. Where contained within an auxi1imy gutter or a wireway, the sum of the cross­sectional areas of all contained conductors at any cross section sba1l not exceed 20 percent of the interior cross-sectional area of the auxi1imy gutter or wireway. The 30-conductor limitation of 
366.22 and 37622 shallnot apply. 
520.7 Enclosing and Guarding Live Parts. Live parts shall be enclosed or guarded to prevent accidental contact by persons and objects. All switches shall be of the externally operable type. Dimmers, including rheostats, shall be placed in cases or cabinets 1hat enclose all live parts. 
520.8 Emergency Systems. Control of emergency systems shall comply with Article 700. 
520.9 Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be pennitted to supply stage set lighting. The voltage rating of the receptacles shall be not less than the circuit voltage. Receptacle ampere ratings and branch-circuit conductor ampacity shall be not less than the branch-circuit overcurrent device ampere rating. Table 21021(BX2) shall not 
apply. 
520.10 Portable Portable stage and 
tempormy use outdoors, provided the equipment is supervised by qualified personnel while energized and barriered :from the general public. 
n. Fixed Stage Switchboards 

520.21 Dead Front Stage switchboards shall be of the dead­front type and shall comply with Part IV of Article 408 unless approved based on suitability asastage switchboard as detennined by aqualified testing laboratoty and recognized test standards and principles. 0 52o.22 Guarding Back Qf Switchboard. Stage switchboards having exposed live parts on the back of such boards shall be enclosed by the building walls, wire mesh grilles, or by other approved methods. The entrance to this enclosure shall be by means of aself-closing door. 520.23 Control and Overcurrent Protection of Receptacle 
(/\ Circuits. Means shall be provided at astage-lighting switchboard to which load circuits are connected for overcmrent protection of stage-lighting branch circuits, including branch circuits supplying stage and auditorium receptacles used for cord-and-plug­connected stage equipment. Where the stage switchboard contains dimmers to control nonstage lighting, the locating of the ove.rcurrent protective devices for these branch circuits at the stage switchboard shall be pennitted. 
520.24 Metal Hood. A stage switchboard that is not completely enclosed dead-:front and dead-rear or recessed into awall shall be provided with ametal hood extending the full length of the board to protect allequipment on the board :from fulling objects. 
520.25 Dimmers. Dimmers sba1l comply with 52025(A) through (D). 
(A) 
Disconnection and Overcurrent Protection. Where dimmers are installed in ungrounded conductors, each dimmer shall have ove.rcurrent protection not greater than 125 percent of the dimmer rating and shall be disconnected :from all ungrounded conductors when the master orindividual switch or circuit breaker supplying such dimmer is in the open position. 

(B) 
Resistance-or Reactor-Type Dimmers. Resistance-or series. reactor-type dimmers shall be pemritted to be placed in either the grounded or the ungrounded conductor of the circuit Where designed to open either the supply circuit to the dimmer or the circuit controlled by it, the dimmer shall then comply with 4042(8). Resistance-or reactor-type dimmers placed in the grounded neutral conductor ofthe circuit shall not openthe circuit. 


(q Autotransformer-Type Dimmers. The circuit supplying an autotransfOlliler-type dimmer shall notexceed 150 volts between conductors. The grounded conductor shall be common to the input and output circuits. 
Informational Note: See210.9 forcircuitsderived :fiumauto1ransfonners. 

(D) Solid-Sta Type Dimmers. The circuit supplying asolid­state dimmer shall not exceed 150 volts between conductors unless the dimmer is listed specifically for higher voltage operation. Where agrounded conductor supplies adimmer, it shall be common to the input and output circuits. Dimmer chassis shall be connected to the equipment grounding conductor. 
520.26 Type of Switchboard. A stage switchboard shall be either one or a combination of the types specified in 520.26(A), (B), and (q. 
(A) 
ManuaLDimmers and switches are _operated by handles mechanically linked tothe control devices. 

(B) 
Remotely Controlled. Devices are operated electrically :from apilot-type control console orpanel. Pilot control panels either shall be part of the switchboard or shall be permitted to be at another location. 


(q Intermediate. A stage switchboard with circuit inten::onnections is asecondaly switchboard (patch panel) or panelboard remote to the primary stage switchboard Itshall contain overcurrent protection. Where the required branch-circuit overcmrent protection is provided in the dimmer pane it shall be pennittedto be omitted :from the intermediate switchboard 
520.27 Stage Switchboard Feeders. 
(A) 
Type of Feeder. Feeders supplying stage switchboards shall be one ofthe types in 52027(AX1) through (AX3). 

(1) 
Single Feeder. A single feeder disconnected by asingle disconnect device. 



2013 California Electrical Code JANUARY 1, 2014 ERRATA (BUFF) 
520.41 ARTICLE 520 -THEATERS, MOTION PICTURE AND TELEVISION STUDIOS, AND SIMILAR LOCATIONS 

(2) Multiple Feeders to Intermediate StageSwitchboard (Patch Panel). Multiple feeders of unlimited quantity shall be permitted, provided that all multiple feeders are part of a single system. Where combined, neutral conductors in a given raceway shall be of sufficient ampacity to carry the maximum unbalanced current supplied by multiple feeder conductors in the same raceway, but they need not be greater than the ampacity of the neutral conductor supplying the primary 

neutral conductors shall 
(3) Separate Feeders to Single Primary StageSwitchboard (Dimmer Bank). Installations with separate feeders to a single primary stage switchboard shall have a disconnecting means for each feeder. The primary stage switchboard shall have a permanent and obvious label stating the number and location of disconnecting means. If the disconnecting means arelocated in more than one distribution switchboard, the primary stage switchboard shall be provided with barriers to correspond with these multiple locations. 

Conductor. 	For the purpose of following shall apply: 


(1) 	
The neutral conductor of feeders supplying solid­state, phase-control 3-phase, 4-wire dimming systems shall be considered a current-carrying conductor. 

(2) 	
The neutral conductor of feeders supplying solid­state, sine wave 3-phase, 4-wire dimming systems shall not be considered a current-carrying conductor. 

(3) 	
The neutral conductor of feeders supplying systems that use or may use both phase-control and sine wave dimmers shall be considered as current -carrying. 

(C) 
Supply Capacity. For the purposes of calculating supply capacity to switchboards, it shall be permissible to consider the maximum load that the switchboard is intended to control in a given installation, provided that the following apply: 

(1) 	
All feeders supplying the switchboard shall be protected by an overcurrent device with a rating not greater than the ampacity of the feeder. 

(2) 	
The opening of the overcurrent device shall not affect the proper operation of the egress or emergency lighting systems. 


Informational Note: For calculation of stage switchboard feeder loads, see 220.40. 

ITI. Fixed Stage Equipment Other Than Switchboards 
520.41 Circuit Loads. 
(A) 
Circuits Rated 20 Amperes or Less. Footlights, border lights, and proscenium sidelights shall be arranged so that no branch circuit supplying such equipment carries a load exceeding 20 amperes. 

(B) 
Circuits Rated Greater Than 20 Amperes. Where only heavy-duty lampholders are used, such circuits shall be permitted to comply with Article 210 for circuits supplying heavy-duty lampholders. 





520.42 Conductor Insulation. Foot, border, proscenium, or portable strip lights and connector strips shall be wired 

()

with conductors that have insulation suitable for the temperature at which the conductors are operated, but not less than l25°C (257°F). The ampacity of the l25°C (257°F) conductors shall be that of 60°C (140°F) conductors. All drops from connector strips shall be 90°C (194°F) wire sized to the ampacity of60°C (140°F) cords and cables with no more than 150 mm ( 6 in.) of conductor extending into the connector strip. Section 310.15(B)(3)(a) shall not apply. 



for conductor 
types. 
Informational Note: See Table 
520.43 Footlights. 
(A) Metal Trough Construction. Where metal trough 
(Jconstruction is employed for footlights, the trough containing the circuit conductors shall be made of sheet metal not lighter than 0.81 mm (0.032 in.) and treated to prevent oxidation. Lampholder terminals shall be kept at least 13 mm (Yz in.) from the metal of the trough. The circuit conductors shall be soldered to the lampholder terminals. 
(B) 
Other-Than-Metal Trough Construction. Where 
the metal trough construction specified in 520.43(A) is 
not used, footlights shall consist of individual outlets with 
lampholders wired with rigid metal conduit, intermediate 
metal conduit, or flexible metal conduit, Type MC cable, 
or mineral-insulated, metal-sheathed cable. The circuit 
conductors shall be soldered to the lampholder terminals. 


(C) 
Disappearing Footlights. Disappearing footlights ()
shall be arranged so that the current supply is 
automatically disconnected when the footlights are 
replaced in the storage recesses designed for them. 




Sidelights, 


(A) 
General. Borders and proscenium sidelights shall be as follows: 

(1) 
Constructed as specified in 520.43 

(2) 
Suitably stayed and supported 

(3) 
Designed so that the flanges of the reflectors or other adequate guards protect the lamps from mechanical damage and from accidental contact with scenery or other combustible material 


c1) 
(2) 
for Border Lights, 

(1) 	for supply to border lights, 
shall be listed for extra­hard usage. The cords and cables shall be suitably supported. Such cords and cables shall be employed only where flexible conductors are necessary. Ampacity of the conductors shall be as provided in 400.5. 


JANUARY 1, 2014 ERRATA (BUFF) 	20 13 California Electrical Code 


ARTICLE 520 -THEATERS, MOTION PICTURE AND TELEVISION STUDIOS, AND SIMILAR LOCATIONS 520.50 
0 
(2) Cords and Cables Not in Contact with Heat­
Producing Equipment. Listed multiconductor extra­

hard-usage-type cords and cables not in direct contact 
with equipment containing heat-producing elements shall 
be permitted to have their ampacity determined by Table 

() 
520.44. Maximum load current in any conductor with an 
ampacity determined by Table 520.44 shall not exceed the 
values in Table 520.44. 

Table 520.44 Ampacity of Listed Extra-Hard-Usage Cords and Cables with Temperature Ratings of 75°C (167°F) and 90°C (194°F)* [Based on Ambient Temperature of 30°C (86°F)] 
Temperature Rating of Cords 
and Cables Maximum Rating of 
Overcurrent
Size 75°C 90°C 
Device 
(AWG) (167°F) (194°F) 
14 24 28 15 
12 32 35 20 
10 41 47 25 
8 57 65 35 
6 77 87 45 
4 101 114 60 
2 133 152 80 
* Ampacity shown is the ampacity for multiconductor cords and cables where only three copper conductors are current-carrying as described in 

0 
400.5. If the number of current-carrying conductors in a cord or cable exceeds three and the load diversity factor is a minimum of 50 percent, 
the ampacity of each conductor shall be reduced as shown in the following table: 
Number of Conductors Percent of Ampacity 
4-{i 80 
7-24 70 
25-42 60 
43 and above 50 
Note: Ultimate insulation temperature. In no case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the temperature limit of the conductors is exceeded. 
A neutral conductor that carries only the unbalanced current from other conductors of the same circuit need not be considered as a current­carrying conductor. 
In a 3-wire circuit consisting of two phase conductors and the neutral conductor of a 4-wire, 3-phase, wye-connected system, the neutral conductor carries approximately the same current as the line-to­neutral currents of the other conductors and shall be considered to be a current-carrying conductor. 
On a 4-wire, 3-phase, wye circuit where the major portion of the load consists of nonlinear load are harmonic the neutral conductor. the neutral conductor shall be considered to be a current-carrying conductor. 

520.45 Receptacles. Receptacles for electrical equipment on stages shall be rated in amperes. Conductors supplying receptacles shall be in accordance with Articles 310 and 400. 
520.46 Connector Strips, Drop Boxes, Floor Pockets, and Other Outlet Enclosures. Receptacles for the connection of portable stage-lighting equipment shall be pendant or mounted in suitable pockets or enclosures and shall comply with 520.45. Supply cables for connector strips and drop boxes shall be as specified in 520.44(C). 
520.47 Backstage Lamps (Bare Bulbs). Lamps (bare bulbs) installed in backstage and ancillary areas where they can come in contact with scenery shall be located and guarded so as to be free from physical damage and shall provide an air space of not less than 50 mm (2 in.) between such lamps and any combustible material. 
Exception: Decorative lamps installed in scenery shall not be considered to be backstage lamps for the purpose of this section. 
520.48 Curtain Machines. Curtain machines shall be listed. 
520.49 Smoke Ventilator Control. Where stage smoke ventilators are released by an electrical device, the circuit operating the device shall be normally closed and shall be controlled by at least two externally operable switches, one switch being placed at a readily accessible location on stage and the other where designated by the authority having jurisdiction. The device shall be designed for the full voltage of the circuit to which it is connected, no resistance being inserted. The device shall be located in the loft above the scenery and shall be enclosed in a suitable metal box having a tight, self-closing door. 
IV. Portable Switchboards on Stage 
520.50 Road Show Connection Panel (A Type of Patch Panel). A panel designed to allow for road show connection of portable stage switchboards to fixed lighting outlets by means of permanently installed supplementary circuits. The panel, supplementary circuits, and outlets shall comply with 520.50(A) through (D). 
(A) 
Load Circuits. Circuits shall grounding-type polarized inlets of current and voltage rating that match the fixed-load receptacle. 

(B) 
Circuit Transfer. Circuits that are transferred between fixed and portable switchboards shall have all circuit conductors transferred simultaneously; 


20 13 California Electrical Code · 


switchboards and feeders for use on stages shall comply with 520.53(A) through (P). 
(A) 
Enclosure. Portable switchboards shall be placed within an enclosure of substantial construction, which shall be permitted to be arranged so that the enclosure is open during operation. Enclosures of wood shall be completely lined with sheet metal of not less than 0.51 mm (0.020 in.) and shall be well galvanized, enameled, or otherwise properly coated to prevent corrosion or be of a corrosion-resistant material. 

(B) 
Energized Parts. There shall not be exposed energized parts within the enclosure. 

(C) 
Switches and Circuit Breakers. All switches and circuit breakers shall be of the externally 


operable, 
•'

enclosed type. 
(D) 
Circuit Protection. Overcurrent devices shall be provided in each ungrounded conductor of every circuit supplied through the switchboard. Enclosures shall be provided for all overcurrent devices in addition to the switchboard enclosure. 

(E) 
Dimmers. The terminals of dimmers shall be provided with enclosures, and dimmer faceplates shall be arranged such that accidental contact cannot be readily made with the faceplate contacts. 


(F) Interior Conductors. 
(1) Type. All conductors other than busbars within the switchboard enclosure shall be stranded. Conductors shall be (1) General. The supply to a portable switchboard shall be by means of listed extra-hard usage cords or cables. The supply cords or cable shall terminate within the switchboard enclosure, in an externally operable fused 



0 

master switch or circuit breaker or in a connector 
assembly identified for the purpose. The cable (and connector assembly) shall 
the total load connected to the switchboard and shall be protected by overcurrent devices. 
(2) Single-Conductor Cables. Single-conductor portable supply cable sets shall be not smaller than 2 AWG conductors. The equipment grounding conductor shall not be smaller than 6 AWG conductor. Single-conductor grounded neutral cables for a supply shall be sized in accordance with 520.53(0)(2). Where single conductors are paralleled for increased ampacity, the paralleled conductors shall be of the same length and size. Single­conductor supply cables shall be grouped together but not bundled. The equipment grounding conductor shall be permitted to be of a different type, provided it meets the other requirements of this section, and it shall be permitted to be reduced in size as permitted by 250.122. Grounded (neutral) and equipment grounding conductors shall be identified in accordance with 200.6, 250.119, and 


310.111 Grounded conductors shall be permitted to be identified by marking at least the first 150 mm (6 in.) from both ends of each length of conductor with white or gray. Equipment grounding conductors shall be permitted to be identified by marking at least the first 150 mm (6 in.) from both ends of each length of conductor with green or green 









....---...--...--......-...--...-.-.-...­

ARTICLE 520 -THEATERS, MOTION PICTURE AND TELEVISION STUDIOS, AND SIMILAR LOCATIONS 520.53 
0 

0 

0 

with yellow stripes. Where more than one nominal voltage exists within the same premises, each ungrounded conductor shall be identified by system. 
(3) Supply Conductors Not Over 3.0 m (10 ft) Long. 
Where supply conductors do not exceed 3.0 m (10 ft) in length between supply and switchboard or supply and a subsequent overcurrent device, the supply conductors shall be permitted to be reduced in size where all of the following conditions are met: 
(1) 	
The ampacity of the supply conductors shall be at least one-quarter of the -of the supply overcurrent -device. 

(2) 	
The supply conductors shall terminate in a single overcurrent -device that will limit the load to the ampacity of the supply conductors. This single overcurrent device shall be permitted to supply additional overcurrent devices on its load side. 

(3) 	
The supply conductors shall not penetrate walls, floors, or ceilings or be run through doors or traffic areas. The supply conductors shall be adequately protected from physical damage. 

(4) 	
The supply conductors shall be suitably terminated in an approved manner. 

(5) 	
Conductors shall be continuous without splices or connectors. 

(
6) 	Conductors shall not be bundled. 

(7) 	
Conductors shall be supported above the floor in an approved manner. 


(4) Supply Conductors Not Over 6.0 m (20 ft) Long. 
Where supply conductors do not exceed 6.0 m (20 ft) in length between supply and switchboard or supply and a subsequent overcurrent protection device, the supply conductors shall be permitted to be reduced in size where all of the following conditions are met: 
(1) 	
The ampacity of the conductors shall be at least one-half of the of the supply overcurrent-device. 

(2) 	
The supply conductors shall terminate in a single overcurrent device that limits the load to the ampacity of the supply conductors. This single overcurrent device shall be permitted to supply additional overcurrent devices on its load side. 

(3) 	
The supply conductors shall not penetrate walls, floors, or ceilings or be run through doors or traffic areas. The supply conductors shall be adequately protected from physical damage. 

(
4) The supply conductors shall be suitably terminated in an approved manner. 

(5) 	
The supply conductors shall be supported in an approved manner at least 2. 1 m (7 ft) above the floor except at terminations. 


2013 California Electrical Code 
(6) 	
The supply conductors shall not be bundled. 

(7) 	
Tap conductors shall be in unbroken lengths. 

(5) 
Supply Conductors Not Reduced in Size. Supply conductors not reduced in size under provisions of 520.53(H)(3) or (H)(4) shall be permitted to pass through holes in walls specifically designed for the purpose. If penetration is through the fire-resistant-rated wall, it shall be in accordance with 300.21. 

(I) 
Cable Arrangement. Cables shall be protected by bushings where they pass through enclosures and shall be arranged so that tension on the cable is not transmitted to the connections. Where power conductors pass through metal, the requirements of300.20 shall apply. 

(J) 
Number of Supply Interconnections. Where connectors are used in a supply conductor, there shall be a maximum number of three interconnections (mated connector pairs) where the total length from supply to switchboard does not exceed 30 m (100 ft). In cases where the total length from supply to switchboard exceeds 30 m (100 ft), one additional interconnection shall be permitted for each additional 30 m (100 ft) of supply conductor. 

(K) 
Single-Pole Separable Connectors. Where single-pole portable cable connectors are used, they shall be listed and of the locking type. Sections 400.10, 406.7, and 406.8 shall not apply to listed single-pole separable connectors and single­conductor cable assemblies utilizing listed single-pole separable connectors. Where paralleled sets of current­carrying, single-pole separable connectors are provided as input devices, they shall be prominently labeled with a warning indicating the presence of internal parallel connections. The use of single-pole separable connectors shall comply with at least one of the following conditions: 

(1) 	
Connection and disconnection of connectors are possible only where the supply connectors are interlocked to the source and it is not possible to connect or disconnect connectors when the supply is energized. 

(2) 	
Line connectors are of the listed sequential-interlocking type so that load connectors shall be connected in the following sequence: 

a. 	
Equipment grounding conductor connection 

b. 	
Grounded circuit conductor connection, if provided 

c. 	
Ungrounded conductor connection, and that disconnection shall be in the reverse order 

(3) 	
A caution notice shall be provided adjacent to the line connectors indicating that plug connection shall be in the following order: 

a. 	
Equipment grounding conductor connectors 

b. 	
Grounded circuit conductor connectors, if provided 

c. 	
Ungrounded conductor connectors, and that disconnection shall be in the reverse order 




both, shall have an ampacity equal to at least twice the ampacity of the largest ungrounded supply terminal. 
Exception: Where portable switchboard equipment is specifically constructed and identified to be internally converted in the field, in an approved manner, from use with a balanced 3-phase, 4-wire with ground supply to a balanced single-phase, 3-wire with ground supply, the supply neutral terminal and its associated busbar, equivalent wiring, or both, shall have an ampacity equal to at least that 
of the largest ungrounded single-phase supply terminal. 
(2) Supply Neutral Conductor. The power supply conductors for portable switchboards utilizing solid-state phase-control dimmers shall be sized considering the 
neutral conductor as a current-carrying conductor for 
purposes. The power supply conductors for portable switchboards utilizing only solid­state sine wave dimmers shall be sized considering the 
neutral conductor as a non-current-carrying conductor for 
purposes. Where single-conductor feeder cables, not installed in raceways, are used on multiphase circuits feeding portable switchboards containing solid-state phase-control dimmers, the neutral conductor shall have an ampacity of at least 130 percent of the ungrounded circuit conductors feeding the portable switchboard. Where such feeders are supplying only solid­state sine wave dimmers, the neutral conductor shall have an ampacity of at least 100 percent of the ungrounded circuit conductors feeding the portable switchboard. 
(P) Qualified Personnel. The routing of portable supply conductors, the making and breaking of supply connectors and other supply connections, and the energization and de-energization of supply services shall be performed by qualified personnel, and portable switchboards shall be so marked, indicating this requirement in a permanent and conspicuous manner. 


70-466 
V. 	Portable Stage Equipment Other Than Switchboards 
520.61 Arc Lamps. Arc lamps, including enclosed arc lamps and associated ballasts, shall be listed. Interconnecting cord sets and interconnecting cords and cables shall be extra-hard usage type and listed. 
520.62 Portable Power Distribution Units. Portable power distribution units shall comply with 520.62(A) through (E). 
(A) Enclosure. The construction shall be such that no current-carrying part will be exposed. 
0 

(B) Receptacles and Overcurrent Protection. Receptacles shall comply with 520.45 and shall have branch-circuit overcurrent protection in the box. Fuses and 
circuit breakers shall be protected against physical damage. 
cords or cables supplying pendant receptacles I 
shall be listed for extra-hard usage. 

(C) 
Busbars and Terminals. Busbars shall have an ampacity equal to the sum of the ampere ratings of all the circuits connected to the busbar. Lugs shall be provided for the connection of the master cable. 

(D) 
Flanged Surface Inlets. Flanged surface inlets (recessed plugs) that are used to accept the power shall be rated in amperes. 

(E) 
Cable Arrangement. Cables shall be adequately protected where they pass through enclosures and be arranged so that tension on the cable is not transmitted to the terminations. 




520.63 Bracket Fixture Wiring. 


(A) Bracket Wiring. Brackets for use on scenery shall be wired internally, and the fixture stem shall be carried through to the back of the scenery where a bushing shall be placed on the end of the stem. Externally wired brackets or other fixtures shall be permitted where wired 
2013 California Electrical Code 







ARTICLE 520 -THEATERS, MOTION PICTURE AND TELEVISION STUDIOS, AND SIMILAR LOCATIONS 520.69 
0 
with cords designed for hard usage that extend through scenery and without joint or splice in canopy of fixture 
back and terminate in an approved-type stage connector located, where practical, within 450 mm (18 in.) of the 
fixture. 
(B) Mounting. Fixtures shall be securely fastened in place. 

() 
520.64 Portable Strips. Portable strips shall be constructed in accordance with the requirements for border lights and proscenium sidelights in 520.44(A). The supply cable shall be protected by bushings where it passes through metal and shall be arranged so that tension on the cable will not be transmitted to the connections. 
Informational Note No. 1: See 520.42 for wiring of portable strips. 
Informational Note No. 2: See 520.68(A)(3) for insulation types required on single conductors. 
Lamps enclosed in lanterns or similar devices of combustible material shall be equipped with guards. 

0 520.66 Special Effects. Electrical devices used for simulating lightning, waterfalls, and the like shall be constructed and located so that flames, sparks, or hot particles cannot come in contact with combustible material. 
520.67 Multipole Branch-Circuit Cable Connectors. 
Multipole branch-circuit cable connectors, male and female, for flexible conductors shall be constructed so that tension on the cord or cable is not transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together; however, a 20-ampere T -slot receptacle shall be

(_) 	permitted to accept a 15-ampere attachment plug of the same voltage rating. Alternating-current multipole connectors shall be polarized and comply with 406.1 and 406.• 
Informational Note: See 400.10 for pull at terminals. 

( 
/ -520.68 Conductors for Portables. \___j '\ 
(A) Conductor Type. 
(1) General. Flexible conductors, including cable extensions, used to supply portable stage equipment shall be listed extra-hard usage cords or cables. 

(2) 
Stand Lamps. Listed, hard usage cord shall be permitted to supply stand lamps where the cord is not subject to physical damage and is protected by an overcurrent device rated at not over 20 amperes. 

(3) 
High-Temperature Applications. A special assembly of conductors in sleeving not longer than 1.0 m (3.3 ft) shall be permitted to be employed in lieu of flexible cord if the individual wires are stranded and rated not less than l25°C (257°F) and the outer sleeve is glass fiber with a wall thickness of at least 0.635 mm (0.025 in.). 


Portable stage equipment requiring flexible supply conductors with a higher temperature rating where one 
· 

end is permanently attached to the equipment shall be permitted to employ alternate, suitable conductors as ·determined by a qualified testing laboratory and recognized test standards. 
(
4) Breakouts. Listed, hard usage (junior hard service) cords shall be permitted in breakout assemblies where all of the following conditions are met: 

(1) 	
The cords are utilized to connect between a single multipole connector containing two or more branch circuits and multiple 2-pole, 3-wire connectors. 

(2) 	
The longest cord in the breakout assembly does not exceed 6.0 m (20 ft). 

(3) 	
The breakout assembly is protected from physical damage by attachment over its entire length to a pipe, truss, tower, scaffold, or other substantial support structure. 

(4) 	
All branch circuits feeding the breakout assembly are protected by overcurrent devices rated at not over 20 amperes. 

(B) 
Conductor Ampacity. The ampacity of conductors shall be as given in 400.5, except multiconductor, listed, extra-hard usage portable cords that are not in direct contact with equipment containing heat-producing elements shall be permitted to have their ampacity determined by Table 520.44. Maximum load current in any conductor with an ampacity determined by Table 


520.44 shall not exceed the values in Table 520.44. 
Exception: Where alternate conductors are allowed in 
520.68(A)(3), their ampacity shall be as given in the appropriate table in this Code for the types of conductors employed. 
520.69 Adapters. Adapters, two-fers, and other single­and multiple-circuit outlet devices shall comply with 520.69(A), (B), and (C). 
(A) 
No Reduction in Current Rating. Each receptacle and its corresponding cable shall have the same current and voltage rating as the plug supplying it. It shall not be utilized in a stage circuit with a greater current rating. 

(B) 
Connectors. All connectors shall be wired in accordance with 520.67. 


20 13 California Electrical Code 


with a pilot light located outside the dressing room, adjacent to the door to indicate when the receptacles are energized. Other outlets installed in the dressing room shall not be required to be switched. 
Vll. Grounding 
520.81 Grounding. All metal raceways and metal-sheathed cables shall be connected to an equipment grounding conductor. The metal frames and enclosures of all equipment, including border lights and portable luminaires, shall be connected to an equipment grounding conductor. 

I. General 
522.1 Scope. This article covers the installation of control circuit power sources and control circuit conductors for electrical equipment, including associated control wiring in or on all structures, that are an integral part of a permanent amusement attraction. 
522.2 Definitions. 
Control Circuit. For the purposes of this article, the circuit of a control system that carries the electrical signals directing the performance of the controller but does not carry the main power current. 
Entertainment Device. A mechanical or electromechanical device that provides an entertainment experience. 
ll.Control Circuits 
522.10 Power Sources for Control Circuits. 
(A) 
Power-Limited Control Circuits. Power-limited control circuits shall be supplied from a source that has a rated output of not more than 30 volts and 1000 volt­amperes. 

(1) 
Control Transformers. Transformers used to supply power-limited control circuits shall comply with the applicable sections within Parts I and II of Article 450. 

(2) 
Other Power-Limited Control Power Sources. Power­limited control power sources, other than transformers, shall be protected by overcurrent devices rated at not more than 167 percent of the volt-ampere rating of the source divided by the rated voltage. The fusible overcurrent devices shall not be interchangeable with fusible overcurrent devices of higher ratings. The overcurrent device shall be permitted to be an integral part of the power source. 


0 

To comply with the 1000 volt-ampere limitation of 
522. 10(A), the maximum output of power sources, other 
0 

than transformers, shall be limited to 2500 volt-amperes, and the product of the maximum current and maximum voltage shall not exceed 10,000 volt-amperes. These ratings shall be determined with any overcurrent-protective device bypassed. 
(B) 
Non-Power-Limited Control Circuits. Non-power­limited control circuits shall not exceed 300 volts. The power output of the source shall not be required to be limited. 

(1) 
Control Transformers. Transformers used to supply non-power-limited control circuits shall comply with the applicable sections within Parts I and II of Article 450. 







2013 California Electrical Code 



ARTICLE 522 -CONTROL SYSTEMS FOR PERMANENT AMUSEMENT ATTRACTIONS 522.24 
(2) Other Non-Power-Limited Control Power Sources. 

0 
Non-power-limited control power sources, other than transformers, shall be protected by overcurrent devices rated at not more than 125 percent of the volt-ampere rating of the source divided by the rated voltage. The fusible overcurrent devices shall not be interchangeable with fusible overcurrent devices of higher ratings. The overcurrent device shall be permitted to be an integral 
part of the power source. 
ill. Control Circuit Wiring Methods 

0 
522.20 Conductors, Busbars, and Slip Rings. Insulated control circuit conductors shall be copper and shall be permitted to be stranded or solid. Listed multiconductor 
cable assemblies shall be permitted. 
Exception No. 1: Bus bars and slip rings shall be permitted to be materials other than copper. 
Exception No. 2: Conductors used as specific-purpose devices, such as thermocouples and resistive thermal devices, shall be permitted to be materials other than copper. 
522.21 Conductor Sizing. 
(A) 
Conductors Within a Listed Component or Assembly. Conductors of size 30 A WG or larger shall be permitted within a listed component or as part of the wiring of a listed assembly. 

(B) 
Conductors Within an Enclosure or Operator Station. Conductors of size 30 A WG or larger shall be permitted in a listed and jacketed multiconductor cable within an enclosure or operator station. Conductors in a non-jacketed multiconductor cable, such as ribbon cable, shall not be smaller than 26 A WG. Single conductors shall not be smaller than 24 A WG. 


Exception: Single conductors 30 AWG or larger shall be permitted for jumpers and special wiring applications. 
(C) Conductors Outside of an Enclosure or Operator Station. The size of conductors in a listed and jacketed, multiconductor cable shall not be smaller than 26 A WG. Single conductors shall not be smaller than 18 A WG and shall be installed only where part of a recognized wiring method of Chapter 3. 
522.22 Conductor Ampacity. Conductors sized 16 AWG and smaller shall not exceed the continuous current values provided in Table 522.22. 
522.23 Overcurrent Protection for Conductors. 
Conductors 30 AWG through 16 AWG shall have overcurrent protection in accordance with the appropriate conductor ampacity in Table 522.22. Conductors larger than 16 AWG shall have overcurrent protection in accordance with the appropriate conductor ampacity in Table 310.­

Table 522.22 Conductor Ampacity Based on Copper Conductors with 60°C and 75°C Insulation in an Ambient Temperature of 30°C 
Amp a city 
Conductor Size 
(AWG) 

30 	0.5 

28 	0.8 


26 
24 	2 2 
22 	3 3 
20 5 	5 
18 7 	7 
16 10 	10 
Notes: 
l. For ambieot temperatures other than 30°C, use Table 310.16 temperature correction factors. 
2. Ampacity adjustment for conductors with 90°C or greater insulation shall be based on ampacities in the 75°C column. 

522.24 Conductors of Different Circuits in the Same Cable, Cable Tray, Enclosure, or Raceway. Control circuits shall be permitted to be installed with other circuits as specified in 522.24(A) and (B). 
(A) 
Two or More Control Circuits. Control circuits shall be permitted to occupy the same cable, cable tray, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are insulated for the maximum voltage of any conductor in the cable, cable tray, enclosure, or raceway. · 

(B) 
Control Circuits with Power Circuits. Control circuits shall be permitted to be installed with power conductors as specified in 522.24(B)(1) through (B)(3). 

(1) 
In a Cable, Enclosure, or Raceway. Control circuits and power circuits shall be permitted to occupy the same cable, enclosure, or raceway only where the equipment powered is functionally associated. 


(2) In Factory-or Field-Assembled Control Centers. 
Control circuits and power circuits shall be permitted to be installed in factory-or field-assembled control centers. 
(3) 
In a Manhole. Control circuits and power circuits shall be permitted to be installed as underground conductors in a manhole in accordance with one of the following: 

(1) 
The power 	or control circuit conductors are in a metal-enclosed cable or Type UF cable. 

(2) 
The conductors are permanently separated from the power conductors by a continuous firmly fixed nonconductor, such as flexible tubing, in addition to the insulation on the wire. 



20 13 California Electrical Code 


maintained not less than 4.5 m (15 ft) in any direction from overhead conductors operating at 600 volts or less, except for the conductors supplying the portable structure. Portable structures included in 525.3(D) shall comply with Table 680.8. 


maximum for continuous de or 12.4 volts peak for direct current that is interrupted at a rate of 1 0 to 200 Hz. 

I. General Requirements 
525.1 Scope. This article covers the installation of portable wiring and equipment for carnivals, circuses, fairs, and similar functions, including wiring in or on all structures. 
525.2 Definitions. 
Operator. The individual responsible for starting, stopping, and controlling an amusement ride or supervising a concession. 
Portable Structures. Units designed to be moved including, but not limited to, amusement rides, attractions, concessions, tents, trailers, trucks, and similar units. 
525.3 Other Articles. 
(A) 
Portable Wiring and Equipment. Wherever the requirements of other articles of this Code and Article 525 differ, the requirements of Article 525 shall apply to the portable wiring and equipment. 

(B) 
Permanent Structures. Articles 518 and 520 shall apply to wiring in permanent structures. 


(2) 
Over 600 Volts. Portable structures shall not be 
ft) horizontally of conductors operating in excess of 600 volts. 
525.6 Protection of Electrical Equipment. Electrical 
0

equipment and wiring methods in or on portable structures shall be provided with mechanical protection where such equipment or wiring methods are subject to physical damage. 
II. Power Sources 
525.10 Services. Services shall comply with 525.10(A) and (B). 
(A) Guarding. Service equipment shall not be installed in a location that is accessible to unqualified persons, unless the equipment is lockable. 

and Location. Service equipment shall be 
0

solid backing and be installed so as to be protected from the weather, unless of weatherproof construction. 
525.11 Multiple Sources of Supply. Where multiple services or separately derived systems, or both, supply portable structures, the equipment grounding conductors of all the sources of supply that serve such structures separated by less than 3.7 m (12 ft) shall be bonded together at the portable structures. The bonding conductor shall be copper and sized in accordance with Table 


250.122 based on the largest overcurrent device supplying the portable structures, but not smaller than 6 AWG. 
(_) 





ARTICLE 525 -CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS 
525.23 

III. Wiring Methods () 525.20 Wiring Methods. 
(A) Type. Where flexible cords or cables are used, they shall be listed for extra-hard usage. Where flexible cords or cables are used and are not subject to physical damage, they shall be permitted to be listed for hard usage. Where used outdoors, flexible cords and cables shall also be listed for wet locations and shall be sunlight resistant. Extra-hard usage flexible cords or cables shall be permitted for use as permanent wiring on portable amusement rides and attractions where not subject to physical damage. 


0 (B) Single-Conductor. Single-conductor cable shall be permitted only in sizes 2 A WG or larger. 

(C) 
Open Conductors. Open conductors are prohibited except as part of a listed assembly or festoon lighting installed in accordance with Article 225. 

(D) 
Splices. Flexible cords or cables shall be continuous without splice or tap between boxes or fittings. 

(E) 
Cord Connectors. Cord connectors shall not be laid on the ground unless listed for wet locations. Connectors and cable connections shall not be placed in audience traffic paths or within areas accessible to the public unless guarded. 




(F) 
Support. Wiring for an amusement ride, attraction, tent, or similar structure shall not be supported by any other ride or structure unless specifically designed for the purpose. 

(G) Protection. Flexible cords or cables accessible to the public shall be arranged to minimize the tripping hazard and shall be permitted to be covered with nonconductive matting, provided that the matting does not constitute a greater tripping hazard than the uncovered cables. It shall be permitted to bury cables. The requirements of 300.5 shall not apply. 


C) 
(H) 
Boxes and Fittings. A box or fitting shall be installed at each connection point, outlet, switchpoint, or junction 


point. 
525.21 Rides, Tents, and Concessions. 
each shall 

readily A shunt trip device that opens the fused disconnect or circuit breaker when a switch located in the ride operator's console is closed shall be a permissible method of opening the circuit. 
(B) 	Portable Wiring Inside Tents and Concessions. 
Electrical wiring for lighting, where installed inside of tents and concessions, shall be securely installed and, where subject to physical damage, shall be provided with mechanical protection. All lamps for general illumination shall be protected from accidental breakage by a suitable luminaire or lampholder with a guard. 
525.22 Portable Distribution or Termination Boxes. 
Portable distribution or termination boxes shall comply with 525.22(A) through (D). 
(A) 
Construction. Boxes shall be designed so that no live parts are exposed except when necessary for examination, adjustment, servicing, or maintenance by qualified persons. Where installed outdoors, the box shall be of weatherproof construction and mounted so that the bottom of the enclosure is not less than 150 mm (6 in.) above the ground. 

(B) 
Busbars and Terminals. Busbars shall have an ampere rating not less than the overcurrent device supplying the feeder supplying the box. Where conductors terminate directly on busbars, busbar connectors shall be provided. 


(C) Receptacles and Overcurrent Protection. 
Receptacles shall have overcurrent protection installed within the box. The overcurrent protection shall not exceed the ampere rating of the receptacle, except as permitted in Article 430 for motor loads. 
(D) Single-Pole Connectors. Where single-pole connectors are used, they shall comply with 530.22. 
525.23 Ground-Fault Circuit-Interrupter (GFCI) Protection. 
(A) 
Where GFCI Protection Is Required. GFCI protection for personnel shall be provided for the following: 

(1) 	
All 125-vo1t, single-phase, 15-and 20-ampere non­locking-type receptacles used for disassembly and reassembly or readily accessible to the general public 

(2) 
Equipment that is readily accessible to the general public and supplied from a 125-volt, single-phase, 15-or 20-ampere branch circuit 








525.30 ARTICLE 530 -MOTION PICTURE AND TELEVISION STUDIOS AND SIMILAR LOCATIONS 
only facilitate quick disconnecting and reconnecting of electrical equipment shall not be required to be provided with GFCI protection. These receptacles shall be of the locking type. 
(C) Where GFCI Protection Is Not Permitted. Egress lighting shall not be protected by a GFCI. 
IV. Grounding and Bonding 
525.30 Equipment Bonding. 
The following equipment connected to the same source shall be bonded: 
(1) 	
Metal raceways and metal-sheathed cable 

(2) 	
Metal enclosures of electrical equipment 

(3) 	
Metal frames and metal parts of portable structures, trailers, trucks, or other equipment that contain or support electrical equipment 


The equipment grounding conductor of the circuit supplying the equipment in items (1), (2) or (3) that is likely to energize the metal frame or part shall be permitted to serve as the bonding means. 
525.31 Equipment Grounding. All equipment to be grounded shall be connected to an equipment grounding conductor of a type recognized by 250.118 and installed in accordance with Parts VI and VII of Article 250. The equipment grounding conductor shall be connected to the system grounded conductor at the service disconnecting means or, in the case of a separately derived system such as a generator, at the generator or first disconnecting means supplied by the generator. The grounded circuit conductor shall not be connected to the equipment grounding conductor on the load side of the service 
. disconnecting means or on the load side of a separately derived system disconnecting means. 
525.32 Grounding Conductor Continuity Assurance. 
The continuity of the grounding conductor system used to reduce electrical shock hazards as required by 250.114, 
250.138, 406.4(C), and 590.4(0) shall be verified each time that portable electrical equipment is connected. 
I. General 
530.1 Scope. The requirements of this article shall apply to television studios and motion picture studios using either film or electronic cameras, except as provided in 520.1, and exchanges, factories, laboratories, stages, or a portion of the building in which film or tape more than 22 mm (Ys in.) in width is exposed, developed, printed, cut, edited, rewound, repaired, or stored. 
Informational Note: For methods of protecting against 
cellulose nitrate film hazards, see NFPA 40-2011, 
Standard for the Storage and Handling of Cellulose 
Nitrate Film. 
C]

530.2 Definitions. 
Alternating-Current Power Distribution Box (Alternating-Current Plugging Box, Scatter Box). An ac distribution center or box that contains one or more grounding-type polarized receptacles that may contain overcurrent protective devices. 
.: (JBull Switch. An externally operated wall-mounted safety switch that may or may not contain overcurrent protection and is designed for the connection of portable cables and cords. 
Location (Shooting Location). A place outside a motion 
picture studio where a production or part of it is filmed or 
recorded. 

Location Board (Deuce Board). Portable equipment 
containing a lighting contactor or contactors and 
overcurrent protection designed for remote control of 
stage lighting. 

Motion Picture Studio (Lot). A building or group of 
buildings and other structures designed, constructed, or ()
permanently altered for use by the entertainment industry 
for the purpose of motion picture or television production. 

