Plugging Box. A de device consisting of one or more 2­pole, 2-wire, nonpolarized, nongrounding-type 
receptacles intended to be used on de circuits only. 

Portable Equipment. Equipment intended to be moved 
from one place to another. 

Single-Pole Separable Connector. A device that is 
installed at the ends of portable, flexible, single-conductor 
cable that is used to establish connection or disconnection 
between two cables or one cable and a single-pole, panel­
mounted separable connector. 

0

Spider (Cable Splicing Block). A device that contains 
busbars that are insulated from each other for the purpose of 
splicing or distributing power to portable cables and cords that are terminated with single-pole busbar connectors. 
Stage Effect (Special Effect). An electrical or electromechanical piece of equipment used to simulate a distinctive visual or audible effect such as wind machines, (__) lightning simulators, sunset projectors, and the like. 
Stage Property. An article or object used as a visual 
element in a motion picture or television production, 
except painted backgrounds (scenery) and costumes. 
'/\___) \ 
2013 California Electrical Code 


if the equipment is supervised by qualified personnel while energized and barriered from the general public. 
II. Stage or Set 
530.11 Permanent Wiring. The permanent wiring shall be Type MC cable, Type AC cable containing an insulated equipment grounding conductor sized in accordance with Table 250. 122, Type MI cable, or in approved raceways. 


Exception: Communications circuits; audio signal processing, amplification, and reproduction circuits; Class 1, Class 2, and Class 3 remote-control or signaling circuits and power-limited fire alarm circuits shall be permitted to be wired in accordance with Articles 640, 
725, 760, and 800. 
530.12 Portable Wiring. 
(A) Stage Set Wiring. The wiring for stage set lighting and other supply wiring not fixed as to location shall be done with listed hard usage flexible cords and cables. Where subject to physical damage, such wiring shall be listed extra-hard usage flexible cords and cables. Splices or taps in cables shall be permitted if the total connected load does not exceed the maximum ampacity of the cable. 


(B) Stage Effects and Electrical Equipment Used as Stage Properties. The wiring for stage effects and electrical equipment used as stage properties shall be permitted to be wired with single-or multiconductor listed flexible cords or cables if the conductors are protected from physical damage and secured to the



scenery by approved cable ties or by insulated staples. Splices or taps shall be permitted where such are made with listed devices and the circuit is protected at not more than 20 amperes. 
' 

(C) Other Electrical Equipment. Cords and cables other than extra-hard usage, where supplied as a part of a listed assembly, shall be permitted. 
2013 California Electrical Code 

530.18 ARTICLE 530 -MOTION PICTURE AND TELEVISION STUDIOS AND SIMILAR LOCATIONS 
530.18 Overcurrent Protection -General. Automatic overcurrent protective devices (circuit breakers or fuses) for motion picture studio stage set lighting and the stage cables for such stage set lighting shall be as given in 
530.18(A) through (G). The maximum ampacity allowed on a given conductor, cable, or cord size shall be as given in the applicable tables of Articles 310 and 400. 
(A) 
Stage Cables. Stage cables for stage set lighting shall be protected by means of overcurrent devices set at not more than 400 percent of the ampacity given in the applicable tables of Articles 310 and 400. 

(B) 
Feeders. In buildings used primarily for motion picture production, the feeders from the substations to the stages shall be protected by means of overcurrent devices (generally located in the substation) having a suitable ampere rating. The overcurrent devices shall be permitted to be multipole or single-pole gang operated. No pole shall be required in the neutral conductor. The overcurrent device setting for each feeder shall not exceed 400 percent of the ampacity of the feeder, as given in the applicable tables of Article 310. 

(C) 
Cable Protection. Cables shall be protected by bushings where they pass through enclosures and shall be arranged so that tension on the cable is not transmitted to the connections. Where power conductors pass through metal, the requirements of 300.20 shall apply. 

Portable feeder cables shall be permitted to temporarily penetrate fire-rated walls, floors, or ceilings provided that all of the following apply: 

(1) 	
The opening is of noncombustible material. 

(2) 	
When in use, the penetration is sealed · with a temporary seal of a listed frrestop material. 

(3) 	
When not in use, the opening shall be capped with a material of equivalent fire rating. 

(D) 
Location Boards. Overcurrent protection (fuses or circuit breakers) shall be provided at the location boards. Fuses in the location boards shall have an ampere rating of not over 400 percent of the ampacity of the cables between the location boards and the plugging boxes. 

(E) 
Plugging Boxes. Cables and cords supplied through plugging boxes shall be of copper. Cables and cords smaller than 8 A WG shall be attached to the plugging box by means of a plug containing two cartridge fuses or a 2­pole circuit breaker. The rating of the fuses or the setting of the circuit breaker shall not be over 400 percent of the rated ampacity of the cables or cords as given in the applicable tables of Articles 310 and 400. Plugging boxes shall not be permitted on ac systems. 


(F) 	Alternating-Current Power Distribution Boxes. 
Alternating-current power distribution boxes used on sound stages and shooting locations shall contain connection receptacles of a polarized, grounding type. 
(G) Lighting. Work lights, stand lamps, and luminaires rated 1 000 watts or less and connected to de plugging boxes shall be by means of plugs containing two cartridge fuses not larger than 20 amperes, or they shall be permitted to be connected to special outlets on circuits protected by fuses or circuit breakers rated at not over 20 amperes. Plug fuses shall not be used unless they are on the load side of the fuse or circuit breakers on the location boards. 
530.19 Sizing of Feeder Conductors for Television Studio Sets. 
(A) 
General. It shall be permissible to apply the demand factors listed in Table 530.19(A) to that portion of the maximum possible connected load for studio or stage set lighting for all permanently installed feeders between substations and stages and to all permanently installed feeders between the main stage switchboard and stage distribution centers or location boards. 

(B) 
Portable Feeders. A demand factor of 50 percent of maximum possible connected load shall be permitted for all portable feeders. 


Table 530.19(A) Demand Factors for Stage Set Lighting 
,____ 

Portion of Stage Set Lighting Load to Wbich Demand Factor Applied (volt-amperes) First 50,000 or less at From 50,00 1 to 100,000 at  Feeder Demand Factor (%) 100% 75%  0  
From 100,00 1 to 200,000 at  60%  
Remaining over 200,000 at  50%  

metal raceways, and all non-current-carrying metal parts of appliances, devices, and equipment shall be connected to an equipment grounding conductor. This shall not apply to pendant and portable lamps, to ­stage lighting and stage sound equipment, or to other portable and special stage equipment operating at not over 
150 volts de to ground. 
530.21 Plugs and Receptacles. 
-

shall be rated in amperes. The voltage rating of the plugs and receptacles \ shall be not less than the nominal circuit voltage. Plug and __}receptacle ampere ratings for ac circuits shall not be less than the feeder or branch-circuit overcurrent device ampere rating. Table 210.21(B)(2) shall not apply. 
2013 California Electrical Code 

ARTICLE 530 -MOTION PICTURE AND TELEVISION STUDIOS AND SIMILAR WCATIONS 530.64 
(B) Interchangeability. Plugs and receptacles used in portable professional motion picture and television

0 	equipment shall be permitted to be interchangeable for ac or de use on the same premises, provided they are listed for ac/dc use and marked in a suitable manner to identify the system to which they are connected. 
530.22 Single-Pole Separable Connectors. 
(A) General. Where ac single-pole portable cable connectors 

are used, they shall be listed and of the locking type. Sections 
400.10, 406.1, and 406.8 shall not apply to listed single-pole separable connections and single-conductor cable assemblies utilizing listed single-pole separable connectors. Where paralleled sets of current-carrying single-pole separable connectors are provided as input devices, they shall be prominently labeled with a warning indicating the presence of internal parallel connections. The use of single-pole separable connectors shall comply with at least one of the following conditions: 
(1) 	
Connection and disconnection of connectors are only possible where the supply connectors are interlocked to the source and it is not possible to connect or disconnect connectors when the supply is energized. 

(2) 	
Line connectors are of the listed sequential-interlocking type so that load connectors shall be connected in the following sequence: 

a. 	
Equipment grounding conductor connection 

b. 	
Grounded circuit conductor connection, if provided 



() 	c. Ungrounded conductor connection, and that disconnection shall be in the reverse order 
(3) 	
A caution notice shall be provided adjacent to the line connectors, indicating that plug connection shall be in the following order: 

a. 	
Equipment grounding conductor connectors 

b. 	
Grounded circuit-conductor connectors, if provided 

c. 	
Ungrounded conductor connectors, and that disconnection shall be in the reverse order 

(B) 
Interchangeability. Single-pole separable connectors used in portable professional motion picture and television equipment shall be permitted to be interchangeable for ac or 



0 	de use or for different current ratings on the same premises, provided they are listed for ac/dc use and marked in a suitable manner to identify the system to which they are connected. 
530.23 Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting loads. 
ill. Dressing Rooms 
530.31 Dressing Rooms. 
Fixed wiring in dressing rooms shall be installed in accordance with the wiring methods covered in Chapter 3. Wiring for portable dressing rooms shall be approved. 
2013 California Electrical Code 

IV. Viewing, Cutting, and Patching Tables 
530.41 Lamps at Tables. 
Only composition or metal-sheathed, porcelain, keyless lampholders equipped with suitable means to guard lamps from physical damage and from film and film scrap shall be used at patching, viewing, and cutting tables. 
V. Cellulose Nitrate Film Storage Vaults 
530.51 Lamps in Cellulose Nitrate Film Storage Vaults. 
Lamps in cellulose nitrate film storage vaults shall be installed in rigid of the glass-enclosed and gasketed type. Lamps shall be controlled by a switch having a pole in each ungrounded conductor. This switch shall be located outside of the vault and provided with a pilot light to indicate whether the switch is on or off. This switch shall disconnect from all sources of supply all ungrounded conductors terminating in any outlet in the vault. 
530.52 Electrical Equipment in Cellulose Nitrate Film Storage Vaults. 
Except as permitted in 530.51, no receptacles, outlets, heaters, portable lights, or other portable electrical equipment shall be located in cellulose nitrate film storage vaults. Electric motors shall be permitted, provided they are listed for the application and comply with Article 500, Class I, Division 2. 
VI. Substations 
530.61 Substations. 
Wiring and equipment of over 600 volts, nominal, shall comply with Article 490. 
530.62 Portable Substations. 
Wiring and equipment in portable substations shall conform to the sections applying to installations in permanently fixed substations, but, due to the limited space available, the working spaces shall be permitted to be reduced, provided that the equipment shall be arranged so that the operator can work safely and so that other persons in the vicinity cannot accidentally come into contact with current-carrying parts or bring conducting objects into contact with them while they are energized. 
530.63 Overcurrent Protection of Direct-Current Generators. 
Three-wire generators shall have overcurrent protection in accordance with 445.12(E). 
530.64 Direct-Current Switchboards. 
(A) 
General. Switchboards of not over 250 volts de between conductors, where located in substations or switchboard rooms accessible to qualified persons only, shall not be required to be dead-front. 

(B) 
Circuit Breaker Frames. Frames of de circuit breakers installed on switchboards shall not be required to be connected to an equipment grounding conductor. 


ARTICLE 540 -MOTION PICTURE PROJECTION ROOMS 
(1) Types. Be of the totally enclosed, enclosed fan-cooled, or enclosed pipe-ventilated type. 
I. General 
540.1 Scope. The provlSlons of this article apply to motion picture projection rooms, motion picture projectors, and associated equipment of the professional and nonprofessional types using incandescent, carbon arc, xenon, or other light source equipment that develops hazardous gases, dust, or radiation. 
Informational Note: For further information, see NFPA 
40-2011, Standard for the Storage and Handling of 
Cellulose Nitrate Film. 

540.2 Definitions. 
Nonprofessional Projector. Nonprofessional projectors are those types other than as described in 540.2. 
Professional Projector. A type of projector using 35-or 70-mm film that has a minimum width of 35 mm (1% in.) and has on each edge 212 perforations per meter (5.4 perforations per inch), or a type using carbon arc, xenon, or other light source equipment that develops hazardous gases, dust, or radiation. 
II. Equipment and Projectors of the Professional Type 
540.10 Motion Picture Projection Room Required. 
Every professional-type projector shall be located within a projection room. Every projection room shall be of permanent construction, approved for the type of building in which the projection room is located. All projection ports, spotlight ports, viewing ports, and similar openings shall be provided with glass or other approved material so as to completely close the opening. Such rooms shall not be considered as hazardous (classified) locations as defined in Article 500. 
Informational Note: For further information on protecting openings in projection rooms handling cellulose nitrate motion picture film, see NFPA 101­2009, Life Safety Code. 

540.11 Location of Associated Electrical Equipment. 
(A) Motor Generator Sets, Transformers, Rectifiers, Rheostats, and Similar Equipment. Motor-generator sets, transformers, rectifiers, rheostats, and similar equipment for the supply or control of current to projection or spotlight equipment shall, where nitrate film is used, be located in a separate room. Where placed in the projection room, they shall be located or guarded so that arcs or sparks cannot come in contact with film, and the commutator end or ends of motor generator sets shall comply with one of the conditions in 540.11(A)(l) through (A)(6). 


(2) 
Separate Rooms or Housings. Be enclosed in separate rooms or housings built of noncombustible material constructed so as to exclude flyings or lint 

from a source of clean air. 


(3) 
Solid Metal Covers. Have the brush or sliding-contact end of motor-generator enclosed by solid metal covers. 

(4) 
Tight Metal Housings. Have brushes or sliding contacts enclosed in substantial, tight metal housings. 

(5) 
Upper and Lower Half Enclosures. Have the upper half of the brush or sliding-contact end of the motor­generator enclosed by a wire screen or perforated metal and the lower half enclosed by solid metal covers. 

(6) 
Wire Screens or Perforated Metal. Have wire screens or perforated metal placed at the commutator of brush ends. No dimension of any opening in the wire screen or perforated metal shall exceed 1.27 mm (0.05 in.), regardless of the shape of the opening and of the material used. 

(B) 
Switches, Overcurrent Devices, or Other Equipment. Switches, overcurrent devices, or other equipment not normally required or used for projectors, sound reproduction, flood or other special effect lamps, or other equipment shall not be installed in projection rooms. 


(J

Exception No. 1: In projection rooms approved for use only with cellulose acetate (safety) film, the installation of appurtenant electrical equipment used in conjunction with the operation of the projection equipment and the control of lights, curtains, and audio equipment, and so forth, shall be permitted. In such projection rooms, a sign reading "Safety Film Only Permitted in This Room" shall be posted on the outside of each projection room door and within the projection room itself in a conspicuous 
location. 
Exception No.2: Remote-control switches for the control of auditorium lights or switches for the control of motors operating curtains and masking of the motion picture screen shall be permitted to be installed in projection rooms. 
(C) Emergency Systems. Control of emergency systems shall comply with Article 700. 
540.12 Work Space. Each motion picture projector, floodlight, spotlight, or similar equipment shall have clear working space not less than 750 mm (30 in.) wide on each side and at the rear thereof 
Exception: One such space shall be permitted between adjacent pieces of equipment. 



2013 California Electrical Code 


ARTICLE 545 -MANUFACTURED BUILDINGS 
540.13 Conductor Size. Conductors supplying outlets for arc and xenon projectors of the professional type shall not be smaller than 8 A WG and shall have an ampacity not less than the projector current rating. Conductors for incandescent-type projectors shall conform to normal wiring standards as provided in 210.24. 
540.14 Conductors on Lamps and Hot Equipment. 
Insulated conductors having a rated operating temperature of not less than 200°C (392°F) shall be used on all lamps or other equipment where the ambient temperature at the conductors as installed will exceed 50°C (122°F). 

(J 
540.15 Flexible Cords. Cords approved for hard usage, 
as provided in Table 400.4, shall be used on portable equipment. 
540.20 Listing Requirements. Projectors and enclosures for arc, xenon, and incandescent lamps and rectifiers, transformers, rheostats, and similar equipment shall be listed. 
540.21 Marking. Projectors and other equipment shall be marked with the manufacturer's name or trademark and with the voltage and current for which they are designed in accordance with 110.21. 
ill. Nonprofessional Projectors 

() 540.31 Motion Picture Projection Room Not Required. 
Projectors of the nonprofessional or miniature type, where employing cellulose acetate (safety) film, shall be permitted to be operated without a projection room. 
540.32 Listing Requirements. Projection equipment shall be listed. 
IV. Audio Signal Processing, Amplification, and Reproduction Equipment 
540.50 Audio Signal Processing, Amplification, and Reproduction Equipment. Audio signal processing, amplification, and reproduction equipment shall be installed as provided in Article 640. 
545.1 Scope. This article covers requirements for a manufactured building and building components as herein defined. 
545.2 Definitions. 
Building Component. Any subsystem, subassembly, or other system designed for use in or integral with or as part of a structure, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems affecting health and safety. 
Building System. Plans, specifications, and documentation for a system of manufactured building or for a type or a system of building components, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems affecting health and safety, and including such variations thereof as are specifically permitted by regulation, and which variations are submitted as part of the building system or amendment thereto. 
Closed Construction. Any building, building component, assembly, or system manufactured in such a manner that all concealed of processes of manufacture cannot be inspected installation at the building site without disassembly, damage, or destruction. 
Manufactured Building. Any building that is of closed construction and is made or assembled in manufacturing facilities on or off the building site for installation, or for assembly and installation on the building site, other than manufactured homes, mobile homes, park trailers, or recreational vehicles. 
545.4 Wiring Methods. 
(A) 
Methods Permitted. All raceway and cable wiring methods included in this Code and such other wiring systems specifically intended and listed for use in manufactured buildings shall be permitted with listed fittings and with fittings listed and identified for manufactured buildings. 

(B) 
Securing Cables. In closed construction, cables shall be permitted to be secured only at cabinets, boxes, or fittings where 10 A WG or smaller conductors are used and protection against physical damage is provided. 


545.5 Supply Conductors. Provisions shall be made to route the service-entrance, service-lateral, feeder, or branch-circuit supply to the service or building disconnecting means conductors. 
545.6 Installation of Service-Entrance Conductors. 
Service-entrance conductors shall be installed after erection at the building site. 
Exception: Where point of attachment is known prior to manufacture. 
545.7 Service Equipment. Service equipment shall be installed in accordance with 230.70. 
2013 California Electrical Code 

ARTICLE 547 -AGRICURTURAL BUILDINGS 
545.8 Protection of Conductors and Equipment. 
Protection shall be provided for exposed conductors and equipment during processes of manufacturing, packaging, in transit, and erection at the building site. 
545.9 Boxes. 
(A) 
Other Dimensions. Boxes of dimensions other than those required in Table 314.16(A) shall be permitted to. be installed where tested, identified, and listed to applicable standards. 

(B) 
Not Over 1650 cm3 (100 in.3). Any box not over 1650 cm3 (100 in.3) in size, intended for mounting in 


closed construction, shall be affixed with anchors or clamps so as to provide a rigid and secure installation. 
545.10 Receptacle or Switch with Integral Enclosure. 
A receptacle or switch with integral enclosure and mounting means, where tested, identified, and listed to applicable standards, shall be permitted to be installed. 
545.11 Bonding and Grounding. Prewired panels and building components shall provide for the bonding, or bonding and grounding, of all exposed metals likely to become energized, in accordance with Article 250, Parts V, VI, and Vll. 
545.12 Grounding Electrode Conductor. Provisions shall be made to route a grounding electrode conductor from the service, feeder, or branch-circuit supply to the point of attachment to the grounding electrode. 
545.13 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site assembly, where tested, identified, and listed to applicable standards, shall be permitted for on-site interconnection of modules or other building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstand and shall be capable of enduring the vibration and minor relative motions occurring in the components of manufactured buildings. 
547.1 Scope. The provisions of this article shall apply to the following agricultural buildings or that part of a building or adjacent areas of similar or like nature as specified in 547.1(A) I (B). 
(A) Excessive Dust and Dust with Water. Agricultural buildings where excessive dust and dust with water may accumulate, including all areas of poultry, livestock, and fish confinement systems, where litter dust or feed dust, including mineral feed particles, may accumulate. 
(B) 
Corrosive Atmosphere. Agricultural buildings where a corrosive atmosphere exists. Such buildings include areas where the following conditions exist: 

(1) 
Poultry and animal excrement may cause corrosive vapors. 

(2) 	
Corrosive particles may combine with water. 

(3) 	
The area is damp and wet by reason of periodic washing for cleaning and sanitizing with water and cleansing agents. 

(
4) 	Similar conditions exist. 


547.2 Definitions. 
Distribution Point. An electrical supply point from ()which service drops, service conductors, feeders, or branch circuits to buildings or structures utilized under single management are supplied. 
Informational Note No. 1: Distribution points are also 
known as the center yard pole, meterpole, or the 
common distribution point. 

Informational Note No. 2: The service point as defined 
in Article 100 is typically at the distribution point. 

Equipotential Plane. An area where wire mesh or other conductive elements are embedded in or placed under concrete, bonded to all metal structures and fixed nonelectrical equipment that may become energized, and connected to the electrical grounding system to prevent a difference in voltage from developing within the plane. 
Site-Isolating Device. A disconnecting means installed at the distribution point for the purposes of isolation, system maintenance, emergency disconnection, or connection of optional standby systems. 
547.3 Other Articles. For buildings and structures not having conditions as specified in 547. 1, the electrical installations shall be made in accordance with the applicable articles in this Code. 
547.4 Surface Temperatures. Electrical equipment or devices installed in accordance with the provisions of this article shall be installed in a manner such that they will function at full rating without developing surface temperatures in excess of the specified normal safe operating range of the equipment or device. 
547.5 Wiring Methods. 
(A) Wiring Systems. Types UF, NMC, copper SE cables, jacketed Type MC cable, rigid nonmetallic conduit, liquidtight flexible nonmetallic conduit, or other cables or raceways suitable for the location, with approved termination fittings, shall be the wiring methods employed. The wiring methods of Article 502, Part II, shall be permitted for areas described in 547.l(A) 
ARTICLE 547 -AGRICULTURAL BUILDINGS 
Informational Note: See 300.7, 352.44, and 355.44 for installation of raceway systems exposed to widely different temperatures. 
(B) Mounting. All cables shall be secured within 200 mm (8 in.) of each cabinet, box, or fitting. Nonmetallic boxes, fittings, conduit, and cables shall be permitted to be mounted directly to any building surface covered by this article without maintaining the 6 mm (1;4 in.) airspace in accordance with 300.6(D). 
(C) Equipment Enclosures, Boxes, Conduit Bodies, and Fittings. 
(1) Excessive Dust. Equipment enclosures, boxes, conduit bodies, and fittings installed in areas of buildings 

() 	where excessive dust may be present shall be designed to minimize the entrance of dust and shall have no openings (such as holes for attachment screws) through which dust could enter the enclosure. 
0 
(2) Damp or Wet Locations. In damp or wet locations, equipment enclosures, boxes, conduit bodies, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the enclosure, box, conduit body, or fitting. In wet locations, including normally dry or damp locations where surfaces are periodically washed or sprayed with water, boxes, conduit bodies, and fittings shall be listed for use in wet locations and equipment enclosures shall be weatherproof. 
(3) Corrosive Atmosphere. Where wet dust, excessive moisture, corrosive gases or vapors, or other corrosive conditions may be present, equipment enclosures, boxes, conduit bodies, and fittings shall have corrosion resistance properties suitable for the conditions. 
Informational Note No. 1: See Table 110.28 for appropriate enclosure type designations. 
Informational Note No. 2: Aluminum and magnetic 
ferrous materials may corrode in agricultural 
environments. 
(D) 
Flexible Connections. Where necessary to employ flexible connections, dusttight flexible connectors, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit, or flexible cord listed and identified for hard usage shall be used. All connectors and fittings used shall be listed and identified for the purpose. 

(E) 
Physical Protection. All electrical wiring and equipment subject to physical damage shall be protected. 

(F) 
Separate Equipment Grounding Conductor. Where an equipment grounding conductor is installed within a location falling under the scope of Article 547, it shall be a copper conductor. Where an equipment grounding conductor is installed underground, it shall be insulated or covered copper. 



(G) 
Receptacles. All 125-volt, single-phase, 15-and 20­ampere general-purpose receptacles installed in the locations listed in (1) through (4) shall have ground-fault circuit-interrupter protection: 

(1) 
Areas having an equipotential plane 

(2) 
Outdoors 

(3) 
Damp or wet locations 

(
4) Dirt confinement areas for livestock 


• 
547.6 Switches, Receptacles, Circuit Breakers, Controllers, and Fuses. Switches, including pushbuttons, relays, and similar devices, receptacles, circuit breakers, controllers, and fuses, shall be provided with enclosures as specified in 547.5(C). 
547.7 Motors. Motors and other rotating electrical machinery shall be totally enclosed or designed so as to minimize the entrance of dust, moisture, or corrosive particles. 
547.8 Luminaires. Luminaires shall comply with 547.8(A) through (C). 
(A) 
Minimize the Entrance of Dust. Luminaires shall be installed to minimize the entrance of dust, foreign matter, moisture, and corrosive material. 

(B) 
Exposed to Physical Damage. Luminaires exposed to physical damage shall be protected by a suitable guard. 

(C) 
Exposed to Water. Luminaires from shall be 


547.9 Electrical Supply to Building(s) or Structure(s) from a Distribution Point. A distribution point shall be permitted to supply any building or structure located on the same premises. The overhead electrical supply shall comply with 547.9(A) and (B), or with 547.9(C). The underground electrical supply shall comply with 
-
(A) 
Site-Isolating Device. Site-isolating devices shall comply with 547.9(A)(l) through (A)(lO). 

(1) 
Where Required. A site-isolating device shall be installed at the distribution point where two or more agricultural buildings or structures are supplied from the distribution point. 


2013 California Electrical Code 

ARTICLE 547 -AGRICULTURAL BUILDINGS 
(3) Operation. The site-isolating device shall simultaneously 
disconnect all ungrounded service conductors from the · premises wiring. 
(4) 
Bonding Provisions. The site-isolating device enclosure shall be connected to the grounded circuit conductor and the grounding electrode system. 

(5) 
Grounding. At the site-isolating device, the system grounded conductor shall be connected to a grounding electrode system via a grounding electrode conductor. 

(6) 
Rating. The site-isolating device shall be rated for the calculated load as determined by Part V of Article 220. 

(7) 
Overcurrent Protection. The site-isolating device shall not be required to provide overcurrent protection. 

(8) 
Accessibility •• site-isolating be capable of being remotely operated by an operating handle installed at a readily accessible location. The operating handle of the site-isolating device, when in its highest position, shall not be more than 2.0 m (6 ft 7 in.) above grade or a working platform. 

(9) 
Series Devices. An additional site-isolating device for the premises wiring system shall not be required where a site-isolating device meeting all applicable requirements of this section is provided by the serving utility as part of their service requirements. 

(10) 
Marking. A site-isolating device shall be permanently marked to identify it as a site-isolating device. This marking shall be located on the operating handle or immediately adjacent thereto. 

(B) 
Service Disconnecting Means and Overcurrent Protection at the Building(s) or Structure(s). Where the service disconnecting means and overcurrent protection are located at the building(s) or structure(s), the requirements of 547.9(B)(1) through (B)(3) shall apply. 

(1) 
Conductor Sizing. The supply conductors shall be sized in accordance with Part V of Article 220. 

(2) 
Conductor Installation. The supply conductors shall be installed in accordance with the requirements of Part II of Article 225. 

(3) 
Grounding and Bonding. For each building or structure, grounding and bonding of the supply conductors shall be in accordance with the requirements of250.32, and the following conditions shall be met: 

(1) 
The equipment grounding conductor is ­


• the largest supply conductor if of the same material, or is adjusted in size in accordance with the equivalent size columns of Table 250.122 if of different materials. 

(2) The equipment grounding conductor is connected to the grounded circuit conductor and the site-isolating 1/.-)
_
device at the distribution point. \

(C) Service Disconnecting Means and Overcurrent Protection at the Distribution Point. Where the service disconnecting means and overcurrent protection for each set of feeders are located at the /-)distribution to ( _j-or all of 
250.32 and Article 225, Parts I and II. 
Informational Note: Methods to reduce neutral-to-earth voltages in livestock facilities include supplying buildings or structures with 4-wire single-phase services, sizing 3-wire single-phase service and feeder conductors to limit voltage drop to 2 percent, and ()connecting loads line-to-line. 
•

<I> Identification. Where a site is supplied by more than one a permanent plaque or directory shall be installed at each of these distribution points denoting the location of each of the other distribution points and the buildings or structures served by each. 
547.10 Equipotential Planes and Bonding of Equipotential Planes. The installation and bonding of equipotential planes shall comply with 547.1 O(A) and (B). For the purposes of this section, the term livestock shall not include poultry. 
(A) 
Where Required. Equipotential planes shall be 0 installed where required in (A)(1) and (A)(2). 

(1) 
Indoors. Equipotential planes shall be installed in confinement areas with concrete floors where metallic equipment is located that may become energized and is accessible to livestock. 

(2) 
Outdoors. Equipotential planes shall be installed in concrete slabs where metallic equipment is located that may become energized and is accessible to livestock. 


The equipotential plane shall encompass the area where the livestock stands while accessing metallic equipment that may become energized. 
(B) Bonding. Equipotential planes shall be connected to the electrical grounding system. The bonding conductor shall be . copper, insulated, covered or bare, and not smaller than 8 A WG. The means of bonding to wire mesh or conductive elements shall be by pressure connectors or clamps of brass, copper, copper alloy, or an equally substantial approved means. Slatted floors that are supported by structures that are a part of an equipotential plane shall not require bonding. 
Informational Note No. 1: Methods to establish 
equipotential planes are described in American Society 
of Agricultural and Biological Engineers (ASABE) 
EP473.2-2001, Equipotential Planes in Animal 
Containment Areas. 


ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 550.2 
Informational Note No. 2: Methods for safe installation of livestock waterers are described in American Society of Agricultural and Biological Engineers (ASABE) EP342.2-1995, Safety for Electrically Heated Livestock Waterers. 

() 
Informational Note No. 3: Low grounding electrode system resistances may reduce potential differences in livestock facilities. 
0 
I. General 
550.1 Scope. The provisions of this article cover the electrical conductors and equipment installed within or on mobile and manufactured homes, the conductors that connect mobile and manufactured homes to a supply of electricity, and the installation of electrical wiring, luminaires, equipment, and appurtenances related to electrical installations within a mobile home park up to the mobile home service-entrance conductors or, if none, the mobile home service equipment. 

Informational Note: For additional information on0 manufactured housing see NFPA 501-2010, Standard 
on Manufactured Housing, and Part 3280, Manufactured Home Construction and Safety Standards, of the Federal Department of Housing and Urban Development. 
550.2 Definitions. 
Appliance, Fixed. An appliance that is fastened or otherwise secured at a specific location. 
Appliance, Portable. An appliance that is actually moved 
or can easily be moved from one place to another in 
normal use. 
Informational Note: For the purpose of this article, the following major appliances, other than built-in, are considered portable if cord connected: refrigerators, range · equipment, clothes washers, dishwashers without booster heaters, or other similar appliances. 
Appliance, Stationary. An appliance that is not easily moved from one place to another in normal use. 

() 
Distribution Panelboard. See defmition of panelboard in Article 100. 
Feeder Assembly. The overhead or under-chassis feeder conductors, including the grounding conductor, together with the necessary fittings and equipment or a power-supply cord listed for mobile home use, designed for the purpose of delivering energy from the source of electrical supply to the distribution panelboard within the mobile home. 

Laundry Area. An area containing or designed to contain 
a laundry tray, clothes washer, or a clothes dryer. Manufactured Home. A structUre, transportable in one or more sections, that, in the traveling mode, is 2.4 m (8 body-ft) or more in width or 12.2 m (40 body-ft) or more 
in length, or, when erected on site, is 29.7 m2 (320 ft2) or more and that is built on a permanent chassis and designed to be used as a dwelling, with or without a permanent foundation, when connected therein. The term manufactured home includes any structure that meets all the provisions of this paragraph except the size requirements and with respect to which the manufacturer voluntarily files a certification required by the regulatory agency, and except that such term does not include any self-propelled recreational vehicle. Calculations used to determine the number of square meters (square feet) in a structure are based on the structure's exterior dimensions, measured at the largest horizontal projections when erected on site. These dimensions include all expandable rooms, cabinets, and other projections containing interior space but do not include bay windows. 
For the purpose of this Code and unless otherwise indicated, the term mobile home includes manufactured homes. 
Informational Note No. 1: See the applicable building 
code for definition of the term permanent foundation. 
Informational Note No. 2: See Part 3280, Manufactured 
Home Construction and Safety Standards, of the Federal 
Department of Housing and Urban Development, for 
additional information on the defmition. 

Mobile Home. A factory-assembled structure or structures transportable in one or more sections that are built on a permanent chassis and designed to be used as a dwelling without a permanent foundation where connected to the required utilities and that include the plumbing, heating, air-conditioning, and electrical systems contained therein. 
For the purpose of this Code and unless otherwise indicated, the term mobile home includes manufactured homes. 
Mobile Home Accessory Building or Structure. Any awning, cabana, ramada, storage cabinet, carport, fence, windbreak, or porch established for the use of the occupant of the mobile home on a mobile home lot. 
Mobile Home Lot. A designated portion of a mobile home park designed for the accommodation of one mobile home and its accessory buildings or structures for the exclusive use of its occupants. 
Mobile Home Park. A contiguous parcel of land that is 
used for the accommodation of occupied mobile homes. Mobile Home Service Equipment. The equipment containing the disconnecting means, overcurrent protective devices, and receptacles or other means for connecting a mobile home feeder assembly. 
2013 California Electrical Code 

550.4 ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 
Park Electrical Wiring Systems. All of the electrical wiring, luminaires, equipment, and appurtenances related to electrical installations within a mobile home park, including the mobile home service equipment. 
550.4 General Requirements. 
(A) Mobile Home Not Intended as a Dwelling Unit. A 
mobile home not intended as a dwelling unit -for example, those equipped for sleeping purposes only, contractor's on-site offices, construction job dormitories, mobile studio dressing rooms, banks, clinics, mobile stores, or intended for the display or demonstration of merchandise or machinery -shall not be required to meet the provisions of this article pertaining to the number or capacity of circuits required. It shall, however, meet all other applicable requirements of this article if provided with an electrical installation intended to be energized from a 120-volt or 120/240-volt ac power supply system. Where different voltage is required by either design or available power supply system, adjustment shall be made in accordance with other articles and sections for the voltage used. 
(B) 
In Other Than Mobile Home Parks. Mobile homes installed in other than mobile home parks shall comply with the provisions of this article. 

(C) 
Connection to Wiring System. The provisions of this article shall apply to mobile homes intended for connection to a wiring system rated 120/240 volts, nominal, 3-wire ac, with a grounded neutral conductor. 

(D) 
Listed or Labeled. All electrical materials, devices, appliances, fittings, and other equipment shall be listed or labeled by a qualified testing agency and shall be connected in an approved manner when installed. 


II. Mobile and Manufactured Homes 
550.10 Power Supply. 
(A) Feeder. The power supply to the mobile home shall be a feeder assembly consisting of not more than one listed 50-ampere mobile home power-supply -a permanently installed feeder. 
Exception No. 1: A mobile home that is factory equipped with gas or oil-fired central heating equipment and cooking appliances shall be permitted to be provided with a listed mobile home power-supply cord rated 40 amperes. 
Exception No. 2: A feeder assembly shall not be required for manufactured homes constructed in accordance with 
550.32(B). 
(B) Power-Supply Cord. If the mobile home has a power-supply cord, it shall be permanently attached to the distribution panelboard or to a junction box permanently connected to the distribution panelboard, with the free end terminating in an attachment plug cap. 
Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a mobile home. 
A suitable clamp or the equivalent shall be provided at the distribution panelboard knockout to afford strain relief for the cord to prevent strain from being transmitted / to the terminals when the power-supply cord is handled in its intended manner. 
The cord shall be a listed type with four conductors, one of which shall be identified by a continuous green color or a continuous green color with one or more yellow stripes for use as the grounding conductor. (_)
(C) Attachment Plug Cap. The attachment plug cap shall be a 3-pole, 4-wire, grounding type, rated 50 amperes, 125/250 volts with a configuration as shown in Figure 550.10(C) and intended for use with the 50­ampere, 125/250-volt receptacle configuration shown in Figure 550.1 O(C). It shall be listed, by itself or as part of a 0 power-supply cord assembly, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug cap. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord. 
Informational Note: Complete details of the 50-ampere 
plug and receptacle configuration can be found in the 
National Electrical Manufacturers Association Standard 
for Dimensions of Attachment Plugs and Receptacles, 

ANSIINEMA WD 6-1989, Figure 14-50. 
Receptacle Cap 
0 
125/250-V, 50-A, 3-pole, 4-wire, grounding type 

Figure SSO.lO(C) 50-Ampere, 125/250-Volt Receptacle and Attachment Plug Cap Configurations, 3-Pole, 4-Wire, Grounding-Types, Used for Mobile Home Supply Cords and Mobile Home Parks. 
(D) 
Overall Length of a Power-Supply Cord. The overall length of a power-supply cord, measured from the end of the cord, including bared leads, to the face of the attachment plug cap shall not be less than 6.4 m (21 ft) and shall not exceed 11 m (36Y2 ft). The length of the cord from the face of the attachment plug cap to the point where the cord enters the mobile home shall not be less than 6.0 m (20 ft). 

(E) 
Marking. The power-supply cord shall bear the following marking: 


FOR USE WITH MOBILE HOMES -40 AMPERES 
or 
FOR USE WITH MOBILE HOMES -50 AMPERES 

ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 550.11 
(F) 
Point of Entrance. The point of entrance of the feeder 0 assembly to the mobile home shall be in the exterior wall, :floor, or roo£ 

(G) Protected. Where the cord passes through walls or :floors, it shall be protected by means of conduits and bushings or equivalent. The cord shall be permitted to be installed within the mobile home walls, provided a continuous raceway having a maximum size of 32 mm (1 Y4 in.) is installed from the branch-circuit panelboard to the underside of the mobile home floor. 


0 
(B) 
Protection Against Corrosion and Mechanical Damage. Permanent provisions shall be made for the protection of the attachment plug cap of the power-supply 


cord and any connector cord assembly or receptacle against corrosion and mechanical damage if such devices are in an exterior location while the mobile home is in transit. 
(I) 
Mast Weatherhead or Raceway. Where the calculated load exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of either of the following: 

(1) 	
One mast weatherhead installation, installed in accordance with Article 230, containing four continuous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor 

(2) 	
A metal raceway or rigid nonmetallic conduit from the disconnecting means in the mobile home to the underside of the mobile home, with provisions for the attachment to a suitable junction box or fitting to the raceway on the underside of the mobile honie [with or without conductors as in 550.10(1)(1)]. The manufacturer shall provide written installation instructions stating the proper feeder conductor sizes for the raceway and the size of the junction box to be used. 


550.11 Disconnecting Means and Branch-Circuit Protective Equipment The branch-circuit equipment shall be permitted to be combined with the disconnecting means as a single assembly. Such a combination shall be permitted to be designated as a distribution panelboard. If a fused distribution panelboard is used, the maximum fuse size for the mains shall be plainly marked with lettering at least 6 mm (Y-1 in.) high and visible when fuses are changed. 
Where plug fuses and fuseholders are used, they shall be tamper-resistant Type S, enclosed in dead-front fuse panelboards. Electrical distribution panelboards containing 

(-\ circuit breakers shall also be dead-front type. 
'
\_____,. ! 
Informational Note: See 110.22 concerning identification of each disconnecting means and each service, feeder, or branch circuit at the point where it originated and the type marking needed. 
(A) Disconnecting Means. A single disconnecting means shall be provided in each mobile home consisting of a circuit breaker, or a switch and fuses and its accessories installed in a readily accessible location near the point of entrance of the supply cord or conductors into the mobile home. The main circuit breakers or fuses shall be plainly marked "Main." This equipment shall contain a solderless type of grounding connector or bar for the purposes of grounding, with sufficient terminals for all grounding conductors. The terminations of the grounded circuit conductors shall be insulated in accordance with 550.16(A). The disconnecting equipment shall have a rating not less than the calculated load. The distribution equipment, either circuit breaker or fused type, shall be located a minimum of 600 mm (24 in.) from the bottom of such equipment to the floor level of the mobile home. 

Informational Note: See 550.20(B) for information on disconnecting means for branch circuits designed to energize heating or air-conditioning equipment, or both, located outside the mobile home, other than room air conditioners. 

A distribution panelboard shall be rated not less than 50 amperes and employ a 2-pole circuit breaker rated 40 amperes for a 40-ampere supply cord, ·or 50 amperes for a 50-ampere supply cord. A distribution panelboard employing a disconnect switch and fuses shall be rated 60 amperes and shall employ a single 2-pole, 60-ampere fuseholder with 40­or 50-ampere main fuses for 40-or 50-ampere supply cords, respectively. The outside of the distribution panelboard shall be plainly marked with the fuse size. 
The distribution panelboard shall be located in an accessible location but shall not be located in a bathroom or a clothes closet. A clear working space at least 750 mm (30 in.) wide and 750 mm (30 in.) in front of the distribution panelboard shall be provided. This space shall extend from the floor to the top of the distribution panelboard. 
(B) Branch-Circuit Protective Equipment. Branch-circuit distribution equipment shall be installed in each mobile home and shall include overcurrent protection for each branch circuit consisting of either circuit breakers or fuses. 
The branch-circuit overcurrent devices shall be rated as follows: 
(1) 	
Not more than the circuit conductors; and 

(2) 	
Not more than 150 percent of the rating of a single appliance rated 13.3 amperes or more that is supplied by an individual branch circuit; but 


(3) 	
Not more than the overcurrent protection size and of the type marked on the air conditioner or other motor­operated appliance. 

(C) 
Two-Pole Circuit Breakers. Where circuit breakers are provided for branch-circuit protection, 240-volt circuits shall be protected by a 2-pole common or companion trip, or by circuit breakers with identified handle ties. 


20 13 California Electrical Code 

550.12 ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 
(D) Electrical Nameplates. A metal nameplate on the outside adjacent to the feeder assembly entrance shall read as follows: 
THIS CONNECTION FOR 120/240­
VOLT, 
3-POLE, 4-WIRE, 60-HERTZ, 
AMPERE SUPPLY 

The correct ampere rating shall be marked in the blank space. 
Exception: For manufactured homes, the manufacturer shall provide in its written installation instructions or in the data plate the minimum ampere rating of the feeder assembly or, where provided, the service-entrance conductors intended for connection to the manufactured home. The rating provided shall not be less than the minimum load calculated in accordance with 550. 18. 
550.12 Branch Circuits. The number of branch circuits required shall be determined in accordance with 
550.12(A) through (E). 
(A) Lighting. The number of branch circuits shall be 
based on 33 volt-amperes/m2 (3 V Afft2) times outside dimensions of the mobile home (coupler excluded) divided by 120 volts to determine the number of 15-or 20-ampere lighting area circuits, for example, 
3 x length x width 
120 x 15 (or 20) 
=No. of 15-(or 20-) ampere circuits 


(B) Small Appliances. In kitchens, pantries, dining rooms, and breakfast rooms, two or more 20-ampere small-appliance circuits, in addition to the number of circuits required elsewhere in this section, shall be provided for all receptacle outlets required by 550.13(D) in these rooms. Such circuits shall have no other outlets. 
Exception No. 1: Receptacle outlets installed solely for the electrical supply and support of an electric clock in any the rooms specified in 550.12(B) shall be permitted. 
Exception No. 2: Receptacle outlets installed to provide power for supplemental equipment and lighting on gas­fired ranges, ovens, or counter-mounted cooking units shall be permitted. 
Exception No. 3: A single receptacle for refrigeration equipment shall be permitted to be supplied from an individual branch circuit rated 15 amperes or greater. 
Countertop receptacle outlets installed in the kitchen shall be supplied by not less than two small-appliance circuit branch circuits, either or both of which shall be permitted to supply receptacle outlets in the kitchen and other locations specified in 550.12(B). 
(C) 
Laundry Area. Where a laundry area is provided, a 20-ampere branch circuit shall be provided to supply the laundry receptacle outlet(s). This circuit shall have no 0 other outlets. 

(D) 
General Appliances. (Including furnace, water heater, range, and central or room air conditioner, etc.). There shall be one or more circuits of adequate rating in accordance with the following: 


()

Informational Note: For central airconditioning, see 
Article 440. 

(1) 	
The ampere rating of fixed appliances shall be not over 50 percent of the circuit rating if lighting outlets (receptacles, other than kitchen, dining area, and laundry, considered as lighting outlets) are on the same circuit. 

(2) 	
For fixed appliances on a circuit without lighting outlets, the sum of rated amperes shall not exceed the branch-circuit rating. Motor loads or continuous loads shall not exceed 80 percent of the branch-circuit rating. 

(3) 	
The rating of a single cord-and-plug-connected appliance on a circuit having no other outlets shall not exceed 80 percent of the circuit rating. 

(
4) 	The rating of a range branch circuit shall be based on the range demand as specified for ranges in 550.1 8(B)(5). 

(E) 
Bathrooms. Bathroom receptacle outlets shall be supplied by at least one 20-ampere branch circuit. Such 


0

circuits shall have no outlets other than as provided for in 
550. 13(E)(2). 
550.13 Receptacle Outlets. 
(A) 
Grounding-Type Receptacle Outlets. All receptacle outlets shall comply with the following: 

(1) 	
Be of grounding type 

(2) 	
Be installed according to 406.4 

(3) 	
Except where supplying specific appliances, be 15­or 20-ampere, 125-volt, either single or multiple type, and accept parallel-blade attachment plugs 

(B) 
Ground-Fault Circuit Interrupters (GFCI). All 125-volt, single-phase, 15-and 20-ampere receptacle outlets installed outdoors, in compartments accessible from outside the unit, or in bathrooms, including receptacles in luminaires, shall have GFCI protection. GFCI protection shall be provided for receptacle outlets serving countertops in kitchens and receptacle outlets located within 1.8 m of a wet bar sink .• 


Feeders supplying branch circuits shall be permitted to be protected by a ground-fault circuit-interrupter in lieu of the provision for such interrupters specified herein. 
ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 550.15 
(C) 
Cord-Connected Fixed Appliance. A grounding-type receptacle outlet shall be provided for each cord-connected fixed appliance installed. 

(D) 
Receptacle Outlets Required. Except in the bath, closet, and hal. areas, receptacle outlets shall be installed at wall spaces 600 mm (2 ft) wide or more so that no point along the floor line is more than 1.8 m (6 ft) measured horizontally from an outlet in that space. In addition, a receptacle outlet shall be installed in the following locations: 

(1) 	
Over or adjacent to countertops in the kitchen [at least one on each side of the sink if countertops are on each side and are 300 mm (12 in.) or over in width]. 



CJ 
(2) Adjacent to the refrigerator and freestanding gas-range space. A multiple-type receptacle shall be permitted to 
serve as the outlet for a countertop and a refrigerator. 
(3) 	
. At countertop spaces for built-in vanities. 

(
4) 	At countertop spaces under wall-mounted cabinets. 

(5) 	
In the wall at the nearest point to where a bar-type counter attaches to the wall. 

(
6) 	In the wall at the nearest point to where a fixed room divider attaches to the wall. 

(7) 	
In laundry areas within 1.8 m (6 ft) of the intended location of the laundry appliance(s). 

(8) 	
At least one receptacle outlet located outdoors and accessible at grade level and not more than 2.0 m (6Y2 ft) above grade. A receptacle outlet located in a compartment accessible from the outside of the unit shall be considered an outdoor receptacle. 

(9) 	
At least one receptacle outlet shall be installed in bathrooms within 900 mm (36 in.) of the outside edge of each basin. The receptacle outlet shall be located above or adjacent to the basin location. This receptacle shall be in addition to any receptacle that is a part of a luminaire or appliance. The receptacle shall not be enclosed within a bathroom cabinet or vanity. 

(E) 
Pipe Heating Cable(s) Outlet For the connection of pipe heating cable(s), a receptacle outlet shall be located on the underside of the unit as follows: 

(1) 	
Within 600 mm (2 ft) of the cold water inlet. 

(2) 	
Connected to an interior branch circuit, other than a small-appliance branch circuit. It shall be permitted to use a bathroom receptacle circuit for this purpose. 

(3) 	
On a circuit where all of the outlets are on the load side of the ground-fault circuit-interrupter. 

(4) 	
This outlet shall not be considered as the receptacle required by 550. 13(0)(8). 

(F) 
Receptacle Outlets Not Permitted. Receptacle outlets shall not be permitted in the following locations: 


within I
(1) outlets shall not be installed 

(2) 	
A receptacle shall not be installed in aface-up position in any countertop. 

(3) 	
Receptacle outlets shall not be installed above electric baseboard heaters, unless provided for in the listing or manufacturer's instructions. 

(G) 
Receptacle Outlets Not Required Receptacle outlets shall not be required in the following locations: 

(1) 	
In the wall space occupied by built-in kitchen or wardrobe cabinets 

(2) 	
In the wall space behind doors that can be opened fully against a wall surface 

(3) 	
In room dividers of the lattice type that are less than 2.5 m (8 ft) long, not solid, and within 150 mm (6 in.) of the floor 

(
4) 	In the wall space afforded by bar-type counters 


550.14 Luminaires and Appliances. 
(A) 
Fasten Appliances in Transit Means shall be provided to securely fasten appliances when the mobile home is in transit. (See 550.16 for provisions on grounding.) 

(B) 
Accessibility. Every appliance shall be accessible for inspection, service, repair, or replacement without removal of permanent construction. 

(C) 
Pendants. Listed pendant-type luminaires or pendant cords shall be permitted. 

(D) 
Bathtub and Shower Luminaires. Where a luminaire is installed over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type listed for wet locations. 


550.15 Wiring Methods and Materials. Except as specifically limited in this section, the wiring methods and materials included in this Code shall be used in mobile homes. Aluminum conductors, aluminum alloy conductors, and aluminum core conductors such as copper-clad aluminum shall not be acceptable for use as branch-circuit wiring. 
(A) 
Nonmetallic Boxes. Nonmetallic boxes shall be permitted only with nonmetallic cable or nonmetallic raceways. 

(B) 
Nonmetallic Cable Protection. Nonmetallic cable located 380 mm (15 in.) or less above the floor, if exposed, shall be protected from physical damage by covering boards, guard strips, or raceways. Cable likely to be damaged by stowage shall be so protected in all cases. 


(C) 	Metal-Covered and Nonmetallic Cable Protection. 
Metal-covered and nonmetallic cables shall be permitted to pass through the centers of the wide side of 2 by 4 studs. However, they shall be protected where they pass through 2 by 2 studs or at other studs or frames where the cable or armor would be less than 32 mm (1 Y4 in.) from the inside or outside surface of the studs where the wall covering materials are in contact with the studs. Steel plates on each side of the cable, or a tube, with not less than 1.35 mm 
(0.053 in.) wall thickness shall be required to protect the 
a bathtub or shower space. 

cable. These plates or tubes shall be securely held in place. 
2013 California Electrical Code 

550.16 ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 
(D) 
Metal Faceplates. Where metal faceplates are used, they shall be grounded. 

(E) 
Installation Requirements. Where a range, clothes dryer, or other appliance is connected by metal-covered cable or flexible metal conduit, a length of not less than 900 mm (3 ft) of unsupported cable or conduit shall be provided to service the appliance. The cable or flexible metal conduit shall be secured to the wall. Type NM or Type SE cable shall not be used to connect a range or dryer. This shall not prohibit the use of Type NMor Type SE cable between the branch-circuit overcurrent protective device and a junction box or range or dryer receptacle. 

(F) 
Raceways. Where rigid metal conduit or intermediate metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. Rigid nonmetallic conduit, electrical nonmetallic tubing, or surface raceway shall be permitted. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges. 

(G) 
Switches. Switches shall be rated as follows: 

(1) 	
For lighting circuits, switches shall be rated not less than 10 amperes, 120 to 125 volts, and in no case less than the connected load. 

(2) 	
Switches for motor or other loads shall comply with the provisions of 404.14. 

(H) 
Under-Chassis Wiring (Exposed to Weather). Where outdoor or under-chassis line-voltage (120 volts, nominal, or higher) wiring is exposed to moisture or physical damage, it shall be protected metal conduit or intermediate metal conduit, The conductors shall be suitable for wet locations. 

(I) 
Boxes, Fittings, and Cabinets. Boxes, fittings, and cabinets shall be securely fastened in place and shall be supported from a structural member of the home, either 


directly or by using a substantial brace. 
Exception: Snap-in-type boxes. Boxes provided with special wall or ceiling brackets and wiring devices with integral enclosures that securely fasten to walls or ceilings and are identified for the use shall be permitted without support from a structural member or brace. The testing and approval shall include the wall and ceiling construction systems for which the boxes and devices are intended to be used 
(J) 
Appliance Terminal Connections. Appliances having branch-circuit terminal connections that operate at temperatures higher than 60°C (140°F) shall have circuit conductors as described in the following: 

(1) 	
Branch-circuit conductors having an insulation suitable for the temperature encountered shall be permitted to be run directly to the appliance. 

(2) 	
Conductors having an insulation suitable for the temperature encountered shall be run from the appliance terminal connection to a readily accessible outlet box placed at least 300 mm (1 ft) from the appliance. These conductors shall be in a suitable raceway or Type AC or MC cable of at least 450 mm (18 in.) but not more than 


1.8 m (6 ft) in length. 

(K) Component Interconnections. Fittings and connectors that are intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in mobile home transportation. 
fuformational Note: See 550.19 for interconnection of 
multiple section units. 


550.16 Grounding. Grounding of both electrical and nonelectrical metal parts in a mobile home shall be through connection to a grounding bus in the mobile home distribution panelboard • shall be connected through the green-colored insulated conductor in the supply cord or the feeder wiring to the -in the service-entrance equipment located adjacent to the mobile home location. Neither the frame of the mobile home nor the frame of any appliance shall be connected to the grounded circuit conductor in the mobile home. Where the distribution panelboard is the service equipment as permitted by 550.32(B), the neutral conductors and the equipment grounding bus shall be connected. 
(A) Grounded Conductor. 
(1) Insulated. The grounded circuit conductor shall be insulated from the grounding conductors and from 
CJ 

equipment enclosures and other grounded parts. The grounded circuit conductor terminals in the distribution panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Where the distribution panelboard is the service equipment as permitted by 550.32(B), the neutral conductors and the equipment grounding bus shall be connected. 
CJ 


ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 550.18 
(2) Connections of Ranges and Clothes Dryers.

0 
Connections of ranges and clothes dryers with 120/240-volt, 
3-wire ratings shall be made with 4-conductor cord and 3­pole, 4-wire, grounding-type plugs or by Type AC cable, Type MC cable, or conductors enclosed in flexible metal conduit. 
(B) Equipment Grounding Means. 
(1) Supply Cord or Permanent Feeder. The green-colored insulated grounding wire in the supply cord or permanent feeder wiring shall be connected to the grounding bus in the distribution panelboard or disconnecting means. 

(2) 
Electrical System. In the electrical system, all exposed metal parts, enclosures, frames, luminaire canopies, and so 0 forth shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard. 

(3) Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, and refrigerators, and the electrical system of gasranges and so forth, shall be grounded by means of a cord with an equipment grounding conductor and grounding-type attachment plug. 
(C) Bonding of Non-Current-Carrying Metal Parts. 


0 
(1) 
Exposed Non-Current-Carrying Metal Parts. All exposed non-current-carrying metal parts that are likely to become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard. A bonding conductor shall be connected 


between the distribution panelboard and accessible terminal on the chassis. 
(2) 
Grounding Terminals. Grounding terminals shall be of the solderless type and listed as pressure-terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8 AWG copper minimum, or equivalent. The bonding conductor shall be routed so asnot to be exposed to physical damage. 

(3) 
Metallic Piping and Ducts. Metallic gas, water, and waste pipes and metallic air-circulating ducts shall be considered bonded if they are connected to the terminal on the chassis [see 550.16(C)(1)] by clamps, solderless connectors, or by suitable grounding-type straps. 

(4) 
Metallic Roof and Exterior Coverings. Any metallic roof and exterior covering shall be considered bonded if the following conditions are met: 

(1) 	
The metal panels overlap one another and are securely attached to the wood or metal frame parts by metallic 



(_) fasteners. 
(2) 	The lower panel of the metallic exterior covering is secured by metallic fasteners at a cross member of the chassis by two metal straps per mobile home unit or section at opposite ends. 
The bonding strap material shall be a minimum of 100 mm (4 in.) in width of material equivalent to the skin or a material of equal or better electrical conductivity. The straps shall be fastened with paintpenetrating fittings such as screws and starwashers or equivalent. 

550.17 Testing. 
(A) Dielectric Strength Test. The wiring of each mobile home shall be subjected to a 1-minute, 900-volt, dielectric strength test (with all switches closed) between live parts (including neutral conductor) and the mobile home ground. Alternatively, the test shall be permitted to be performed at 1080 volts for 1 second. This test shall be performed after branch circuits are complete and after luminaires or appliances are installed. 
Exception: Listed luminaires or appliances shall not be required to withstand the dielectric strength test. 
(B) 
Continuity and Operational Tests and Polarity Checks. Each mobile home shall be subjected to all of the following: 

(1) 	
An electrical continuity test to ensure that all exposed electrically conductive parts are properly bonded 

(2) 	
An electrical operational test to demonstrate that all equipment, except water heaters and electric furnaces, is connected and in working order 

(3) 	
Electrical polarity checks of permanently wired equipment and receptacle outlets to determine that connections have been properly made 


550.18 Calculations. The following method shall be employed in calculating the supply-cord and distribution­panelboard load for each feeder assembly for each mobile home in lieu of the procedure shown in Article 220 and shall be based on a 3-wire, 120/240-volt supply with 120-volt loads balanced between the two ungrounded conductors of the 3-wire system. 
(A) Lighting, Small-Appliance, and Laundry Load. 
(1) Lighting Volt-Amperes. Length times width of mobile 

home floor (outside dimensions) times 33 volt-amperesfm2 
(3 VAfft2), for example, length x width x3 = lighting volt­amperes. 
(2) Small-Appliance Volt-Amperes. Number of circuits times 1500 volt-amperes for each 20-ampere appliance receptacle circuit (see definition of Appliance, Portable, with a fine print note in 550.2), for example, number of circuits x 1500 = small-appliance volt-amperes. 
(3) Laundry Area Circuit Volt-Amperes. 1500 volt­amperes. 
(4) Total Volt-Amperes. Lighting volt-amperes plus small­appliance volt-amperes plus laundry area volt-amperes equals total volt-amperes. 
2013 California Electrical Code 


550.19 ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS 
(5) 
Net Volt-Amperes. First 3000 total volt-amperes at 100 percent plus remainder at 35 percent equals volt-amperes to be divided by 240 volts to obtain current (amperes) per leg. 

(B) 
Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following: 

(1) 	
Lighting and small-appliance load as calculated in 


550. 18(A)(5). 

(2) 	
Nameplate amperes for motors and heater loads (exhaust fans, air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air­conditioner evaporator motor. Where an air conditioner is not installed and a 40-ampere power­supply cord is provided, allow 15 amperes per leg for air conditioning. 

(3) 	
Twenty-five percent of current of largest motor in (2). 

(4) 	
Total of nameplate amperes for waste disposer, dishwasher, water heater, clothes dryer, wall-mounted oven, cooking units. Where the number of these appliances exceeds three, use 75 percent of total. 

(5) 	
Derive amperes for freestanding range (as distinguished from separate ovens and cooking units) by dividing the following values by 240 volts: 

(6) 	
If outlets or circuits are provided for other than factory­installed appliances, include the anticipated load. 


Nameplate Rating  Use  
(watts)  (volt-amperes)  
0-10,000  80 percent of rating  
Over 10,000 -12,500  8,000  
Over 12,500 -13,500  8,400  
Over 13,500 -14,500  8,800  
Over 14,500 -15,500  9,200  
Over 15,500 -16,500  9,600  
Over 16,500 -17,500  10,000  

Informational Note: Refer to Informative Annex D, Example D 11, for an illustration of the application of this calculation. 

(C) Optional Method of Calculation for Lighting and Appliance Load. The optional method for calculating lighting and appliance load shown in 220.82 shall be permitted. 
550.19 Interconnection of Multiple-Section Moblle or Manufactured Home Units. 
(A) Wiring Methods. Approved and listed fixed-type wiring methods shall be used to join portions of a circuit that must be electrically joined and are located in adjacent sections after the home is installed on its support foundation. The circuit's junction shall be accessible for disassembly when the home is prepared for relocation. 
Informational Note: See 550.15(K) for component 
interconnections. 

()

(B) Disconnecting Means. Expandable or multiunit manufactured homes, not having permanently installed feeders, that are to be moved from one location to another 
. shall be permitted to have disconnecting means with branch­circuit protective equipment in each unit when so located that after assembly or joining together of units, the requirements 
\__ /"). 

of550.10 will be met 
550.20 Outdoor Outlets, Luminaires, Air-Cooling Equipment, and So Forth. 
(A) 
Listed for Outdoor Use. Outdoor luminaires and equipment shall be listed for wet locations or outdoor use. Outdoor receptacles shall comply with 406.9. Where located on the underside of the home or located under roof extensions or similarly protected locations, outdoor luminaires and equipment shall be listed for use in damp locations. 

(B) 
Outside Heating Equipment, Air-Conditioning Equipment, or Both. A mobile home provided with a branch circuit designed to energize outside heating 


, 

equipment, air-conditioning equipment, or both, located 
outside the mobile home; other than room air conditioners, 
shall have such branch-circuit conductors terminate in a 
listed outlet box, or disconnecting means, located on the 
outside of the mobile home. A label shall be permanently 
affixed adjacent to the outlet box and shall contain the 
following information: 
0 

THIS CONNECTION IS FOR HEATING 
AND/OR AIR-CONDITIONING EQUIPMENT. 
THEBRANCH CIRCUIT IS RATED AT NOT 
MORE THAN __AMPERES, AT __VOLTS, 60 
HERTZ, 
CONDUCTOR AMPACITY. 

A DISCONNECTING MEANS SHALL BE LOCATED 
WITHIN SIGHT OF THE EQUIPMENT. 
The correct voltage and ampere rating shall be given. 
The tag shall be not less than 0.51 mm (0.020 in.) thick 
etched brass, stainless steel, anodized or alclad aluminum, or 
equivalent The tag shall not be less than 75 mm by 45 mm 

(_)

(3 in. by 1% in.) minimum size. 
550.25 Arc-Fault Circuit-Interrupter Protection. 
(A) Definition. Arc-fault circuit interrupters are defined in 
Article . 


2013 California Electrical Code 


ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE AND MOBILE HOME PARKS 550.32 

of mobile homes and manufactured homes shall comply with 210.12. 

m. Services and Feeders () 550.30 Distribution System. The mobile home park 
secondary electrical distribution system to mobile home lots shall be single-phase, 120/240 volts, nominal. For the purpose of Part m,where the park service exceeds 240 volts, nominal, transformers and secondary distribution panelboards shall be treated as services. 
550.31 Allowable Demand Factors. Park electrical wiring systems shall be calculated (at 120/240 volts) on the larger of the following: 
(1) 	
16,000 volt-amperes for each mobile home lot 

(2) 	
The load calculated in accordance with 550.18 for the largest typical mobile home that each lot will accept 


It shall be permissible to calculate the feeder or service load in accordance with Table 550.31. No demand factor shall be allowed for any other load, except as provided in this 
Code. 
Table 550.31 Demand Factors for Services and Feeders 
Number of Demand Factor Mobile Homes (%) 
100 2 55 3 44 

mobile home it serves and is rated not less than that required for service equipment 550.32(C). Grounding at the disconnecting means shall be in accordance with 250.32. 
(B) 
Manufactured Home Service Equipment The manufactured home service equipment shall be permitted to be installed in or on a manufactured home, provided that all of the following conditions are met: 

(1) 	
The manufacturer shall include in its written installation instructions information indicating that the home shall be secured in place by an anchoring system or installed on and secured to a permanent foundation. 

(2) 	
The installation of the service shall comply with Part I through Part VII of Article 230. 

(3) 	
Means shall be provided for the connection of a grounding electrode conductor to the service equipment and routing it outside the structure. 

(4) 	
Bonding and grounding of the service shall be in accordance with Part I through Part V of Article 250. 

(
5) 	The manufacturer shall include in its written installation instructions one method of grounding the service equipment at the installation site. The instructions shall clearly state that other methods of grounding are found in Article 250. 

(6) 	
The minimum size grounding electrode conductor shall be specified in the instructions. 

(7) 	
A red warning label shall be mounted on or adjacent to the service equipment. The label shall state the following: 


4 
WARNING 
5 	33 
DO NOT PROVIDE ELECTRICAL POWER 
6 	29 
UNTIL THE GROUNDING ELECTRODE(S) 
28 
IS INSTALLED AND CONNECTED
27
10--12 
13-15  26  
16--21  25  
22--40  24  
41---60  23  
61 and over  22  

550.32 Service Equipment 
(A) Mobile Home Service Equipment. The mobile home service equipment shall be located adjacent to the mobile home and not mounted in or on the mobile home. The service equipment shall be located in sight from and not more than 9.0 m (30 ft) from the exterior wall of the mobile home it serves. The service equipment shall be permitted to be located elsewhere on the premises, provided that a disconnecting means suitable for use as 

(j-
service equipment is located within sight from and not more than 9.0 m (30 ft) from the exterior wall of the \., 
(SEE INSTALLATION INSTRUCTIONS). Where the service equipment is not installed in or on the unit, the installation shall comply with the other provisions of this section. 
(C) Rating. Mobile home service equipment shall be rated at not less than 100 amperes at 120/240 volts, and provisions shall be made for connecting a mobile home feeder assembly by a permanent wiring method. Power outlets used as mobile home service equipment shall also be permitted to contain receptacles rated up to 50 amperes with appropriate overcurrent protection. Fifty-ampere receptacles shall conform to the configuration shown in Figure 550. 10(C). 
Informational Note: Complete details of the 50-ampere plug and receptacle configuration can be found in ANSJ/NEMA WD 6-1989, National Electrical Manufacturers Association, Standard for Wiring Devices -Dimensional Requirements, Figure 14-50. 
2013 California Electrical Code 


following major appliances, other than built-in, are 
considered portable if cord connected: refrigerators, range 
equipment, clothes washers, dishwashers without booster 
heaters, or other similar appliances. 


Appliance, Stationary. An appliance that is not easily moved from one place to another in normal use. 
Camping Trailer. A vehicular portable unit mounted on 
'\')

wheels and constructed with collapsible partial side walls that fold for towing by another vehicle and unfold at the 
\_____J campsite to provide temporary living quarters for recreational, camping, or travel use. (See Recreational Vehicle.) 
Converter. A device that changes electrical energy from one form to another, as from alternating current to direct current. 


Dead Front (as applied to switches, circuit breakers, switchboards, and distribution panelboards). Designed, constructed, and installed so that no current-carrying parts are normally exposed on the front. 
2013 California Electrical Code 

ARTICLE 551 -RECREATIONAL VEIDCLES AND RECREATIONAL VEIDCLE PARKS 551.20 
Disconnecting Means. The necessary equipment usually consisting of a circuit breaker or switch and fuses, and 

() 	their accessories, located near the point of entrance of supply conductors in a recreational vehicle and intended to constitute the means of cutoff for the supply to that recreational vehicle. 
Distribution Panelboard. A single panel or group of panel units designed for assembly in the form of a single panel, including buses, and with or without switches and/or automatic overcurrent protective devices for the control of light, heat, or power circuits of small individual as well as aggregate capacity; designed to be placed in a cabinet or cutout box placed in or against a wall or partition and accessible only from the front. 
Frame. Chassis rail and any welded addition thereto of metal thickness of 1.35 mm (0.053 in.) or greater. 
Low Voltage. An electromotive force rated 24 volts, nominal, or . 
Motor Home. A vehicular unit designed to provide temporary living quarters for recreational, camping, or travel use built on or permanently attached to a self­propelled motor vehicle chassis or on a chassis cab or van that is an integral part of the completed vehicle. (See Recreational Vehicle.) 
Power-Supply Assembly. The conductors, including ungrounded, grounded, and equipment grounding conductors, the connectors, attachment plug caps, and all 

C) 	· 
other fittings, grommets, or devices installed for the purpose of delivering energy from the source of electrical supply to the distribution panel within the recreational vehicle. 
Recreational Vehicle. A vehicular-type unit primarily designed as temporary living quarters for recreational, camping, or travel use, which either has its own motive power or is mounted on or drawn by another vehicle. The basic entities are travel trailer, camping trailer, truck camper, and motor home. 
Recreational Vehicle Park. A plot of land upon which two or more recreational vehicle sites are located, established, or maintained for occupancy by recreational vehicles of the general public as temporary living quarters for recreation or vacation purposes. 
Recreational Vehicle Site. A plot of ground within a recreational vehicle park set aside for the accommodation of a recreational vehicle on a temporary basis. It can be used as either a recreational vehicle site or as a camping unit site. 
Recreational Vehicle Site Feeder Circuit Conductors. 
The conductors from the park service equipment to the recreational vehicle site supply equipment. 

\'--.. .. _/ j 
2013 California Electrical Code 

Recreational Vehicle Site Supply Equipment. The necessary equipment, usually a power outlet, consisting of a circuit breaker or switch and fuse and their accessories, located near the point of entrance of supply conductors to a recreational vehicle site and intended to constitute the disconnecting means for the supply to that site. 
Recreational Vehicle Stand. That area of a recreational vehicle site intended for the placement of a recreational vehicle. 
• 
Travel Trailer. A vehicular unit, mounted on wheels, designed to provide temporary living quarters for recreational, camping, or travel use, of such size or weight as not to require special highway movement permits when towed by a motorized vehicle, and of gross trailer area less than 30 m2 (320 W). (See Recreational Vehicle.) 
Truck Camper. A portable unit constructed to provide temporary living quarters for recreational, travel, or camping use, consisting of a roof, floor, and sides, designed to be loaded onto and unloaded from the bed of a pickup truck. (See Recreational Vehicle.) 
551.4 General Requirements. 
(A) 
Not Covered. A recreational vehicle not used for the purposes as defined in 551.2 shall not be required to meet the provisions of Part IV pertaining to the number or capacity of circuits required It shall, however, meet all other applicable requirements of this article if the recreational vehicle is provided with an electrical installation intended to be energized from a 120-volt, 208Y/120-volt, or 120/240-volt, nominal, ac power-supply system. 

(B) 
Systems. This article covers combination electrical systems, generator installations, and 120-volt, 208Y/120­volt, or 120/240-volt, nominal, systems. 


Informational Note: For information on low-voltage systems, refer to NFPA 11 92-2008, Standard on Recreational Vehicles, and ANSIIRVIA 12V-2005, Standard for Low Voltage Systems in Conversion and Recreational Vehicles. 

II. Combination Electrical Systems 
551.20 Combination Electrical Systems. 
(A) 
General. Vehicle wiring suitable for connection to a battery or de supply source shall be permitted to be connected to a 120-volt source, provided the entire wiring system and equipment are rated and installed in full conformity with Parts I, II, III, IV, and V requirements of this article covering 120-volt electrical systems. Circuits fed from ac transformers shall not supply de appliances. 

(B) 
Voltage Converters (120-Volt Alternating Current to Low-Voltage Direct Current). The 120-volt ac side of the voltage converter shall be wired in full conformity with Parts I, ll, Ill, IV, and V requirements of this article for 120-volt electrical systems. 


551.30 ARTICLE 551 -RECREATIONAL VEIDCLES AND RECREATIONAL VEIDCLE PARKS 
Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 551.20(B). 
All converters and transformers shall be listed for use in recreational vehicles and designed or equipped to provide overtemperature To determine the converter rating, the following shall be applied to the total connected load, including average battery-charging rate, of all 12-volt equipment: 
The first 20 amperes ofload at 100 percent plus 
The second 20 amperes ofload at 50 percent plus 
All load above 40 amperes at 25 percent 

Exception: Alow-voltage appliance that is controlled by a momentary switch (normally open) that has no means for holding in the closed position or refrigerators with a 120-volt JUnction shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the vehicle for occupancy or travel. 
(C) 
Bonding Voltage Converter Enclosures. The non­current-carrying metal enclosure of the voltage converter shall be connected to the frame of the vehicle with a minimum 8 AWG copper conductor. The voltage converter shall be provided with a separate chassis bonding conductor that shall not be used as a current-carrying conductor. 

(D) 
Dual-Voltage Fixtures, Including Luminaires or Appliances. Fixtures, including luminaires, or appliances having both 120-volt and low-voltage connections shall be listed for dual voltage. 

(E) 
Autotransformers. Autotransformers shall not be used. 

(F) 
Receptacles and Plug Caps. Where a recreational vehicle is equipped with an ac system, a low-voltage system, or both, receptacles and plug caps of the low-voltage system shall differ in configuration from those of the ac system. Where a vehicle equipped with a battery orother low-voltage system has an external connection for low-voltage power, the connector shall have a configuration that will not accept ac power. 


Ill. Other Power Sources 
551.30 Generator Installations. 
(A) 
Mounting. Generators shall be mounted in such a manner as to be effectively bonded to the recreational vehicle chassis. 

(B) 
Generator Protection. Equipment shall be installed to ensure that the current-carrying conductors from the engine generator and from an outside source are not connected to a vehicle circuit at the same time. Automatic transfer switches in such applications shall be listed for use in one of the following: 

(1) 

(2) 




Receptacles used as disconnecting means shall be accessible (as applied to wiring methods) and capable of interrupting their rated current without hazard to the operator. 
(C) Installation of Storage Batteries and Generators. 
Storage batteries and internal-combustion-driven generator units (subject to the provisions of this Code) shall be secured in place to avoid displacement from vibration and road shock. 
(D) Ventilation of Generator Compartments. Compartments accommodating internal-combustion-driven generator units shall be provided with ventilation in accordance with instructions provided by the manufacturer of the generator unit. 
0 
Infunnational Note: For generator compartment construction 
requirements, see NFPA 1192-2008, Standard on 
Recreational Vehicles. 

(E) 
Supply Conductors. The supply conductors from the engine generator to the first termination on the vehicle shall be of the stranded type and be installed in listed flexible conduit or listed liquidtight flexible conduit. The point of first termination shall be in one of the following: 

(1) 
Panelboard 

(2) 
Junction box with a blank cover 

(3) 
Junction box with a receptacle 

(4) 
Enclosed transfer switch 

(5) 
Receptacle assembly listed in conjunction with the 


0
generator 

The panelboard or junction box with a receptacle shall be installed within the vehicle's interior and within 450 mm (18 in.) of the compartment wall but not inside the compartment. If the generator is below the floor level and not in a compartment, the panelboard or junction box with receptacle shall be installed within the vehicle interior within 450 mm (18 in.) of the point of entry into the vehicle. A junction box with a blank cover shall be mounted on the compartment wall and shall be permitted inside or outside the compartment. A receptacle assembly listed in conjunction with the generator shall be mounted in accordance with its 
0 

listing. If the generator is below floor level and not in a compartment, the junction box with bl.ank cover shall be mounted either to any part of the generator supporting structure (but not to the generator) or to the vehicle floor within 450 mm (18 in.) of any point directly above the generator on either the inside or outside of the floor surface. Overcurrent protection in accordance with 240.4 shall be provided for supply conductors as an integral part of a listed generator or shall be located within 450 mm (18 in.) of their point of entry into the vehicle. 






ARTICLE 55 1 -RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS 551.41 
551.31 Multiple Supply Source. 

() 	(A) Multiple Supply Sources. Where a multiple supply system consisting of an alternate power source and a power­supply cord is installed, the feeder from the alternate power source shall be protected by an overcurrent protective device. Installation shall be in accordance with 551.30(A), 551.30(B), and 551.40. 
() 	(B) Multiple Supply Sources Capacity. The multiple supply sources shall not be required to be of the same capacity. 
(C) Alternate Power Sources Exceeding 30 Amperes. If an alternate power source exceeds 30 amperes, 120 volts, nominal, it shall be permissible to wire it as a 120-volt, nominal, system, a 208Y/120-volt, nominal, system, or a 120/240-volt, nominal, system, provided an overcurrent protective device of the proper rating is installed in the feeder. 
(D) Power-Supply Assembly Not Less Than 30 Amperes. 
The external power-supply assembly shall be permitted to be less than the calculated load but not less than 30 amperes and shall have overcurrent protection not greater than the capacity of the external power-supply assembly. 
551.32 Other Sources. Other sources of ac power, such as inverters, motor generators, or engine generators, shall be listed for use in recreational vehicles and shall be installed in accordance with the terms of the listing. Other sources of ac 

() 	power shall be wired in full conformity with the requirements in Parts I, II, III, IV, and V of this article covering 120-volt electrical systems. 
551.33 Alternate Source Restrictions. Transfer equipment, if not integral with the listed power source, shall be installed to ensure that the current-carrying conductors from other sources of ac power and from an outside source are not connected to the vehicle circuit at the same time. 

(_) 
IV. Nominal 120-Volt or 120/240-Volt Systems 
551.40 120-Volt or 120/240-Volt, Nominal, Systems. 
(A) General Requirements. The electrical equipment and material of recreational vehicles indicated for connection to a wiring system rated 120 volts, nominal, 2-wire with equipment grounding conductor, or a wiring system rated 120/240 volts, nominal, 3-wire with equipment grounding conductor, shall be listed and installed in accordance with the requirements of Parts I, II, III, IV, and V of this article. Electrical equipment connected line-to-line shall have a voltage rating of208-230 volts. 

(B) 
Materials and Equipment. Electrical materials, devices, appliances, fittings, and other equipment installed in, intended for use in, or attached to the recreational vehicle shall be listed. All products shall be used only in the manner in which they have been tested and found suitable for the intended use. 

(C) 
Ground-Fault Circuit-Interrupter Protection. The internal wiring of a recreational vehicle having only one 15-or 20-ampere branch circuit as permitted in 551.42(A) and (B) shall have ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be installed at the point where the power supply assembly terminates within the recreational vehicle. Where a separable cord set is not employed, the ground­fault circuit interrupter shall be permitted to be an integral part of the attachment plug of the power supply assembly. The ground-fault circuit interrupter shall provide protection also under the conditions of an open grounded circuit conductor, interchanged circuit conductors, or both. 


551.41 Receptacle Outlets Required. 
(A) Spacing. Receptacle outlets shall be installed at wall spaces 600 mm (2 ft) wide or more so that no point along the floor line is more than 1.8 m (6 ft), measured horizontally, from an outlet in that space. 
Exception No. 1: Bath and areas. 
Exception No. 2: Wall spaces occupied by kitchen cabinets, wardrobe cabinets, built-in furniture, behind doors that may open folly against a wall suiface, or similar facilities. 
(B) 
Location. Receptacle outlets shall be installed as follows: 

(1) 	
Adjacent to countertops in the kitchen [at least one on each side of the sink if countertops are on each side and are 300 mm (12 in.) or over in width] 

(2) 	
Adjacent to the refrigerator and gas range space, except where a gas-fired refrigerator or cooking appliance, requiring no external electrical connection, is factory installed 

(3) 	
Adjacent to countertop spaces of 300 nun (12 in.) or more in width that cannot be reached from a receptacle required in 551.41(B)(l) by a cord of 1.8 m (6 ft) without crossing a traffic area, cooking appliance, or sink 


(C) Ground-Fault Circuit-Interrupter Protection. 
Where provided, each 125-volt, single-phase, 15-or 20­ampere receptacle outlet shall have ground-fault circuit­interrupter protection for personnel in the following locations: 
20 13 California Electrical Code 

551.42 ARTICLE 551 -RECREATIONAL VEIDCLES AND RECREATIONAL VEIDCLE PARKS 

(1) 	
Adjacent to a bathroom lavatory 

(2) 	
Where the receptacles are installed to serve the countertop surfaces and are within 1.8 m (6 ft) of any lavatory or sink 


Exception No. 1: Receptacles installed for appliances in dedicated spaces, such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment. 
Exception No. 2: Single receptacles for interior connections of expandable room sections. 
Exception No. 3: De-energized receptacles that are within 1.8 m (6 ft) of any sink or lavatory due to the retraction of the expandable room section. 
(3) 	
In the area occupied by a toilet, shower, tub, or any combination thereof 

(4) 	
On the exterior of the vehicle 


Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the vehicle to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection. 
The receptacle outlet shall be permitted in a listed luminaire. A receptacle outlet shall not be installed in a tub or combination tub-shower compartment. 
(D) Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop or similar horizontal surfaces within the living area. 
551.42 Branch Circuits Required. Each recreational vehicle containing an ac electrical system shall contain one of the circuit arrangements in 551.42(A) through (D). 
(A) 
One 15-Ampere Circuit. One 15-ampere circuit to supply lights, receptacle outlets, and fixed appliances. Such recreational vehicles shall be equipped with one IS­ampere switch and fuse or one 15-ampere circuit breaker. 

(B) 
One 20-Ampere Circuit. One 20-ampere circuit to supply lights, receptacle outlets, and fixed appliances. Such recreational vehicles shall be equipped with one 20­ampere switch and fuse or one 20-ampere circuit breaker. 

(C) 
Two to Five 15-or 20-Ampere Circuits. A maximum of five 15-or 20-ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such recreational vehicles shall be permitted to be equipped with distribution panelboards rated 120 volts maximum or 120/240 volts maximum and listed for 30­ampere application supplied by the appropriate power­supply assemblies. Not more than two 120-volt thermostatically controlled appliances (e.g., air conditioner and water heater) shall be installed in such systems unless appliance isolation switching, energy management systems, or similar methods are used. 


Exception: Additional 15-or 20-ampere circuits shall be permitted where a listed energy management system rated 
at 30-ampere maximum is employed within the system. 
Informational Note: See 210.23(A) for permissible loads. 
See 	551.45(C) for main disconnect and overcurrent 
protection requirements. 

(D) More Than Five Circuits Without a Listed Energy Management System. A 50-ampere, 120/208-240-volt power-supply assembly and a minimum 50-ampere-rated distribution panelboard shall be used where six or more circuits are employed. The load distribution shall ensure a reasonable current balance between phases. 
551.43 Branch-Circuit Protection. 
(A) 
Rating. The branch-circuit overcurrent devices shall be rated as follows: 

(1) 	
Not more than the circuit conductors, and 

(2) 	
Not more than 150 percent of the rating of a single appliance rated 13.3 amperes or more and supplied by an individual branch circuit, but 

(3) 	
Not more than the overcurrent protection size marked on an air conditioner or other motor-operated appliances 

(B) 
Protection for Smaller Conductors. A 20-ampere fuse or circuit breaker shall be permitted for protection for fixtures, including luminaires, leads, cords, or small appliances, and 14 AWG tap conductors, not over 1.8 m (6 ft) long for recessed luminaires. 

(C) 
Fifteen-Ampere Receptacle Considered Protected by 20 Amperes. If more than one receptacle or load is on a branch circuit, a 15-ampere receptacle shall be permitted to be protected by a 20-ampere fuse or circuit breaker. 


0 

551.44 Power-Supply Assembly. 
Each recreational vehicle shall have only one of the main power-supply assemblies covered in 551.44(A) through (D). 
(A) Fifteen-Ampere Main Power-Supply Assembly. 
Recreational vehicles wired in accordance with 551 .42(A) 
shall use a listed 15-ampere or larger main power-supply 
assembly. 

(B) 	Twenty-Ampere Main Power-Supply Assembly. 
Recreational vehicles wired in accordance with 551.42(B) shall use a listed 20-ampere or larger main power-supply assembly. 
(C) Thirty-Ampere Main Power-Supply Assembly. 
Recreational vehicles wired in accordance with 551.42(C) 
shall use a listed 30-ampere or larger main power-supply 
assembly. 

(D) Fifty-Ampere Power-Supply Assembly. Recreational 
vehicles wired in accordance with 551.42(D) shall use a 
listed 50-ampere, 120/208-240-volt main power-supply 
assembly. 

u 
2013 California Electrical Code 

ARTICLE 551 -RECREATIONAL VEIDCLES AND RECREATIONAL VEIDCLE PARKS 551.46 
...--""' 551.45 Distribution Panelboard •
\ 
(A) 
Listed and Appropriately Rated. A · listed and appropriately rated distribution panelboard or other equipment specifically listed for this purpose shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 551.54(C). An equipment grounding terminal bar shall be attached inside the enclosure of the panelboard. 

(B) 
Location. The distribution panelboard shall be installed in a readily accessible location with the RV in the setup mode. Working clearance for the panelboard with the RV in the setup mode shall be not less than 600 mm (24 in.) wide and 750 mm (30 in.) deep; 


Exception No. 1: Where the panelboard cover is exposed to the inside aisle space, one of the working clearance dimensions shall be permitted to be reduced to a minimum of 550 mm (22 in.). A panelboard is considered exposed where the panelboard cover is within 50 mm (2 in.) of the aisle 's 
finished suiface. 
Exception No. 2: Compartment doors used for access to a generator shall be permitted to be equipped with a locking system. 
(C) Dead-Front Type. The distribution panelboard shall be of the dead-front type and shall consist of one or more circuit breakers or Type S fuseholders. A main disconnecting means shall be provided where fuses are used or where more than two circuit breakers are employed. A main overcurrent protective device not exceeding the power-supply assembly rating shall be provided where more than two branch circuits are employed. 
551.46 Means for Connecting to Power Supply. 
(A) 
Assembly. The power-supply assembly or assemblies shall be factory supplied or factory installed and be of one of the types specified herein. 

(1) 
Separable. Where a separable power-supply assembly consisting of a cord with a female connector and molded attachment plug cap is provided, the vehicle shall be equipped with a permanently mounted, flanged surface inlet (male, recessed-type motor-base attachment plug) wired directly to the distribution panelboard by an approved wiring method. The attachment plug cap shall be of a listed type. 

(2) 
Permanently Connected. Each power-supply assembly shall be connected directly to the terminals of the distribution panelboard or conductors within a junction box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between each junction box and the terminals of each distribution panelboard shall be at least equal to the ampacity of the power-supply cord. The supply end of the assembly shall be equipped with an attachment plug of the type described in 551 .46(C). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings 



or equivalent. The cord assembly shall have permanent provisions for protection against corrosion and mechanical while the vehicle is in 
(B) Cord. The cord exposed usable length shall be measured from the point of entrance to the recreational vehicle or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end. 
The cord exposed usable length, measured to the point of entry on the vehicle exterior, shall be a minimum of 7.5 m (25 ft) where the point of entrance is at the side of the vehicle or shall be a minimum 9.0 m (30 ft) where the point of entrance is at the rear of the vehicle. 
Where the cord entrance into the vehicle is more than 900 mm (3 ft) above the ground, the minimum cord lengths above shall be increased by the vertical distance of the cord entrance heights above 900 mm (3 ft). 
Informational Note: See 551.46(E). 

(C) 
Attachment Plugs. 

(1) 
Units with One 15-Ampere Branch Circuit 


Recreational vehicles having only one 15-ampere branch circuit as permitted by 551.42(A) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 15 amperes, 125 volts, conforming to the configuration shown in Figure 551.46(C) . 
Informational Note: Complete details of this configuration can be found in ANSIINEMA WD 6-2002, National Electrical Manufacturers Association's Standard for Dimensions of Attachment Plugs and Receptacle, Figure 
5.15. 

(2) Units with One 20-Ampere Branch Circuit. 
Recreational vehicles having only one 20-ampere branch circuit as permitted in 551.42(B) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 20 amperes, 125 volts, conforming to the configuration shown in Figure 551 .46(C) . 
Informational Note: Complete details of this configuration can be found in ANSIINEMA WD 6-2002, National Electrical Manufacturers Association's Standard for Dimensions of Attachment Plugs and Receptacles, Figure 
5.20. 

(3) Units with Two to Five 15-or 20-Ampere Branch Circuits. Recreational vehicles wired in accordance with 551 .42(C) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 30 amperes, 125 volts, conforming to the configuration shown in Figure 551.46(C) , intended for use with units rated at 30 amperes, 125 volts. 
Informational Note: Complete details of this configuration can be found inANSIINEMA WD 6­2002, National Electrical Manufacturers Association's 
Standard for Dimensions of Attachment Plugs and Receptacles, Figure TT. 
2013 California Electrical Code 
----------------------------------· 






ARTICLE 55 1 -RECREATIONAL VEIDCLES AND RECREATIONAL VEIDCLE PARKS 551.47 
(G) Protected. Metal-clad, Type AC, or nonmetallic­sheathed cables and electrical nonmetallic tubing shall () 
be permitted to pass through the centers of the wide side of 2 by 4 wood studs. However, they shall be protected where they pass through 2 by 2 wood studs or at other wood studs or frames where the cable or tubing would be less than 32 mm (1 Y4 in.) from the inside or outside surface. Steel plates on each side of the cable or tubing or a steel tube, with not less than 1.35 mm (0.053 in.) wall thickness, shall be installed to protect the cable or tubing. These plates or tubes shall be securely held in place. Where nonmetallic-sheathed cables pass through punched, cut, or drilled slots or holes in metal members, 
/ the cable shall be protected by bushings or grommets securely fastened in the opening prior to installation of 
the cable. 
(H) 
Bends. No bend shall have a radius of less than five times the cable diameter. 

(I) 
Cable Supports. Where connected with cable connectors or clamps, cables shall be supported within 300 mm (12 in.) of outlet boxes, distribution panelboards, and 


Supports shall be provided I 
1.4 m (4Y2 ft) at other places. 
(J) Nonmetallic Box Without Cable Clamps. 
Nonmetallic-sheathed cables shall be supported within 
200 mm (8 in.) of a nonmetallic outlet box without cable 
clamps. Where wiring devices with integral enclosures are 

0 	employed with a loop of extra cable to permit future replacement of the device, the cable loop shall be considered as an integral portion of the device. 
(K) 
Physical Damage. Where subject to physical damage, exposed nonmetallic cable shall be protected by covering boards, guard strips, raceways, or other means. 

Metal faceplates shall Nonmetallic faceplates 

(M) 
Metal Faceplates Grounded. Where metal faceplates are used, they shall be grounded. 

(N) 
Moisture or Physical Damage. Where outdoor or under-chassis wiring is 120 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, or by electrical metallic tubing, rigid nonmetallic conduit, or Type MI cable, that is closely routed against frames and equipment enclosures or other raceway or cable identified for the application. 

(0) 
Component Interconnections. Fittings and connectors that are intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed 



("'----) 
in insulation, temperature rise, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in recreational vehicles. 
(P) 
Method of Connecting Expandable Units. The method of connecting expandable units to the main body of the vehicle shall comply with 551.47(P)(l) or (P)(2): 

(1) 
Cord-and-Plug-Connected. Cord-and-plug connections shall comply with (a) through (d). 

(a) 
That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the vehicle by means of an attachment plug and cord listed for hard usage. The cord and its connections shall comply with all provisions of Article 400 and shall be considered as a permitted use under 400.7. Where the attachment plug and cord are located within the vehicle's interior, use of plastic thermoset or elastomer parallel cord Type SPT­3, SP-3, or SPE shall be permitted. 

(b) 
Where the receptacle provided for connection of the cord to the main circuit is located on the outside of the vehicle, it shall be protected with a ground-fault circuit interrupter for personnel and be listed for wet locations. A cord located on the outside of a vehicle shall be identified for outdoor use. 

(c) 
Unless removable or stored within the vehicle interior, the cord assembly shall have permanent provlSlons for protection against corrosion and mechanical damage while the vehicle is in transit. 

(d) 
The attachment plug and cord shall be installed so as not to permit exposed live attachment plug pins. 

(2) 
Direct Wired. That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the vehicle by means of flexible cord installed in accordance with 551.47(P)(2)(a) through (P)(2)(e) or other approved wiring method. 

(a) 
The flexible cord shall be listed for hard usage and for use in wet locations. 

(b) 
The flexible cord shall be permitted to be exposed on the underside of the vehicle. 

(c) 
The flexible cord shall be permitted to pass through the interior of a wall or floor assembly or both a maximum concealed length of 600 mm (24 in.) before terminating at an outlet or junction box. 

(d) 
Where concealed, the flexible cord shall be installed in nonflexible conduit or tubing that is continuous from the outlet or junction box inside the recreational vehicle to a weatherproof outlet box, junction box, or strain relief fitting listed for use in wet locations that is located on the underside of the recreational vehicle. 


2013 California Electrical Code 




completed. 

(2) 	
The load end of the circuit shall terminate in a junction box with a blank cover or other listed enclosure. Where a junction box with a blank cover is used, the free ends of the conductors shall be adequately capped or taped. 

(3) 	
A label conforming to 551 .46(D) shall be placed on or adjacent to the junction box and shall read asfollows: 


AIR-CONDITIONING CIRCUIT. 

THIS CONNECTION IS FOR 
AIR CONDITIONERS 
RATED 110--125-VOLT AC, 60 

HZ, AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING. 

An ampere rating, not to exceed 80 percent of the circuit rating, shall be legibly marked in the blank space. 
(
4) 	The circuit shall serve no other purpose. 

(R) 
Prewiring for Generator Installation. Prewiring installed for the purpose of facilitating future generator installation shall comply with the other applicable portions of this article and the following: 

(1) 	
Circuit conductors shall be relation to the anticipated load 


(2) 	
Where junction boxes are utilized at either of the circuit 


terminus points, conductors shall be adequately capped or taped. 

70-498 



The correct ampere rating shall be legibly marked in the blank space. 
(S) Prewiring for Other Circuits. Prewiring . installed for the purpose of installing other appliances or devices shall comply with the applicable portions of this article and the following: 
( 1) 	An overcurrent protection device with a rating compatible with the circuit conductors shall be installed 
0 
in the distribution panelboard with wiring connections completed. 

(2) 	
The load end of the circuit shall terminate in a junction box with a blank cover or a device listed for the purpose. Where a junction box with blank cover is used, the free ends of the conductors shall be adequately capped or taped. 

(3) 	
A label conforming to 551 .46(D) shall be placed on or adjacent to the junction box or device listed for the purpose and shall read as follows: 



THIS CONNECTION IS FOR 
VOLT AC, 60 HZ, __ 
NOT EXCEED CIRCUIT RATING. 

AN AMPERE RATING NOT TO EXCEED 80 PERCENT 
OF THE CIRCUIT RATING SHALL BE LEGffiLY 
MARKED IN THE BLANK SPACE. 

551.48 Conductors and Boxes. The maximum number of conductors permitted in boxes shall be in accordance with 
314.16. 
551.49 Grounded Conductors. of grounded conductors shall be in accordance with 200.6. 
551.50 Connection of Terminals and Splices. Conductor splices and connections at in accordance with 110.14. 
ARTICLE 551 -RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS 551.55 
551.51 Switches. 
(A) 
Rating. Switches shall be rated in accordance with 551.51(A)(1) and (A)(2). 

(1) 
Lighting Circuits. For lighting circuits, switches shall be rated not less than 10 amperes, 120-125 volts and in no case less than the connected load. 

(2) 
Motors or Other Loads. Switches for motor or other loads shall comply with the provisions of 404.14. 

(B) 
Location. Switches shall not be installed within wet locations in tub or shower spaces unless installed as part of a listed tub or shower assembly. 


551.52 Receptacles. All receptacle outlets shall be of the grounding type and installed in accordance with 406.4 and 210.21. 
551.53 Luminaires. 
(A) 
General. Any combustible wall or ceiling finish exposed between the edge of a luminaire canopy, or pan and the outlet box, shall be covered with noncombustible material or a material identified for the purpose. 

(B) 
Shower Luminaires. If a luminaire is provided over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected. 


(C) Outdoor Outlets, Luminaires, Air-Cooling 

) 

Equipment, and So On. Outdoor luminaires and other equipment shall be listed for outdoor use. 
551.54 Grounding. (See also 551.56 on bonding of non-current-carrying metal parts.) 
(A) 
Power-Supply Grounding. The grounding conductor in the supply cord or feeder shall be connected to the grounding bus or other approved grounding means in the distribution panelboard. 

(B) 
Distribution Panelboard. The distribution panelboard shall have a grounding bus for all grounding conductors or other approved grounding means. 


Grounded Conductor 
grounded circuit conductor 
be insulated from the equipment grounding conductors and from equipment enclosures and other grounded parts. The grounded circuit conductor 
terminals in the distribution panelboard and in ranges, clothes dryers, counter­mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric clothes dryers utilizing a grounded conductor, if cord-connected, shall be made with 4-conductor cord and 3-pole, 4-wire grounding-type plug caps and receptacles. 

551.55 Interior Equipment Grounding. 
(A) Exposed Metal Parts. In the electrical system, all exposed metal parts, enclosures, frames, luminaire canopies, and so forth, shall be effectively bonded to the grounding terminals or enclosure of the distribution panelboard. 
(B) Equipment Grounding and Bonding Conductors. 
Bare wires, insulated wire with an outer finish that is green or green with one or more yellow stripes, shall be used for equipment grounding or bonding conductors only. 
(C) 
Grounding of Electrical Equipment. Grounding of electrical equipment shall be accomplished by one or more of the following methods: 

(1) 	
Connection of metal raceway, the sheath of Type MC and Type MI cable where the sheath is identified for grounding, or the armor of Type AC cable to metal enclosures. 

(2) 	
A connection between the one or more equipment grounding conductors and a metal enclosure by means of a grounding screw, which shall be used for no other purpose, or a listed grounding device. 

(3) 	
The equipment grounding conductor in nonmetallic­sheathed cable shall be permitted to be secured under a screw threaded into the luminaire canopy other than a mounting screw or cover screw, or attached to a listed grounding means (plate) in a nonmetallic outlet box for luminaire mounting. [Grounding means shall also be permitted for luminaire attachment screws.] 

(D) 
Grounding Connection in Nonmetallic Box. A connection between the one or more grounding conductors brought into a nonmetallic outlet box shall be so arranged that a connection ­


can be made to any fitting or device in that box that requires grounding. 
(E) 
Grounding Continuity. Where more than one equipment grounding or bonding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a receptacle, lurninaire, or other device fed from the box will not interfere with or interrupt the grounding continuity. 

(F) 
Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so forth, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug. 


2013 California Electrical Code 

551.56 ARTICLE 551 -RECREATIONAL VEIDCLES AND RECREATIONAL VEIDCLE PARKS 
551.56 Bonding of Non-Current-Carrying Metal Parts. 
(A) 
Required Bondin . All exposed non-current-carrying metal parts that become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution pane1board. 

(B) 
Bonding Chassis. A bonding conductor shall be connected between any distribution panelboard and an accessible terminal on the chassis. Aluminum or copper-clad aluminum conductors shall not be used for bonding if such conductors or their terminals are exposed to corrosive elements. 


Exception: Any recreational vehicle that employs a unitized metal chassis-frame construction to which the distribution panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded 
(C) 
Bonding Conductor Requirements. Grounding terminals shall be of the solderless type and listed as pressure terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8 A WG copper minimum, or equal. 

(D) 
Metallic Roof and Exterior Bonding. The metal roof and exterior covering shall be considered bonded where both of the following conditions apply: 

(1) 	
The metal panels overlap one another and are securely attached to the wood or metal frame parts by metal fasteners. 

(2) 	
The lower panel of the metal exterior covering is secured by metal fasteners at each cross member of the chassis, or the lower panel is connected to the chassis by a metal strap. 

(E) 
Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis. 

(F) 
Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded. 


551.57 Appliance Accessibility and Fastening. Every appliance shall be accessible for inspection, service, repair, and replacement without removal of permanent construction. Means shall be provided to securely fasten appliances in place when the recreational vehicle is in transit. 
V. Factory Tests 
551.60 Factory Tests (Electrical). Each recreational vehicle designed with a 120-volt or a 120/240-volt electrical system shall withstand the applied potential without electrical breakdown of a 1-minute, 900-volt ac or 1280-volt de dielectric strength test, or a 1-second, 1080-volt ac or 1530­volt de dielectric strength test, with all switches closed, between ungrounded and grounded conductors and the recreational vehicle ground. During the test, all switches and other controls shall be in the "on" position. Fixtures, including luminaires and permanently installed appliances, shall not be required to withstand this test. The test shall be performed after branch circuits are complete prior to energizing the system and again after all outer and 
C)
have been secured. 

Each recreational vehicle shall be subjected to all of the following: 
(1) 	
A continuity test to ensure that all metal parts are properly bonded 

(2) 	
Operational tests to demonstrate that all equipment is properly connected and in working order 

(3) 	
Polarity checks to determine that connections have been properly made 

(4) 	
GFCI test to demonstrate that the ground fault protection device(s) installed on the recreational vehicle are operating properly. 


VI. Recreational Vehicle Parks 
551.71 Type Receptacles Provided. Every recreational vehicle site with electrical supply shall be equipped with at least one 20-ampere, 125-volt receptacle. A minimum of 20 percent of all recreational vehicle sites, with electrical supply, shall each be equipped with a 50-ampere, 125/250­volt receptacle conforming to the configuration as identified in Figure 551.46(C) . These electrical supplies shall be 
0

permitted to include additional receptacles that have configurations in accordance with 551.81. A minimum of 70 percent of all recreational vehicle sites with electrical supply shall each be equipped with a 30-ampere, 125-volt receptacle conforming to Figure 551.46(C) . This supply shall be permitted to include additional receptacle configurations conforming to 551.81. The remainder of all recreational vehicle sites with electrical supply shall be equipped with one or more of the receptacle configurations conforming to 
551.81. Dedicated tent sites with a 15-or 20-ampere electrical supply shall be permitted to be excluded when determining the percentage of recreational vehicle sites with 30-or 50-ampere receptacles. 
Additional receptacles shall be permitted for the connection of electrical equipment outside the recreational vehicle within the recreational vehicle park. 
All 125-volt, single-phase, 15-and 20-ampere receptacles shall have listed ground-fault circuit-interrupter protection for personnel. 
/
\___/)
Informational Note: The percentage of 50 ampere sites 
required by 551.71 may be inadequate for seasonal 
recreational vehicle sites serving a higher percentage of 
recreational vehicles with 50 ampere electrical systems. In 
that type of recreational vehicle park, the percentage of 50 
ampere sites could approach 100 percent. 

2013 California Electrical Code 

ARTICLE 551 -RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS 551.76 
551.72 Distribution System. Receptacles rated at 50 amperes shall be supplied from a branch circuit of the 0 voltage class and rating of the receptacle. Other recreational vehicle sites with 125-volt, 20-and 30-ampere receptacles shall be permitted to be derived from any grounded distribution system that supplies 120-volt single-phase power. The neutral conductors shall not be reduced in size below the size of the ungrounded conductors for the site 
() 	distribution. The neutral conductors shall be permitted to be reduced in size below the minimum required size of the ungrounded conductors for 240-volt, line-to-line, 
inadequate to maintainthe voltage regulation suggested in the fine print note to 210.19. Total circuit voltage drop is a sum of the voltage drops of each serial circuit segment, where the load for each segment is calculated using the load that segment sees and the demand factors of551.73(A). 

Table 551.73 Demand Factors for Site Feeders and Service­Entrance Conductors for Park Sites 
Number of Recreational Vehicle Demand Factor 
Sites 

(%) 
100 2 90 
3 	80
permanently connected loads only. 
4 
551.73 Calculated Load. 
5 
65

() 

(A) Basis of Calculations. Electrical services and feeders 
shall be calculated on the basis of not less than 9600 volt­
6 	60 
55 
10--12 	50
amperes 	per site equipped with 50-ampere, 208Y/120 or 
13-15 	48
120/240-volt supply facilities; 3600 volt-amperes per site 
16-1 8 
19-21 	45 
22-24 	43 
25-35 	42 
equipped with both 20-ampere and 30-ampere supply 
facilities; 2400 volt-amperes per site equipped with only 20­
ampere supply facilities; and 600 volt-amperes per site 
equipped with only 20-ampere supply facilities that are 
dedicated to tent sites. The demand factors set forth in Table 
36plus 	41 
551.73(A) shall be the minimum allowable demand factors that shall be permitted in calculating load for service and feeders. Where the electrical supply for a recreational vehicle site has more than one receptacle, the calculated load shall be calculated only for the highest rated receptacle. 

() Where the electrical supply is in a location that serves two recreational vehicles, the equipment for both sites shall comply with 551.77, and the calculated load shall only be -for the two receptacles with the highest rating. 
(B) 
Transformers and Secondary Distribution Panelboards. For the purpose of this Code, where the park service exceeds 240 volts, transformers and secondary distribution panelboards shall be treated as services. 

(C) 
Demand Factors. The demand factor for a given number of sites shall apply to all sites indicated. For example, 20 sites calculated at 45 percent of 3600 volt­amperes results in a permissible demand of 1620 volt­amperes per site or a total of 32,400 volt-amperes for 20 sites. 


Informational Note: These demand factors may be inadequate in areas of extreme hot or cold temperature with loaded circuits for heating or air conditioning. 
(D) Feeder-Circuit Capacity. Recreational vehicle site feeder-circuit conductors shall have an ampacity not less than the loads supplied and shall be rated not less than 30 amperes. The neutral conductors shall have an ampacity not less than the ungrounded conductors. 
Informational Note: Due to the long circuit lengths typical in most recreational vehicle parks, feeder conductor sizes found in the ampacity tables of Article 310 may be 
2013 California Electrical Code FPN: These demand fuctorsmay be inadequate in areas of extreme hot or cold temperature with loaded circuits for heating or air conditioning. 

Loads for other amenities such as, but not limited to, service buildings, recreational buildings, and swimming pools shall be calculated separately and then be added to the value calculated for the recreational vehicle sites where they are all supplied by a common service. 
551.74 Overcurrent Protection. Overcurrent protection shall be provided in accordance with Article 240. 
551.75 Grounding. All electrical equipment and installations in recreational vehicle parks shall be grounded as required by Article 250. 
551.76 Grounding -Recreational Vehicle Site Supply Equipment. 
(A) Exposed Non-Current-Carrying Metal Parts. 
Exposed nourrent-carrying metal parts of fixed equipment, metal boxes, cabinets, and fittings that are not electrically connected to grounded equipment shall be grounded by an equipment grounding conductor runwith the circuit conductors from the service equipment or from the transformer of a secondary distribution system. Equipment grounding conductors shall be sized in accordance with 
250.122 and shall be permitted to be spliced by listed means. 
The arrangement of equipment grounding connections shall be such that the disconnection or removal of a receptacle or other device will not interfere with, or interrupt, the grounding continuity. 
(B) Secondary Distribution System. Each secondary distribution system shall be grounded at the transformer. 
70-501 

551.77 ARTICLE 55 1 -RECREATIONAL VEIDCLES AND RECREATIONAL VEIDCLE PARKS 
(C) 
Grounded Conductor Not to Be Used as an Equipment Ground. The grounded conductor shall not be used as an equipment grounding conductor for recreational vehicles or equipment within the recreational vehicle park. 

(D) 
No Connection on the Load Side. No connection to a grounding electrode shall be made to the grounded conductor on the load side of the service disconnecting means except as covered in 250.30(A) for separately derived systems, and 250.32(B) Exception for separate buildings. 


551.77 Recreational Vehicle Site Supply Equipment 
(A) Location. Where provided on back-in sites, the recreational vehicle site electrical supply equipment shall be located on the left (road) side of the parked vehicle, on a line that is 1.5 m to 2.1 m (5 ft to 7ft) from the left edge (driver's side of the parked RV) of the stand and shall be located at any point on this line from the rear of the stand to 4.5 m (15 ft) forward of the rear of the stand. 
For pull-through sites, the electrical supply equipment shall be permitted to be located at any point along the line that is 1.5 m to 2.1 m ( 5 ft to 7 ft) from the left edge (driver's side of the parked RV) from 4.9 m (16 ft) forward of the rear of the stand to the center point between the two roads that gives access to and egress from the pull-through sites. 
The left edge (driver's side of the parked RV) of the stand shall be marked. 
(B) 
Disconnecting Means. A disconnecting switch or circuit breaker shall be provided in the site supply equipment for disconnecting the power supply to the recreational vehicle. 

(C) 
Access. All site supply equipment shall be accessible by an unobstructed entrance or passageway not less than 600 mm (2ft) wide and 2.0 m (6ft 6 in.) high. 

(D) 
Mounting Height. Site supply equipment shall be located not less than 600 mm (2 ft) or more than 2.0 m (6 ft 6 in.) above the ground. 

(E) 
Working Space. Sufficient space shall be provided and maintained about all electrical equipment to permit ready and safe operation, in accordance with 110.26. 

(F) 
Marking. Where the site supply equipment contains a 125/250-vo1t receptacle, the equipment shall be marked as follows: "Turn disconnecting switch or circuit breaker off before inserting or removing plug. Plug must be fully inserted or removed." The marking shall be located on the equipment adjacent to the receptacle outlet. 


551.78 Protection of Outdoor Equipment. 
(A) Wet Locations. All switches, circuit breakers, receptacles, control equipment, and metering devices located in wet locations shall be weatherproof. 
(B) Meters. If secondary meters are installed, meter sockets without meters installed shall be blanked off with an approved blanking plate. 
551.79 Clearance for Overhead Conductors. 
Open conductors of not over 600 volts, nominal, shall have a vertical clearance of not less than 5.5 m (18 ft) and a horizontal clearance of not less than 900 mm (3 ft) in all areas subject to recreational vehicle movement. In all other areas, clearances shall conform to 225.18 and 225.19. 
Informational Note: For clearances of conductors over 600 
volts, nominal, see 225.60 and 225.61. 


551.80 Underground Service, Feeder, Branch-Circuit, and Recreational Vehicle Site Feeder-Circuit Conductors. 
(A) 
General. All . direct-burial conductors, including the equipment grounding conductor if of aluminum, shall be insulated and identified for the use. All conductors shall be continuous from equipment to equipment. All splices and taps shall be made in approved junction boxes or by use of material listed and identified for the purpose. 

(B) 
Protection Against Physical Damage. Direct-buried conductors and cables entering or leaving a trench shall be protected by rigid metal conduit, intermediate metal conduit, electrical . metallic with 


liquidtight flexible nonmetallic conduit, liquidtight flexible metal conduit, or other approved raceways or enclosures. Where subject to physical damage, the conductors or cables shall be protected by rigid metal intermediate metal Schedule 80 PVC conduit, 
All such protection shall extend at least 450 mm (18 in.) into the trench from finished grade. 
Infunnational Note: See 300.5 and Article 340 forconductors or Type UFcable used underground or in direct burial in earth. 

551.81 Receptacles. A receptacle to supply electric power to a recreational vehicle shan · be one of the configurations shown in Figure 551.46(C) in the following ratings: 
(1) 	
50-ampere -125/250-volt, 50-ampere, 3-pole, 4-wire grounding type for 120/240-volt systems 

(2) 	
30-ampere -125-volt, 30-ampere, 2-pole, 3-wire grounding type for 120-volt systems 

(3) 	
20-ampere -125-volt, 20-ampere, 2-pole, 3-wire 


\_)
grounding type for 120-volt systems 
Informational Note: Complete details of these 
configurations can be found in ANSIINEMA WD 6-2002, 
National Electrical Manufacturers Association's Standard 
for Dimensions of Attachment Plugs andReceptacles, 

Figures 14-50, TI, and 5-20. 
2013 California Electrical Code 

ARTICLE 552 -PARK TRAILERS 
0 
I. General 
552.1 Scope. The provisions of this article cover the electrical conductors and equipment installed within or on park trailers not covered fully under Articles 550 and 551. 
552.2 Definition. (See Articles 100, 550, and 551 for additional definitions.) 
Park Trailer. A unit that is built on a single chassis mounted on wheels and has a gross trailer area not exceeding 3 7 m2 ( 400 ft2) in the set-up mode. 
• 
552.4 General Requirements. A park trailer as specified in 552.2 is intended for seasonal use. It is not intended as a permanent dwelling unit or for commercial uses such as banks, clinics, offices, or similar. 
II. Low-Voltage Systems 
552.10 Low-Voltage Systems. 

(A) Low-Voltage Circuits. Low-voltage circuits furnished and installed by the park trailer manufacturer, other than those related to braking, are subject to this 0 Code. Circuits supplying lights subject to federal or state regulations shall comply with applicable government regulations and this Code. 
(B) Low-Voltage Wiring. 
(1) Material. Copper conductors shall be used for low­voltage circuits. 
Exception: A metal chassis or frame shall be permitted as the return path to the source of supply. 
(2) Conductor Types. Conductors shall conform to the requirements for Type GXL, HDT, SGT, SGR, or Type SXL or shall have insulation in accordance with Table 
310.104(A) or the equivalent. Conductor sizes 6 AWG through 18 AWG or SAE shall be listed. Single-wire, low-voltage conductors shall be of the stranded type. 
Informational Note: See SAE Standard Jl l28-1995 for 
Types GXL, HDT, and SXL and SAE Standard Jl l27­
1995 for Types SGT and SGR. 
(3) Marking. All insulated low-voltage conductors shall 
be surface marked at intervals not greater than 1.2 m ( 4 ft)

\......___ ; 
as follows: 
(1) 	
Listed conductors shall be marked as required by the listing agency. 

(2) 	
SAE conductors shall be marked with the name or logo of the manufacturer, specification designation, 



/ 	)
"--.._____/ and wire gauge. 
(3) 	Other conductors shall be marked with the name or logo of the manufacturer, temperature rating, wire gauge, conductor material, and insulation thickness. 
(C) Low-Voltage Wiring Methods. 
(1) 
Physical Protection. Conductors shall be protected against physical damage and shall be secured. Where insulated conductors are clamped to the structure, the conductor insulation shall be supplemented by an additional wrap or layer of equivalent material, except that jacketed cables shall not be required to be so protected. Wiring shall be routed away from sharp edges, moving parts, or heat sources. 

(2) 
Splices. Conductors shall be spliced or joined with splicing devices that provide a secure connection or by brazing, welding, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined to be mechanically and electrically secure without solder, and then soldered. All splices, joints, and free ends of conductors shall be covered with an insulation equivalent to that on the conductors. 

(3) 
Separation. Battery and other low-voltage circuits shall be physically separated by at least a 13-mm (Y2-in.) gap or other approved means from circuits of a different power source. Acceptable methods shall be by clamping, routing, or equivalent means that ensure permanent total separation. Where circuits of different power sources cross, the external jacket of the nonmetallic-sheathed cables shall be deemed adequate separation. 

(
4) Ground Connections. Ground connections to the chassis or frame shall be made in an accessible location and shall be mechanically secure. Ground connections shall be by means of copper conductors and copper or copper-alloy terminals of the solderless type identified for the size of wire used. The surface on which ground terminals make contact shall be cleaned and be free from oxide or paint or shall be electrically connected through the use of a cadmium, tin, or zinc-plated internal/external­toothed lockwasher or locking terminals. Ground terminal attaching screws, rivets or bolts, nuts, and lockwashers shall be cadmium, tin, or zinc-plated except rivets shall be permitted to be unanodized aluminum where attaching to aluminum structures. 



The chassis-grounding terminal of the battery shall be connected to the unit chassis with a minimum 8 A WG copper conductor. In the event the unbonded lead from the battery exceeds 8 AWG, the bonding conductor size shall be not less than that of the unbonded lead. 
(D) Battery Installations. Storage batteries subject to the provisions of this Code shall be securely attached to the unit and installed in an area vaportight to the interior and ventilated directly to the exterior of the unit. Where batteries are installed in a compartment, the compartment 
2013 California Electrical Code 

ARTICLE 552 -PARK TRAILERS 
shall be ventilated with openings having a minimum area of 1100 mm2 (1.7 in. 2) at both the top and at the bottom. Where compartment doors are equipped for ventilation, the openings shall be within 50 mm (2 in.) of the top and bottom. Batteries shall not be installed in a compartment containing spark-or flame-producing equipment. 
(E) Overcurrent Protection. 
(1) Rating. Low-voltage circuit wiring shall be protected by overcurrent protective devices rated not in excess of the ampacity of copper conductors, in accordance with Table 552.10(E)(l ). 
Table 552.10(E)(l) Low-Voltage Overcurrent Protection 
Wire Size (A WG) Ampacity Wire Type 
18  6  Stranded only  
16  8  Stranded only  
14  15  Stranded or solid  
12  20  Stranded or solid  
10  30  Stranded or solid  


(2) Type. Circuit breakers or fuses shall be of an approved type, including automotive types. Fuseholders shall be clearly marked with maximum fuse size and shall be protected against shorting and physical damage by a cover or equivalent means. 
Informational Note: For further information, see ANSIISAE J554-1987, Standard for Electric Fuses (Cartridge Type) ; SAE 11284-1988, Standard for Blade Type Electric Fuses; and UL 275-1993, Standard for Automotive Glass Tube Fuses. 

(3) 
Appliances. Appliances such as pumps, compressors, heater blowers, and similar motor-driven appliances shall be installed in accordance with the manufacturer's instructions. 

Motors that are controlled by automatic switching or by latching-type manual switches shall be protected in accordance with 430.32(B). 

(4) 
Location. The overcurrent protective device shall be installed in an accessible location on the unit within 450 mm (18 in.) of the point where the power supply connects to the unit circuits. If located outside the park trailer, the device shall be protected against weather and physical damage. 


Exception: External low-voltage supply shall be permitted to have the overcurrent protective device within 450 mm (18 in.) after entering the unit or after leaving a metal raceway. 
(F) Switches. Switches shall have a de rating not less than the connected load. 
(G) Luminaires. All low-voltage interior luminaires rated more than 4 watts, employing lamps rated more than 1.2 watts, shall be listed. 
III. Combination Electrical Systems 
552.20 Combination Electrical Systems. 
(A) 
General. Unit wiring suitable for connection to a battery or other low-voltage supply source shall be permitted to be connected to a 120-volt source, provided that the entire wiring system and equipment are rated and installed in full conformity with Parts I, III, IV, and V requirements of this article covering 120-volt electrical systems. Circuits fed from ac transformers shall not supply de appliances. 

(B) 
Voltage Converters (120-Volt Alternating Current to Low-Voltage Direct Current). The 120-volt ac side of the voltage converter shall be wired in full conformity with Parts I, III, IV, and V requirements of this article for 120-volt electrical systems. 


Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 552.20(B). 
All converters and transformers shall be listed for use in recreation units and designed or equipped to provide over-temperature protection. To determine the converter rating, the following shall be applied to the total connected load, including average battery-charging rate, of all 12-volt equipment: 
0 

The first 20 amperes of load at 100 percent plus 
The second 20 amperes of load at 50 percent plus 
All load above 40 amperes at 25 percent 
Exception: A low-voltage appliance that is controlled by a momentary switch (normally open) that has no means for holding in the closed position shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the unit for occupancy or travel. 
(C) Bonding Voltage Converter Enclosures. The non­current-carrying metal enclosure of the voltage converter shall be connected to the frame of the unit with an 8 A WG copper conductor minimum. The grounding conductor for the battery and the metal enclosure shall be permitted to be the same conductor. 
(D) Dual-Voltage Fixtures Including Luminaires or 
\._j 

Appliances. Fixtures, including luminaires, or appliances having both 120-volt and low-voltage connections shall be listed for dual voltage. 
(E) Autotransformers. Autotransformers shall not be used. 
20 13 California Electrical Code 

ARTICLE 552 -PARK TRAILERS 
(F) Receptacles and Plug Caps. Where a park trailer is equipped with a 120-volt or 120/240-volt ac system, a low­voltage system, or both, receptacles and plug caps of the low-voltage system shall differ in configuration from those of the 120-volt or 120/240-volt system. Where a unit equipped with a battery or de system has an external connection for low-voltage power, the connector shall have a configuration that will not accept 120-volt power. 
IV. Nominal 120-Volt or 120/240-Volt Systems 
552.40 120-Volt or 120/240-Volt, Nominal, Systems. 
(A) 
General Requirements. The electrical equipment and material of park trailers indicated for connection to a wiring system rated 120 volts, nominal, 2-wire with an equipment grounding conductor, or a wiring system rated 120/240 volts, nominal, 3-wire with an equipment grounding conductor, shall be listed and installed in accordance with the requirements ofParts I, III, IV, and V of this article. 

(B) 
Materials and Equipment. Electrical materials, devices, appliances, fittings, and other equipment installed, intended for use in, or attached to the park trailer shall be listed. All products shall be used only in the manner in which they have been tested and found suitable for the intended use. 


552.41 Receptacle Outlets Required. 
(A) Spacing. Receptacle outlets shall be installed at wall spaces 600 mm (2 ft) wide or more so that no point along the floor line is more than 1.8 m (6 ft), measured horizontally, 

()·
\'---from an outlet in that space. 
Exception No. 1: Bath and haliB, areas. 
Exception No. 2: Wall spaces occupied by kitchen cabinets, 
wardrobe cabinets, built-in furniture; behind doors that may 
open fully against a wall surface; or similar facilities. 

(B) 
Location. Receptacle outlets shall be installed as follows: 

(1) 	
Adjacent to countertops in the kitchen [at least one on each side ofthe sink if countertops are on each side and are 300 mm (12 in.) or over in width] 

(2) 	
Adjacent to the refrigerator and gas range space, except where a gas-fired refrigerator or cooking appliance, requiring no external electrical connection, is factory­installed 

(3) 	
Adjacent to countertop spaces of 300 mm (12 in.) or more in width that cannot be reached from a receptacle required in 552.41(B)(1) by a cord ofl.8 m (6 ft) without crossing a traffic area, cooking appliance, or sink 

(C) 
Ground-Fault Circuit-Interrupter Protection. Each 125-volt, single-phase, 15-or 20-ampere receptacle shall have ground-fault circuit-interrupter protection for personnel in the following locations: 

(1) 	
Where the receptacles are installed to serve kitchen countertop surfaces 




(2) Within 1.8 m (6 ft) of any lavatory or sink 
Exception: Receptacles installed for appliances in dedicated 
spaces, such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment. 
(3) 	
In the area occupied by a toilet, shower, tub, or any combination thereof 

(
4) 	On the exterior of the unit 


Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the unit to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection. 
The receptacle outlet shall be permitted in a listed luminaire. A receptacle outlet shall not be installed in a tub or combination tub-shower compartment. 
(D) 
Pipe Heating Cable Outlet. Where a pipe heating cable outlet is installed, the outlet shall be as follows: 

(1) 	
Located within 600 mm (2 ft) of the cold water inlet 

(2) 	
Connected to an interior branch circuit, other than a small-appliance branch circuit 

(3) 	
On a circuit where all of the outlets are on the load side of the ground-fault circuit-interrupter protection for personnel 

(
4) 	Mounted on the underside of the park trailer and shall not be considered to be the outdoor receptacle outlet required in 552.41(E) 

(E) 
Outdoor Receptacle Outlets. At least one receptacle outlet shall be installed outdoors. A receptacle outlet located in a compartment accessible from the outside of the park trailer shall be considered an outdoor receptacle. Outdoor receptacle outlets shall be protected as required in 


552.41(C)(4). 
(F) Receptacle Outlets Not Permitted. 
(1) 
Shower or Bathtub Space. Receptacle outlets shall not be installed in or within reach [7 50 mm (30 in.)] of a shower or bathtub space. 

(2) 
Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop. 


552.43 Power Supply. 
(A) 
Feeder. The power supply to the park trailer shall be a feeder assembly consisting of not more than one listed 30­ampere or 50-ampere park trailer power-supply cord, with an integrally molded or securely attached cap, or a permanently installed feeder. 

(B) 
Power-Supply Cord. If the park trailer has a power­supply cord, it shall be permanently attached to the distribution panelboard or to a junction box permanently connected to the distribution panelboard, with the free end terminating in a molded-on attachment plug cap. 



Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a park trailer. 

2013 California Electrical Code 



ARTICLE 552 -PARK TRAILERS 
552.44 
A suitable clamp or the equivalent shall be provided at the distribution panelboard knockout to afford strain relief for the cord to prevent strain from being transmitted to the terminals when the power-supply cord is handled in its intended manner. 
The cord shall be a listed type with 3-wire, 120-volt or 4-wire, 120/240-volt conductors, one of which shall be identified by a continuous green color or a continuous green color with 
one or more yellow stripes for use as the grounding conductor. 
(C) 
Mast Weatherhead or Raceway. Where the calculated load exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of one of the following: 

(1) 	
One mast weatherhead installation, installed in accordance with Article 230, containing four continuous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor 

(2) 	
A metal raceway, rigid nonmetallic conduit, or liquidtight flextble nonmetallic conduit from the disconnecting means in the park trailer to the underside of the park trailer, with provisions for the attachment to a suitable junction box or fitting to the raceway on the underside of the park trailer [with or without conductors as in 550.10(1)(1)] 


552.44 Cord. 
(A) 
Permanently Connected. Each power-supply assembly shall be factory supplied or factory installed and connected directly to the terminals of the distribution panelboard or conductors within a junction box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between each junction box and the terminals of each distribution panelboard shall be at least equal to the ampacity of the power-supply cord. The supply end of the assembly shall be equipped with an attachment plug of the type described in 552.44(C). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings or equivalent. The cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the unit is in transit. 

(B) 
Cord Length. The cord-exposed usable length shall be measured from the point of entrance to the park trailer or the_ face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end. 


The cord-exposed usable length, measured to the point of entry on the unit exterior, shall be a minimum of 7.0 m (23 ft) where the point of entrance is at the side of the unit, or shall be a minimum 8.5 m (28 ft) where the point of entrance is at the rear of the unit. The maximum length shall not exceed 11 m (36Yz ft). 



70-506 


Where the cord entrance into the unit is more than 900 mm (3 ft) above the ground, the minimum cord lengths above shall be increased by the vertical distance of the cord 
0 

entrance heights above 900 mm (3 ft). 
(C) Attachment Plugs. 
(1) Units with Two to Five 15-or 20-Ampere Branch Circuits. Park trailers wired in accordance with 552.46(A) shall have an attachment plug that shall be 2-pole, 3-wire grounding-type, rated 30 amperes, 125 volts, conforming to the configuration shown in Figure 552.44(C) intended for use with units rated at 30 amperes, 125 volts. 

Informational Note: Complete details of this 
configuration can be found in ANSIINEMA WD 6­1989, National Electrical Manufacturers Association's 


Standard for Dimensions of Attachment Plugs and ()Receptacles, Figure TT. 
(2) Units with 50-Ampere Power Supply Assembly. Park trailers having a power-supply assembly rated 50 amperes as permitted by 552.43(B) shall have a 3-pole, 4-wire grounding-type attachment plug rated 50 amperes, 125/250 volts, conforming to the configuration shown in Figure 552.44(C). 


Informational Note: Complete details of this configuration 
can be found in ANSIINEMA WD 6-1989, National 
Electrical Manufacturers Association Standard for 
Dimensions of Attachment Plugs and Receptacles, Figure 

14-50. 
0
Receptacles Caps 


30-A,125-V, 2-pole, 3-wire, grounding type 


50-A,125/250-V, 3-pole, 4-wire, grounding 
type 

Figure 552.44(C) Attachment and Receptacle Configurations. 
(D) Labeling at Electrical Entrance. Each park trailer shall have permanently affixed to the exterior skin, at or near the point of entrance of the power-supply assembly, a label 75 mm x 45 mm (3 in. x 1% in.) minimum size, made of etched, metal-stamped, embossed brass, stainless steel, or anodized or alclad aluminum not less than 0.51 mm (0.020 in.) thick, or other suitable material [e.g., 0.13 mm (0.005 in.) thick plastic laminate], that reads, as appropriate, either 
2013 California Electrical Code 







ARTICLE 552 -PARK TRAILERS 
THIS CONNECTION IS FOR 110-125-VOLT 
AC, 60 HZ, 30 AMPERE SUPPLY 
or 
THIS CONNECTION IS FOR 208Y/120-VOLT OR 120/240-VOLT AC, 3-POLE, 4-WIRE, 60 HZ, AMPERE SUPPLY. 
The correct ampere rating shall be marked in the blank space. 
(E) Location. The point of entrance of a power-supply assembly shall be located within 4.5 m (15 ft) of the rear, on the left (road) side or at the rear, left of the longitudinal center ofthe unit, within 450 mm (18 in.) of the outside wall. 
Exception: A park trailer shall be permitted to have the electrical point of entrance located more than 4.5 m (15ft) 
from the rear. Where this occurs, the distance beyond the 4.5-m (15-ft) dimension shall be added to the cord's minimum length as specified in 551.46(B). 
552.45 Distribution Panelboard. 
(A) 
Listed and Appropriately Rated. A listed and appropriately rated distribution panelboard shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 552.55(C). An equipment grounding terminal bar shall be attached inside the metal enclosure of the panelboard. 

(B) 
Location. The distribution panelboard shall be installed 



0 in a readily accessible location. Working clearance for the panelboard shall be not less than 600 mm (24 in.) wide and 750 mm (30 in.) deep. 
Exception: Where the pane/board cover is exposed to the inside aisle space, one of the working clearance dimensions shall be permitted to be reduced to a minimum of 550 mm (22 in.). A pane/board shall be considered exposed where the pane/board cover is within 50 mm (2 in.) of the aisle 's 
finished swface. 
(C) Dead-Front Type. The distribution panelboard shall be of the dead-front type. A main disconnecting means shall be provided where fuses are used or where more than two circuit breakers are employed. A main overcurrent protective device not exceeding the power-supply assembly rating shall be provided where more than two branch circuits are employed. 
552.46 Branch Circuits. Branch circuits shall be determined in accordance with 552.46(A) and (B). 
(A) Two to Five 15-or 20-Ampere Circuits. Two to five 15-or 20-ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such park trailers shall be equipped with a distribution panelboard rated at 120 volts maximum with a 30-ampere rated main power supply assembly. Not more than two 120-volt thermostatically controlled appliances (i.e., air conditioner and water heater) shall be installed in such systems unless appliance isolation switching, energy management systems, or similar methods are used. 

Exception: Additional 15-or 20-ampere circuits shall be permitted where a listed energy management system rated at 
30 amperes maximum is employed within the system. 

(B) 
More Than Five Circuits. Where more than five circuits are needed, they shall be determined in accordance with 552.46(B)(l), (B)(2), and (B)(3). 

(1) 
Lighting. Based on 33 volt-amperesJm2 (3 V Afft2) multiplied by the outside dimensions of the park trailer (coupler excluded) divided by 120 volts to determine the number of 15-or 20-ampere lighting area circuits, for example, 



3 x length x width 
120 x 15 (or 20) 
=No. of 15-(or 20-) ampere circuits 
(2) 
Small Appliances. Small-appliance branch circuits shall be installed in accordance with 210.11(C)(l). 

(3) 
General Appliances. (including furnace, water heater, space heater, range, and central or room air conditioner, etc.) An individual branch circuit shall be permitted to supply any load for which it is rated. There shall be one or more circuits of adequate rating in accordance with (a) through (d). 


fuformational Note No. 1: For the laundry branch circuit, see 210.ll(C)(2). 
fuformational Note No. 2: For central airconditioning, see Article 440. 
(a) 
The total rating of fixed appliances shall not exceed 50 percent of the circuit rating if lighting outlets, general-use receptacles, or both are also supplied. 

(b) 
For fixed appliances with a motor(s) larger than Ys horsepower, the total calculated load shall be based on 125 percent of the largest motor plus the sum of the other loads. Where a branch circuit supplies continuous load(s) .or any combination of continuous and noncontinuous loads, the branch-circuit conductor size shall be in accordance with 


210.19(A). 
(c) 
The rating of a single cord-and-plug-connected appliance supplied by other than an individual branch circuit shall not exceed 80 percent of the circuit rating. 

(d) 
The rating of a range branch circuit shall be based on the range demand as specified for ranges in 552.47(B)(5). 


20 13 California Electrical Code 

ARTICLE 552 -PARK. TRAILERS
552.47 
552.47 Calculations. The following method shall be employed in computing the supply-cord and distribution­panelboard load for each feeder assembly for each park trailer in lieu of the procedure shown in Article 220 and shall be based on a 3-wire, 208Y/120-volt or 120/240-volt supply with 120-volt loads balanced between the two phases of the 3-wire system. 
(A) Lighting and Small-Appliance Load. Lighting Volt­Amperes: Length times width of park trailer floor (outside 
dimensions) times 33 volt-amperes/m2 (3 VAJftl). For example, 
Length x width x 3 = lighting volt-amperes 

Small-Appliance Volt-Amperes: Number of circuits times 1500 volt-amperes for each 20-ampere appliance receptacle circuit (see definition of Appliance, Portable with fine print note) including 1500 volt-amperes for laundry circuit. For example, 
No. of circuits x 1500 = small-appliance volt-amperes 

Total: Lighting volt-amperes plus small-appliance volt­amperes = total volt-amperes 
First 3000 total volt-amperes at 100 percent plus remainder at 35 percent = volt-amperes to be divided by 240 volts to obtain current (amperes) per leg. 
(B) 
Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following: 

(1) 
Lighting and small-appliance 	load as calculated in 552.47(A). 

(2) 
Nameplate 	amperes for motors and heater loads (exhaust fans, air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 50-ampere power-supply cord is provided, allow 15 amperes per phase for air conditioning. 

(3) 	
Twenty-five percent of current of largest motor in (B)(2). 

(4) 	
Total of nameplate amperes for disposal, dishwasher, water heater, clothes dryer, wall-mounted oven, cooking 

. units. Where the number of these appliances exceeds three, use 75 percent of total. 


(
5) 	Derive amperes for freestanding range (as distinguished from separate ovens and cooking units) by dividing the following values by 240 volts: 


Nameplate Rating 
(watts) Use 

0--10,000 80 percent of rating Over 10,000--12,500 8,000 Over 12,500--13,500 8,400 Over 13,500--14,500 8,800 Over 14,500--15,500 9,200 Over 15,500--16,500 9,600 Over 16,500--17,500 10,000 

70-508 
(6) If outlets or circuits are provided for other than factory­installed appliances, include the anticipated load. 
Informational Note: Refer to Informative Annex D, 
Example Dl2, for an illustration of the application of this 
calculation. 

(C) Optional Method of Calculation for Lighting and Appliance Load. For park trailers, the optional method for calculating lighting and appliance load shown in 220.82 shall be permitted 
552.48 Wiring Methods. 
(A) 
Wiring Systems. Cables and raceways installed in accordance with Articles 320, 322, 330 through 340, 342 through 362, 386, and 388 shall be permitted in accordance with their applicable article, except as otherwise specified in this article. An equipment grounding means shall be provided in accordance with 250.118. 

(B) 
Conduit and Tubing. Where rigid metal conduit or intermediate metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges. 

(C) 
Nonmetallic Boxes. Nonmetallic boxes shall be acceptable only with nonmetallic-sheathed cable or nonmetallic raceways. 

(D) 
Boxes. In walls and ceilings constructed of wood or 


0

other combustible material, boxes and fittings shall be flush with the finished surface or project therefrom. 
(E) Mounting. Wall and ceiling boxes shall be mounted in accordance with Article 314. 
Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted. 
Exception No. 2: A wooden plate providing a 38-mm (1 ­in.) minimum width backing around the box and of a thickness of 13 mm ( in.) or greater (actual) attached directly to the wall panel shall be considered as approved means for mounting outlet boxes. 
0 

Sheath. The sheath of nonmetallic-sheathed cable, metal-clad -Type AC cable, shall be continuous between outlet boxes and other enclosures. 
(G) Protected. Metal-clad, Type AC, or nonmetallic­sheathed cables and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 2 by 4 wood studs. However, they shall be protected where they pass through 2 by 2 wood studs or at other wood studs or frames where the cable or tubing would be less than 32 mm (1 '14 in.) from the inside or outside surface. Steel plates on each side of the cable or tubing, or a steel tube, with not less than 1.35 mm (0.053 in.) wall thickness, shall be installed to 
2013 California Electrical Code 

ARTICLE 552 -PARK TRAILERS 
protect the cable or tubing. These plates or tubes shall be securely held in place. Where nonmetallic-sheathed cables () pass through punched, cut, or drilled slots or holes in metal members, the cable shall be protected by bushings or grommets securely fastened in the opening prior to 
installation of the cable. 
(H) Cable Supports. Where connected with cable connectors or clamps, cables shall be supported within 300 

() 	mm (12 in.) of outlet boxes, distribution panelboards, and splice boxes on appliances. Supports shall be provided at intervals not exceeding 1.4 m ( 4Y2 ft) at other places. 
(I) Nonmetallic Box Without Cable Clamps. 
Nonmetallic-sheathed cables shall be supported within 200 
mm (8 in.) of a nonmetallic outlet box without cable 
clamps. 
Exception: Where wiring devices with integral enclosures are employed with a loop of extra cable to permit future replacement of the device, the cable loop shall be considered as an integral portion of the device. 
(J) 
Physical Damage. Where subject to physical damage, exposed nonmetallic cable shall be protected by covering boards, guard strips, raceways, or other means. 

(K) 
Receptacle Faceplates. Metal faceplates shall comply with 406.5(A). Nonmetallic faceplates shall comply with 406.5(C). 



0 (L) Metal Faceplates Grounded. Where metal faceplates are used, they shall be grounded. 
(M) 
Moisture or Physical Damage. Where outdoor or under-chassis wiring is 120 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, by electrical metallic tubing, by rigid nonmetallic conduit, or by Type MI cable that is closely routed against frames and equipment enclosures or other raceway or cable identified for the application. 

(N) 
Component Interconnections. Fittings and connectors that are intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be eqUal to the wiring method employed in insulation, temperature rise, and fault-current withstanding, and shall be capable of enduring the vibration and shock occurring in park trailers. 

(0) 
Method of Connecting Expandable Units. The method of connecting expandable units to the main body of the vehicle shall comply with the following as applicable: 

(1) 	
That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the branch circuit in the main body of the vehicle by means of a flexible cord or attachment plug and cord listed for hard usage. The cord and its connections 


shall conform to all provisions of Article 400 and shall be considered as a permitted use under 400.7. 

(2) 	
If the receptacle provided for connection of the cord to the main circuit is located on the outside of the unit, it shall be protected with a ground-fault circuit interrupter for personnel and be listed for wet locations. A cord located on the outside of a unit shall be identified for outdoor use. 

(3) 	
Unless removable or stored within the unit interior, the cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the unit is in transit. 

(4) 	
If an attachment plug and cord is used, it shall be installed so as not to permit exposed live attachment plug pins. 


(P) Prewiring for Air-Conditioning Installation. 
Prewiring installed for the purpose of facilitating future air­conditioning installation shall comply with the applicable portions of this article and the following: 
(1) 	
An overcurrent protective device with a rating compatible with the circuit conductors shall be installed in the distribution panelboard and wiring connections completed. 

(2) 	
The load end of the circuit shall terminate in a junction box with a blank cover or other listed enclosure. Where a junction box with a blank cover is used, the free ends of the conductors shall be adequately capped or taped. 

(3) 	
A label conforming to 552.44(D) shall be placed on or adjacent to the junction box and shall read as follows: 


AIR-CONDITIONING CIRCUIT. 
TillS CONNECTION IS FOR AIR 
CONDITIONERS 
RATED 110-125-VOLT AC, 60HZ, 
AMPERES MAXIMUM. 
DO NOT EXCEED CIRCUIT RATING. 

An ampere rating, not to exceed 80 percent of the circuit rating, shall be legibly marked in the blank space. 
(4) 	The circuit shall serve no other purpose. 
552A9 Maximum Number of Conductors in Boxes. The maximum number of conductors permitted in boxes shall be in accordance with 314.16. 
552.50 Grounded Conductors. The identification of grounded conductors shall be in accordance with 200.6. 
552.51 Connection of Terminals and Splices. Conductor splices and connections at terminals shall be in accordance with 110.14. 
2013 California Electrical Code 

ARTICLE 552 -PARK TRAILERS 
552.52 Switches. Switches shall be rated as required by 552.52(A) and (B). 
(A) 
Lighting Circuits. For lighting circuits, switches shall be rated not less than 10 amperes, 120/125 volts, and in no case less than the connected load. 

(B) 
Motors or Other Loads. For motors or other loads, switches shall have ampere or horsepower ratings, or both, adequate for loads controlled. (An ac general-use snap switch shall be permitted to control a motor 2 hp or less with full-load current not over 80 percent of the switch ampere rating.) 


552.53 Receptacles. All receptacle outlets shall be of the grounding type and installed in accordance with 210.21 and 406.1 
552.54 Luminaires. 
(A) 
General. Any combustible wall or ceiling finish exposed between the edge of a luminaire canopy or pan and the outlet box shall be covered with noncombustible material or a material identified for the purpose. 

(B) 
Shower Luminaires. If a luminaire is provided over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected. 


The switch for shower luminaires and exhaust fans, located over a tub or in a shower stall, shall be located outside the tub or shower space. 
(C) Outdoor Outlets, Luminaires, Air-Cooling Equipment, and So On. Outdoor luminaires and other equipment shall be listed for outdoor use or wet locations. 
552.55 Grounding. (See also 552.57 on bonding of non-current-carrying metal parts.) 
(A) 
Power-Supply Grounding. The grounding conductor in the supply cord or feeder shall be connected to the grounding bus or other approved grounding means in the distribution panelboard. 

(B) 
Distribution Panelboard. The distribution panelboard shall have a grounding bus with sufficient terminals for all grounding conductors or other approved grounding means. 

(C) 
Insulated Grounded Conductor. The grounded circuit conductor shall be insulated from the equipment grounding conductors and from equipment enclosures and other grounded parts. The grounded circuit conductor terminals in the distribution panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall­mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric 


70-510 
clothes dryers utilizing a grounded conductor, if cord­connected, shall be made with 4-conductor cord and 3­pole, 4-wire, grounding-type plug caps and receptacles. 
552.56 Interior Equipment Grounding. 
(A) 
Exposed Metal Parts. In the electrical system, all exposed metal parts, enclosures, frames, luminaire canopies, and so forth, shall be effectively bonded to the grounding terminals or enclosure of the distribution panel board. 

(B) 
Equipment Grounding Conductors. Bare conductors or conductors with insulation or individual covering that is green or green with one or more yellow stripes shall be used for equipment grounding conductors only. 

(C) 
Grounding of Electrical Equipment. Where grounding of electrical equipment is specified, it shall be permitted as follows: 

(1) 	
Connection of metal raceway (conduit or electrical metallic tubing), the sheath of Type MC and Type MI cable where the sheath is identified for grounding, or the armor of Type AC cable to metal enclosures. 

(2) 	
A connection between the one or more equipment grounding conductors and a metal box by means of a grounding screw, which shall be used for no other purpose, or a listed grounding device. 

(3) 	
The equipment grounding conductor in nonmetallic­sheathed cable shall be permitted to be secured under a screw threaded into the luminaire canopy other than a mounting screw or cover screw or attached to a listed grounding means (plate) in a nonmetallic outlet box for luminaire mounting (grounding means shall also be permitted for luminaire attachment screws). 

(D) 
Grounding Connection in Nonmetallic Box. A connection between the one or more grounding conductors brought into a non.riJ.etallic outlet box shall be arranged so that a connection can be made to any fitting or device in that box that requires grounding. 

(E) 
Grounding Continuity. Where more than one equipment grounding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a receptacle, fixture, including a luminaire, or other device fed from the box will not interfere with or interrupt the grounding continuity. 

(F) 
Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so on, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug. 


2013 California Electrical Code 
---------------------------------­

ARTICLE 552 -PARK TRAILERS 
() 

\___ 
552.57  Bonding of Non-Current-Carrying  Metal  
Parts.  
(A)  Required  non-current­ 

carrying metal parts that become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution panel board. 
(B) Bonding Chassis. A bonding conductor shall be connected between any distribution panelboard and an accessible terminal on the chassis. Aluminum or copper­clad aluminum conductors shall not be used for bonding if such conductors or their terminals are exposed to corrosive elements. 
Exception: Any park trailer that employs a unitized metal chassis-frame construction to which the distribution pane/board is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded. 
(C) 
Bonding Conductor Requirements. Grounding terminals shall be of the solderless type and listed as pressure terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8 A WG copper minimum or equivalent. 

(D) 
Metallic Roof and Exterior Bonding. The metal roof and exterior covering shall be considered bonded where both of the following conditions apply: 

(1) 	
The metal panels overlap one another and are securely attached to the wood or metal frame parts by metal fasteners. 

(2) 	
The lower panel of the metal exterior covering is secured by metal fasteners at each cross member of the chassis, or the lower panel is connected to the chassis by a metal strap. 

(E) 
Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis. 

(F) 
Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded. 


552.58 Appliance Accessibility and Fastening. Every appliance shall be accessible for inspection, service, repair, and replacement without removal of permanent construction. Means shall be provided to securely fasten appliances in place when the park trailer is in transit. 
552.59 Outdoor Outlets, Fixtures, Including Luminaires, Air-Cooling Equipment, and So On. 
(A) Listed for Outdoor Use. Outdoor fixtures, including 
and 	shall be listed for outdoor use. shall be 
2013 California Electrical Code 

(B) Outside Heating Equipment, Air-Conditioning Equipment, or Both. A park trailer provided with a branch circuit designed to energize outside heating equipment or air­conditioning equipment, or both, located outside the park trailer, other than room air conditioners, shall have such branch-circuit conductors terminate in a listed outlet box or disconnecting means located on the outside of the park trailer. A label shall be permanently affixed within 150 mm (6 in.) from the listed box or disconnecting means and shall contain the following information: 
THIS CONNECTION IS FOR HEATING 
AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN AMPERES, AT 
VOLTS, 60 HZ, CONDUCTOR 
AMPACITY. 
A DISCONNECTING MEANS SHALL BE 
LOCATED WITHIN SIGHT OF THE 
EQUIPMENT. 


The correct voltage and ampere rating shall be given. The tag shall not be less than 0.51 mm (0.020 in.) thick etched brass, stainless steel, anodized or alclad aluminum, or equivalent. The tag shall not be less than 75 mm x 45 mm (3 in. x 1% in.) minimum size. 
V. Factory Tests 
552.60 Factory Tests (Electrical). 
Each park trailer shall be subjected to the tests required by 552.60(A) and (B). 
(A) Circuits of 120 Volts or 120/240 Volts. Each park trailer designed with a 120-volt or a 120/240-volt electrical system shall withstand the applied potential without electrical breakdown of a 1-minute, 900-volt dielectric strength test, or a 1-second, 1 080-volt dielectric strength test, with all switches closed, between ungrounded and grounded conductors and the park trailer ground. During the test, all switches and other controls shall be in the on position. Fixtures, including luminaires, and permanently installed appliances shall not be required to withstand this test. 
Each park trailer shall be subjected to the following: 
(1) 	
A continuity test to ensure that all metal parts are properly bonded 

(2) 
Operational tests to demonstrate that all equipment is properly connected and in working order 

(3) 	
Polarity checks to determine that connections have been properly made 

(4) 
Receptacles requiring GFCI protection shall be tested for correct function by the use of a GFCI testing device 

(B) 
Low-Voltage Circuits. An operational test of low­voltage circuits shall be conducted to demonstrate that all equipment is connected and in electrical working order. This test shall be performed in the ftnal stages of production after all outer coverings and cabinetry have been secured. 



connection by permanent wiring to an electrical supply system not located on the premises. 

II. Services and Feeders 
553.4 Location of Service Equipment The service 

553.5 Service Conductors. One set of service conductors shall be permitted to serve more than one set of service equipment. 
553.6 Feeder Conductors. Each floating building shall be supplied by a single set of feeder conductors from its service equipment. 
Exception: Where the floating building has multiple occupancy, each occupant shall be permitted to be supplied by a single set of foeder conductors extended from the occupant's service equipment to the occupant's pane/board 
553.7 Installation of Services and Feeders. 
(A) 
Flexibility. Flexibility of the wiring system shall be maintained between floating buildings and the supply conductors. All wiring shall be installed so that motion of the water surface and changes in the water level will not result in unsafe conditions. 

(B) 
Wiring Methods. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit with approved fittings shall be permitted for feeders and where flexible connections are required for services. Extra-hard usage portable power cable listed for both wet locations and sunlight resistance shall be permitted for a feeder to a floating building where flexibility is required. Other raceways suitable for the location shall be permitted to be installed where flexibility is not required. 


Informational Note: See 555.1 and 555.13. 

70-5 12 
,

ARTICLE 555 -MARINAS AND BOATYARDS 
0 

() 

( )
\-----../ 
555.1 Scope. This article covers the installation of wiring and equipment in the areas comprising fixed or floating piers, wharves, docks, and other areas in marinas, boatyards, boat basins, boathouses, yacht clubs, boat condominiums, docking facilities associated with residential condominiums, any multiple docking facility, or similar occupancies, and facilities that are used, or intended for use, for the purpose of repair, berthing, launching, storage, or fueling of small craft and the moorage of floating buildings. 
Private, noncommercial docking facilities constructed or occupied for the use of the owner or residents of the associated single-family dwelling are not covered by this article. 
Informational Note: See NFPA 303-2006, Fire Protection Standard for Marinas and Boatyards, for additional information. 
555.2 Definitions. 
Electrical Datum Plane. The electrical datum plane is defmed as follows: 
(1) 	
In land areas subject to tidal fluctuation, the electrical datum plane is a horizontal plane 606 mm (2 ft) above the highest tide level for the area occurring under normal circumstances, that is, highest high tide. 

(2) 	
In land areas not subject to tidal fluctuation, the electrical datum plane is a horizontal plane 606 mm (2 ft) above the highest water level for the area occurring under normal circumstances. 

(3) 	
The electrical datum plane for floating piers and landing stages that are (a) installed to permit rise and fall response to water level, without lateral movement, and (b) that are so equipped that they can rise to the datum plane established for (1) or (2), is a horizontal plane 762 mm (30 in.) above the water level at the floating pier or landing stage and a minimum of 305 mm (12 in.) above the level of the deck. 


Marine Power Outlet. An enclosed assembly that can include receptacles, circuit breakers, fused switches, fuses, watt-hour meter(s), ­-and monitoring means approved for marine use. 

555.4 Distribution System. Yard and pier distribution systems shall not exceed 600 volts phase to phase. 
555.5 Transformers. Transformers and enclosures shall be specifically approved for the intended location. The bottom of enclosures for transformers shall not be located below the electrical datum plane. 
555.7 Location of Service Equipment. The service equipment for floating docks or marinas shall be located adjacent to, but not on or in, the floating structure. 

555.9 Electrical Connections. Electrical connections shall be located at least 305 mm (12 in.) above the deck of a floating pier. Conductor splices, within approved junction boxes, utilizing sealed wire connector systems listed and identified for submersion shall be permitted where located above the waterline but below the electrical datum -for floating piers. 
All electrical connections shall be located at least 305 mm (12 in.) above the deck of a fixed pier but not below the electrical datum plane. 
555.10 Electrical Equipment Enclosures. 
(A) 
Securing and Supporting. Electrical equipment enclosures installed on piers above deck level shall be securely and substantially supported by structural members, independent of any conduit connected to them. If enclosures are not attached to mounting surfaces by means of external ears or lugs, the internal screw heads shall be sealed to prevent seepage of water through mounting holes. 

(B) 
Location. Electrical equipment enclosures on piers shall be located so as not to interfere with mooring lines. 


555.11 Circuit Breakers, Switches, Panelboards, and Marine Power Outlets. Circuit breakers and switches installed in gasketed enclosures shall be arranged to permit required manual operation without exposing the interior of the enclosure. All such enclosures shall be arranged with a weep hole to discharge condensation. 
555.12 Load Calculations for Service and Feeder Conductors. General lighting and other loads shall be calculated in accordance with Part III of Article 220, and, in addition, the demand factors set forth in Table 555.12 shall be permitted for each service and/or feeder circuit supplying receptacles that provide shore power for boats. These calculations shall be permitted to be modified as indicated in notes (1) and (2) to Table 555.12. Where demand factors of Table 555.12 are applied, the demand factor specified in 220.61(B) shall not be permitted. 
Informational Note: These demand factors may be inadequate in areas of extreme hot or cold temperatures with loaded circuits for heating, air-conditioning, or refrigerating equipment. 
2013 California Electrical Code 


(2) 	
Cables shall be located on the underside of the pier. 

(3) 	
Cables shall be securely fastened by nonmetallic clips to structural members other than the deck planking. 

(4) 	
Cables shall not be installed where subject to physical damage. 

(5) 	
Where cables pass through structural members, they shall be protected against chafing by a permanently installed oversized sleeve of nonmetallic material. 

(b) 
Where portable power cables are used as permitted in 555.13(A)(2)(2), there shall be an approved junction box of corrosion-resistant construction with permanently installed terminal blocks on each pier section to 


0

which the feeder and feeder extensions are to be connected. 

boxes and their covers, and metal screws and parts that are exposed externally to the boxes, shall be of corrosion­resistant materials or protected by material resistant to corrosion. 
conduit suitable for the location, shall be installed to protect wiring above decks of piers and landing stages and below the enclosure that it serves. The conduit shall 
be connected to the enclosure by full standard threads I 
in damp or wet locations, as applicable. 
555.15 Grounding. Wiring and equipment within the scope of this article shall be grounded as specified in Article 250 and as required by 555.15(A) through (E). 
(A) Equipment to Be Grounded. The following items shall be connected to an equipment grounding conductor runwith the circuit conductors in the same raceway, cable, or trench: 
2013 California Electrical Code specifically for an individual boat slip and these receptacles have different voltages .(for example, one 30 ampere, 125 volt and one 50 ampere, 125/250 volt), only the receptacle with the larger kilowatt demand shall be required to be calculated. 




2. Ifthe facility being installed includes individual kilowatt-hour submeters for each slip and is being calculated using the criteria listed in Table 555.12, the total demand amperes may be multiplied by 0.9 to achieve the final demand amperes. 
555.13 Wiring Methods and Installation. 
(A) Wiring Methods. 
(1) 
General. Wiring methods of Chapter 3 shall be permitted where identified for use in wet locations. 

(2) 
Portable Power Cables. Extra-hard usage portable power cables rated not less than 167°F (75°C), 600 volts; listed for both wet locations and sunlight resistance; and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline, ozone, abrasion, acids, and chemicals shall be permitted as follows: 

(1) 	
As permanent wiring on the underside of piers (floating or fixed) 

(2) 	
Where flexibility is necessary as on piers composed of floating sections 

(3) 
Temporary Wiring. Temporary wiring, except as permitted by Article 590, shall not be used to supply power to boats. 


(B) Installation. 
(1) 
Overhead Wiring. Overhead wiring shall be installed to avoid possible contact with masts and other parts of boats being moved in the yard. 

Conductors and cables shall be routed to avoid wiring closer than 6.0 m (20 ft) from the outer edge or any portion of the yard that can be used for moving vessels or stepping or unstepping masts. 

(2) 
Outside Branch Circuits and Feeders. Outside branch circuits and feeders shall comply with Article 225 except that clearances for overhead wiring in portions of the yard other 


70-514 


ARTICLE 555 -MARINAS AND BOATYARDS 
0 
0 

() 

CJ 

(1) 	
Metal boxes, metal cabinets, and all other metal enclosures 

(2) 	
Metal frames of utilization equipment 

(3) 	
Grounding terminals of grounding-type receptacles 

(B) 
Type of Equipment Grounding Conductor. The equipment grounding conductor shall be an insulated copper conductor with a continuous outer finish that is either green or green with one or more yellow stripes. The equipment grounding conductor of Type MI cable shall be permitted to be identified at terminations. For conductors larger than 6 A WG, or where multiconductor cables are used, re-identification of conductors as allowed in 


250.119(A)(2)(b) and (A)(2)(c) or 250.119(B)(2) and (B)(3) shall be permitted. 
(C) Size of Equipment Grounding Conductor. The insulated copper equipment grounding conductor shall be sized in accordance with 250.122 but not smaller than 12 AWG. 
(D) Branch-Circuit Equipment Grounding Conductor. 
The insulated equipment grounding conductor for branch circuits shall terminate at a grounding terminal in a remote panelboard or the grounding terminal in the main service equipment. 
(E) Feeder Equipment Grounding Conductors. Where a feeder supplies a remote panelboard, an insulated equipment grounding conductor shall extend from a grounding terminal in the service equipment to a grounding terminal in the remote panelboard. 
555.17 Disconnecting Means for Shore Power Connection(s). Disconnecting means shall be provided to isolate each boat from its supply connection(s). 
(A) 
Type. The disconnecting means shall consist of a circuit breaker, switch, or both, and shall be properly identified as to which receptacle it controls. 

(B) 
Location. The disconnecting means shall be readily accessible, located not more than 762 mm (30 in.) from the receptacle it controls, and shall be located in the supply circuit ahead of the receptacle. Circuit breakers or switches located in marine power outlets complying with this section shall be permitted as the disconnecting means. 


555.19 Receptacles. Receptacles shall be mounted not less than 305 mm (12 in.) above the deck surface of the pier and not below the electrical datum plane on a fixed pier. 
(A) Shore Power Receptacles. 
(1) Enclosures. Receptacles intended to supply shore power to boats shall be housed in marine power outlets listed as marina power outlets or listed for set locations, or shall be installed in listed enclosures protected from the weather or in listed weatherproof enclosures. The integrity of the assembly shall not be affected when the receptacles 
2013 California Electrical Code 

are in use with any type of booted or nonbooted attachment plug/cap inserted. 
(2) 
Strain Relief. Means shall be provided where necessary to reduce the strain on the plug and receptacle caused by the weight and catenary angle of the shore power cord. 

(3) 
Branch Circuits. Each single receptacle that supplies shore power to boats shall be supplied from a marine power outlet or panelboard by an individual branch circuit of the voltage class and rating corresponding to the rating of the receptacle. 


Informational Note: Supplying receptacles at voltages other than the voltages marked on the receptacle may cause overheating or malfunctioning of connected equipment, for example, supplying single-phase, 120/240­volt, 3-wire loads from a 208Y/120-volt, 3-wire source. 

(4) Ratings. Shore power for boats shall be provided by single receptacles rated not less than 30 amperes. 
Informational Note: For locking-and grounding-type receptacles for auxiliary power to boats, see NFP A 303­2011, Fire Protection Standard for Marinas and Boatyards. 

(a) 	Receptacles rated 30 amperes and 50 amperes shall be of the locking and grounding type. 
Informational Note: For various configurations and ratings of locking and grounding-type receptacles and caps, see ANSIINEMA 18WD 6-1989, National Electrical Manufacturers Association's Standard for Dimensions of Attachment Plugs and Receptacles. 

(b) Receptacles rated 60 amperes and 100 amperes shall be of the pin and sleeve type. 
Informational Note: For various configurations and ratings of pin and sleeve receptacles, see ANSI!UL 1686, 
ULStandard for Safety Pin and Sleeve Corifigurations. 

(B) Other Than Shore Power. 
(1) 
Ground-Fault Circuit-Interrupter (GFCI) Protection for PersonneL Fifteen-and 20ampere, single­phase, 125-volt receptacles installed outdoors, in boathouses, in buildings used for storage, maintenance, or repair where portable electrical hand tools, electrical diagnostic equipment, or portable lighting equipment are to be used shall be provided with GFCI protection for personnel. Receptacles in other locations shall be protected in accordance with 210.8(B). 

(2) 
Marking. Receptacles other than those supplying shore power to boats shall be permitted to be housed in marine power outlets with the receptacles that provide shore power to boats, provided they are marked to clearly indicate that they are not to be used to supply power to boats. 


ARTICLE 590 -TEMPORARY INSTALLATIONS 
555.21 Motor Fuel Dispensing Stations -Hazardous (Classified) Locations. 
(A) General. Electrical wiring and equipment located at or serving motor fuel dispensing locations shall comply with Article 514 in addition to the requirements of this article. All electrical wiring for power and lighting shall be installed on the side of the wharf, pier, or dock opposite from the liquid piping system. 
Informational Note: For additional information, see NFPA 303-2011, Fire Protection Standard for Marinas and Boatyards, and NFPA 30A-2008, Motor Fuel Dispensing Facilities and Repair Garages. 

(B) Classification of Class I, Division 1 and 2 Areas. 
The following criteria shall be used for the purposes of applying Table 514.3(B)(l) and Table 514.3(B)(2) to motor fuel dispensing equipment on floating or fixed piers, wharfs, or docks. 
(1) 
Closed Construction. Where the construction of floating docks, piers, or wharfs is closed so that there is no space between the bottom of the dock, pier, or wharf and the water, such as concrete enclosed expanded foam or similar construction, and having integral service boxes with supply chases, the following shall apply: 

(a) 
The space above the surface of the floating dock, pier, or wharf shall be a Class I, Division 2 location with distances as identified in Table 514.3(B)(l), Dispenser and Outdoor. 

(b) 
The space below the surface of the floating dock, pier, or wharf, having areas or enclosures such as tubs, voids, pits, vaults, boxes, depressions, fuel piping chases, or similar spaces where flammable ·liquid or vapor can accumulate, shall be a Class I, Division 1 location. 


Exception No. 1: Dock, pier, or whaif sections that do not support foel dispensers and abut but are 6. 0 m (20ft) or more from dock sections that support foel dispenser(s) shall be permitted to be Class I, Division 2 where documented air space is provided between dock sections to permit flammable liquids or vapors to dissipate and not travel to these dock sections. Such documentation shall comply with 500.4(A). 
Exception No. 2: Dock, pier, or whaif sections that do not support foel dispensers and do not directly abut sections that support foel dispensers shall be permitted to be unclassified where documented air space is provided and where flammable liquids or vapors cannot travel to these dock sections. Such documentation shall comply with 500.4(A). 
(2) Open Construction. Where the construction of piers, wharfs, or docks is open, such as decks built on stringers supported by pilings, floats, pontoons, or similar construction, the following shall apply: 
(a) The area 450 mm (18 in) above the surface of the dock, pier, or wharf and extending 6.0 m (20 ft) horizontally in all directions from the outside edge of the 
0 dispenser and down to the water level shall be Class 1, Division 2. 
(b) Enclosures such as tubs, voids, pits, vaults, boxes, depressions, piping chases, or similar spaces where flammable liquids or vapors can accumulate within 6.0 m (20 ft) of the dispenser shall be a Class I, Division 1 location. 
555.22 Repair Facilities -Hazardous (Classified) Locations. Electrical wiring and equipment located at facilities for the repair of marine craft containing flammable or combustible liquids or gases shall comply 
0 

with Article 511 in addition to the requirements of this article. 
555.23 Marine Hoists, Railways, Cranes, and Monorails. Motors and controls for marine hoists, railways, cranes, and monorails shall not be located below the electrical datum plane. Where it is necessary to provide electric power to a mobile crane or hoist in the yard and a trailing cable is utilized, it shall be a listed portable power cable rated for the conditions of use and be provided with an outer jacket of distinctive color for safety. 
0 

590.1 Scope. The prov1s1ons of this article apply to temporary electric power and lighting installations. 
590.2 All Wiring Installations. 
(A) 
Other Articles. Except as specifically modified in this article, all other requirements of this Code for permanent wiring shall apply to temporary wiring installations. 

(B) 
Approval. Temporary wiring methods shall be acceptable only if approved based on the conditions of use and any special requirements of the temporary 


0

installation. 
590.3 Time Constraints. 
(A) 
During the Period of Construction. Temporary electric power and lighting installations shall be permitted during the period of construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activities. 

(B) 
90 Days. Temporary electric power and lighting installations shall be permitted for a period not to exceed 90 days for holiday decorative lighting and similar purposes. 


ARTICLE 590 -TEMPORARY INSTALLATIONS 
0 

cA 
A 
( -" 
I \ 
:/ )
' I 
(C) Emergencies and Tests. Temporary electric power and lighting installations shall be permitted during emergencies and for tests, experiments, and developmental work. 
(C.l) Emergencies and Tests. [SFM] Temporary electrical power and lighting installations shall be permitted during emergencies and for tests, experiments, and developmental work as approved by the authority having jurisdiction. 
(D) Removal. Temporary wiring shall be removed immediately upon completion of construction or purpose for which the wiring was installed. · 
590.4 General. 
(A) 
Services. Services shall be installed in conformance with Parts I through VIII of Article 230, as applicable. 

(B) 
Feeders. Overcurrent protection shall be provided in accordance with 240.4, 240.5, 240.100, and ­


shall be permitted within cable assemblies or within multiconductor cords or cables of a type identified in Table 400.4 for hard usage or extra-hard usage. For the purpose of this section, Type NM and Type NMC cables shall be permitted to be used in any dwelling, building, or structure without any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings. 
Exception: Single insulated conductors shall be
· 
permitted where installed for the purpose(s) specified in 590.3(C), where accessible only to qualified persons. 
(C) Branch Circuits. All branch circuits shall originate 
Conductors shall be permitted within cable assemblies or within multiconductor cord or cable of a type identified in Table 400.4 for hard usage or extra-hard usage. Conductors shall be protected from overcurrent as provided in 240.4, 240.5, and 240.100. For the purposes of this section, Type NM and Type NMC cables shall be permitted to be used in any dwelling, building, or structure without any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings. 
Exception: Branch circuits installed for the purposes specified in 590.3(B) or 590.3(C) shall be permitted to be run as single insulated conductors. Where the wiring is installed in accordance with 590.3(B), the voltage to ground shall not exceed 150 volts, the wiring shall not be subject to physical damage, and the conductors shall be supported on insulators at intervals of not more than 3. 0 m (10ft); or, for festoon lighting, the conductors shall be so arranged that excessive strain is not transmitted to the lampholders. 
2013 California Electrical Code 

(D) Receptacles. 
All receptacles shall be of the grounding type. Unless installed in a continuous metal raceway that qualifies as an equipment grounding conductor in accordance with 250.118 or a continuous metal-covered cable that qualifies as an equipment grounding conductor in accordance with 250.118, all branch circuits shall include a separate equipment grounding conductor, and all receptacles shall be electrically connected to the equipment grounding conductor(s). Receptacles on construction sites shall not be installed , on • branch -that temporary lighting. 
(E) 
Disconnecting Means. Suitable disconnecting switches or plug connectors shall be installed to permit the disconnection of all ungrounded conductors of each temporary circuit. Multiwire branch circuits shall be provided with a means to disconnect simultaneously all ungrounded conductors at the power outlet or panelboard where the branch circuit originated. Identified handle ties shall be permitted. 

(F) 
Lamp Protection. All lamps for general illumination shall be protected from accidental contact or breakage by a suitable luminaire or lampholder with a guard. 


Brass shell, paper-lined sockets, or other metal-cased sockets shall not be used unless the shell is grounded. 
(G) 
Splices. On construction sites, a box shall not be required for splices or junction connections where the circuit conductors are multiconductor cord or cable assemblies, provided that the equipment grounding continuity is maintained with or without the box. See 110.14(B) and 400.9. A box, conduit body, or terminal fitting having a separately bushed hole for each conductor shall be used wherever a change is made to a conduit or tubing system or a metal-sheathed cable system. 

(H) 
Protection from Accidental Damage. Flexible cords and cables shall be protected from accidental damage. Sharp comers and projections shall be avoided. Where passing through doorways or other pinch points, protection shall be provided to avoid damage. 

(I) 
Termination(s) at Devices. Flexible cords and cables entering enclosures containing devices requiring termination shall be secured to the box with fittings designed for the purpose. 

(J) 
Support. Cable assemblies and flexible cords and cables shall be supported in place at intervals that ensure that they will be protected from physical damage. Support shall be in the form of staples, cable ties, straps, or similar type fittings installed so as not to cause damage. Vegetation shall not be used for support of overhead spans of branch circuits or feeders. 



ARTICLE 590 -TEMPORARY INSTALLATIONS 
Exception: For holiday lighting in accordance with 590.3(B), where the conductors or cables are arranged with .. relief devices, tension take-up devices, or other approved means to avoid damage from the movement of the live vegetation, trees shall be permitted to be used for support of overhead spans of branch-circuit conductors 
or cables. 
590.5 Listing of Decorative Lighting. Decorative lighting used for holiday lighting and similar purposes, in accordance with 590.3(B), shall be listed. 
590.6 Ground-Fault Protection for Personnel. Ground­fault protection for personnel for all temporary wiring installations shall be provided to comply with 590.6(A) and (B). This section shall apply only to temporary wiring installations used to supply temporary power to equipment used by personnel during construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activities. This section shall apply to power derived from an electric utility company or from an on-site-generated power source. 
Outlets. 

Exception: In industrial establishments only, where 
conditions of maintenance and supervision ensure that only qualified personnel are involved, an assured equipment grounding conductor program as specified in 590.6(B)(2) shall be permitted for only those receptacle outlets used to supply equipment that would create a greater hazard if power were interrupted or having a design that is not compatible with GFCI protection. 
(1) 
GFCI Protection. Ground-fault circuit-interrupter protection for personnel. 

(2) 
Assured Equipment Grounding Conductor Program. A written assured equipment grounding conductor program continuously enforced at the site by one or more designated persons to ensure that equipment grounding conductors for all cord sets, receptacles that are not a part of the permanent wiring of the building or structure, and equipment connected by cord and plug are installed and maintained in accordance with the applicable requirements of250.114, 250.138, 406.4(C), and 590.4(D). 

(a) 
The following tests shall be performed on all cord sets, receptacles that are not part of the permanent wiring of the building or structure, and cord-and-plug-connected equipment required to be connected to an equipment grounding conductor: 

(1) 	
All equipment grounding conductors shall be tested for continuity and shall be electrically continuous. 

(2) 	
Each receptacle and attachment plug shall be tested for correct attachment of the equipment grounding conductor. The equipment grounding conductor shall be connected to its proper terminal. 

(3) 	
All required tests shall be performed as follows: 

a. 	
Before first use on site 

b. 	
When there is evidence of damage 

c. 	
Before equipment is returned to service following any repairs 

d. 	
At intervals not exceeding 3 months 


(b) 
The tests required in item (2)(a) shall be recorded and made available to the authority having jurisdiction. 


590.7 Guarding. For wiring over 600 volts, nominal, suitable fencing, barriers, or other effective means shall be provided to limit access only to authorized and qualified personnel. 
' 
/ 
\ 
2013 California Electrical Code 


0 

Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended sections listed  
Adopt only those sections that are listed below  
 
Article ISection  

0 ARTICLE 604 -MANUFACTURED WIRING SYSTEMS 
Adopting Agency  BSC  SFM  HCD  DSA  
 OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended sections listed  
· Adopt only those sections that are listed below  
Article ISection  

ARTICLE 605 -OFFICE FURNISHINGS (CONSISTING OF LIGHTING ACCESSORIES AND WIRED 

ARTICLE 610 -CRANES AND HOISTS 

ARTICLE 620 -ELEVATORS, DUMBWAITERS, ESCAI.ATORS, MOVING 
WALKS WHEELCHAIR LIFTS AND STAIRWAY CHAIR LIFTS 




Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  

 1  2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended sections listed.  
 X  
Adopt only those sections that are listed below  
Article ISection  
620.21  X  


2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES 

ARTICLE 625 -ELECTRIC VEHICLE CHARGING SYSTEM 
DSA OSHPD BSC HCDAdopting Agency SFM DPH 

0 
21 2 

AC 
3ss SS/CC 1 
4 
X 

X Adopt Entire Article as amended X X XEntire Article X 
sections listed Adopt only those sections that are listed below 
Article ISection XX X 
X X X
625. 13 
X X X
625. 14
625.29 
t t t 
X
625.29 (E) 
• •

1. Thrs state agency adopts the entrre artrde as amended except for those sectrons rndrcated by the followrng symbol. t 
ARTICLE 626 -ELECTRIFIED TRUCK PARKING SPACES 0 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X 

Adopt Entire Article as amended sections listed 
Adopt only those sections that are listed below Article ISection 
ARTICLE 630-ELECTRIC WELDERS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X X 
Adopt Entire Article as amended sections listed 
Adopt only those sections that are listed below Article ISection 
ARTICLE 640-AUDIO SIGNAL PROCESSING AND REPRODUCTION EQUIPMENT 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X X Adopt Entire Article as amended 
sections listed Adopt only those sections that are listed below 
Article ISection 

ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X X Adopt Entire Article as amended sections listed Adopt only those sections that are 
u 

listed below Article ISection 
2013 California Electrical Code 


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 647 -SENSITIVE ELECTRONIC EQUIPMENT  
Adopting Agency BSC  SFM  HCD DSA  OSHPD  DPH  
1  2 AC ss  SS/CC  1  2  3  4  
Entire Article X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
sections listed  

Adopt only those sections that are ' 
listed below Article I Section 
ARTICLE 650 -PIPE ORGANS  
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below Article I Section  
ARTICLE 660 -X·RA Y EQUIPMENT  

Adopting Agency  BSC  SFM  HCD 1  2  AC  DSA ss  SS/CC  1  OS2  HPD 3  DPH 4  
Entire Article  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below Article I Section  

ARTICLE 665 -INDUCTION AND DIELECTRIC HEATING EQUIPMENT 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X X Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section\
/ 
ARTICLE 668 -ELECTROLYTIC CELLS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X X Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section 
2013 California Electrical Code 

CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 669 -ELECTROPLATING 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X 
X 

Adopt Entire Article as amended 
sections listed Adopt only those sections that are listed below 
Article I Section 
() 

ARTICLE 670 -INDUSTRIAL MACHINERY 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X X 
C)

Adopt Entire Article as amended 
sections listed Adopt only those sections that are listed below 
Article I Section 

ARTICLE 675 -ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Entire Article X X X X X X X Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section 
ARTICLE 680 -SWIMMING POOLS AND SIMILAR INSTALLATIONS 
' 

Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Entire Article  X  X  X  X  X  X  X  X  X  X  
Adopt Entire Article as amended sections listed  
Adopt only those sections that are listed below  X  
Article I Section  
680.13  X  
680.14  X  

()

ARTICLE 682 -NATURALLY AND ARTIFICIALLY MADE BODIES OF WATER 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Entire Article  X  X  X X  X  X  X  X X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below Article I Section  


2013 California Electrical Code 

CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 685 -INTEGRA TED ELECTRICAL SYSTEMS 
0  Adopting Agency Entire Article Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section  BSC X  SFM X  HCD 1 2  AC  DSA ss X  SS/CC X  1 X  OSHPD 2 3 X X  4 X  DPH  
0  ARTICLE 690 -SOLAR PHOTOVOLTAIC SYSTEMS Adopting Agency BSC SFM HCD DSA 1 2 AC ss SS/CC Entire Article X X X X X X Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section  1 X  OSHPD 2 3 X X  4 X  DPH  
0  Adopting Agency Entire Article Adopt Entire Article as amended sections listed Adopt only those sections that are listed below Article I Section  ARTICLE 692 -FUEL CELL SYSTEMS BSC SFM HCD DSA 1 2 AC ss X X X X X  SS/CC X  1 X  OSHPD 2 3 X X  4 X  DPH  
Adopting Agency Entire Article  ARTICLE 694 -SMALL WIND ELECTRICAL SYSTEMS BSC SFM HCD DSA 1 2 AC ss SS/CC X X X X  1 X  OSHPD 2 3 X X  4 X  DPH  

Adopt Entire Article as amended 
sections listed Adopt only those sections that are listed below 
Article I Section 

ARTICLE 695 -FIRE PUMPS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
(__)  Entire Article Adopt Entire Article as amended sections listed  X  X  X  X  X  X  X  X  
Adopt only those sections that are listed below Article I Section  

70-5 18.5 
2013 California Electrical Code 

CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES 
2013 California Electrical Code 


Chapter 6 Special Equipment 
I. General 
600.1 This article covers the installation of 
equipment, and outline lighting, installations and equipment using neon tubing, such as signs, decorative elements, skeleton tubing, or art forms, are covered by this article. 

() 

600.2 Definitions. 
Electric-Discharge Lighting. Systems of illumination 
utilizing fluorescent lamps, high-intensity discharge 
(HID) lamps, or neon tubing. 



parts of letters, skeleton tubing, outline lighting, other decorative elements, or art forms and filled with various 


Section Sign. A sign or outline lighting system, shipped as subassemblies, that requires field-installed wiring between the subassemblies to complete the overall sign. The subassemblies are either physically joined to form a single sign unit or are installed as separate remote parts of an overall sign. 


Sign Body. A portion of a sign that may provide protection from the weather but is not an electrical enclosure. 


Skeleton Tubing. Neon tubing that is itself the sign or outline 

(·.).
\_____ lighting and I not attached to an enclosure or sign body. 
600.3 Listing. Electric signs, section 
lighting, fixed, mobile, or portable, 
shall be listed and installed in conformance with that 
listing, unless otherwise approved by special permission. 



2013 California Electrical Code 




(A) 
Field-Installed Skeleton Tubing. Field-installed skeleton tubing shall not be required to be listed where installed in conformance with this Code. 

(B) 
Outline Lighting. Outline lighting shall not be required to be listed as a system when it consists of listed luminaires wired in accordance with Chapter 3. 


600.4 Markings. 

(A) Signs 
and Outline Lighting Systems. Signs and outline lighting systems shall be marked with the manufacturer's name, trademark, or other means of identification; and input voltage and current rating. 
(B) Signs with Lampholders for Incandescent Lamps. 
Signs and outline lighting systems with lampholders for incandescent lamps shall be marked to indicate the maximum allowable lamp wattage per lampholder. The markings shall be permanently installed, in letters at least 6 mm (Y4 in.) high, and shall be located where visible during relamping. 

<I> Section Signs. Section signs shall be marked to indicate that field-wiring and installation instructions are required. 
600.5 Branch Circuits. 
(A) 
Required Branch Circuit. Each commercial building and each commercial occupancy accessible to . pedestrians shall be provided with at least one outlet in an accessible location at each entrance to each tenant space for sign or outline lighting system use. The outlet(s) shall be supplied by a branch circuit rated at least 20 amperes that supplies no other load. Service hallways or corridors shall not be considered accessible to pedestrians. 


(B) Rating. Branch circuits that supply signs shall be 


<I> Neon -Branch circuits that supply neon tubing installations shall not be rated in excess of30 amperes. 

Branch circuits that supply 
signs and outline lighting 
<I> 

be rated not to exceed 20 amperes. 






ARTICLE 600 -ELECTRIC SIGNS AND OUTLINE LIGHTING 
(C) 
Wiring Methods. Wiring methods used to supply signs shall comply with 600.5(C)(1), (C)(2), and (C)(3). 

(1) 
Supply. The wiring method used to supply signs and outline lighting systems shall terminate within a sign, an outline lighting system enclosure, a suitable box, or a conduit body. 

(2) 
Enclosures as Pull Boxes. Signs and transformer enclosures shall be permitted to be used as pull or junction boxes for conductors supplying other adjacent signs, outline lighting systems, or floodlights that are part of a sign and shall be permitted to contain both branch and secondary circuit conductors. 

(3) 
Metal or Nonmetallic Poles. Metal or nonmetallic poles used to support signs shall be permitted to enclose supply conductors, provided the poles and conductors are installed in accordance with 41 0.30(B). 


Signs and outline lighting systems located within fountains shall have the disconnect located in accordance with 680.12. 
Exception No. I: A disconnecting means shall not be required for an exit directional sign located within a building. 
Exception No. 2: A disconnecting means shall not be required for cord-connected signs with an attachment plug. 
(A) Location. 
(1) 
Within Sight of the Sign. The disconnecting means shall be within sight of the sign or outline lighting system that it controls. Where the disconnecting means is out of the line of sight from any section that is able to be energized, the disconnecting means shall be capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means must remain in place at the switch or circuit breaker whether the lock is installed or not. Portable means for adding a lock to the switch or circuit breaker shall not be permitted. 

(2) 
Within Sight of the Controller. The following shall apply for signs or outline lighting systems operated by electronic or electromechanical controllers located external to the sign or outline lighting system: 

(1) 	
The disconnecting means shall be permitted to be located within sight of the controller or in the same enclosure with the controller. 

(2) 	
The disconnecting means shall disconnect the sign or outline lighting system and the controller from all 


ungrounded supply conductors. 

(3) 	The disconnecting means shall be designed such that 
no pole can be operated independently and shall be capable of being locked in the open position. The provisions for locking or adding a lock to the disconnecting means must remain in place at the switch or circuit breaker ·whether the lock is installed or not. Portable means for adding a lock to 
CJ
the switch or circuit breaker shall not be permitted. 

(B) Control Switch Rating. Switches, flashers, and similar devices controlling transformers and electronic power supplies shall be rated for controlling inductive loads or have a current rating not less than twice the current rating of the transformer. 
0 

Informational Note: See 404.14 for rating of snap switches. 
600.7 Grounding and Bonding. 
(A) Grounding. 
(1) Equipment Grounding. Signs and metal equipment of outline lighting systems shall be grounded by connection to the equipment grounding conductor of the supply branch circuit(s) or feeder using the types of equipment grounding conductors specified in 250.118. 
Exception: Portable cord-connected signs shall not be required to be connected to the equipment grounding conductor where protected by a system of double insulation or its equivalent. Double insulated equipment 
0 

shall be distinctively marked. 
(2) 
Size of Equipment Grounding Conductor. The equipment grounding conductor size shall be in accordance with 250.122 based on the rating of the overcurrent device protecting the branch circuit or feeder conductors supplying the sign or equipment. 

(3) 
Connections. Equipment grounding conductor connections shall be made in accordance with 250.130 and in a method specified iil 250.8. 

(4) 
Auxiliary Grounding Electrode. Auxiliary grounding electrode(s) shall be permitted for electric signs and outline lighting systems covered by this article 


CJ 

and shall meet the requirements of250.54. 
(5) Metal Building Parts. Metal parts of a building shall not be permitted as a secondary return conductor or an equipment grounding conductor. 
(B) Bonding. 
(1) Bonding of Metal Parts. Metal parts and equipment of signs and outline lighting systems shall be bonded together and to the associated transformer or power­supply equipment grounding conductor of the branch circuit or feeder supplying the sign or outline lighting system and shall meet the requirements of250.90. 
ARTICLE 600 -ELECTRIC SIGNS AND OUTLINE LIGHTING 
600.10 

'--­() 0 
() 

/--.\ 
/ \ 
(2) 
Bonding Connections. Bonding connections shall be made in accordance with 250.8. 

(3) 
Metal Building Parts. Metal parts of a building shall not be permitted to be used as a means for bonding metal parts and equipment of signs or outline lighting systems together or to the transformer or power-supply equipment grounding conductor of the supply circuit. 

(4) 
Flexible Metal Conduit Length. Listed flexible metal conduit or listed liquidtight flexible metal conduit that encloses the secondary circuit conductor from a transformer or power supply for use with neon tubing shall be permitted as a bonding means if the total accumulative length of the conduit in the secondary circuit does not exceed 30m (100ft). 

(5) 
Small Metal Parts. Small metal parts not exceeding 50 mm (2 in.) in any dimension, not likely to be energized, and spaced at least 19 mm (% in.) from neon tubing, shall not require bonding. 

(6) 
Nonmetallic Conduit. Where listed nonmetallic conduit is used to enclose the secondary circuit conductor from a transformer or power supply and a bonding conductor is required, the bonding conductor shall be installed separate and remote from the nonmetallic conduit and be spaced at least 38 mm (1 Yz in.) from the conduit when the circuit is operated at 100 Hz or less or 45 mm (1% in.) when the circuit is operated at over 100 Hz. 

(7) 
Bonding Conductors. Bonding conductors shall comply with (I) and (1).

(1) 
Bonding conductors shall be copper and not smaller than 14 AWG. 

(2) 
Bonding conductors installed externally of a sign or raceway shall be protected from physical damage. 

(8) 
Signs in Fountains. Signs or outline lighting installed inside a fountain shall have all metal parts bonded to the equipment grounding conductor of the branch circuit for the fountain recirculating system. The bonding connection shall be as near as practicable to the fountain and shall be permitted to be made to metal piping systems that are bonded in accordance with 680.53. 


Informational Note: Refer to 600.32(J) for restrictions on length of high-voltage secondary conductors. 
600.8 Enclosures. Live parts, other than lamps, and neon tubing shall be enclosed. Transformers and power supplies provided with an integral enclosure, including a primary and secondary circuit splice enclosure, shall not require an additional enclosure. 
2013 California Electrical Code 

(A) 
Strength. Enclosures shall have ample structural strength and rigidity. 

(B) 
Material. Sign and outline lighting system enclosures shall be constructed of metal or shall be listed. 

(C) 
Minimum Thickness of Enclosure Metal. Sheet copper or aluminum shall be at least 0.51 mm (0.020 in.) thick. Sheet steel shall be at least 0.41 mm (0.016 in.) thick. 

(D) 
Protection of Metal. Metal parts of equipment shall be protected from corrosion. 


600.9 Location. 
(A) 
Vehicles. Sign or outline lighting system equipment shall be at least 4.3 m (14 ft) above areas accessible to vehicles unless protected from physical damage. 

(B) 
Pedestrians. Neon tubing, other than dry-location portable signs, readily accessible to pedestrians shall be protected from physical damage. 


Informational Note: See 600.41(D) for additional requirements. 

(C) Adjacent to Combustible Materials. Signs and outline lighting systems shall be installed so that adjacent combustible materials are not subjected to temperatures in excess of 90°C (1 94°F). 
The spacing between wood or other combustible materials and an incandescent or HID lamp or lampholder shall not be less than 50 mm (2 in.). 
(D) 
Wet Location. Signs and outline lighting system equipment for wet location use, other than listed watertight type, shall be weatherproof and have drain holes, as necessary, in accordance with the following: 

(1) 	
Drain holes shall not be larger than 13 mm (Yz in.) or smaller than 6 mm (Y4 in.). 

(2) 
Every low point or isolated section of the equipment shall have at least one drain hole. 

(3) 	
Drain holes shall be positioned such that there will be no external obstructions. 


600.10 Portable or Mobile Signs. 
(A) 
Support. Portable or mobile signs shall be adequately supported and readily movable without the use of tools. 

(B) 
Attachment Plug. An attachment plug shall be provided for each portable or mobile sign. 

(C) 
Wet or Damp Location. Portable or mobile signs in wet or damp locations shall comply with 600.10(C)(l) and (C)(2). 


70-521 


ARTICLE 600 -ELECTRIC SIGNS AND OUTLINE LIGHTING 
(1) 
Cords. All cords shall be junior hard-service or hard­service types as designated in Table 400.4 and have an equipment grounding conductor. 

(2) 
Ground-Fault Circuit Interrupter. Portable or mobile signs shall be provided with factory-installed ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be an integral part of the attachment plug or shall be located in the power-supply cord within 300 mm (12 in.) of the attachment plug. 

(D) 
Dry Location. Portable or mobile signs in dry locations shall meet the following: 

(1) 	
Cords shall be SP-2, SPE-2, SPT-2, or heavier, as designated in Table 400.4. 

(2) 	
The cord shall not exceed 4.5 m (15ft) in length. 


600.12 Field-Installed Secondary Wiring. Field-installed secondary circuit for electric outline lighting systems, power supply or at its enclosure where not installed in a sign. 
()

(E) Attic and Soffit Locations. Ballasts, transformers, and electronic power supplies shall be permitted to be located in attics and soffits, provided there is an access door at least 900 mm by 562.5 mm (36 in. by 22Y2 in.) and a passageway of at least 900 mm (3 ft) high by 600 mm (2 ft) wide with a suitable permanent walkway at n least 300 mm (12 in.) wide extending from the point of '/ entry to each component. At least one lighting outlet containing a switch or controlled by a wall switch shall be installed in such spaces. At least one point of control shall be at the usual point of entry to these spaces. The lighting 
1out et shall be provided at or near the equipment requiring servicing. 
(F) Suspended Ceilings. Ballasts, transformers, and electronic power supplies shall be permitted to be located above suspended ceilings, provided their enclosures are securely fastened in place and not dependent on the suspended ceiling grid for support. Ballasts, transformers, 
shall be in accordance with 
(A) 1000 Volts or Less. Secondary circuit wiring of 1000 and electronic power supplies installed in suspended 
ceilings shall not be connected to the branch circuit by flexible cord. 
volts or less shall comply with 600.3 1. 
(B) Over 1000 Volts. Secondary circuit wiring of over 1000 volts shall comply with 600.32. 
600.21 Ballasts, Transformers, and Electronic Power Supplies. 
(A) 
Accessibility. Ballasts, transformers, and electronic power supplies shall be located where accessible and shall be securely fastened in place. 

(B) 
Location. Ballasts, transformers, and electronic power supplies shall be installed as near to the lamps or neon tubing as practicable to keep the secondary conductors as short as possible. 

(C) 
Wet Location. Ballasts, transformers, and electronic power supplies used in wet locations shall be of the weatherproof type or be of the outdoor type and protected from the weather by placement in a sign body or separate enclosure. 

(D) 
Working Space. A working space at least 900 mm (3 ft) high, 900 mm (3 ft) wide, by 900 mm (3 ft) deep shall be provided at each ballast, transformer, and electronic 


600.22 Ballasts. 
(A) 
Type. Ballasts shall be identified for the use and shall be listed. 

(B) 	
Thermal Protection. Ballasts shall be thermally 


0 

protected. 
600.23 Transformers and Electronic Power Supplies. 
(A) Type. Transformers and electronic power supplies shall be identified for the use and shall be listed. 
(B) Secondary-Circuit Ground-Fault Protection. 
Transformers and electronic power supplies other than the following shall have secondary-circuit ground-fault protection: 
(1) 	
Transformers with isolated ungrounded secondaries and with a maximum open circuit voltage of 7500 volts or less 

(2) 	
Transformers with integral porcelain or glass secondary housing for the neon tubing and requiring no field wiring of the secondary circuit 

(C) 
Voltage. Secondary-circuit voltage shall not exceed 15,000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7500 volts, under any load condition. 

(D) 
Rating. Transformers and electronic power supplies shall have a secondary-circuit current rating of not more than 300 mA. 


ARTICLE 600 -ELECTRIC SIGNS AND OUTLINE LIGHTING 
600.32 
(E) Secondary Connections. Secondary circuit outputs shall not be connected in parallel or in series. 
600.24 Class 2 Power Sources. Signs and outline lighting systems supplied by Class 2 
shall comply with and 600.24(A), {B), 
(A) 
Listing. Class 2 power supplies and power sources shall be listed for use with electric · and outline 

(B) 
Grounding. Metal parts of signs and outline lighting systems shall be grounded and bonded in accordance with 


600.7. 
<I> Secondary Wiring. Secondary wiring from Class 2 power sources shall comply with 600.12(C) ­

() 
IT. Field-Installed Skeleton Tubing, and -Wiring 

600.30 Applicability. 
Part II of this article shall apply to all of the following: 
( 1) Field-installed skeleton tubing 
(2) 
Field-installed 

(3) 
­



These requirements are in addition to the requirements of Part I. 
600.31 Neon Secondary-Circuit Wiring, 1000 Volts or Less, Nominal. 


(A) Wiring Method. Conductors shall be installed using 
any wiring method included in Chapter 3 suitable for the conditions. 
(B) Insulation and Size. Conductors shall be listed, insulated, and not smaller than 18 AWG. 


(C) 
Number of Conductors in Raceway. The number of conductors in a raceway shall be in accordance with Table 1 of Chapter 9. 

(D) Installation. Conductors shall be installed so they are not subject to physical damage. 



(E) 
Protection of Leads. Bushings shall be used to protect wires passing through an opening in metal. 


600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nominal. 
(A) Wiring Methods. 
(1) 
Installation. Conductors shall be installed in rigid metal conduit, intermediate metal conduit, PVC conduit, RTRC, liquidtight flexible nonmetallic conduit, flexible metal conduit, liquidtight flexible metal conduit, electrical metallic tubing, metal enclosures, ·on insulators in metal raceways, or other equipment listed for use with neon secondary circuits over 1000 volts. 

(2) 
Number of Conductors. Conduit or tubing shall contain only one conductor. 

(3) 
Size. Conduit or tubing shall be a minimum of metric designator 16 (trade size Y2). 

(4) 
Spacing from Grounded Parts. Other than at the location of connection to a metal enclosure or sign body, nonmetallic conduit or flexible nonmetallic conduit shall be spaced no less than 38 mm (1 Y2 in.) from grounded or bonded parts when the conduit contains a conductor operating at 1 00 Hz or less, and shall be spaced no less than 45 mm (1% in.) from grounded or bonded parts when the conduit contains a conductor operating at more than 100 Hz. 

(5) 
Metal Building Parts. Metal parts of a building shall not be permitted as a secondary return conductor or an equipment grounding conductor. 

(B) 
Insulation and Size. Conductors shall be insulated, listed as gas tube sign and ignition cable type GTO, rated for 5, 10, or 15 kV, not smaller than 18 AWG, and have a minimum temperature rating of 1 05°C (221 °F). 

(C) 
Installation. Conductors shall be so installed that they are not subject to physical damage. 

(D) 
Bends in Conductors. Sharp bends in insulated conductors shall be avoided. 

(E) 
Spacing. Secondary conductors shall be separated from each other and from all objects other than insulators or neon tubing by a spacing of not less than 38 mm (1 Y2 in.). GTO cable installed in metal conduit or tubing requires no spacing between the cable insulation and the conduit or tubing. 

(F) 
Insulators and Bushings. Insulators and bushings for conductors shall be listed for use with neon secondary circuits over 1000 volts. 

(G) 
Conductors in Raceways. The insulation on all conductors shall extend not less than 65 mm (2Y2 in.) beyond the metal conduit or tubing. 







2013 California Electrical Code 


(2) 
Other Secondary Circuit Conductors. All other sections of secondary circuit conductor in a neon tube circuit shall be as short as practicable. 

(K) 
Splices. Splices in high-voltage secondary circuit conductors shall be made in listed enclosures rated over 1000 volts. Splice enclosures shall be accessible after installation and listed for the location where they are installed. 





(A) 
Design. The length and design of the tubing shall not cause a continuous overcurrent beyond the design loading of the transformer or electronic power supply. 

(B) 
Support. Tubing shall be supported by listed tube supports. The neon tubing shall be supported within 150 mm (6 in.) from the electrode connection. 

(C) 
Spacing. A spacing of not less than 6 mm (14 in.) shall be maintained between the tubing and the nearest surface, other than its support. 

(D) 
Protection. Field-installed skeleton tubing shall not 


0 

be subject to physical damage. Where the tubing is readily accessible to other than qualified persons, field-installed skeleton tubing shall be provided with suitable guards or protected by other approved means. 
600.42 Electrode Connections. 
(A) 
Points of Transition. Where the high-voltage secondary circuit conductors emerge from the wiring methods specified in 600.32(A), they shall be enclosed in a listed assembly. 

(B) 
Accessibility. Terminals of the electrode shall not be accessible to unqualified persons. 


(C) Electrode Connections. Connections shall be made 
0 

by use of a connection device, twisting of the wires together, 
or use of an electrode receptacle. Connections shall be electrically and mechanically secure and shall be in an enclosure listed for the purpose. 
(D) Support. Neon secondary conductor(s) shall be 
· 

supported not more than 150 mm (6 in.) from the electrode connection to the tubing. 


(E) 
Receptacles. Electrode receptacles shall be listed. 

(F) 
Bushings. Where electrodes penetrate an enclosure, bushings listed for the purpose shall be used unless receptacles are provided. 
\J' 

(2) 
Conduits. Conduit shall be listed flexible metal conduit or listed liquidtight flexible conduit containing nominal 600-volt, 8 to 12 A WG insulated copper conductors with a bare or insulated copper equipment grounding conductor equivalent in size to the ungrounded conductor. 



2013 California Electrical Code 






Exception No. 1 to (1) and (2): A luminaire tap, no longer than 1. 8 m (6ft) and intended for connection to a single luminaire, shall be permitted to contain conductors smaller than 12 A WG but not smaller than 18 A WG . 
Exception No. 2 to (1) and (2): Listed manufactured wiring assemblies containing conductors smaller than 12 A WG shall be permitted for remote-control, signaling, or communication circuits. 
2013 California Electrical Code 




type of cable, flexible cord, or conduit. 
(C) 
Receptacles and Connectors. Receptacles and connectors shall be of the locking type, uniquely polarized and identified for the purpose, and shall be part of a listed assembly for the appropriate system. All connector openings shall be designed to prevent inadvertent contact with live parts or capped to effectively close the connector openings. 

(D) 
Other Component Parts. Other component parts shall be listed for the appropriate system. 


604.7 
Installation. Manufactured wiring systems shall be secured and supported in accordance with the applicable cable or conduit article for the cable or conduit type employed. 

605.1 
Scope. This article covers electrical equipment, lighting accessories, and wiring systems used to connect, or contained within, or installed on relocatable wired partitions. 





605.2 General. Wiring systems shall be identified as suitable for providing power for lighting accessories and appliances in wired partitions. These partitions shall not extend from floor to ceiling. 
Exception: Where permitted by the authority having jurisdiction, these relocatable wired partitions shall be permitted to extend to, but shall not penetrate, the 
ceiling. 
(1) 	
The cord is extra-hard usage type with 12 AWG or larger conductors, with an insulated equipment grounding conductor. 

(2) 	
The partitions are mechanically contiguous. 

(3) 	The cord is not longer than necessary for maximum 
positioning of the partitions but is in no case to exceed 600 mm (2 ft). 

(4) 	
The cord is terminated at an cord connector with strain relief 


605.5 Lighting Accessories. Lighting equipment listed and identified for use with wired partitions 
comply with 605.5(A), (B), and (C). 
(A) 
Support. A means for secure attachment or support shall be provided. 

(B) 
Connection. Where cord-and-plug connection is provided, the cord length shall be suitable for the intended application but shall not exceed 2.7 m (9 ft) in length. The cord shall not be smaller than 18 AWG, shall contain an equipment grounding conductor, and shall be of the hard usage type. Connection by other means shall be identified as suitable for the condition of use. 

(C) 
Receptacle Outlet. Receptacles shall not be permitted in lighting accessories. 


605.6 Fixed-Type Partitions. Wired partitions that are fixed (secured to building surfaces) shall be permanently connected to the building electrical system by one of the wiring methods of -. 
605.7 Freestanding-Type Partitions. Partitions of the freestanding type (not fixed) shall be permitted to be connected to the building electrical system by one of the wiring methods of ­
0 

'· 
l//
) 



ARTICLE 610 -CRANES AND HOISTS 
610.11 

605.8 Freestanding-Type Partitions, Cord-and-Plug­0 Connected. Individual partitions of the freestanding type, 
0 
or groups of individual partitions that are electrically connected, are mechanically contiguous, and do not exceed 9.0 m (30 ft) when assembled, shall be permitted to be connected to the building electrical system by a single flexible cord and plug, provided all of the conditions of605.8(A) through (D) are met. 
(A) 
Flexible Power-Supply Cord. The flexible power­supply cord shall be extra-hard usage type with 12 A WG or larger conductors with an insulated equipment grounding conductor and shall not exceed 600 mm (2 ft) in length. 

(B) 
Receptacle Supplying Power. The receptacle(s) supplying power shall be on a separate circuit serving only panels and no other loads and shall be located not more than 300 mm (12 in.) from the partition that is connected to it. 

(C) 
Receptacle Outlets, Maximum. Individual partitions or groups of interconnected individual partitions shall not contain more than thirteen 15-ampere, 125-volt receptacle outlets. 

(D) 
Multiwire Circuits, Not Permitted. Individual partitions or groups of interconnected individual partitions shall not contain multiwire circuits. 



0 Informational Note: See 210.4 for circuits supplying partitions in 605.6 and 605.7. 




I.General 
610.1 Scope. 
This article covers the installation of electrical equipment and wiring used in connection with cranes, monorail hoists, hoists, and all runways. 
Informational Note: For further information, see ANSI B30, Safety Code for Cranes, Derricks, Hoists, Jacks, and Slings. 




610.3 Special Requirements for Particular Locations. 
(A) 
Hazardous (Classified) Locations. All equipment that operates in a hazardous (classified) location shall conform to Article 500. 

(1) 
Class ILocations. Equipment used in locations that are hazardous because of the presence of flammable gases or vapors shall conform to Article 501. 

(2) 
Class TILocations. Equipment used in locations that are hazardous because of combustible dust shall conform to Article 502. 

(3) 
Class IIILocations. Equipment used in locations that are hazardous because of the presence of easily ignitible fibers or flyings shall conform to Article 503. 

(B) 
Combustible Materials. Where a crane, hoist, or monorail hoist operates over readily combustible material, the resistors shall be located as permitted in the following: 

(1) 	
A well ventilated cabinet composed of noncombustible material constructed so that it does not emit flames or molten metal 

(2) 	
A cage or cab constructed of noncombustible material that encloses the sides of the cage or cab from the floor to a point at least 150 mm (6 in.) above the top of the resistors 


(C) Electrolytic Cell Lines. See 668.32. 
TI.Wiring 
610.11 Wiring Method. Conductors shall be enclosed in raceways or be Type AC cable with insulated grounding conductor, Type MC cable, or Type MI cable unless otherwise permitted or required in 610.ll(A) through (E). 
(A) 
Contact Conductor. Contact conductors shall not be required to be enclosed in raceways. 

(B) 
Exposed Conductors. Short lengths of exposed conductors at resistors, collectors, and other equipment shall not be required to be enclosed in raceways. 

(C) 
Flexible Connections to Motors and Similar Equipment. Where flexible connections are necessary, flexible stranded conductors shall be used. Conductors shall be in flexible metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit, multiconductor cable, or an approved nonmetallic flexible raceway. 

(D) 
Pushbutton Station Multiconductor Cable. Where multiconductor cable is used with a suspended pushbutton station, the station shall be supported in some satisfactory manner that protects the electrical conductors against strain. 




2013 California Electrical Code 
70-527 

ARTICLE 610 -CRANES AND HOISTS
610.12 


(E) Flexibility 	to Moving Parts. Where flexibility is or control to moving parts, ­
or a cord suitable for the purpose shall be permitted, provided the following apply: 

(1) 	
Suitable strain relief and protection from physical damage is provided. 

(2) 	
In Class I, Division 2 locations, the cord is approved for extra-hard usage. 


610.12 Raceway or Cable Terminal Fittings. Conductors leaving raceways or cables shall comply with either 610.12(A) or (B). 
(A) 
Separately Bushed Hole. A box or terminal fitting that has a separately bushed hole for each conductor shall be used wherever a change is made from a raceway or cable to exposed wiring. A fitting used for this . purpose shall not contain taps or splices and shall not be used at luminaire outlets. 

(B) 
Bushing in Lieu of a Box. A bushing shall be permitted to be used in lieu of a box at the end of a rigid metal conduit, intermediate metal conduit, or electrical metallic tubing where the raceway terminates at unenclosed controls or similar equipment, including contact conductors, collectors, resistors, brakes, power­circuit limit switches, and de split-frame motors. 


610.13 Types of Conductors. Conductors shall comply with Table 310.•(A) unless otherwise permitted in 
610.13(A) through (D). 
(A) 
Exposed to External Heat or Connected to Resistors. A conductor(s) exposed to external heat or connected to resistors shall have a flame-resistant outer covering or be covered with flame-resistant tape individually or as a group. 

(B) 
Contact Conductors. Contact conductors along runways, crane bridges, and monorails shall be permitted to be bare and shall be copper, aluminum, steel, or other alloys or combinations thereof in the form of hard-drawn wire, tees, angles, tee rails, or other stiff shapes. 


(C) Flexibility. 	
­
flexible cord or cable, shall be permitted to be used and, where necessary, cable reels or take-up devices shall be used. 
(D) Class 1, Class 2, and Class 3 Circuits. Conductors for Class 1, Class 2, and Class 3 remote-control, signaling, and power-limited circuits, installed in accordance with Article 725, shall be permitted. 
610.14 Rating and Size of Conductors. 
(A) Ampacity. The allowable ampacities of conductors shall be as shown in Table 610.14(A). 


Informational Note: For the ampacities of conductors 
between controllers and resistors, see 430.23 . 


(B) 
Secondary Resistor Conductors. Where the secondary resistor is separate from the controller, the minimum size of the conductors between controller and resistor shall be calculated by multiplying the motor secondary current by the appropriate factor from Table 610.14(B) and selecting a wire from Table 610.14(A). 

(C) 
Minimum Size. Conductors external to motors and controls shall be not smaller than 16 A WG unless otherwise permitted in (1) or (2): 

(1) 	
18 AWG wire in multiconductor cord shall be permitted for control circuits not exceeding 7 amperes. 

(2) 	
Wires not smaller than 20 A WG shall be permitted for electronic circuits. 

(D) 
Contact Conductors. Contact wires shall have an ampacity not less than that required by Table 610.14(A) for 75°C (167°F) wire, and in no case shall they be smaller than as shown in Table 610.14(D). 


(E) Calculation of Motor Load. 
(1) 
Single Motor. For one motor, 100 percent of motor nameplate full-load ampere rating shall be used. 

(2) 
Multiple Motors on Single Crane or Hoist. For multiple motors on a single crane or hoist, the minimum 


0

ampacity of the power supply conductors shall be the nameplate full-load ampere rating of the largest motor or group of motors for any single crane motion, plus 50 percent of the nameplate full-load ampere rating of the next largest motor or group of motors, using that column of Table 610.14(A) that applies to the longest time-rated motor. 
(3) Multiple Cranes or Hoists on a Common Conductor System. For multiple cranes, hoists, or both, supplied by a common conductor system, calculate the motor minimum ampacity for each crane as defined in 610.14(E), add them together, and multiply the sum by the appropriate demand factor from Table 610.14(E). 

()

(F) 
Other Loads. Additional loads, such as heating, lighting, and air conditioning, shall be provided for by application of the appropriate sections of this Code. 

(G) 
Nameplate. Each crane, monorail, or hoist shall be provided with a visible nameplate marked with the manufacturer's name, rating in volts, frequency, number of phases, and circuit amperes as calculated in 610.14(E) and (F). 




610.15 Common Return. Where a crane or hoist is operated by more than one motor, a common-return conductor of proper ampacity shall be permitted. 



2013 California Electrical Code 



ARTICLE 610 CRANES AND HOISTS 
610.15 

Table 610.14(A) Ampacities of Insulated Copper Conductors Used with ShortTime Rated Crane and Hoist Motors. Based on 

Ambient Temperature of 30°C (86°F). 

() 
Maximum 
Operating 
Temperature 

Size (AWG or kcmil) 
16 
14 
Up to Three ac2 or Four dc1 
Simultaneously Energized 
Conductors in Raceway 


Up to Four Simultaneously Energized Conductors in Raceway or Cable1 or Cable 
75°C (167°F) 90°C (194°F) 125°C (257°F) Types MTW, RHW, TRW, THWN, Types TA, TBS, SA, SIS, PFA, FEP, Types FEP, FEPB, PFA, PFAH, XHHW,USE, ZW FEPB, rum, TBHN,XHHW,Z,ZW SA, TFE, Z, ZW 
60 Min 
10 
25 

30 Min  60 Min - 30 Min - 60 Min - 30 Min - 
12  
26  31  32  38  40  

Maximum 
Operating 
Temperature 

Size 
(AWG or 
kcmil) 

16 
14 
30
12 

33 36 40 
50 
12 
40 
43
10 52 60 65 10 
55 60 63 69 80

8 
8 
76
6 
85
5 
100 
4 
120 
3 
2 
137 
143 
1 
190 
l/0 
222
2/0 
3/0 
280 
300 
4/0 
364

() 250 
300 
455 
350 
486 
538
400 
600
450 
660
500 

86  83  94  101  119  6  
95  95  106  115  134  5  
117  111  130  133  157  4  
141  131  153  153  183  3  
160  148  173  178  214  2  
175  158  192  210  253  1  
233  211  259  253  304  l/0  
267  245  294  303  369  2/0  
341  305  372  370  452  3/0  
369  319  399  451  555  4/0  
420  400  461  510  635  250  
582  497  636  587  737  300  
646  542  716  663  837  350  
688  593  760  742  941  400  
765  660  836  818  1042  450  
847  726  914  896  1143  500  
AMPACITY CORRECTION FACTORS  

Ambient Temperature (DC)  For ambient temperatures other than 30°C (86°F), multiply the ampacities shown above by the appropriate factor shown below.  Ambient Temperature (OF)  
21-25  1.05  1.05 1.04 1.04 1.02 1.02  70-77  
26-30  1.00  1.00 1.00 1.00 1.00 1.00  79-86  
31-35  0.94  0.94 0.96 0.96 0.97 0.97  88-95  
36-40  0.88  0.88 0.91 0.91 0.95 0.95  97-104  
41---45  0.82  0.82 0.87 0.87 0.92 0.92  106-1 13  
46-50  0.75  0.75 0.82 0.82 0.89 0.89  115-122  
51-55  0.67  0.67 0.76 0.76 0.86 0.86  124-13 1  
56-60  0.58  0.58 0.71 0.71 0.83 0.83  133-140  
61-70  0.33- 0.33 0.58 0.58 0.76 0.76- 142-158  
71-80  - 0.41 0.41 0.69 0.69--- 160-176  
81-90  - 0.61 0.61 --- 177-194  
91-100  - 0.5 1 0.5 1 --- 195-212  
101-120  0.40 0.40  213-248  

(-.. /) 
Note: Other msulatwns shown m Table 310.13(A) and approved for the temperature and shall be permitted to be for those shown m 
Table 610.14(A). The allowable ampacities of conductors used with IS-minute motors shall be the 30-minute ratings increased by 12 percent. 
1 For 5 to 8 simultaneously energized power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of 80 percent 
of that shown in this table. 

( l
\.________/ 
2 For 4 to 6 simultaneously energized 125°C (257°F) ac power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a 
value of80 percent of that shown in this table. 
2013 California Electrical Code 

ARTICLE 610 -CRANES AND HOISTS 
Table 610.14(B) Secondary Conductor Rating Factors Such conductors shall be separated at not less than 150 nnn (6 in.), other than for monorail hoists where a
Time in Seconds Ampacity of Wire in 

spacing of not less than 75 nnn (3 in.) shall be permitted. 
Percent of Full-Load 

On Off 	Where necessary, intervals between insulating supports 
Secondary Current 

shall be permitted to be increased up to 12 m (40 ft), the 
separation between conductors being increased 
10 70 

proportionately. 
(D) Supports on Bridges. Bridge wire contact conductors 
r)
\,_

shall be kept at least 65 nnn (2Y2 in.) apart, and, where the 
15 45 	65 
15 30 	75 

span exceeds 25 m (80 ft), insulating saddles shall be 
15 15 	85 
Continuous Duty 	110 

placed at intervals not exceeding 15 m (50ft). 
Table 610.14(D) Minimum Contact Conductor Size Based on Distance Between Supports 
Maxiinum Distance Between End Strain Insulators or Minimum Size of Wire Clamp-Type Intermediate (AWG) Supports 
6 9.0 m (30 ft) or less 4 18m (60ft) or less 2 Over 18 m (60 ft) 

Table 610.14(E) Demand Factors  
Number of  Demand  
Cranes or Hoists  Factor  
2  0.95  
3  0.91  
4  0.87  
5  0.84  
6  0.81  
7  0.78  

III. Contact Conductors 
610.21 Installation of Contact Conductors. Contact conductors shall comply with 610.2l(A) through (H). 
(A) Locating or Guarding Contact Conductors. 
Runway contact conductors shall be guarded, and bridge contact conductors shall be located or guarded in such a manner that persons cannot inadvertently touch energized current-carrying parts. 
(B) 
Contact Wires. Wires that are used as contact conductors shall be secured at the ends by means of approved strain insulators and shall be mounted on approved insulators so that the extreme limit of displacement of the wire does not bring the latter within less than 38 nnn (1 Y2 in.) from the surface wired over. 

(C) 
Supports Along Runways. Main contact conductors carried along runways shall be supported on insulating supports placed at intervals not exceeding 6.0 m (20 ft) unless otherwise permitted in 610.21(F). 


(E) 
Supports for Rigid Conductors. Conductors along runways and crane bridges, that are of the rigid type specified in 610.13(B) and not contained within an approved enclosed assembly, shall be carried on insulating supports spaced at intervals of not more than 80 times the vertical dimension of the conductor, but in no case greater than 4.5 m (15 ft), and spaced apart sufficiently to give a clear electrical separation of conductors or adjacent collectors of not less than 25 mm (1 in.). 

(F) 
Track as Circuit Conductor. Monorail, tram rail, or crane runway tracks shall be permitted as a conductor of current for one phase of a 3-phase, ac system furnishing power to the carrier, crane, or trolley, provided all of the following conditions are met: 

(1) 	
The conductors supplying the other two phases of the 


0 

power supply are insulated. 
(2) 	
The power for all phases is obtained from an insulating transformer. 

(3) 	
The voltage does not exceed 300 volts. 

(
4) 	The rail serving as a conductor shall be bonded to the equipment grounding conductor at the transformer and also shall be permitted to be grounded by the fittings used for the suspension or attachment of the rail to a building or structure. 

(G) 
Electrical Continuity of Contact Conductors. All sections of contact conductors shall be mechanically joined to provide a continuous electrical connection. 

(H) 
Not to Supply Other Equipment. Contact conductors shall not be used as feeders for any equipment other than the crane( s) or hoist( s) that they are primarily designed to serve. 


610.22 Collectors. Collectors shall be designed so as to reduce to a minimum sparking between them and the contact conductor; and, where operated in rooms used for the storage of easily ignitible combustible fibers and materials, they shall comply with 503.155. 
2013 California Electrical Code 

ARTICLE 610 -CRANES AND HOISTS 
0 
C] 

0 

IV. Disconnecting Means 
610.31 Runway Conductor Disconnecting Means. 
A disconnecting means that has a continuous ampere rating not less than that calculated in 610.14(E) and (F) shall be provided between the runway contact conductors and the power supply. Such disconnecting means shall consist of a motor-circuit switch, circuit breaker, or molded-case switch. This disconnecting means shall be as follows: 
(1) 	
Readily accessible and operable from the ground or floor level. 

(2) 
Capable 	of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to be installed at and remain with the equipment. 

(3) 
Open all ungrounded conductors simultaneously. 

(4) 	
Placed within view of the runway contact conductors. 


610.32 Disconnecting Means for Cranes and Monorail Hoists. A motor-circuit switch, molded-case switch, or circuit breaker shall be provided in the leads from the runway contact conductors or other power supply on all cranes and monorail hoists. The disconnecting means shall be capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted. 
Where a monorail hoist or hand-propelled crane bridge installation meets all of the following, the disconnecting means shall be permitted to be omitted: 
(1) 	
The unit is controlled from the ground or floor level. 

(2) 	
The unit is within view of the power supply disconnecting means. 

(3) 	
No fixed work platform has been provided for servicing the unit. 


Where the disconnecting means is not readily accessible from the crane or monorail hoist operating station, means shall be provided at the operating station to open the power circuit to all motors of the crane or monorail hoist. 
610.33 Rating of Disconnecting Means. The continuous ampere rating of the switch or circuit breaker required by 
610.32 shall not be less than 50 percent of the combined short-time ampere rating of the motors or less than 75 percent of the sum of the short-time ampere rating of the motors required for any single motion. 
2013 California Electrical Code 

V. Overcurrent Protection 
610.41 Feeders, Runway Conductors. 
(A) 
Single Feeder. The runway supply conductors and main contact conductors of a crane or monorail shall be protected by an overcurrent device(s) that shall not be greater than the largest rating or setting of any branch­circuit protective device plus the sum of the nameplate ratings of all the other loads with application of the demand factors from Table 610.14(E). 

(B) 
More Than One Feeder Circuit. Where more than one feeder circuit is installed to supply runway conductors, each feeder circuit shall be sized and protected in compliance with 610.41(A). 


610.42 Branch-Circuit Short-Circuit and Ground­Fault Protection. Branch circuits shall be protected in accordance with 610.42(A). Branch-circuit taps, where made, shall comply with 61 0.42(B). 
(A) Fuse or Circuit Breaker Rating. Crane, hoist, and monorail hoist motor branch circuits shall be protected by fuses or inverse-time circuit breakers that have a rating in accordance with Table 430.52. Where two or more motors operate a single motion, the sum of their nameplate current ratings shall be considered as that of a single motor. 
(B) Taps. 
(1) Multiple Motors. Where two or more motors are 
.

connected to the same branchcircuit, each tap conductor to an individual motor shall have an ampacity not less than one-third that of the branch circuit. Each motor shall be protected from overload according to 610.43. 
(2) 
Control Circuits. Where taps to control circuits originate on the load side of a branch-circuit protective device, each tap and piece of equipment shall be protected in accordance with 430.72. 

(3) 
Brake Coils. Taps without separate overcurrent protection shall be permitted to brake coils. 


610.43 Overload Protection. 
(A) Motor and Branch-Circuit Overload Protection. 
Each motor, motor controller, and branch-circuit conductor shall be protected from overload by one of the following means: 
(1) 	
A single motor shall be considered as protected where the branch-circuit overcurrent device meets the rating requirements of 610.42. 

(2) 	
Overload relay elements in each ungrounded circuit conductor, with all relay elements protected from short circuit by the branch-circuit protection. 

(3) 	
Thermal sensing devices, sensitive to motor temperature or to temperature and current, that are 


70-53 1 

610.51 ARTICLE 620 -ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, PlATFORM & STAIRWAY CHAIRLIFTS 
thermally in contact with the motor winding(s). A hoist or trolley shall be considered to be protected if the sensing device is connected in the hoist's upper limit switch circuit so as to prevent further hoisting during an overload condition of either motor. 

(B) 
Manually Controlled Motor. If the motor is manually controlled, with spring return controls, the overload protective device shall not be required to protect the motor against stalled rotor conditions. 

(C) 
Multimotor. Where two or more motors drive a single trolley, truck, or bridge and are controlled as a unit and protected by a single set of overload devices with a rating equal to the sum of their rated full-load currents, a hoist or trolley shall be considered to be protected if the sensing device is connected in the hoist's upper limit switch circuit so as to prevent further hoisting during an overtemperature condition of either motor. 

(D) 
Hoists and Monorail Hoists. Hoists and monorail hoists and their trolleys that are not used as part of an overhead traveling crane shall not require individual motor overload protection, provided the largest motor does not exceed 71h. hp and all motors are under manual control of the operator. 


VI. Control 
610.51 Separate Controllers. Each motor shall be provided with an individual controller unless otherwise permitted in 610.51(A) or (B). 
(A) 
Motions with More Than One Motor. Where two or more motors drive a single hoist, carriage, truck, or bridge, they shall be permitted to be controlled by a single controller. 

(B) 
Multiple Motion Controller. One controller shall be permitted to be switched between motors, under the following conditions: 

(1) 	
The controller has a horsepower rating that is not lower than the horsepower rating of the largest motor. 

(2) 	
Only one motor is operated at one time. 


610.53 Overcurrent Protection. Conductors of control circuits shall be protected against overcurrent. Control circuits shall be considered as protected by overcurrent devices that are rated or set at not more than 300 percent of the ampacity of the control conductors, unless otherwise permitted in 610.53(A) or (B). 
(A) 
Taps to Control Transformers. Taps to control transformers shall be considered as protected where the secondary circuit is protected by a device rated or set at not more than 200 percent of the rated secondary current of the transformer and not more than 200 percent of the ampacity of the control circuit conductors. 

(B) 
Continuity of Power. Where the opening of the control circuit would create a hazard, as for example, the 


70-532 
control circuit · of a hot metal crane, the control circuit conductors shall be considered as being properly protected by the branch-circuit overcurrent devices. 
610.55 Limit Switch. A limit switch or other device shall 
be provided to prevent the load block from passing the . safe upper limit of travel of all hoisting mechanisms. 
610.57 Clearance. The dimension of the working space in the direction of access to live parts that are likely to require examination, adjustment, serv1cmg, or maintenance while energized shall be a minimum of 750 mm (21h. ft). Where controls are enclosed in cabinets, the door(s) shall either open at least 90 degrees or be removable. 
VII. Grounding 
610.61 Grounding. All exposed non-current-carrying metal parts of cranes, monorail hoists, hoists, and accessories, including pendant controls, shall be bonded either by mechanical connections or bonding jumpers, where applicable, so that the entire crane or hoist is a ground-fault current path as required or permitted by Article 250, Parts V and VII. 
Moving parts, other than removable accessories, or attachments that have metal-to-metal bearing surfaces, shall be considered to be electrically bonded to each other through bearing surfaces for grounding purposes. The trolley frame and bridge frame shall not be considered as electrically grounded through the bridge and trolley wheels and its respective tracks. A separate bonding conductor shall be provided. 

I. General 
620.1 Scope. This article covers the installation of electrical equipment and wiring used in connection with elevators, dumbwaiters, escalators, moving walks, platform lifts, and stairway chairlifts. 
Informational Note No. 1: For further information, see ASME A17.1-20 Safety Code for Elevators and Escalators. 
Informational Note No. 2: For further information, see CSA B44.1-04/ASME-A17.5-2004, Elevator and Escalator Electrical Equipment Certification Standard. 
Informational Note No. 3: The term wheelchair lift has been changed to platform lift. For further information, see ASME A18.1-2008, Safety Standard for Platform Lifts and Stairway Lifts. 
2013 California Electrical Code 
C) 

' 	\ 
I
/i 

ARTIClE 620 -EIEV AIDRS, DUMBWAITERS, ESCALAIDRS, MOVING WALKS, PLATFORM & STAIRWAY CHAIRLIFI'S 620.4 
620.2 Definitions. 

CJ Control Room (for Elevator, Dumbwaiter). An 
() 
enclosed control space outside the hoistway, intended for full bodily entry, that contains the elevator motor controller. The room could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter but not the electric driving machine or the hydraulic machine. 
0 
Control Space (for Elevator, Dumbwaiter). A space inside or outside the hoistway, intended to be accessed with or without full bodily entry, that contains the elevator motor controller. This space could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter but not the 
electrical driving machine or the hydraulic machine. 
Control System. The overall system governing the starting, stopping, direction of motion, acceleration, speed, and retardation of the moving member. 
Controller, Motion. The electrical device(s) for that part of the control system that governs the acceleration, speed, retardation, and stopping of the moving member. 

() 
Controller, Motor. The operative units of the control system comprised of the starter device( s) and power conversion equipment used to drive an electric motor, or the pumping unit used to power hydraulic control equipment. 
Controller, Operation. The electrical device(s) for that part of the control system that initiates the starting, stopping, and direction of motion in response to a signal from an operating device. 
Machine Room (for Elevator, Dumbwaiter). An enclosed machinery space outside the hoistway, intended for full bodily entry, that contains the electrical driving machine or the hydraulic machine. The room could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter. 
Machinery Space (for Elevator, Dumbwaiter). A space inside or outside the hoistway, intended to be accessed with or without full bodily entry, that contains elevator or dumbwaiter mechanical equipment, and could also contain electrical equipment used directly in connection with the elevator or dumbwaiter. This space could also contain the electrical driving machine or the hydraulic machine. 
Operating Device. The car switch, pushbuttons, key or toggle switch(s), or other devices used to activate the operation controller. 

Remote Machine Room and Control Room (for Elevator, Dumbwaiter). A machine room or control room that is not attached to the outside perimeter or surface of the walls, ceiling, or floor of the hoistway. 
Remote Machinery Space and Control Space (for Elevator, Dumbwaiter). A machinery space or control space that is not within the hoistway, machine room, or control room and that is not attached to the outside perimeter or surface of the walls, ceiling, or floor of the hoistway. 
Signal Equipment. Includes audible and visual equipment such as chimes, gongs, lights, and displays that convey information to the user. 
Informational Note No. 1: The motor controller, motion controller, and operation controller may be located in a single enclosure or a combination of enclosures. 
Informational Note No. 2: Informational Note Figure 
620.2 is for information only. 

620.3 Voltage Limitations. The supply voltage shall not exceed 300 volts between conductors unless otherwise permitted in 620.3(A) through (C). 
(A) 
Power Circuits. Branch circuits to door operator controllers and door motors and branch circuits and feeders to motor controllers, driving machine motors, machine brakes, and motor-generator sets shall not have a circuit voltage in excess of 600 volts. Internal voltages of power conversion equipment and functionally associated equipment, and the operating voltages of wiring interconnecting the equipment, shall be permitted to be higher, provided that all such equipment and wiring shall be listed for the higher voltages. Where the voltage exceeds 600 volts, warning labels or signs that read "DANGER -HIGH VOLT AGE" shall be attached to the equipment and shall be plainly visible. 

(B) 
Lighting Circuits. Lighting circuits shall comply with the requirements of Article 410. 

(C) 
Heating and Air-Conditioning Circuits. Branch circuits for heating and air-conditioning equipment located on the elevator car shall not have a circuit voltage in excess of 600 volts. 


620.4 Live Parts Enclosed. All live parts of electrical apparatus in the hoistways, at the landings, in or on the cars of elevators and dumbwaiters, in the well ways or the landings of escalators or moving walks, or in the runways and machinery spaces of platform lifts and stairway chairlifts shall be enclosed to protect against accidental contact. 
Informational Note: See 110.27 for guarding of live parts (600 volts, nominal, or less). 
2013 California Electrical Code 

620.5 ARTIClE 620 EIEVA1DRS, DUMBWAITERS, ESCAIA1DRS, MOVING WAU<S, PLA1FORM & STAIRWAY CHAIRLIFTS 
,----------------------------------­
Motion control
1I 
()

Position andi speed-sensing
I 
r--------­

devices 1Motor controller :
,--------: i

: I I1Position 1Power converter 
1
1 
Dictation I 	Icontrol •ac motor
I 	1 Moving member 

Dictation 
-D:a g::n::e i ...In 
1
 rJ Close '1 
control
Emergency 	1

• Pattern
: 

Machine•de motorcontrol 
: 
stop 
1

generator
• Brake control 
I
I

powerStatus I • Hydraulic 
•Hydrop1ston

•
Motor fieldcontrol

• 
Load weighing 


• Load weighing • Direction 
: dispatch •Auto/manual 

t__:I I
: 
I
I

'

r----,
::
cadr 
I
' 

:
I
I 

I an 
' group ,operating 1---' 
c
toperationar , control 
I1 
:I 
III: 
I1 

StarterElectrical 

:
I 
I 
1I
I---------­I 
1 
I
I 
1II 

j 
protectivedevices 
:
1' 
•
Across the line 

•
Wye-delta


r-­
1 
Group operationcontrol
1:
1+--+j
1
11
• Hall call 
1

group 
•
j 
t

1fixtures 
• 
Operating deviceinterface

• 
Fixture interface 


:

I
'

: 	Input power/standby power
' -------------------------­
,__________ 

FPN Figure 620.2 Control System. 
620.5 Working Clearances. Working space shall be provided about controllers, disconnecting means, and other electrical equipment. The minimum working space shall be not less thanthat specified in 11 0.26(A). 
Where conditions of maintenance and supervision ensure that only qualified persons examine, adjust, service, and maintain the equipment, the clearance requirements of 110.26(A) shall be waived as permitted in 620.5(A) through (D). 
(A) 
Flexible Connections to Equipment. Electrical equipment in (A)(1) through (A)(4) shall be permitted to be provided with flexible leads to all external connections so that it can be repositioned to meet the clear working space requirements of 110.26(A): 

(1) 	
Controllers and disconnecting means for dumbwaiters, escalators, moving walks, platform lifts, and stairway chairli:fts installed in the same space with the driving machine 

(4) 	
Other electrical equipment installed in the hoistway or on the car 

(B) 
Guards. Live parts of the electrical equipment are suitably guarded, isolated, or insulated, and the equipment can be examined, adjusted, serviced, or maintained while energized without removal ofthis protection. 


(2)  Controllers  and  disconnecting  means  for  elevators  
installed in the hoistway or on the car  
(3)  Controllers for door operators  

Informational Note: See definition of Exposed in Article 100. 

(C) Examination, Adjusting, and Servicing. Electrical equipment is not required to be examined, adjusted, serviced, 
CJ 

or maintained while energized. 
(D) Low Voltage. Uninsulated parts are at a voltage not greater than 30 volts rms, 42 volts peak, or 60 volts de. 
IT. Conductors 
620.11 Insulation of Conductors. The insulation of conductors shall comply with 620.11(A) through (D). 
Informational Note: One method of determining that 
conductors are flame retardant is by testing the conductors 
to the VW-1 (Vertical-Wire) Flame Test in ANSIIUL 1581­2001, Reference Standardfor Electrical Wires, Cables, and 
Flexible Cords. 


(A) 
Hoistway Door Interlock Wiring. The conductors to the hoistway door interlocks from the hoistway riser shall be flame retardant and suitable for a temperature of not less than 200°C (392°F). Conductors shall be Type SF or equivalent. 

(B) 
Traveling Cables. Traveling cables used as flexible connections between the elevator or dumbwaiter car or counterweight and the raceway shall be of the types of elevator cable listed in Table 400.4 or other approved types. 

(C) 
Other Wiring. All conductors in raceways shall have flame-retardant insulation. 


ARTIClE 620 -ElEVATORS, DUMBWAITERS, ESCAlATORS, MOVING WALKS, PIA1FORM & STAIRWAY CHAIRLIFfS 620.13 
n


() 

Conductors shall be Type MTW, TF, TFF, TFN, TFFN, THHN, THW, THWN, TW, XHHW, hoistway cable, or any other conductor with insulation designated as flame retardant. Shielded conductors shall be permitted if such conductors are insulated for the maximum nominal circuit voltage applied to any conductor within the cable or raceway system. 
(D) Insulation. All conductors shall have an insulation voltage rating equal to at least the maximum nominal circuit voltage applied to any conductor within the enclosure, cable, or raceway. Insulations and outer coverings that are marked for limited smoke and are so listed shall be permitted. 
620.12 Minimum Size of Conductors. The minimum size of conductors, other than conductors that form an integral part of control equipment, shall be in accordance with 
620.12(A) and (B). 
(A) Traveling Cables. 
(1) 
Lighting Circuits. For lighting circuits, 14 AWG copper, 20 A WG copper or larger conductors shall be permitted in parallel, provided the ampacity is equivalent to at least that of 14 A WG copper. 

(2) 
Other Circuits. For other circuits, 20 A WG copper. 

(B) 
Other Wiring. 24 A WG copper. Smaller size listed conductors shall be permitted. 


620.13 Feeder and Branch-Circuit Conductors. 
Conductors shall have an ampacity in accordance with 
620.13(A) through (D). With generator field control, the conductor ampacity shall be based on the nameplate current rating of the driving motor of the motor-generator set that supplies power to the elevator motor. 
Informational Note No. 1: The heating of conductors depends on root-mean-square current values, which, with generator field control, are reflected by the nameplate current rating of the motor-generator driving motor rather than by the rating of the elevator motor, which represents actual but short-time and intermittent full-load current values. 
Informational Note No. 2: See Figure 620.13. 
(A) Conductors Supplying Single Motor. Conductors supplying a single motor shall have an ampacity not less than the percentage of motor nameplate current determined from 430.22{!) and (E). 
Informational Note: Elevator motor currents, or those of similar functions, may exceed the nameplate value, but because they are inherently intermittent .duty and the heating of the motor and conductors is dependent on the root-mean-square (rms) current value, conductors are sized for duty cycle service as shown in Table 430.22(E). 
(B) Conductors Supplying a Single Motor Controller. 
Conductors supplying a single motor controller shall have an ampacity not less than the motor controller nameplate current 
To supply  
Common feeder  620.13  
Feeder demand factor  620.14  

Motor feeder short­circuit and ground­fault protection 
Disconnecting means 
Motor branch-circuit short-circuit and ground-fault protection 
Branch-circuit conductors 
External transformer 
(optional) 

Motor controller 
Motor control circuits 

Motor overload 
protection 

Motor conductors 
·Motor 
Thermal protection 


Figure 620.13 Single-Line Diagram. 
rating, plus all other connected loads. 
620.61 (C) 
620.61 (0) 
620.13 
Article 450 
620.13, 620.15 
620.61 (A) 
620.61 (B) 
620.13 
Article 430, Part I Article 430, Part Ill 
Informational Note: Motor controller nameplate current rating may be derived based on the rmsvalue of the motor current using an intermittent duty cycle and other control system loads, if applicable. 

(C) Conductors Supplying a Single Power Transformer. 
Conductors supplying a single power transformer shall have 
an ampacity not less thanthe nameplate current rating of the 
power transformer plus all other connected loads. 
Informational Note No. 1: The nameplate current rating of a power transformer supplying a motor controller reflects the nameplate current rating of the motor controller at line voltage (transformer primary). 
Informational Note No. 2: See Informative Annex D, 
Example No. D1 0. 

(D) Conductors Supplying More Than One Motor, Motor Controller, or Power Transformer. Conductors supplying more than one motor, motor controller, or power transformer shall have an ampacity not less thanthe sum of the nameplate current ratings of the equipment plus all other connected loads. The ampere ratings of motors to be used in the summation shall be determined from Table 430.22(E), 
430.24 and 430.24, Exception No. 1. 
2013 California Electrical Code 

620.14 ARTIClE 620 -EIEVA1DRS, DUMBWAITERS, ESCALA1DRS, MOVING WALKS, PlATFORM & STAIRWAY CHAIRLIFfS 
Informational Note: See Informative Annex D, Example Nos. D9 and DlO. 

620.14 Feeder Demand Factor. Feeder conductors of less ampacity than required by 620. 13 shall be permitted, subject to the requirements ofTable 620. 14. 
Table 620.14 Feeder Demand Factors for Elevators 
Number of Elevators  Demand  
on a Single Feeder  Factor  
1.00  
2  0.95  
3  0.90  
4  0.85  
5  0.82  
6  0.79  
7  0.77  
8  0.75  
9  0.73  
10 or more  0.72  

Informational Note: Demand factors are based on 50 
percent duty cycle (i.e., halftime on and halftime off). 

620.15 Motor Controller Rating. The motor controller rating shall comply with 430.83. The rating shall be permitted to be less than the nominal rating of the elevator motor, when the controller inherently limits the available power to the motor and is marked as power limited. 
Informational Note: For controller markings, see 430.8. 

Ill. Wiring 
620.21 Wiring Methods. Conductors and optical fibers located in hoistways, in escalator and moving walk wellways, in platform lifts, stairway chairlift runways, machinery spaces, control spaces, in or on cars, in machine rooms and control rooms, not including the traveling cables connecting the car or counterweight and hoistway wiring, shall be installed in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, rigid nonmetallic conduit, or wireways, or shall be Type MC, MI, or AC cable unless otherwise permitted in 
620.2 l (A) through (C). 
(A) 
Elevators. 

(1) 
Hoistways. 


Cables used in Class 2 power-limited circuits shall be permitted to be installed between risers and signal equipment and operating devices, provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type. 
II Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts de or less shall be permitted in lengths not to exceed 1.8 m (6 ft), provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type. 
II The following wiring methods shall be permitted in the hoistway in lengths not to exceed 1.8 m (6 ft): 
C)

(1) 	
Flexible metal conduit 

(2) 	
Liquidtight flexible metal conduit 

(3) 	
Liquidtight flexible nonmetallic conduit 

(4) 	
Flexible cords and cables, or conductors grouped together and taped or corded, shall be permitted to be installed without a raceway. They shall be located to be protected from physical damage and shall be of a flame-retardant type and shall be part of the following: 

a. 	
Listed equipment 

b. 	
A driving machine, or 

c. 	
A driving machine brake 


II A sump pump or oil recovery pump located in the pit shall be permitted to be cord connected. The cord shall be a hard usage oil-resistant type, of a length not to exceed 
1.8 m (6 ft), and shall be located to be protected from physical damage. 
(2) Cars. 
(a) Flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit of metric designator 12 (trade size %), or larger, not exceeding 1.8 m (6 ft) in length, shall be permitted on cars where so located as to be free from oil and if securely fastened in place. 
Exception: Liquidtight flexible nonmetallic conduit of metric designator 12 (trade size %), or larger, as defined by 356.2(2), shall be permitted in lengths in excess of 1.8 m (6ft). 
(b) Hard-service cords and junior hard-service cords that conform to the requirements of Article 400 (Table 400.4) shall be permitted as flexible connections between the fixed wiring on the car and devices on the car doors or gates. Hard-service cords only shall be permitted as flexible connections for the top-of-car operating device or the car­\ 
--' 

top work light. Devices or luminaires shall be grounded by 
\____) I 

means of an equipment grounding conductor runwith the circuit conductors. Cables with smaller conductors and other types and thicknesses of insulation and jackets shall be permitted as flexible connections between the fixed wiring on the car and devices on the car doors or gates, if listed for this use. 
2013 California Electrical Code 

ARTIClE 620 ElEVATORS, DUMBWAITERS, ESCAlATORS, MOVING WALKS, PLA1FORM & STAIRWAY CHAIRLIFfS 620.21 
(c) 
Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts de or less shall be permitted in lengths not to exceed 1.8 m (6 ft), provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type. 

(d) 
The following wiring methods shall be permitted on the car assembly in lengths not to exceed 1.8 m (6 ft): 

(1) 	
Flexible metal conduit 

(2) 	
Liquidtight flexible metal conduit 

(3) 	
Liquidtight flexible nonmetallic conduit 

(4) 	
Flexible cords and cables, or conductors grouped together and taped or corded, shall be permitted to be installed without a raceway. They shall be located to be protected from physical damage and shall be of a flame­retardant type and shall be part of the following: 

a. 	
Listed equipment 

b. 	
A driving machine, or 

c. 	
A driving machine brake 


(3) Within Machine Rooms, Control Rooms, and Machinery Spaces and Control Spaces. 
(a) Flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit of metric designator 12 (trade size %), or larger, not exceeding 1.8 m (6 ft) in length, shall be permitted between control panels and machine motors, machine brakes, motor-generator sets, disconnecting means, and pumping unit motors and valves. 
Exception: Liquidtight flexible nonmetallic conduit metric designator 12 (trade size %J or larger, as defined in 356.2(2), shall be permitted to be installed in lengths in excess of 1.8 m (6ft). 
(b) 
Where motor-generators, machine motors, or pumping unit motors and valves are located adjacent to or underneath control equipment and are provided with extra­length terminal leads not exceeding 1.8 m (6 ft) in length, such leads shall be permitted to be extended to connect directly to controller terminal studs without regard to the carrying-capacity requirements of Articles 430 and 445. Auxiliary gutters shall be permitted in machine and control rooms between controllers, starters, and similar apparatus. 

(c) 
Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts de or less shall be permitted in lengths not to exceed 1.8 m (6 ft), provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type. 

(d) 
On existing or listed equipment, conductors shall also be permitted to be grouped together and taped or corded without being installed in a raceway. Such cable groups shall be supported at intervals not over 900 mm (3 ft) and located so as to be protected from physical damage. 

(e) 	
Flexible cords and cables in lengths not to exceed 



1.8 m (6 ft) that are of a flame-retardant type and located to be protected from physical damage shall be permitted in these rooms and spaces without being installed in a raceway. They shall be part of the following: 
(1) 	
Listed equipment 

(2) 	
A driving machine, or 

(3) 	
A driving machine brake 

(4) 
Counterweight. The following wiring methods shall be permitted on the counterweight assembly in lengths not to exceed 1.8 m (6 ft): 

(1) 	
Flexible metal conduit 

(2) 	
Liquidtight flexible metal conduit 

(3) 	
Liquidtight flexible nonmetallic conduit 

(4) 	
Flexible cords and cables, or conductors grouped together and taped or corded, shall be permitted to be installed without a raceway. They shall be located to be protected from physical damage, shall be of a flame­retardant type, and shall be part of the following: 

a. 	
Listed equipment 

b. 	
A driving machine, or 

c. 	
A driving machine brake 



(5) 	[OSHPD 1] Seismic Switches. Cord-and-plug C connections for seismic switches shall not be used. A 
(B) Escalators. 
(1) Wiring Methods. Flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit shall be permitted in escalator and moving walk wellways. Flexible metal conduit or liquidtight flexible conduit of metric designator 12 (trade size %) shall be permitted in lengths not in excess of 1.8 m (6 ft). 
Exception: Metric designator 12 (trade size %J, nominal, or larger liquidtight flexible nonmetallic conduit, as defined in 356.2(2), shall be permitted to be installed in lengths in excess of 1.8 m (6ft). 
(2) 
Class 2 Circuit Cables. Cables used in Class 2 power­limited circuits shall be permitted to be installed within escalators and moving walkways, provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type. 

(3) 
Flexible Cords. Hard-service cords that conform to the requirements of Article 400 (Table 400.4) shall be permitted as flexible connections on escalators and moving walk control panels and disconnecting means where the entire control panel and disconnecting means are arranged for removal from machine spaces as permitted in 620.5. 


(C) Platform Lifts and Stairway Chairlift Raceways. 
(1) Wiring Methods. Flexible metal conduit or liquidtight flexible metal conduit shall be permitted in platform lifts and stairway chairlift runways and machinery spaces. Flexible metal conduit or liquidtight flexible conduit of metric designator 12 (trade size %) shall be permitted in lengths not in excess of 1.8 m (6 ft). 
2013 California Electrical Code 
70-537 


620.22 ARTICI.E 620 -ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS,PLA1FORM & STAIRWAY CHAIRLIFTS 
Exception: Metric designator 12 (trade size %) or larger liquidtight flexible nonmetallic conduit, as defined in 356.2(2), shall be permitted to be installed in lengths in excess of 1.8 m (6ft). 
(2) 
Class 2 Circuit Cables. Cables used in Class 2 power-limited circuits shall be permitted to be installed within platform lifts and stairway chairlift runways and machinery spaces, provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type. 

(3) 
Flexible Cords and Cables. Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts de or less shall be permitted in lengths not to exceed 1.8 m (6 ft), provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type. 


620.22 Branch Circuits for Car Lighting, Receptacle(s), Ventilation, Heating, and Air-Conditioning. 
(A) Car Light Source. A separate branch circuit shall supply the car lights, receptacle(s), auxiliary lighting power source, and ventilation on each elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room or control room/machinery space or control space. 
Required lighting shall not be connected to the load side of a ground-fault circuit interrupter. 
(B) Air-Conditioning and Heating Source. A dedicated branch circuit shall supply the air-conditioning and heating units on each elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room or control room/machinery space or control space. 
620.23 Branch Circuits for Machine Room or Control Room/Machinery Space or Control Space Lighting and Receptacle(s). 
(A) 
Separate Branch Circuit. A separate branch circuit shall supply the machine room or control room/machinery space or control space lighting and receptacle(s). 

Required lighting shall not be connected to the load side of a ground-fault circuit interrupter. 

(B) 
Lighting Switch. The machine room or control room/machinery space or control space lighting switch shall be located at the point of entry. 

(C) 
Duplex Receptacle. At least one 125-volt, single­phase, 15-or 20-ampere duplex receptacle shall be provided in each machine room or control room and machinery space or control space. 


Informational Note: See ASME Al7.1­200-Safety Code for Elevators and Escalators, for illumination levels. 

620.24 Branch Circuit for Hoistway Pit Lighting and Receptacle(s). 
(A) Separate Branch Circuit. A separate branch circuit shall supply the hoistway pit lighting and receptacle(s). 
Required lighting shall not be connected to the load side of a ground-fault circuit interrupter. 
(B) 
Lighting Switch. The lighting switch shall be so located as to be readily accessible from the pit access door. 

(C) 
Duplex Receptacle. At least one 125-volt, single­phase, 15-or 20-ampere duplex receptacle shall be provided in the hoistway pit. 


Informational Note: See ASME 
B Safety Code for Elevators and 
illumination levels. 

620.25 Branch Circuits for Other Utilization Equipment. 
(A) 
Additional Branch Circuits. Additional branch circuit(s) shall supply utilization equipment not identified in 620.22, 620.23, and 620.24. Other utilization equipment shall be restricted to that equipment identified in 620.1. 

(B) 
Overcurrent Devices. The overcurrent devices protecting the branch circuit(s) shall be located in the elevator machinery room or control room/machinery space or control space. 


IV. Installation of Conductors 
620.32 Metal Wireways and Nonmetallic Wireways. 
The sum of the cross-sectional area of the individual conductors in a wireway shall not be more than 50 percent of the interior cross-sectional area of the wireway. 
Vertical runs of wireways shall be securely supported at intervals not exceeding 4.5 m (15 ft) and shall have not more than one joint between supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint. 
620.33 Number of Conductors in Raceways. The sum of the cross-sectional area of the individual conductors in raceways shall not exceed 40 percent of the interior cross­sectional area of the raceway, except as permitted in 
620.32 for wireways. 
2013 California Electrical Code 

ARTICLE 620 -ELEV AIDRS, DUMBWAITERS, ESCALAIDRS, MOVING WALKS, PlATFORM & STAIRWAY CHAIRLIFfS620.44 
620.34 Supports. Supports for cables or raceways in a hoistway or in an escalator or moving walk wellway or platform lift and stairway chairlift runway shall be securely fastened to the guide rail; escalator or moving walk truss; or to the hoistway, well way, or runway construction. 

() 
620.35 Auxiliary Gutters. Auxiliary gutters shall not be subject to the restrictions of 366.12(2) covering length or of 
366.22 covering number of conductors. 
620.36 Different Systems in One Raceway or Traveling Cable. Optical fiber cables and conductors for operating devices, operation and motion control, power, signaling, fire alarm, lighting, heating, and air-conditioning circuits of 600 volts or less shall be permitted to be run in the same traveling 

() 	cable or raceway system if all conductors are insulated for the maximum voltage applied toany conductor within the cables or raceway system and if all live parts of the equipment are insulated from ground for this maximum voltage. Such a traveling cable or raceway shall also be permitted to include shielded conductors and/or one or more coaxial cables if such conductors are insulated for the maximum voltage applied to any conductor within the cable or raceway system. Conductors shall be permitted to be covered with suitable shielding for telephone, audio, video, or higher frequency communications circuits. 
620.37 Wiring in Hoistways, Machine Rooms, Control . Rooms, Machinery Spaces, and Control Spaces. 

() 	(A) Uses Permitted Only such electrical wiring, raceways, and cables used directly in connection with the elevator or dumbwaiter, including wiring for signals, for communication with the car, for lighting, heating, air conditioning, and ventilating the elevator car, for fire detecting systems, for pit sump pumps, and for heating, ·lighting, and ventilating the hoistway, shall be permitted inside the hoistway, machine rooms, control rooms, machinery spaces, and control spaces. 
(B) Lightning Protection. Bonding of elevator rails (car and/or counterweight) to a lightning protection system grounding down conductor( s) shall be permitted. The lightning protection system grounding down conductor( s) shall not be located within the hoistway. Elevator rails or other hoistway equipment shall not be used as the grounding down conductor for lightning protection systems. 
fuformational Note: See 250.106 for bonding requirements. For further information, see NFPA 780-2011, Standard for the Installation of Lightning Protection Systems. 
(C) 
Main Feeders. Main feeders for supplying power to elevators and dumbwaiters shall be installed outside the hoistway unless as follows: 

(1) 	
By special permission, feeders for elevators shall be permitted within an existing hoistway if no conductors are spliced within the hoistway. 



(2) 	Feeders shall be permitted inside the hoistway for elevators with driving machine motors located in the hoistway or on the car or counterweight. 
620.38 Electrical Equipment in Garages and Similar Occupancies. Electrical equipment and wiring used for elevators, dumbwaiters, escalators, moving walks, and platform lifts and stairway chairlifts in garages shall comply with the requirements of Article 511. 
fuformational Note: Garages used for parking or storage and where no repair work is done in accordance with 511.3 are not classified. 

V. Traveling Cables 
620.41 Suspension of Traveling Cables. Traveling cables shall be suspended at the car and hoistways' ends, or counterweight end where applicable, so as to reduce the strain on the individual copper conductors to a minimum. 
Traveling cables shall be supported by one of the following means: 
(1) 	
By their steel supporting member(s) 

(2) 	
By looping the cables around supports for unsupported lengths less than 30 m (100 ft) 

(3) 	
By suspending from the supports by a means that automatically tightens around the cable when tension is increased for unsupported lengths up to 60 m (200 ft) 


fuformational Note: Unsupported length for the hoistway suspension means is that length of cable as measured from the point of suspension in the hoistway to the bottom of the loop, with the elevator car located at the bottom landing. Unsupported length for the car suspension means is that length of cable as measured from the point of suspension on the car to the bottom of the loop, with the elevator car located at the top landing. 

620.42 Hazardous (Classified) Locations. In hazardous (classified) locations, traveling cables shall be of a type­approved. for hazardous (classified) locations and shall comply with 501.140, 502.140, or 503.140, as applicable. 
620.43 Location of and Protection for Cables. Traveling cable supports shall be located so as to reduce to a minimum the possibility of damage due to the cables coming in contact with the hoistway construction or equipment in the hoistway. Where necessary, suitable guards shall be provided to protect the cables against damage. 
620.44 Installation of Traveling Cables. Traveling cables that are suitably supported and protected from physical damage shall be permitted to be run without the use of a raceway in either or both of the following: 
(a) When used inside the hoistway, on the elevator car, hoistway wal counterweight, or controllers and machinery that are located inside the hoistway, provided the cables are in the original sheath. 
2013 California Electrical Code 

620.51 ARTIClE 620 -ELEVA10RS, DUMBWAITERS, ESCAIA10RS, MOVJNG WALKS, PIA '!FORM & STAIRWAY CHAIRLIFfS 



(b) From inside the hoistway, to elevator controller enclosures and to elevator car and machine room, control room, machinery space, and control space connections that are located outside the hoistway for a distance not exceeding 1.8 m (6 ft) in length as measured from the first point of support on the elevator car or hoistway wall, or counterweight where applicable, provided the conductors are grouped together and taped or corded, or in the original sheath. These traveling cables shall be permitted to be continued to this equipment. 
VI. Disconnecting Means and Control 
620.51 Disconnecting Means. A single means for disconnecting all ungrounded main power supply conductors for each unit shall be provided and be designed so that no pole can be operated independently. Where multiple driving machines are connected to a single elevator, escalator, moving walk, or pumping unit, there shall be one disconnecting means to disconnect the motor(s) and control valve operating magnets. 
The disconnecting means for the main power supply conductors shall not disconnect the branch circuit required in 620.22, 620.23, and 620.24. 
(A) Type. The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to be installed at and remain with the equipment. 
The disconnecting means shall be a listed device. 
Informational Note: For additional information, see ASME , Scifety Code for Elevators and Escalators. 


Exception No. 1: Where an individual branch circuit supplies a platform lift, the disconnecting means required by 620.51(C)(4) shall be permitted to comply with 430.109(C). This disconnecting means shall be listed and shall be capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to be installed at and remain with the equipment. 
Exception No. 2: Where an individual branch circuit supplies a stairway chairlift, the stairway chairlift shall be permitted to be cord-and-plug-connected, provided it complies with 
422.16(A) andthecorddoes not exceed 1.8 m (6ft) in length. 


(B) Operation. No provision shall be made to open or close this disconnecting means from any other part of the premises. 
,n,
I
'----­

If sprinklers are installed in hoistways, machine rooms, control rooms, machinery spaces, or control spaces, the disconnecting means shall be permitted to automatically open the power supply to the affected elevator(s) prior to the application of water. No provision shall be made to automatically close this disconnecting means. Power shall only be restored by manual means. /
('-), 
Informational Note: To reduce hazards associated with water 
on live elevator electrical equipment 

(C) Location. The disconnecting means shall be located where it is readily accessible to qualified persons. 
0

(1) On Elevators Without Generator Field ControL On 
elevators without generator field control, the disconnecting means shall be located within sight of the motor controller. Where the motor controller is located in the elevator hoistway, the disconnecting means required by 620.5l(A) shall be located in a machinery space, machine room, control space or control room outside the hoistway; and an additional, non­fused enclosed externally operable motor circuit switch capable of being locked in the open position to disconnect all ungrounded main power-supply conductors shall be located within sight of the motor controller. The additional switch shall be a listed device and shall comply with 620.9l{C). 
The provision for locking or adding a lock to the disconnecting means, required by this section, shall be 
0

installed on or at the switch or circuit breaker used asthe disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted. 
Driving machines or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch( es) shall be installed adjacent to this equipment. 
Where the driving machine of an electric elevator or the hydraulic machine of a hydraulic elevator is located in a remote machine room or remote machinery space, a single means for disconnecting all ungrounded main power-supply conductors shall be provided and be capable ofbeing locked in the open position. 
(2) On Elevators with Generator Field Control. On elevators with generator field control, the disconnecting means shall be located within sight of the motor controller for the driving motor of the motor-generator set. Driving machines, motor-generator sets, or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch( es) shall be installed adjacent to this equipment. 







ARTIClE 620 -ELEVATORS, DUMBWAITERS, ESCAlATORS, MOVING WALKS, PLATFORM & STAIRWAY CHAIRLIFTS 620.54 
Where the driving machine or the motor-generator set is located in a remote machine room or remote machinery

0 	space, a single means for disconnecting all ungrounded main power-supply conductors shall be provided and be capable of being locked in the open position. 
(3) 
On Escalators and Moving Walks. On escalators and moving walks, the disconnecting means shall be installed in the space where the controller is located. 

(4) 
On Platform Lifts and Stairway Chairlifts. On platform lifts and stairway chairlifts, the disconnecting means shall be located within sight of the motor controller. 

(D) 
Identification and Signs. Where there is more than one driving machine in a machine room, the disconnecting means shall be numbered to correspond to the identifying number of the driving machine that they control. 


The disconnecting means shall be provided with a sign 
to identify the location of the supply side overcurrent 
protective device. 
620.52 Power from More Than One Source. 

C) 
(A) Single-Car and Multicar Installations. On single­car and multicar installations, equipment receiving electrical power from more than one source shall be provided with a disconnecting means for each source of electrical power. The disconnecting means shall be within sight of the equipment served. 
(B) Warning Sign for Multiple Disconnecting Means. 
Where multiple disconnecting means are used and parts of the controllers remain energized from a source other than the one disconnected, a warning sign shall be mounted on or next to the disconnecting means. The sign shall be clearly legible and shall read as follows: 
WARNING 
PARTS OF THE CONTROLLER ARE NOT 
DE-ENERGIZED BY TillS SWITCH. 

(C) Interconnection Multicar Controllers. Where interconnections between controllers are necessary for the operation of the system on multicar installations that remain energized from a source other than the one disconnected, a warning sign in accordance with 620.52(B) shall be mounted on or next to the disconnecting means. 

620.53 Car Light, Receptacle(s), and Ventilation/\ Disconnecting Means. Elevators shall have a single\,__//means for disconnecting all ungrounded car light, 
receptacle(s), and ventilation power-supply conductors for that elevator car. 
The disconnecting means shall be an enclosed 
externally operable fused motor circuit switch or circuit 

( \ 	breaker capable of being locked in the open position and 
\__j 
shall be located in the machine room or control room for that elevator car. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to be installed at and remain with the equipment. Where there is no machine room or control room, the disconnecting means shall be located in a machinery space or control space outside the hoistway that is readily accessible to only qualified persons. 
Disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose light source they control. 
The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device. 
620.54 Heating and Air-Conditioning Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car heating and air­conditioning power-supply conductors for that elevator car. 
The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker capable of being locked in the open position and shall be located in the machine room or control room for that elevator car. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to be installed at and remain with the equipment. Where there is no machine room or control room, the disconnecting means shall be located in a machinery space or control space outside the hoistway that is readily accessible to only qualified persons. 
2013 California Electrical Code 

620.55 ARTICLE 620 -EIEV A TORS, DUMBWAITERS, ESCALATORS, MOVINGWALKS, PLATFORM & STAIRWAY CHAIR.LIFIS 
Where there is equipment for more than one elevator car in the machine room, the disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose heating and air-conditioning source they control. 
The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device. 
620.55 Utilization Equipment Disconnecting Means. Each branch circuit for other utilization equipment shall have a single means for disconnecting all ungrounded conductors. The disconnecting means shall be capable of being locked in the open position and shall be located in the machine room or control room/machine space or control space. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to be . installed at and remain with the equipment. 
Where there is more than one branch circuit for other utilization equipment, the disconnecting means shall be numbered to correspond to the identifying number of the equipment served. The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device. 
VII. Overcurrent Protection 
620.61 Overcurrent Protection. Overcurrent protection shall be provided in accordance with 620.61(A) through (D) 
(A) Operating Devices and Control and Signaling Circuits. Operating devices and control and signaling circuits shall be protected against overcurrent in accordance with the requirements of725.43 and 725.45. 
Class 2 power-limited circuits shall be protected against overcurrent in accordance with the requirements of Chapter 9, Notes to Tables ll(A) and ll(B). 
(B) 
Overload Protection for Motors. Motor and branch­circuit overload protection shall conform to Article 430, Part III, and (B)(l) through (B)(4). 

(1) 
Duty Rating on Elevator, Dumbwaiter, and Motor­Generator Sets Driving Motors. Duty on elevator and dumbwaiter driving machine motors and driving motors of motor-generators used with generator field control shall be rated as intermittent. Such motors shall be permitted to be protected against overload in accordance with 430.33. 

(2) 
Duty Rating on Escalator Motors. Duty on escalator and moving walk driving machine motors shall be rated as continuous. Such motors shall be protected against overload in accordance with 430.32. 


(3) 
Overload Protection. Escalator and moving walk driving machine motors and driving motors of motor­generator sets shall be protected against running overload as provided in Table 430.37. 

(4) 
Duty Rating and Overload Protection on Platform Lift and Stairway Chairlift Motors. Duty on platform lift and stairway chairlift driving machine motors shall be rated as intermittent. Such motors shall be permitted to be protected against overload in accordance with 430.33. 


Informational Note: For further information, see 430.44 for 
orderly shutdown. 

(C) 
Motor Feeder Short-Circuit and Ground-Fault Protection. Motor feeder short-circuit and ground-fault protection shall be as required in Article 430, Part V. ()

(D) 
Motor Branch-Circuit Short-Circuit and Ground­Fault Protection. Motor branch-circuit short-circuit and ground-fault protection shall be as required in Article 430, Part N. 


620.62 Selective Coordination. Where more than one driving machine disconnecting means is supplied by a single feeder, the overcurrent protective devices in each disconnecting means shall be selectively coordinated with any other supply side overcurrent protective devices. 
vm. 	Machine Rooms, Control Rooms, Machinery Spaces, and Control Spaces 
620.71 Guarding Equipment. Elevator, dumbwaiter, escalator, and moving walk driving machines; motor­generator sets; motor controllers; and disconnecting means shall be installed in a room or space set aside for that purpose unless otherwise permitted in 620.71(A) or (B). The room or space shall be secured against unauthorized access. 
(A) Motor Controllers. Motor controllers shall be permitted outside the spaces herein specified, provided they are in enclosures with doors or removable panels that are capable of being locked in the closed position and the disconnecting means is located adjacent to or is an integral part of the motor controller. Motor controller enclosures for 
(--\ 

escalator or moving walks shall be permitted in the balustrade on the side located away from the moving steps or moving treadway. If the disconnecting means is an integral part of the motor controller, it shall be operable without opening the enclosure. 
(B) Driving Machines. Elevators with driving machines located on the car, on the counterweight, or in the hoistway, and driving machines for dumbwaiters, platform lifts, and stairway lifts, shall be permitted outside the spaces herein specified. 



power back into the power source that is unable to absorb the regenerative power under overhauling elevator load conditions, a means shall be provided to absorb this power.

C) 
(B) Other Building Loads. Other building loads, such as power 
and lighting, shall be pennitted as the energy absorption means required in 620.91(A), provided that such loads are mrtomatically connected to the emergency or standby power system operating the elevators and are large enough to absorb the elevatOr regenerative power. 
(C) Disconnecting Means. The disconnecting means required by 620.51 shall disconnect the elevator from both the emergency or standby power system and the normal power 
system. 
Where an additional power source is connected to the load 
an auxi1imy contact that is positively opened mechanically, and Electric Vehicle Coupler. A mating electric vehicle inlet and electric vehicle connector set. Electric Vehicle Inlet The device on the electric vehicle into 
the electric vehicle connector is inserted for 

and infommtion exchange. This device is part 
of the electric vehicle coupler. For the purposes of 
this Code, the electric vehicle inlet is considered to be part of the electric vehicle and not part of the electric vehicle supply equipment. 
Jnfonnational Note: For further infonnation, see 625.26 for
· 
interactive systems. 

Electric Vehicle Nonvented Storage Battery. A hermetically sealed battety, comprised of one or more rechargeable electrochemical cells, that has no provision for the release of excessive gas pressure, or for the addition of water or electrolyte, or for external measurements of electrolyte specific gravity. 
Electric Vehicle Supply Equipment The conductors, including the ungrounded, grounded, and equipment grounding conductors and the electric vehicle connectors, attachment 

2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 





plugs, and all other fittings, devices, power outle
ts, or apparatus energy premises 
Infonnational Note: For .furtherinfonnation, see 625.26 for 
interactive systems. 

Personnel Protection System. A system of personnel protection devices and constructional feature!) that when used 

625.4 Voltages. Unless other voltages are specified, the nominal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/277, 480, 600Y /347, and 600 volts shall be used to supply equipment covered by this article. 
625.5 Listed or Labeled. All electrical materials, devices, fittings, and associated equipment shall be listed or labeled. 
II.Wiring Methods 
625.9 Electric Vehicle Coupler. The electric vehicle coupler shall comply with 625.9(A) through (F). 
(A) 
Polarization. The electric vehicle coupler shall be polarized unless part of a !)ystem identified and listed as suitable for the purpose. 

(B) 
Noninterchangeability. The electric vehicle coupler shall have a configuration that is noninterchangeable with wiring devices in other electrical systems. Nongrounding-type electric vehicle couplers shall not be interchangeable with grounding­type electric vehicle couplers. 

(C) 
Construction and Installation. The electric vehicle coupler shall be constructed and installed so as to guard against inadvertent contact by persons with parts made live from the electric vehicle supply equipment or the electric vehicle battery. 

(D) 
Unintentional Disconnection. The electric vehicle coupler shall be provided with a positive means to prevent unintentional disconnection. 

(E) 
Grounding Pole. The electric vehicle coupler shall be provided with a grounding pole, unless part of a system identified and listed as suitable for the purpose in accordance with Article 250. 

(F) 
Grounding Pole Requirements. If a grounding pole is provided, the electric vehicle coupler shall be so designed that the grounding pole connection is the first to make and the last to break contact. 



III. Equipment Construction 
625.13 


Electric Vehicle Supply Equipment Connection Electric vehicle supply equipment shall be permitted to be cord-and plug­connected to the premises wiring system in accordance with one of the following: 
(A) 
Connections to 125-Volt, Single-Phase, 15-and 20-Ampere Receptacle Outlets. Electrical vehicle supply equipment intended for connection to nonlocking, 2-pole, 3-wire grounding-type receptacle outlets rated at 125 V, single phase, 15 and20 amperes or from a supply ofless thpn 50 volts de. 

(B) 
Connections to Other Receptacle Outlets. Electric vehicle supply equipment that is rated 250 V maximum and complying with all of the following: 


It is intended for connection to nonlocking, 2-pole, 3-wire and3­pole, 4-wire, grounding-type receptacle outlets rated not more than 50 amperes. 
(2) 
EVSE is fastened inplace to facilitate aeyof the following: 

a. 
Ready removal for interchange 

b. 
Facilitation of maintenance andrepair 

c. 
Repositioning of portable, movable, or EVSE fastened in place 

(3) 
Power-supply cord length for electric vehicle supply equipment fastened in place is limited to 1.8 m (6ft). 

(4) 
Receptacles are located to avoid physical damage to the 


flexible cord All other electric vehicle supply equipment shall be permanently wired and fastened in place to the supporting suiface, a wall, a pole, or other structure. The electric vehicle supply equipment shall have no exposed live parts. 
625.14 Rating. [BSC & HCD lj Electric vehicle supply equipment shall have sufficient rating to supply the load served. Electric vehicle charging loads shall be considered continuous loads for the purposes if thisarticle. Where an automatic load management system is used, the maximum electric vehicle supply equipment load on a service andfoeder shall be the maximum load permitted by the automatic load management system. 
625.15 Markings. The electric vehicle supply equipment shall comply with 625.15(A) through (C). 
(A) 
GeneraL All electric vehicle supply equipment shall be marked by the manufacturer as follows: 

FOR USE WITHELECTRIC VEHICLES 


(B) 
Ventilation Not Required. Where marking is required by 625.29(C), the electric vehicle supply equipment shall be clearly marked by the manufacturer as follows: 


VENTILATION NOT REQUIRED 

The marking shall be located soas to be clearly visible after installation. 
<

AcAc 

cAcA 
0

cAcAcAcAcAcAcA 
cAcA 
< 
cAcA 




JULY 1, 2015 SUPPLEMENT (BLUE) 2013 California Electrical Code 
ARTICLE 625 -ELECTRIC VEHICLE CHARGING SYSTEM 
(C) Ventilation Required. Where marking is required by 625.29(D), the electric vehicle supply equipment shall be clearly marked by the manufacturer, "Ventilation Required." The marking shall be located so as to be clearly visible after installation. 
625.16 Means of Coupling. The means of coupling to the electric vehicle shall be either conductive or inductive. Attachment plugs, electric vehicle connectors, and electric vehicle inlets shall be listed or labeled for the purpose. 
625.17 Cable. The electric vehicle supply equipment cable shall be Type EV, EVJ, EVE, EVJE, EVT, or EVJT flexible cable as specified in Article 400 and Table 400.4. Ampacities shall be as specified in Table for 10 AWG and smaller, and in Table 400. for 8 A WG and larger. The overall length of the cable shall not exceed 7.5 m (25 ft) unless equipped with a cable management system that is listed as suitable for the purpose. Other cable types and assemblies listed as being suitable for the purpose, hybrid communications, signal, and optical fiber cables, shall be permitted. 
625.18 Interlock. Electric vehicle supply equipment shall be provided with an interlock that de-energizes the electric vehicle connector and its cable whenever the electrical connector is uncoupled from the electric vehicle. An interlock shall not be required for portable cord-and-plug-connected electric vehicle supply equipment intended for connection to receptacle outlets rated at 125 volts, single phase, 15 and 20 amperes. 
625.19 Automatic De-Energization of Cable. The electric vehicle supply equipment or the cable-connector combination of the equipment shall be provided with an automatic means to de-energize the cable conductors and electric vehicle connector upon exposure to strain that could result in either cable rupture or separation of the cable from the electric connector and exposure oflive parts. Automatic means to de-energize the cable conductors and electric vehicle connector shall not be required for portable cord-and-plug-connected electric vehicle supply equipment intended for connection to receptacle outlets rated at 125 volts, single phase, 15 and 20 amperes. 
IV. Control and Protection 
625.21 Overcurrent Protection. Overcurrent protection for feeders and branch circuits supplying electric vehicle supply equipment shall be sized for continuous duty and shall have a rating of not less than 125 percent of the maximum load of the electric vehicle supply equipment. Where noncontinuous loads are supplied from the same feeder or branch circuit, the overcurrent device shall have a rating of not less than the sum of the noncontinuous 

( \ loads plus 125 percent of the continuous loads. 
' 
)
\__/ 
625.22 Personnel Protection System. The electric vehicle supply equipment shall have a listed system of protection against electric shock of personnel. The personnel protection system shall be composed of listed personnel protection devices and constructional features. Where cord-and-plug-connected · electric vehicle supply equipment is used, the interrupting device of a listed personnel protection system shall be provided and shall be an integral part of the attachment plug or shall be located in the power supply cable not more than 300 mm (12 in.) from the attachment plug. 
625.23 Disconnecting Means. For electric vehicle supply equipment rated more than 60 amperes or more than 150 volts to ground, the disconnecting means shall be provided and installed in a readily accessible location. The disconnecting means shall be capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted. 
625.25 Loss of Primary Source. Means shall be provided such that, upon loss of voltage from the utility or other electrical system(s), energy cannot be back fed through the electric vehicle and the supply equipment to the premises wiring system unless permitted by 625.26. 
625.26 Interactive Systems. Electric vehicle supply equipment and other parts of a system, either on-board or off-board the vehicle, that are identified for and intended to be interconnected to a vehicle and also serve as an optional standby system or an electric power production source or provide for bi-directional power feed shall be listed as suitable for that purpose. When used as an optional standby system, the requirements of Article 702 shall apply, and when used as an electric power production source, the requirements of Article 705 shall apply. 
V. Electric Vehicle Supply Equipment Locations 
625.28 Hazardous (Classified) Locations. Where electric vehicle supply equipment or wiring is installed in a hazardous (classified) location, the requirements of Articles 500 through 516 shall apply. 
625.29 Indoor Sites. Indoor sites shall include, but not be limited to, integral, attached, and detached residential garages; enclosed and underground parking structures; repair and nonrepair commercial garages; and agricultural buildings. 
(A) 
Location. The electric vehicle supply equipment shall be located to permit direct connection to the electric vehicle. 

(B) 
Height Unless specifically listed for the pmpose and location, the coupling means of the electric vehicle supply equipment shall be stored or located at a height of not less than 450 mm (18 in.) and not more than 1.2 m ( 4 ft) above the floor level. 


2013 California Electrical Code 

625.29 
ARTICLE 625 -ELECTRIC VEHICLE CHARGING SYSTEM 
(C) 
Ventilation Not Required. Where electric vehicle nonvented storage batteries are used or where the electric vehicle supply equipment is listed or labeled as suitable for charging electric vehicles indoors without ventilation and marked in accordance with 625.15(B), mechanical ventilation shall not be required. 

(D) 
Ventilation Required. Where the electric vehicle supply equipment is listed or labeled as suitable for charging electric vehicles that require ventilation for indoor charging, and is marked in accordance with 625.15(C), mechanical ventilation, such as a fan, shall be provided. The ventilation shall include both supply and exhaust equipment and shall be permanently installed and located to intake from, and vent directly to, the outdoors. Positive pressure ventilation systems shall be permitted only in buildings or areas that have been specifically 


( 1) 	Single phase: Ventilation single phase in cubic meters per minute (m3/min) = 
(volts)(amperes) 1718 

Ventilation single phase in cubic feet per minute ( cfin) = 
48.7 	' _j 

(2)Three phase: 	Ventilation three phase in cubic meters per minute (m3/min) = 
1.732 1718 

designed and approved for that application. Mechanical ventilation requirements shall be determined by one of the in cubic feet per minute ( cfm) = 
methods specified in 625.29(D)(1) through (D)( 4). 
c (E) Ventilation Required. [SFM} Where the electricA 
1.732 (volts)(amperes) 

vehicle supply equipment listed or labeled as suitable for 	48.7
c charging electric vehicles that require ventilation for 
A 
indoor charging and marked in accordance with Section (3) Engineered Systems. For an electric vehicle supply 
c 
625.15(C), mechanical ventilation, such as fans, shall be equipment ventilation system designed by a person
A 
provided as specified in the California Building Code. qualified to perform such calculations as an integral part 
c 
of a building's total ventilation system, the minimum 
(1) Table Values. For supply voltages and currents specified ventilation requirements shall be permitted to be
in Table 625.29(D)(1) or Table 625.29(D)(2), the minimum determined calculations specified in 
ventilation requirements shall be asspecified in Table 
the engineering study. 

625.29(D)(1) or Table 625.29(D)(2) for each of the total 
number of electric vehicles that can be charged at one time. 

(4) Supply Circuits. The supply circuit to the mechanical 
(2) Other Values. For supply voltages and currents other than ventilation equipment shall be electrically interlocked specified in Table 625.29(D)(1) or Table 625.29(D)(2), the with the electric vehicle supply equipment and shall minimum ventilation requirements shall be calculated by remain energized during the entire electric vehicle means of the following general formulas, as applicable: charging cycle. Electric vehicle supply equipment shall be 
Table 625.29(D)(l) Minimum Ventilation Required in Cubic Meters per Minute (m3/min) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time 
Branch-Circuit Voltage Single Phase 3 Phase Branch-Circnit 240 Vor 208 Vor 480 Vor 600 Vor Ampere Rating 
120 V 208 V 120/240 V 208Y/120 V 240 V 480Y/277 V 600Y/347 V 
15 1.1 1.8 2.1 


20 1.4 2.4 2.8 4.2 4.8 9.7 12 

30 2.1 3.6 4.2 6.3 7.2 15 18 

40 2.8 4.8 5.6 8.4 


19 24 

50 3.5 6.1 7.0 10 12 24 
30 

60 4.2 7.3 8.4 13 15 29 
36 

100 7.0 12 14 21 24 48 
60 
150 
31 36 
91 

200 	120 
42 48 97 250 150 
52 60 120 

300 	63 145 180 
350 	210
73 85 170 

400 	84 
195 240 
'J 
2013 California Electrical Code 

ARTICLE 626 -ELECTRIFIED TRUCK PARKING SPACES 
Table 625.29(D)(2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time 
Branch-Circuit Voltage  
Single Phase  3 Phase  
Branch-Circuit  240 Vor  208 Vor  480 Vor  600 Vor  
Ampere Rating  120 V  208 V  120/240 V  208Y/120 V  240 V  480Y/277 V  600Y/347 V  

15 
64 
342
148 17120 
85 
512 641

128 148 222 25630 
40 99 171 197 50 123 214 246 60 148 256 296 100 246 427 493 150 

\ 

200 
250 
300 
350 
400 

marked in accordance with 625.15. Electric vehicle supply 
equipment receptacles rated at 125 volts, single phase, 15 
and 20 amperes shall be marked in accordance with 
625.1 5(C) and shall be switched, and the mechanical ventilation system shall be electrically interlocked through the switch supply power to the receptacle. 
625.30 Outdoor Sites. Outdoor sites shall include but not be limited to residential carports and driveways, curbside, open parking structures, parking lots, and commercial charging facilities. 
(A) 
Location. The electric vehicle supply equipment shall be located to permit direct connection to the electric vehicle. 

(B) 
Height. Unless specifically listed for the purpose and location, the coupling means of electric vehicle supply equipment shall be stored or located at a height of not less than 600 mm (24 in.) and not more than 1.2 m (4 ft) above the parking surface. 


I. General 
626.1 Scope. The provtstons of this article cover the electrical conductors and equipment external to the truck or transport refrigerated unit that connect trucks or transport refrigerated units to a supply of electricity, and the installation of equipment and devices related to electrical installations within an electrified truck parking space. 
296 342 683 854 370 427 854 1066 444 512 1025 1281 740 854 1708 2135 1110 1281 2562 3203 1480 1708 3416 4270 1850 2135 4270 5338 2221 2562 5125 6406 2591 2989 5979 7473 2961 3416 6832 8541 

626.2 Definitions. 
Cable Management System. An apparatus designed to 

control and organize unused lengths of cable or cord at electrified truck parking spaces. 
Cord Connector. A device that, by inserting it into a truck flanged surface inlet, establishes an electrical connection to the truck for the purpose of providing power for the on-board electric loads and may provide a means for information exchange. This device is part of the truck coupler. 
Disconnecting Means, Parking Space. The necessary equipment usually consisting of a circuit breaker or switch and fuses, and their accessories, located near the point of entrance of supply conductors in an electrified truck parking space and intended to constitute the means of cutoff for the supply to that truck. 
Electrified Truck Parking Space. A truck parking space that has been provided with an electrical system that allows truck operators to connect their vehicles while stopped and to use off-board power sources in order to operate on-board systems such as air conditioning, heating, and appliances, without any engine idling. 
Informational Note: An electrified truck parking space also includes dedicated parking areas for heavy-duty trucks at travel plazas, warehouses, shipper and consignee yards, depot facilities, and border crossings. It does not include areas such as the shoulders of highway ramps and access roads, camping and recreational vehicle sites, residential and commercial parking areas used for automotive parking or other areas where ac power is provided solely for the purpose of connecting automotive and other light electrical loads, such as engine block heaters, and at private residences. 
2013 California Electrical Code 


ARTICLE 626 -ELECTRIFIED TRUCK PARKING SPACES 
626.3 

Electrified Truck Parking Space Wiring Systems. All of the electrical wiring, equipment, and appurtenances related to electrical installations within an electrified truck parking space, including the electrified parking space supply equipment. 
Overhead Gantry. A structure consisting of horizontal framework, supported by vertical columns spanning above electrified truck parking spaces, that supports equipment, appliances, raceway, and other necessary components for the purpose of supplying electrical, HVAC, internet, communications, and other services to the spaces. 
Separable Power Supply Cable Assembly. A flexible cord or cable, including ungrounded, grounded, and equipment grounding conductors, provided with a cord connector, an attachment plug, and all other fittings, grommets, or devices installed for the purpose of delivering energy from the source of electrical supply to the truck or TRU flanged surface inlet. 
Transport Refrigerated Unit (TRU). A trailer or container, with integrated cooling or heating, or both, used for the purpose of maintaining the desired environment of temperature-sensitive goods or products. 
Truck. A motor vehicle designed for the transportation of goods, services, and equipment. 
Truck Coupler. A truck flanged surface inlet and mating cord connector. 
Truck Flanged Surface Inlet. The device(s) on the truck into which the connector(s) is inserted to provide electric energy and other services. This device is part of the truck coupler. For the purposes of this article, the truck flanged surface inlet is considered to be part of the truck and not part of the electrified truck parking space supply equipment. 
626.3 Other Articles. Wherever the requirements of other articles of this Code and Article 626 differ, the requirements of Article 626 shall apply. Unless electrified truck parking space wiring systems are supported or arranged in such a manner that they cannot be used in or above locations classified in 511.3 or 514.3, or both, they shall comply with 626.3(A) and (B) in addition to the requirements of this article. 
(A) 
Vehicle Repair and Storage Facilities. Electrified truck parking space electrical wiring systems located at facilities for the repair or storage of self-propelled vehicles that use volatile flammable liquids or flammable gases for fuel or power shall comply with Article 511 . 

(B) 
Motor Fuel Dispensing Stations. Electrified truck parking space electrical wiring systems located at or serving motor fuel dispensing stations shall comply with Article 514. 




Informational Note: For additional information, see NFPA 88A-2011, Standard for Parking Structures, and NFP A 30A-2008, Code for Fuel Dispensing Facilities 
0 

and Repair Garages. 
626.4 General Requirements. 
(A) Not Covered. The provisions of this article shall not 
or industrial facilities that 
used on the site or truck. (B) Distribution System Voltages. Unless other voltages are specified, the nominal ac system voltages of 120, 120/240, 208Y/120, 240, or 480Y/277 shall be used to supply equipment covered by this article. 
(C) Connection to Wiring System. The provisions of this article shall apply to the electrified truck parking space supply equipment intended for connection to a wiring system as defmed in 626.4(B). 
II. Electrified Truck Parking Space Electrical Wiring Systems 
626.10 Branch Circuits. Electrified truck parking space single-phase branch circuits shall be derived from a 208Y/120-volt, 3-phase, 4-wire system or a 120/240-volt, single-phase, 3-wire system. 
Exception: A 120-volt distribution system shall be 
permitted to supply existing electrified truck parking spaces. 
626.11 Feeder and Service Load Calculations. 
(A) 
Parking Space Load. The calculated load of a feeder or service shall be not less than the sum of the loads on the branch circuits. Electrical service and feeders shall be calculated on the basis of not less than 11 kV A per electrified truck parking space. 

(B) 
Demand Factors. Electrified truck parking space electrical wiring system demand factors shall be based upon the climatic temperature zone in which the equipment is installed. The demand factors set forth in Table 626.11(B) shall be the minimum allowable demand factors that shall be permitted for calculating load for service and feeders. No demand factor shall be allowed for any other load, except as provided in this article. 


Informational Note: The U.S. Department of Agriculture (USDA) has developed a commonly used "Plant Hardiness Zone" map that is publicly available. The map provides guidance for determining the Climatic Temperature Zone. Data indicate that the HVAC has the highest power requirement in cold climates, with the heating demand representing the greatest load, which in turnis dependent on outside temperature. In very warm climates, where no heating load is necessary, the cooling load increases as the outdoor temperature rises. 








ARTICLE 626 -ELECTRIFIED TRUCK PARKING SPACES 
I Table 626.11(B) Demand Factors for Services and Feeders 
Climatic Temperature Zone (USDA Hardiness Zone) Demand Factor See Note (%). 
70% 2a 67% 2b 62% 3a 59% 3b 57% 4a 55% 4b 51% Sa 47% 5b 43% 6a 39% 6b 34% 7a 29% 7b 24% 8a 21% 8b 20% 9a 20% 9b 20% 
lOa 21% lOb 23% 11 24% 
Note: The climatic temperature zones shown in Table 626.1l(B) correlate with those found on the ''USDA Plant Hardiness Zone Map," and the climatic temperature zone selected for use with the table shall be determined through the use of this map based on the installation location. 
(C) Two or More Electrified Truck Parking Spaces. 
Where the electrified truck parking space wiring system is in 
a location that serves two or more electrified truck parking 
spaces, the equipment for each space with 
626.1l{A), and the calculated load shall on the basis of each parking space. 
(D) Conductor branch-circuit ­loads 
Ill. Electrified Truck Parking Space Supply Equipment 
626.22 Wiring Methods and Materials. 
(A) 
Electrified Truck Parking Space Supply Equipment Type. The electrified truck parking space supply equipment shall be provided in one of the following forms: 

(1) 
Pedestal 

(2) 
Overhead gantry 

(3) 
Raised concrete pad 



/ \ 
' /
, ____ ... 
2013 California Electrical Code 
(B) 
Mounting Height. Post, pedestal, and raised concrete pad types of electrified truck parking space supply equipment shall be not less than 600 mm (2 ft) aboveground or above the point identified as the prevailing highest water level mark or an equivalent benchmark based on seasonal or storm-driven flooding from the authority having jurisdiction. 

(C) 
Access I Working Space. All electrified truck parking space supply equipment shall be accessible by an unobstructed entrance or passageway not less than 600 mm (2 ft) wide and not . than2.0 m(6 ft6 in.) high. 

(D) 
Disconnecting Means. A disconnecting switch or circuit breaker shall be provided to disconnect one or more electrified truck parking space supply equipment sites from a remote location. The disconnecting means shall be provided and installed in a readily accessible location and shall be capable of being locked in the open position. Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to be installed at and remain with the equipment. 


626.23 Overhead Gantry or Cable Management System. 
(A) 
Cable Management Electrified truck parking space equipment provided from either overhead gantry or cable management systems shall utilize a permanently attached power supply cable in electrified truck parking space supply equipment. Other cable types and assemblies listed as being suitable for the purpose, including optional hybrid communications, signal, and composite optical fiber cables, shall be permitted. 

(B) 
Strain Relief. Means to prevent strain from being transmitted to the wiring terminals shall be provided. Permanently attached power supply cable(s) shall be provided with a means to de-energize the cable conductors and power service delivery device upon exposure to strain that could result in either cable damage or separation from the power service delivery device and exposure of live parts. 


626.24 Electrified Truck Parking Space Supply Equipment Connection Means. 
(A) 
GeneraL Each truck shall be supplied from electrified truck parking space supply equipment through suitable extra­hard service cables or cords. Each connection to the equipment shall be by a single separable power supply cable assembly. 

(B) 
Receptacle. All receptacles shall be listed and of the grounding type. Every truck parking space with electrical supply shall be equipped with (B)(l) and {B){2). 

(1) 


Informational Note: For the nonlocking-type and grounding-type 20-ampere receptacle configuration, see ANSIINEMA WD6-2002, Standard for Dimensions of Attachment Plugs and Receptacles, Figure 5-20. 

ARTICLE 625 -ELECTRIFIED TRUCK PARKING SPACES 
(2) 	One single receptacle, 3-pole, 4-wire grounding type, single phase rated either 30 amperes 208Y 1120 volts or 125/250 volts. The 125/250-volt receptacle shall be permitted to be used on a 208Y/120-volt, single­phase circuit. 
Informational Note: For various configurations of 30­ampere pin and sleeve receptacles, see ANSIIUL1686, Standard for Pin and Sleeve Configurations, Figure C2.9 or Part C3. 

Exception: Where electrified truck parking space supply equipment provides the -air-conditioning, and comfort-cooling function without requiring a direct electrical connection at the truck, only the two receptacles identified in 626.24(B)(J) shall be required. 
(C) 
Disconnecting Means, Parking Space. The electrified truck parking space supply equipment shall be provided with a switch or circuit breaker for disconnecting the power supply to the electrified truck parking space. A disconnecting means shall be provided and installed in a readily accessible location and shall be capable of being locked in the open position. Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to . be installed at and remain with the equipment. 

(D) 
Ground-Fault Circuit-Interrupter Protection for Personnel. The electrified truck parking space equipment shall be designed and constructed such that all receptacle outlets in 626.24 are provided with ground-fault circuit­interrupter protection for personnel. 


626.25 Separable Power-Supply Cable Assembly. A separable power-supply cable assembly, consisting of a power-supply cord, a cord connector, and an attachment plug intended for connection with a truck flanged surface inlet, shall be of a listed type. The power-supply cable assembly or assemblies shall be identified and be one of the types and ratings specified in 626.25(A) and (B). Cords with adapters and pigtail ends, extension cords, and similar items shall not be used. 
(A) 
Rating(s). 

(1) 	
Twenty-Ampere Power-Supply Cable Assembly. 


Equipment with a 20-ampere, 125-volt receptacle, in accordance with 626.24(B)(1 ), shall use a listed 20­ampere power-supply cable assembly. 
Exception: It shall be permitted to use a listed separable power-supply cable assembly, either hard service or extra-hard service and rated 15 amperes, 125 volts, for connection to an engine block heater for -vehicles. 
(2) 	Thirty-Ampere Power-Supply Cable Assembly. 
Equipment with a 30-ampere, 208Y/120-volt or 125/250­volt receptacle, in accordance with 626.24(B)(2), shall use a listed 30-ampere main power-supply cable assembly. 
(B) Power-Supply Cord. 
(1) Conductors. The cord shall be a listed type with three 
C.J

or four conductors, for single-phase connection, one conductor of which shall be identified in accordance with 
400.23. 
Exception: It shall be permitted to use a separate listed three-conductor separable power-supply cable assembly, one conductor of which shall be identified in accordance with 400.23 and rated 15 amperes, 125 volts for connection to an engine block heater for existing vehicles. 
(2) Cord. Extra-hard usage flexible cords and cables rated not less than 90°C (194°F), 600 volts; listed for both wet locations and sunlight resistance; and having an outer jacket rated to be resistant to temperature extremes, oil, ()gasoline, ozone, abrasion, acids, and chemicals shall be permitted where flexibility is necessary between the electrified truck parking space supply equipment, the panel board and flanged surface inlet( s) on the truck. 
Exception: Cords for the separable power supply cable 
assembly for 15-and 20-ampere connections shall be permitted to be a hard service type. 
(3) Cord Overall Length. The exposed cord length shall be measured from the face of the attachment plug to the point of entrance to the truck or the face of the flanged surface inlet or to the point where the cord enters the truck. The overall length of the cable shall not exceed 7.5 m (25 ft) unless equipped with a cable management system that is 
0 

listed as suitable for the purpose. 
(4) 
Attachment Plug. The attachment plug(s) shall be listed, by itself or as part of a cord set, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord. Where a flexil;>le cord is provided, the attachment plug shall comply with 250. 1 38(A). 

(a) 
Connection to a 20-Ampere Receptacle. A separable power-supply cable assembly for connection to a truck flanged surface inlet, rated at 20 ari:tperes, shall have a nonlocking-type attachment plug that shall be 2-pole, 3­wire grounding type rated 20 amperes, 125 volts and intended for use with the 20-ampere, 125-volt receptacle. 


Exception: A separable power-supply cable assembly, rated 15 amperes, provided for the connection of an engine block heater, only, shall have an attachment plug that shall be 2­
pole, 3-wire grounding type rated 15 amperes, 125 volts. 
Informational Note: For nonlocking-and grounding-type 
15-or 20-ampere plug and receptacle configurations, see 
ANSIINEMA WD6-2002, Standard for Dimensions of 
Attachment Plugs and Receptacles, Figure 5-15 or 5-20. 

ARTICLE 626 -ELECTRIFIED TRUCK PARKING SPACES 
0 

0 

() 

/ 1
\ I
"---/ 
(b) Connection to a 30-Ampere Receptacle. A separable power-supply cable assembly for connection to a truck flanged surface inlet, rated at 30 amperes, shall have an attachment plug that shall be 3-pole, 4-wire grounding type rated 30-amperes, 208Y/120 volts or 125/250 volts, and intended for use with the receptacle in accordance with 626.24(B)(2). The 125/250-volt attachment plug shall be permitted to be used on a 208Y/120-volt, single-phase circuit. 
In:fonnational Note: For various configurations of 30­ampere pin and sleeve plugs, see ANSIIUL1686, Standard for Pin and Sleeve Configurations, Figure C2.10 or Part C3. 
(5) Cord Connector. The cord connector for a separable power-supply cable assembly, as specified in 626.25(A)(l), shall be a 2-pole, 3-wire grounding type rated 20 amperes, 125 volts. The cord connector for a separable power-supply cable assembly, as specified in 626.25(A)(2), shall be a 3­pole, 4-wire grounding type rated 30 amperes, 208Y/120 volts or 125/250 volts. The 125/250-volt cord connector shall be permitted to be used on a 208Y/120-volt, single­phase circuit. 
Exception: The cord connector for a separable power supply cable assembly, rated 15 amperes, provided for the connection of an engine block heater for existing vehicles, shall have an attachment plug that shall be 2-pole, 3-wire grounding type rated 15 amperes, 125 volts. 
Infonnational Note: For various configurations of 30­ampere cord connectors, see ANSIIUL1686 Standard for Pin and Sleeve Configurations, Figure C2.9 or Part C3. 
626.26 Loss of Primary Power. Means shall be provided such that, upon loss of voltage from the utility or other electric supply system(s), energy cannot be back-fed through the truck and the truck supply equipment to the electrified truck parking space wiring system unless permitted by 
626.27. 
626.27 Interactive Systems. Electrified truck parking space supply equipment and other parts of a system, either on­board or off-board the vehicle, that are identified for and intended to be interconnected to a vehicle and also serve as an optional standby system or an electric power production source or provide for bi-directional power feed shall be listed as suitable for that purpose. When used as an optional standby system, the requirements of Article 702 shall apply, and when used as an electric power production source, the requirements of Article 705 shall apply. 
IV. Transport Refrigerated Units (TRUs) 
626.30 Transport Refrigerated Units. Electrified truck parking spaces intended to supply transport refrigerated units (TRUs) shall include an individual branch circuit and receptacle for operation of the refrigeration/heating units. The receptacle associated with the TRUs shall be provided in addition to the receptacles required in 626.24(B). 
2013 California Electrical Code 

(A) Branch Circuits. TRU spaces shall be supplied from 208-volt, 3-phase or branch circuits and with an equipment grounding 
(B) Electrified Truck Parking Space Supply Equipment 
The 	electrified truck parking space supply equipment, or 
portion thereof, providing electric power for the operation of 
TRUs shall be independent of the loads in Part m of Article 
626. 
626.31 Disconnecting Means and Receptacles. 
(A) 
Disconnecting Means. Disconnecting means shall be provided to isolate each refrigerated unit from its supply connection. A disconnecting means shall be provided and installed in a readily accessible location and shall be capable of being locked in the open position. Portable means for adding a lock to the switch or circuit breaker shall not be permitted as the means required to be installed at and remain with the equipment. 

(B) 
Location. The disconnecting means shall be readily accessible, located not more than 750 mm (30 in.) from the receptacle it controls, and located in the supply circuit ahead of the receptacle. Circuit breakers or switches located in power outlets complying with this section shall be permitted as the disconnecting means. 

(C) 
Receptacles. All receptacles shall be listed and of the grounding type. Every electrified truck parking space intended to provide an electrical supply for transport refrigerated units shall be equipped with one or both of the following: 

(1) 	
A 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire receptacle 

(2) 	
A 60-ampere, 208-volt, 3-phase, 3-pole, receptacle 


Infonnational Note: Complete details of the 30-ampere pin and sleeve receptacle configuration for refrigerated containers (transport refrigerated units) can be found in ANSIIUL1686, Standard for Pin and Sleeve Configurations, Figure C2.ll. For various configurations of 60-ampere pin and sleeve receptacles, see ANSIIUL1686. 

626.32 Separable Power Supply Cable Assembly. A separable power supply cable assembly, consisting of a cord with an attachment plug and cord connector, shall be one of the types and ratings specified in 626.32(A), (B), and (C). Cords with adapters and pigtail ends, extension cords, and similar items shall not be used. 
(A) 
Rating(s). The power supply cable assembly shall be listed and be rated in accordance with (1) or (2). 

(1) 	
30 ampere, 480-volt, 3-phase 

(2) 	
60 ampere, 208-volt, 3-phase 



ARTICLE 630 -ELECTRIC WELDERS 
(B) 
Cord Assemblies. The cord shall be a listed type with four conductors, for 3-phase connection, one of which shall be identified in accordance with 400.23 for use as the equipment grounding conductor. Extra-hard usage cables rated not less than 90°C (194°F), 600 volts, listed for both wet locations and sunlight resistance, and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline, ozone, abrasion, acids, and chemicals, shall be permitted where flexibility is necessary between the electrified truck parking space supply equipment and the inlet(s) on the TRU. 

(C) 
Attachment Plug(s) and Cord Connector(s). Where a flexible cord is provided with an attachment plug and cord connector, they shall comply with 250.138(A). The attachment plug(s) and cord connector(s) shall be listed, by itself or as part of the power-supply cable assembly, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug or cord connector. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord. An attachment plug and cord connector for the connection of a truck or trailer shall be rated in accordance with (1) or (2) as follows: 

(1) 	
30-ampere, 480-volt, 3-phase, 3-pole, 4-wire and intended for use with a 30-ampere 480-volt, 3-phase, 3-pole, 4-wire receptacles and inlets, respectively, or 

(2) 	
60-ampere, 208-volt, 3-phase, 3-pole, 4-wire and intended for use with a 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire receptacles and inlets, respectively. 


Informational Note: Complete details of the 30-ampere pin and sleeve attachment plug and cord connector configurations for refrigerated containers (transport refrigerated units) can be found in ANSIIUL1686, Standard for Pin and Sleeve Configurations, Figures C2.12 and C2.11. For various configurations of 60­ampere pin and sleeve attachment plugs and cord connectors, see ANSIIUL1686. 

I. General 
630.1 Scope. This article covers apparatus for electric arc welding, resistance welding, plasma cutting, and other similar welding and cutting process equipment that is connected to an electrical supply system. 
ll. Arc Welders 
630.11 Ampacity of Supply Conductors. 
The ampacity of conductors for arc welders shall be in accordance with 630.11(A) and (B). 
(A) Individual Welders. The ampacity of the supply conductors shall be not less than the I1 eff value on the 
rating plate. Alternatively, if the fteff is not given, the 
· 

ampacity of the supply conductors shall not be less than the current value determined by multiplying the rated primary current in amperes given on the welder rating plate by the factor shown in Table 630.11(A) based on the duty cycle of the welder. 
()

Table 630.11(A) Duty Cycle Multiplication Factors for Arc Welders 
Multiplier for Arc Welders 
Nonmotor Motor Generator
Duty Cycle 	Generator 
100 1.00 1.00 
90 0.95 0.96 

80 0.89 0.91 

70 0.84 0.86 

60 0.78 0.81 


so 0.71 0.75 
40 0.63 0.69 

30 0.55 0.62 


20 or less 0.45 0.55 

(B) Group of Welders. Minimum conductor ampacity shall be based on the individual currents determined in 
0 

630.1l(A) as the sum of 100 percent of the two largest welders, plus 85 percent of the third largest welder, plus 70 percent of the fourth largest welder, plus 60 percent of all remaining welders. 
Exception: Percentage values lower than those given in 
630.1l(B) shall be permitted in cases where the work is such that a high-operating duty cycle for individual welders is impossible. 
Informational Note: Duty cycle considers welder loading 
based on the use to be made of each welder and the 
number of welders supplied by the conductors that will be 
in use at the same time. The load value used for each 
welder considers both the magnitude and the duration of 
the load while the welder is in use. 

630.12 Overcurrent Protection. Overcurrent protection for arc welders shall be as provided in 630.12(A) and (B). Where the values as determined by this section do not correspond to the standard ampere ratings provided in 
240.6 or where the rating or setting specified results in unnecessary opening of the overcurrent device, the next higher standard rating or setting shall be permitted. 
(A) 	For Welders. Each welder shall have overcurrent 
protection rated 	or set at not more than 200 percent of Alternatively, if the is not given, the
I1max· 	ftmax 
. overcurrent protection shall be rated or set at not more than I\)
200 percent of the rated primary current of the welder. ' '-._// 
ARTICLE 630 -ELECTRIC WELDERS 
An overcurrent device shall not be required for a welder that has supply conductors protected by an overcurrent 0 device rated or set at not more than 200 percent of I1max or 
at the rated primary current of the welder. 
If the supply conductors for a welder are protected by an overcurrent device rated or set at not more than 200 percent of I1max or at the rated primary current of the welder, a 
separate overcurrent device shall not be required. 
(B) For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than 200 percent of the conductor ampacity. 
Informational Note: /lmax is the maximumvalue of the · 
rated supply current at maximumrated output. I1eff is the 

() 	maximumvalue of the effective supply current, calculated from the rated supply current (/1), the corresponding duty cycle (duty factor) (X), and the supply current at no-load (lo) by the following ­
= 
630.13 Disconnecting Means. disconnecting means shall be provided in the supply circuit for each arc welder that is not equipped with a disconnect mounted as an integral part of the welder. 
The disconnecting means shall be a switch or circuit breaker, and its rating shall be not less than that necessary to accommodate overcurrent protection as specified under 
630.12. 
630.14 Marking. A rating plate shall be provided for arc welders giving the following information: 
(1) 	
Name of manufacturer 

(2) 	
Frequency 

(3) 	
Number ofphases 

(
4) 	Primary voltage 

(
5) ffo or rated primary current 


I1 max and I1e
(6) 	
Maximum open-circuit voltage 

(7) 	
Rated secondary current 

(8) 	
Basis of rating, such as the duty cycle 


630.15 Grounding of Welder Secondary Circuit. The secondary circuit conductors of an arc welder, consisting of the electrode conductor and the work conductor, shall not be considered as premises wiring for the purpose of applying Article 250. 
Informational Note: Connecting welder secondary circuits to grounded objects can create parallel paths and can cause objectionable current over equipment grounding conductors. 
m. Resistance Welders 
630.31 Ampacity of Supply Conductors. The ampacity of the supply conductors for resistance welders necessary to limit the voltage drop to a value permissible for the satisfactory performance of the welder is usually greater than that required to prevent overheating as covered in 630.3l(A) and (B). 

(A) 
Individual Welders. The rated ampacity for conductors for individual welders shall comply with the following: 

(1) 	
The ampacity of the supply conductors for a welder that may be operated at different times at different values of primary current or duty cycle shall not be less than 70 percent of the rated primary current for seam and automatically fed welders, and 50 percent of the rated primary current for manually operated nonautomatic welders. 

(2) 	
The ampacity of the supply conductors for a welder wired for a specific operation for which the actual primary current and duty cycle are known and remain unchanged shall not be less than the product of the actual primary current and the multiplier specified in Table 630.31(A)(2) for the duty cycle at which the welder will be operated. 


Table 630.3l(A)(2) Duty Cycle Multiplication Factors for Resistance Welders 
Duty Cycle (%)  Multiplier  
50  0.71  
40  0.63  
30  0.55  
25  0.50  
20  0.45  
15  0.39  
10  0.32  
7.5  0.27  
5 or less  0.22  


(B) Groups of Welders. The ampacity of conductors that supply two or more welders shall not be less than the sum of the value obtained in accordance with 630.3 1(A) for the largest welder supplied and 60 percent of the values obtained for all the other welders supplied. 
Informational Note: Explanation of Terms 
(1) 	
The rated primary current is the rated kilovolt­amperes (kV A) multiplied by 1000 and divided by the rated primary voltage, using values given on the nameplate. 

(2) 	
The actual primary current is the current drawn from the supply circuit during each welder operation at the particular heat tap and control setting used. 

(3) 	
The duty cycle is the percentage of the time during which the welder is loaded. For instance, a spot welder supplied by a 60-Hz system (216,000 cycles per hour) and making . 15-cycle welds per hour would have a duty cycle of 2.8 percent (400 multiplied by 15, divided by 216,000, multiplied by 100). A seam welder operating 2 cycles "on" and 2 cycles "off' would have a duty cycle of 50 percent. 


2013 California Electrical Code 

630.32 ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQillPMENT 
630.32 Overcurrent Protection. Overcurrent protection for resistance welders shall be as provided in 630.32(A) and (B). Where the values as determined by this section do not correspond with the standard ampere ratings provided in 
240.6 or where the rating or setting specified results in unnecessary opening of the overcurrent device, a higher rating or setting that does not exceed the next higher standard ampere rating shall be permitted. 
(A) 
For Welders. Each welder shall have an overcurrent device rated or set at not more than 300 percent of the rated primary current of the welder. If the supply conductors for a welder are protected by an overcurrent device rated or set at not more than 200 percent of the rated primary current of the welder, a separate overcurrent device shall not be required. 

(B) 
For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than 300 percent of the conductor ­


630.33 Disconnecting Means. A switch or circuit breaker shall be provided by which each resistance welder and its control equipment can be disconnected from the supply circuit. The ampere rating of this disconnecting means shall not be less than the supply conductor ampacity determined in accordance with 630.31. The supply circuit switch shall be permitted as the welder disconnecting means where the circuit supplies only one welder. 
630.34 Marking. A nameplate shall be provided for each resistance welder, giving the following information: 
(1) 	
Name of manufacturer 

(2) 	
Frequency 

(3) 	
Primary voltage 

(4) 	
Rated kilovolt-amperes (kVA) at 50 percent duty cycle 

(5) 	
Maximum and minimum open-circuit secondary voltage 

(6) 	
Short-circuit secondary current at maximum secondary voltage 

(7) 	
Specified throat and gap setting 


IV. Welding Cable 
630.41 Conductors. Insulation of conductors intended for use in the secondary circuit of electric welders shall be flame retardant. 
630.42 Installation. Cables shall be permitted to be installed in a dedicated cable tray as provided in 630.42(A), (B), and (C). 
(A) 
Cable Support. The cable tray shall provide support at not greater than 150-mm (6-in.) intervals. 

(B) 
Spread of Fire and Products of Combustion. The installation shall comply with 300.21. 


(C) Signs. A permanent sign shall be attached to the cable tray at intervals not greater than 6.0 m (20 ft). The sign shall read as follows: 
CABLE TRAY FOR WELDING CABLES ONLY 
C) 

I. General 
640.1 Scope. This article covers equipment and wiring for audio signal generation, recording, processing, amplification and reproduction; distribution of sound; public address; speech input systems; temporary audio system installations; and electronic organs or other electronic musical instruments. This also includes audio systems subject to Article 517, Part VI, and Articles 518, 520, 525, and 530. 
Informational Note No. 1: Examples of pennanently installed distributed audio system locations include, but are not limited to, restaurant, hotel, business office, commercial and retail sales environments, churches, and schools. Both portable and pennanently installed equipment locations include, but are not limited to, residences, auditoriums, theaters, stadiums, and movie and television studios. Temporary installations include, but are not limited to, auditoriums, theaters, stadiums (which use both temporary and pennanently installed systems), and. outdoor events such as fairs,festivals, circuses, public events, and concerts. (­
\'---)
Informational Note No. 2: Fire and burglary alarm signaling 
devices are specifically not encompassed by this article. 

640.2 Definitions. For purposes of this article, the following definitions apply. 
Abandoned Audio Distribution Cable. Installed audio distribution cable that is not terminated at equipment and not identified for future use with a tag. 
Audio Amplifier or Pre-Amplifier. Electronic equipment that increases the current or voltage, or both, potential of an audio signal intended for use by another piece of audio equipment. Amplifier is the term used to denote an audio amplifier within this article. 
Audio Autotransformer. A transformer with a single winding and multiple taps intended for use with an amplifier loudspeaker signal output. 
Audio Signal Processing Equipment. Electrically operated equipment that produces, processes, or both, electronic signals that, when appropriately amplified and reproduced by a loudspeaker, produce an acoustic signal within the range of normal human hearing (typically 20-20 kHz). Within this article, the terms equipment and audio equipment are assumed to be equivalent to audio signal processing equipment. 
ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPORDUCTION EQUIPMENT 640.3 
Informational Note: This equipment includes, but is not limitedto, loudspeakers; headphones; pre-amplifiers;() microphones and their power supplies; mixers; MIDI (musical instrument digital interface) equipment or other digital control systems; equalizers, compressors, and other audio signal processing equipment; and audio media recording and playback equipment, including turntables, tape decks and disk players (audio and multimedia), synthesizers, tone generators, and electronic orgaris.
() 	Electronic organs and synthesizers may have integral or separate amplification and loudspeakers. With the exception of amplifier outputs, virtually all such equipment is used to process signals (utilizing analog or digital techniques) that have nonhazardous levels of voltage or current potential. 
Audio System. Within this article, the totality of all equipment and interconnecting wiring used to fabricate a fully functional audio signal processing, amplification, and 
reproduction system. 
Audio Transformer. A transformer with two or more electrically isolated windings and multiple taps intended for 
use with an amplifier loudspeaker signal output. 
Equipment Rack. A framework for the support, enclosure, or both, of equipment; may be portable or stationary. See ANSIIEW3 10-D-1992, Cabinets, Racks, Panels and Associated Equipment. 

Loudspeaker. Equipment that converts an ac electric signal 0 into an acoustic signal. The term speaker is commonly used to mean loudspeaker. 
Maximum Output Power. The maximum output power delivered by an amplifier into its rated load as determined under specified test conditions. This may exceed the 
manufacturer's rated output power for the same amplifier. 
Mixer. Equipment used to combine and level match a 
multiplicity of electronic signals, such as from microphones, 
electronic instruments, and recorded audio. 
Mixer-Amplifier. Equipment that combines the functions of 
a mixer and amplifier within a single enclosure. 
Portable Equipment. Equipment fed with portable cords or cables intended to be moved from one place to another. 
Powered Loudspeaker. Equipment that consists of a loudspeaker and amplifier within the same enclosure. Other 
signal processing may also be included. 
Rated Load Impedance. The amplifier manufacturer's stated or marked speaker impedance into which an amplifier 

C-) '---will deliver its rated output power; 2Q, 4.0., and 8Q are typical ratings. 
Rated Output Power. The amplifier manufacturer's stated 
or marked output power capability into its rated load. 
Rated Output Voltage. For audio amplifiers of the constant­voltage type, the nominal output voltage when the amplifier is delivering full rated power. Rated output voltage is used for determining approximate acoustic output in distributed speaker systems that typically employ impedance matching transformers. Typical ratings are 25 volts, 70.7 volts, and 100 volts. 
Technical Power System. An electrical distribution system with grounding in accordance with 250.146(0), where the equipment grounding conductor is isolated from the premises grounded conductor except at a single grounded termination point within a branch-circuit panelboard, at the originating (main breaker) branch-circuit panelboard, or at the premises grounding electrode. 
Temporary Equipment. Portable wiring and equipment intended for use with events of a transient or temporary nature where all equipment is presumed to be removed at the conclusion of the event. 
640.3 Locations and Other Articles. Circuits and equipment shall comply with 640.3(A) through (M), as applicable. 
(A) Spread of Fire or Products of Combustion. Section 
300.21 shall apply. 
(B) Ducts, Plenums, and Other Air-Handling Spaces. See 
300.22 for circuits and equipment installed in ducts or plenums or other space used for environmental air. 
Informational Note: NFP A 90A-2009, Standard for the 
Installation of Air Conditioning and Ventilation Systems, 

Section 4.3.10.2.6.5, permits loudspeakers, loudspeaker assemblies, and their accessories listed in accordance with UL 2043-1996, Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spaces, to be installed in other spaces used for environmental air(ceiling cavity plenums). 
(C) Cable Trays. Cable trays shall be used in accordance with Article 392. 
Informational Note: See 725.154(C) for the use of Class 2, Class 3, and Type PLTC cable in cable trays. 
(D) 
Hazardous (Classified) Locations. Equipment used in hazardous (classified) locations shall comply with the applicable requirements of Chapter 5. 

(E) 
Assembly Occupancies. Equipment used in assembly occupancies shall comply with Article 518. 

(F) 
Theaters, Audience Areas of Motion Picture and Television Studios, and Similar Locations. Equipment used in theaters, audience areas of motion picture and television studios, and similar locations shall comply with Article 520. 


(G) Carnivals, Circuses, Fairs, and Similar Events. 
Equipment used in carnivals, circuses, fairs, and similar events shall comply with Article 525. 
2013 California Electrical Code 

640.4 ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT 
(H) Motion Picture and Television Studios. Equipment used in motion picture and television studios shall comply with Article 530. 
(I) Swimming Pools, Fountains, and Similar Locations. 
Audio equipment used in or near swimming pools, fountains, and similar locations shall comply with Article 
680. 
(J) Combination Systems. Where the authority having jurisdiction permits audio systems for paging or music, or both, to be combined with fire alarm systems, the wiring shall comply with Article 760. 
Informational Note: For installation requirements for such combination systems, refer to NFPA 72-2010, National Fire Alarm and Signaling Code, and NFP A 101-2009, Life Safety Code. 

(K) 
Antennas. Equipment used in audio systems that contain an audio or video tuner and an antenna input shall comply with Article 810. Wiring other than antenna wiring that connects such equipment to other audio equipment shall comply with this article. 

(L) 
Generators. Generators shall be installed in accordance with 445.10 through 445.12, 445.14 through 445.16, and 445.18. Grounding of portable and vehicle­mounted generators shall be in accordance with 250.34. 


640.4 Protection of Electrical Equipment. Amplifiers, loudspeakers, and other equipment shall be so located or protected as to guard against environmental exposure or physical damage, such as might result in fire, shock, or personal hazard. 
640.5 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels. 
640.6 Mechanical Execution of Work. 
(A) 
Neat and Workmanlike Manner. Audio signal processing, amplification, and reproduction equipment, cables, and circuits shall be installed in a neat workmanlike manner. 

(B) 
Installation of Audio Distribution Cables. Cables installed exposed on the surface of ceilings and sidewalls shall be supported in such a manner that the audio distribution cables will not be damaged by normal building use. Such cables shall be secured by straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall conform to 300.4 and 300.11(A). 


(C) Abandoned Audio Distribution Cables. The accessible portion of abandoned audio distribution cables shall be removed. 
(D) Installed Audio Distribution Cable Identified for Future Use; 
(1) Cables identified for future use shall be marked with a tag of sufficient durability to withstand the environment (involved. __)
\. 

(2) 	
Cable tags shall have the following information: 

(1) 	
Date cable was identified for future use 

(2) 	
Date of intended use 

(3) 	
Information related to the intended future use of cable 


640.7 Grounding. 
(A) General. Wireways and auxiliary gutters shall be connected to an equipment grounding conductor(s), to an equipment bonding jumper, or to the grounded conductor where permitted or required by 250.92(B)(l) or 250.142. Where the wireway or auxiliary gutter does not contain power-supply wires, the equipment grounding conductor shall not be required to be larger than 14 AWG copper or its equivalent. Where the wireway or auxiliary gutter contains power-supply wires, the equipment grounding conductor shall not be smaller than specified in 250.122. 
CJ

(B) 	Separately Derived Systems with 60 Volts to 
Ground. Grounding of separately derived systems with 60 volts to ground shall be in accordance with 647.6. 
(C) Isolated Ground Receptacles. Isolated grounding­type receptacles shall be permitted as described in 
250.146(D), and for the implementation of other technical power systems in compliance with Article 250. For separately derived systems with 60 volts to ground, the branch-circuit equipment grounding conductor shall be terminated as required in 647.6(B). 
Informational Note: See 406.3(D) for grounding-type 
receptacles and required identification. 

640.8 Grouping of Conductors. Insulated conductors of different systems grouped or bundled so as to be in close physical contact with each other in the same raceway or other enclosure, or in portable cords or cables, shall comply with 300.3(C)(l). 
640.9 Wiring Methods. 
(A) Wiring to and Between Audio Equipment. 
(1) Power Wiring. Wiring and equipment from source of power to and between devices connected ·to the premises wiring systems shall comply with the requirements of Chapters 1 through 4, except as modified by this article. 
/	\ 
\ 	)
'----.-/ 

ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPORDUCTION EQUIPMENT 640.21 
(2) 
Separately Derived Power Systems. Separately derived systems shall comply with the applicable articles of this Code, except as modified by this article. Separately derived systems with 60 volts to ground shall be permitted for use in audio system installations as specified in Article 64 7. 

(3) 
Other Wiring. All wiring not connected to the premises wiring system or to a wiring system separately derived from the premises wiring system shall comply with Article 725. 

(B) 
Auxiliary Power Supply Wiring. Equipment that has a separate input for an auxiliary power supply shall be wired in compliance with Article 725. installation shall be in accordance with Article 480. 


• 
Informational Note: Refer to NFPA 72-2010, National Fire Alarm and Signaling Code, where equipment is used for a firealarm system. 
(C) Output Wiring and Listing of Amplifiers. 
Amplifiers with output circuits carrying audio program signals shall be permitted to employ Class 1, Class 2, or Class 3 wiring where the amplifier is listed and marked for use with the specific class of wiring method. Such listing shall ensure the energy output is equivalent to the shock and fire risk of the same class as stated in Article 
·	725. Overcurrent protection shall be provided and shall be permitted to be inherent in the amplifier. 
Audio amplifier output circuits wired using Class 1 wiring methods shall be considered equivalent to Class 1 circuits and shall be installed in accordance with 725.46, where applicable. 
Audio amplifier output circuits wired using Class 2 or Class 3 wiring methods shall be considered equivalent to Class 2 or Class 3 circuits, respectively. They shall use conductors insulated at not less than the requirements of 
725.179 and shall be installed in accordance with 725.133 and 725.154. 
Informational Note No. 1: ANSJ/UL 1711-1994, Amplifiers 
for Fire Protective Signaling Systems, contains requirements for the listing of amplifiers used for fire alarm systems incompliance with NFPA 72-2010, National Fire Alarm and Signaling Code. 
Informational Note No. 2: Examples of requirements for listing amplifiers used in residential, commercial, and professional use are found in ANSIIUL 813-1996, Commercial Audio Equipment; ANSIIUL 1419-1997, Professional Video and Audio Equipment; ANSI/UL 1492-1996, Audio-Video Products and Accessories; and ANSIIUL 6500-1996, Audio/Video and Musical Instrument Apparatus for Household, Commercial, and Similar Use. 

(D) Use of Audio Transformers and Autotransformers. 
Audio transformers and autotransformers shall be used only for audio signals in a manner so as not to exceed the manufacturer's stated input or output voltage, impedance, or power limitations. The input or output wires of an audio transformer or autotransformer shall be allowed to connect directly to the amplifier or loudspeaker terminals. No electrical terminal or lead shall be required to be grounded or bonded. 
640.10 Audio Systems Near Bodies of Water. Audio systems near bodies of water, either natural or artificial, shall be subject to the restrictions specified in 640.1 O(A) and (B). 
Exception: This section does not include audio systems intended for use on boats, yachts, or other forms of land or water transportation used near bodies of water, whether or not supplied by branch-circuit power. 
Informational Note: See 680.27(A) for installation of underwater audio equipment. 

(A) Equipment Supplied by Branch-Circuit Power. 
Audio system equipment supplied by branch-circuit power shall not be placed laterally within 1.5 m (5 ft) of the inside wall of a pool, spa, hot tub, or fountain, or within 1.5 m (5 ft) of the prevailing or tidal high water mark. The equipment shall be provided with branch­circuit power protected by a ground-fault circuit interrupter where required by other articles. 
(B) Equipment Not Supplied by Branch-Circuit Power. 
Audio system equipment powered by a listed Class 2 power supply or by the output of an amplifier listed as permitting the use of Class 2 wiring shall be restricted in placement only by the manufacturer's recommendations. 
Informational Note: Placement of the power supply or amplifier, if supplied by branch-circuit power, is still subject to 640.1 O(A). 

n.Permanent Audio System Installations 
640.21 Use of Flexible Cords and Cables. 
(A) Between Equipment and Branch-Circuit Power. 
Power supply cords for audio equipment shall be suitable for the use and shall be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power-supply cord. 
(B) Between Loudspeakers and Amplifiers or Between Loudspeakers. Cables used to connect loudspeakers to each other or to an amplifier shall comply with Article 
725. Other listed cable types and optional hybrid communications, signal, and optical fiber cables, shall be permitted. 
(C) Between Equipment. Cables used for the distribution of audio signals between equipment shall comply with Article 725. Other listed cable types and assemblies, including optional hybrid communications, signal, and 
2013 California Electrical Code 

640.22 ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT 
optical fiber cables, shall be permitted. Other cable types and assemblies specified by the equipment manufacturer as acceptable for the use shall be permitted in accordance with 110.3(B). 
(D) 
Between Equipment and Power Supplies Other Than Branch-Circuit Power. The following power supplies, other than branch-circuit power supplies, shall be installed and wired between equipment in accordance with the requirements of this Code for the voltage and power delivered: 

(1) 
Storage batteries 

(2) 
Transformers 

(3) 
Tt;ansformer rectifiers 

(4) 
Other ac or de power supplies 


Informational Note: For some equipment, these sources such as in items (1) and (2) serve as the only source of power. These could, in turn,be supplied with intermittent or continuous branch-circuit power. 

(E) Between Equipment Racks and Premises Wiring System. Flexible cords and cables shall be permitted for the electrical connection of permanently installed equipment racks to the premises wiring system to facilitate access to equipment or for the purpose of isolating the technical power system of the rack from the premises ground. Connection shall be made either by using approved plugs and receptacles or by direct connection within an approved enclosure. Flexible cords and cables shall not be subjected to physical manipulation or abuse while the rack is in use. 
640.22 Wiring of Equipment Racks and Enclosures. 
Metal equipment racks and enclosures shall be grounded. Bonding shall not be required if the rack is connected to a technical power ground. 
Equipment racks shall be wired in a neat and workmanlike manner. Wires, cables, structural components, or other equipment shall not be placed in such a manner as to prevent reasonable access to equipment power switches and resettable or replaceable circuit overcurrent protection devices. 
Supply cords or cables, if used, shall terminate within the equipment rack enclosure in an identified connector assembly. The supply cords or cable (and connector assembly if used) shall have sufficient ampacity to carry the total load connected to the equipment rack and shall be protected by overcurrent devices. 
640.23 Conduit or Tubing. 
(A) Number of Conductors. The number of conductors permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table 1, Chapter 9. 
(B) Nonmetallic Conduit or Tubing and Insulating Bushings. The use of nonmetallic conduit or tubing and insulating bushings shall be permitted where a technical power system is employed and shall comply with applicable articles. 
640.24 Wireways, Gutters, and Auxiliary Gutters. The use of metallic and nonmetallic wireways, gutters, and auxiliary gutters shall be permitted for use with audio 
signal conductors and shall comply with applicable articles with respect to permitted locations, construction, and fill. 
640.25 Loudspeaker Installation in Fire Resistance­Rated Partitions, Walls, and Ceilings. Loudspeakers installed in a fire resistance-rated partition, wall, or ceiling shall be listed for that purpose or installed in an enclosure or recess that maintains the fire resistance rating. 
Informational Note: Fire-rated construction is the fire­
resistive classification used in building codes. One 
method of determining fire rating is testing in 
accordance with NFPA 256-2003, Standard Methods of 

Fire Tests ofRoofCoverings. 
lli. 	Portable and Temporary Audio System Installations 
640.41 Multipole Branch-Circuit Cable Connectors. 
Multipole branch-circuit cable connectors, male and 
0

female, for power-supply cords and cables shall be so constructed that tension on the cord or cable is not transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together. Alternating-current multipole connectors shall be polarized and comply with 406.1(A) and (B) and 406 .•. Alternating-current or direct-current multipole connectors utilized for connection between loudspeakers and amplifiers, or between loudspeakers, shall not be compatible with nonlocking 15-or 20-ampere rated connectors intended for branch-circuit power or with connectors rated 250 volts or greater and of either 
()

the locking or nonlocking type. Signal cabling not intended for such loudspeaker and amplifier interconnection shall not be permitted to be compatible with multipole branch-circuit cable connectors of any accepted configuration. 
Informational Note: See 400.10 for pull at terminals. 

640.42 Use of Flexible Cords and Cables. 
(A) Between Equipment and Branch-Circuit Power. 
Power supply cords for audio equipment shall be listed and shall be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power-supply cord. /"'----) 
ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT 
(B) Between Loudspeakers and Amplifiers, or0 Between Loudspeakers. Flexible cords and cables used to connect loudspeakers to each other or to an amplifier shall comply with Article 400 and Article 725, respectively. Cords and cables listed for portable use, either hard or extra-hard usage as defmed by Article 400, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted. 
(C) Between Equipment and/or Between Equipment Racks. Flexible cords and cables used for the distribution of audio signals between equipment shall comply with Article 400 and Article 725, respectively. Cords and cables listed for portable use, either hard or extra-hard service as defined by Article 400, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted. 
(D) Between Equipment, Equipment Racks, and Power Supplies Other Than Branch-Circuit Power. 
Wiring between the following power supplies, other than branch-circuit power supplies, shall be installed, connected, or wired in accordance with the requirements ofthis Code for the voltage and power required: 
(1) 	
Storage batteries 

(2) 	
Transformers 



0 (3) Transformer rectifiers 
(4) 	
Other ac or de power supplies 

(E) 
Between Equipment Racks and Branch-Circuit Power. The supply to a portable equipment rack shall be by means of listed extra-hard usage cords or cables, as defined in Table 400.4. For outdoor portable or temporary use, the cords or cables shall be further listed as being suitable for wet locations and sunlight resistant. Sections 520.5, 520.10, and 525.3 shall apply as appropriate when the following conditions exist: 

(1) 	
Where equipment racks include audio and lighting and/or power equipment 

(2) 
When using or constructing cable extensions, adapters, and breakout assemblies 


640.43 Wiring of Equipment Racks. Equipment racks fabricated of metal I be grounded. Nonmetallic racks with covers (if provided) removed shall not allow access to Class 1, Class 3, or primary circuit power without the removal of covers over terminals or the use of tools. 
Equipment racks shall be wired in a neat and workmanlike manner. Wires, cables, structural components, or other equipment shall not be placed in such a manner as to prevent reasonable access to equipment power switches and resettable or replaceable circuit overcurrent protection devices. 

Wiring that exits the equipment rack for connection to other equipment or to a power supply shall be relieved of strain or otherwise suitably terminated such that a pull on the flexible cord or cable will not increase the risk of damage to the cable or connected equipment such as to cause an unreasonable risk of fire or electric shock. 
640.44 Environmental Protection of Equipment. 
Portable equipment not listed for outdoor use shall be permitted only where appropriate protection of such equipment from adverse weather conditions is provided to prevent risk of fire or electric shock. Where the system is intended to remain operable during adverse weather, arrangements shall be made for maintaining operation and ventilation of heat-dissipating equipment. 
640.45 Protection of Wiring. Where accessible to the public, flexible cords and cables laid or run on th.e ground or on the floor shall be covered with approved nonconductive mats. Cables and mats shall be 
hazard. 

640.46 Equipment Access. Equipment likely to present a risk of fire, electric shock, or physical injury to the public shall be protected by barriers or supervised by qualified personnel so as to prevent public access. 
645.1 Scope. This article covers equipment, power-supply 
wiring, equipment interconnecting wiring, 
of information technology equipment and an 
information technology equipment room. 

Informational Note: For further information, see NFP A 
75-2009, Standard for the Protection 

645.2 Defmitionl 
Abandoned Supply Circuits and Interconnecting Cables. 

Installed supply circuits and interconnecting cables that are not terminated at equipment and not identified for future use with a tag. 
2013 California Electrical Code 

ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT 
645.3 Other Articles. Circuits and equipment shall comply with 645.3(A) through (G), as applicable. 
(A) Spread of Fire or Products of Combustion. Sections 300.21, 770.26, 800.26, and 820.26 shall apply to penetrations of the fire-resistant room boundary. 
(B) Plenums. Sections 300.22(C)(l), 725.154(A), 760.53(B)(2), 760.154(A), 770.113(C), 800.113(C), and 
820.113(1) and Tables 770.154(A), 800.154(A) and 
820. 154(A) shall apply to wiring and cabling in a plenum (other space used for environmental air) above an information technology equipment room. 
(C) Grounding. The non-current-carrying conductive members of optical fiber cables in an information technology equipment room shall be grounded in accordance with 
-
(D) Electrical Classification of Data Circuits. Section 
725. 121(A)(4) shall apply to the electrical classification of listed information technology equipment signaling circuits. Section 725.139(D)(l) and 800.133(A)(l)(b) shall apply to the electrical classification of Class 2 and Class 3 circuits in the same cable with communications circuits. 
(E) 
Fire Alarm Equipment. Parts I, II, and III of Article 760 shall apply to fire alarm systems equipment installed in an information technology equipment room. 

(F) 
Communications Equipment. Parts I, II, III, IV, and V of Article 800 shall apply to communications equipment installed in an information technology equipment room. Article 645 shall apply to the powering of communications equipment in an information technology equipment room. 


Informational Note: See Part I of Article 100, Definitions, for a definition of communications equipment. 

(G) Community Antenna Television and Radio Distribution Systems Equipment. Parts I, II, III, IV, and V of Article 820 shall apply to community antenna television and radio distribution systems equipment installed in an information technology equipment room. Article 645 shall apply to the powering of community antenna television and radio distribution systems equipment installed in an information technology equipment room. 
645.4 Special Requirements for Information Room. This article shall 
(1) 	
Disconnecting means complying with 645.10 are provided 

(2) 	
A separate heating/ventilating/air-conditioning (HVAC) ()system is provided that is dedicated for information technology equipment use and is separated from other areas of occupancy. Any HVAC system that serves other occupancies shall be permitted to also serve the information technology equipment room if fire/smoke dampers are provided at the point of penetration of the room boundary. Such dampers shall operate on activation of smoke detectors and by operation of the disconnecting means required by 645.10. 


Informational Note: For further information, see NFPA 75­20<1, Standard for the Protection of Iriformation Technology 
Equipment, Chapter 10, 10.1, 10.1.1, 10.1.2, and 10.1.3. 

(3) 

(4) 	
The room is occupied by, and accessible to, only those personnel needed for the maintenance and functional operation of the installed information technology equipment. 

(5) 	
The room is separated from other occupancies by fire­resistant-rated walls, floors, and ceilings with protected openings. 


Informational Note: For further information on room 
construction requirements, see NFPA 75-2009, Standard 
for the Protection of Information Technology Equipment, 
Chapter S. 

ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT 
0 (6) 
Informational Note: HVAC systems, communications systems, and monitoring systems such as telephone, firealarmsystems, security systems, water detection systems, and other related protective equipment are examples of equipment associated with the operation of the information technology room. 
645.5 Supply Circuits and Interconnecting Cables. 
(A) 	Branch-Circuit Conductors. The branch-circuit one or more units of shall have an ampacity not less than 
125 percent of the total connected load. 

C) 
(D) 
Physical Protection. Where exposed to physical damage, supply circuits and interconnecting cables shall be protected. 

(E) 
Under Raised Floors. Power cables, communications cables, connecting cables, interconnecting cables, cord-and­plug connections, and receptacles associated with the information technology equipment shall be permitted under a raised floor, provided the following conditions are met: 

(1) 	
The raised floor is of construction, and the area under the floor is accessible. 

(2) 	
The branch-circuit supply conductors to receptacles or field-wired equipment are in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, electrical metallic tubing, electrical nonmetallic tubing, metal wireway, nonmetallic wireway, surface metal raceway with metal cover, nonmetallic surface raceway, flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic MI 


MC AC 
These supply conductors shall be installed in accordance with the requirements of300. 11 . 
(3) 
Supply 	cords of listed information technology equipment in accordance with 645.5(B). 

(4) 	
Ventilation in the underfloor area is used for the information technology equipment room only, except as provided in 645.4(2). The ventilation system shall be so arranged, with approved smoke detection devices, that upon the detection of fire or products of combustion in the underfloor space, the circulation of air will cease. 

(5) 	
Openings in raised floors for cords and cables protect cords and cables against abrasion and minimize the entrance of debris beneath the floor. 

(6) 	
Cables, other than those covered in and those complying with {1)(6)(a) be listed as Type DP cable having adequate fire-resistant characteristics suitable for use under raised floors of an information technology equipment room. 


a.  Interconnecting cables enclosed in a raceway.  
b.  Cable type designations shown in Table 645.5 shall  
be permitted. Green, or green with  one  or more  
yellow stripes, insulated single-conductor cables, 4  
A WG and larger, marked "for use in cable trays" or  
"for CT use"  shall be permitted for equipment  
grounding.  

Informational Note: One method of definingjire resistance 
is by establishing that the cables do not spread fireto the top of the tray in the "UL Flame Exposure, Vertical Tray Flame Test" in UL 1685-2000, Standard for Safety for Vertical­Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test method are not applicable. 
Another method of defining fire resistance is for the damage (char length} not to exceed 1.5 m (4 ft 11 in.) when pei."forming the CSA "Vertical Flame Test -Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, 
Test Methods for Electrical Wires and Cables. 
<I> 
Securing in Place. Power cables; communications cables; connecting cables; interconnecting cables; and associated boxes, connectors, plugs, and receptacles that are listed as part of, or for, information technology equipment shall not be required to be secured in place. 

<I> 
Abandoned Supply Circuits and Interconnecting Cables. The accessible portion of abandoned supply circuits and cables shall be removed unless contained in 


Table 645.5 Cable Types Permitted Under Raised Floors 
Article Plenum Riser General Purpose 
336 TC 725 CL2P &CL3P CL2R & CL3R CL2, CL3 & PLTC 727 ITC 760 NPLFP &FPLP NPLFR &FPLR NPLF &FPL 770 OFNP &OFCP OFNR &OFCR OFN& OFC 800 CMP CMR CM & CMG 820 CATVP CATVR CATV 
2013 California Electrical Code 

ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT 
<I> Installed Supply Circuits and Interconnecting Cables Identified for Future Use. 
(1) 	
Supply circuits and interconnecting cables identified for future use shall be marked with a tag of sufficient durability to withstand the environment involved. 

(2) 	
Supply circuit tags and interconnecting cable tags shall have the following information: 


a.  Date identified for future use  
b.  Date of intended use  
c.  Information relating to the intended future use  
645.6  Cables  Not  in  Information  Technology  

Equipment Room. Cables extending beyond the information technology equipment room shall be subject to the applicable requirements of this Code. 
Informational Note: For signaling circuits, refer to Article 725; for optical fiber cables and raceways, refer to Article 770; • communications circuits, refer to Article for fire alarm refer to Article 

645.10 Disconnecting Means. An approved means shall be provided to disconnect power to all electronic equipment in the information technology equipment room or in designated zones within the room. There shall also be a similar approved means to disconnect the power to all dedicated HVAC systems serving the room or designated zones and shall cause all · fire/smoke to 
Exception: Installations qualifYing under the provisions of Article 685. 
(J 


