645.11 Uninterruptible Power Supplies (UPSs). Except for installations and constructions covered in 645.11(1) or (2), UPS systems installed within the information technology equipment room, and their supply and output circuits, shall comply with 645.10. The disconnecting means shall also disconnect the battery from its load. 
(1) 	
Installations qualifying imder the provisions of Article 

(2) 	
Power sources limited to 750 volt-amperes or less derived either from UPS equipment or from battery circuits integral to electronic equipment 


0 

685 
645.15 Grounding. All exposed non-current-carrying metal parts of an information technology system shall be bonded to the equipment grounding conductor in accordance with Article 250 or shall be double insulated. Power systems derived within listed information technology equipment that supply information technology systems through receptacles or cable assemblies supplied as part of this equipment shall not be considered separately derived for the purpose of applying 250.30. Where signal reference structures are installed, they shall be bonded to the equipment grounding conductor provided for the information technology equipment. 
Informational Note No. 1: The bonding requirements in 
the product standards governing this listed equipment 
ensure that it complies with Article 250. 

Informational Note No. 2: Where isolated grounding­
type receptacles are used, see 250.146(D) and 406.3(D). 

645.16 Marking. Each unit of an information technology system supplied by a branch circuit shall be provided with a manufacturer's nameplate, which shall also include the input power requirements for voltage, frequency, and maximum rated load in amperes. 
ARTICLE 647 -SENSITIVE ELECTRONIC EQillPMENT 
645.17 Power Distribution Units. Power distribution units that are used for information technology equipment shall be permitted to have multiple panelboards within a single cabinet, power distribution unit is utilization equipment listed for information technology application. 

CJ 

647.1 Scope. This article covers the installation and wiring of separately derived systems operating at 120 volts line-to-line and 60 volts to ground for sensitive electronic equipment. 

0 
647.3 General. Use of a separately derived 120-volt single-phase 3-wire system with 60 volts on each of two ungrounded conductors to a grounded neutral conductor shall be permitted for the purpose of reducing objectionable noise in sensitive electronic equipment locations, provided the following conditions apply: 
(1) 	
The system is installed only in commercial or industrial occupancies. 

(2) 	
The system's use is restricted to areas under close supervision by qualified personnel. 

(3) 	
All of the requirements in 647.4 through 647.8 are met. 


647.4 Wiring Methods. 
(A) 
Panelboards and Overcurrent Protection. Use of standard single-phase panelboards and distribution equipment with a higher voltage rating shall be permitted. The system shall be clearly marked on the face of the panel or on the inside of the panel doors. Common trip two-pole circuit breakers or a combination two-pole fused disconnecting means that are identified for use at the system voltage shall be provided for both ungrounded conductors in all feeders and branch circuits. Branch circuits and feeders shall be provided with a means to simultaneously disconnect all ungrounded conductors. 

(B) 
Junction Boxes. All junction box covers shall be clearly marked to indicate the distribution panel and the system voltage. 

(C) 
Conductor Identification. All feeders and branch­circuit conductors installed under this section shall be identified as to system at all splices and terminations by 


2013 California Electrical Code 

color, marking, tagging, or equally effective means. The means of identification shall be posted at each branch­circuit panelboard and at the disconnecting means for the building. 
(D) 
Voltage Drop. The voltage drop on any branch circuit shall not exceed 1.5 percent. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.5 percent. 

(1) 
Fixed Equipment. The voltage drop on branch circuits supplying equipment connected using wiring methods in Chapter 3 shall not exceed 1.5 percent. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.5 percent. 

(2) 
Cord-Connected Equipment. The voltage drop on branch circuits supplying receptacles shall not exceed 1 percent. For the purposes of making this calculation, the load connected to the receptacle outlet shall be considered to be 50 percent of the branch-circuit rating. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.0 percent. 


Informational Note: The purpose of this provision is to limit voltage drop to 1.5 percent where portable cords may be used as a means of connecting equipment. 

647.5 Three-Phase Systems. Where 3-phase power is supplied, a separately derived 6-phase "wye" system with 60 volts to ground installed under this article shall be configured as three separately derived 120-volt single­phase systems having a combined total of no more than six disconnects. 
647.6 Grounding. 
(A) General. The system shall be grounded as provided in 250.30 as a separately derived single-phase, 3-wire system. 
(B) 	Grounding Conductors Required. Permanently 
. wired 	utilization equipment and receptacles shall be grounded by means of an equipment grounding conductor run with the circuit conductors to an equipment grounding bus prominently marked "Technical Equipment Ground" in the originating branch-circuit panelboard. The grounding bus shall be connected to the grounded conductor on the line side of the separately derived system's disconnecting means. The grounding conductor shall not be smaller than that specified in Table 250.122 and run with the feeder conductors. The technical equipment grounding bus need not be bonded to the panelboard enclosure. Other grounding methods authorized elsewhere in this Code shall be permitted where the impedance of the grounding return path does not exceed the impedance of equipment grounding conductors sized and installed in accordance with this article 
ARTICLE 650 -PIPE ORGANS 
Informational Note No. 1: See 250.122 for equipment grounding conductor sizing requirements where circuit conductors are adjusted in size to compensate for voltage drop. 
Informational Note No. 2: These requirements limit the impedance of the ground fault path where only 60 volts apply to a fault condition instead of the usual l20 volts. 

647.7 Receptacles. 
(A) 
General. Where receptacles are used as a means of connecting equipment, the following conditions shall be met: 

(1) 	
All 15-and 20-ampere receptacles shall be GFCI protected. 

(2) 	
All receptacle outlet strips, adapters, receptacle covers, and faceplates shall be marked with the following words or equivalent: 

WARNING -TECHNICAL POWER 
Do not connect to lighting equipment. 
For electronic equipment use only. 
60/120 V. 1<Dac 
GFCI protected 



(3) 	
A 125-volt, single-phase, 15-or 20-ampere-rated receptacle having one of its current-carrying poles connected to a grounded circuit conductor shall be located within 1.8 m (6ft) of all permanently installed 15-or 20-ampere-rated 60/120-volt technical power­system receptacles. 

(4) 	
All 125-volt receptacles used for 60/120-volt technical power shall have a unique configuration and be identified for use with this class of system. 


Exception:  125­ 
volt,  single-phase,  15­or  20-amperes,  are  
identified for use with grounded circuit  shall  

be permitted in machine rooms, control rooms, equipment rooms, equipment racks, and other similar locations that are restricted to use by qualified personnel. 
(B) Isolated Ground Receptacles. Isolated ground receptacles shall be permitted as described in 250.146(D); however, the branch-circuit equipment grounding conductor shall be terminated as required in 647.6(B). 
647.8 Lighting Equipment. Lighting equipment installed under this article for the purpose of reducing electrical noise originating from lighting equipment shall meet the conditions of647.8(A) through (C). 
(A) Disconnecting Means. All luminaires connected to separately derived systems operating at 60 volts to ground, and associated control equipment if provided, shall have a disconnecting means that simultaneously opens all ungrounded conductors. The disconnecting means shall be located within sight of the luminaire or be capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted. 
(B) 
Luminaires. All luminaires shall be permanently installed and listed for connection to a separately derived system at 120 volts line-to-line and 60 volts to ground. 

(C) 
Screw Shell. Luminaires installed under this section shall not have an exposed lamp screw shell. 


CJ 

650.1 Scope. This article covers those electrical circuits and parts of electrically operated pipe organs that are employed for the control of the sounding apparatus and keyboards. 
650.3 Other Articles. 
650.4 Source of Energy. The source of power shall be a transformer-type rectifier, the de potential of which shall not exceed 30 volts de. 
650.5 Grounding. The rectifier shall be bonded to the equipment grounding conductor according to the provisions in Article 250, Parts V, VI, VII, and VIII. 
650.6 Conductors. Conductors shall comply with 650.6(A) through (D). 
(A) 
Size. Conductors shall be not less than 28 A WG for electronic signal circuits and not less than 26 A WG for electromagnetic valve supply and the like. A main common-return conductor in the electromagnetic supply shall not be less than 14 AWG. 

(B) 
Insulation. Conductors shall have thermoplastic or thermosetting insulation. 


ARTICLE 660 -X-RAY EQUIPMENT 
(C) 
Conductors to Be Cabled. Except for the common­return conductor and conductors inside the organ proper, the organ sections and the organ console conductors shall be cabled. The common-return conductors shall be permitted under an additional covering enclosing both cable and return conductor, or they shall be permitted as a separate conductor and shall be permitted to be in contact with the cable. 

(D) 
Cable Covering. Each cable shall be provided with an outer covering, either overall or on each of any subassemblies of grouped conductors. Tape shall be permitted in place of a covering. Where not installed in metal raceway, the covering shall be resistant to flame spread, or the cable or each cable subassembly shall be covered with a closely wound listed fireproof tape. 


Informational Note: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the ANSIIUL 1581-2001, Reference Standard for Electrical Wires, Cables and Flexible Cords. 
650.7 Installation of Conductors. Cables shall be securely fastened in place and shall be permitted to be attached directly to the organ structure without insulating supports. Cables shall not be with other conductors. 
650.8 Overcurrent Protection. Circuits shall be so arranged that 26 A WG and 28 A WG conductors shall be protected by an overcurrent device rated at not more than 6 amperes. Other conductor sizes shall be protected in accordance with their ampacity. A common return conductor shall not require overcurrent protection. 
I. General 
660.1 Scope. This article covers all X-ray equipment operating at any frequency or voltage for industrial or other nonmedical or nondental use. 


Informational Note: See Article 517, Part V, for X-ray 
installations in health care facilities. 
Nothing in this article shall be construed as specifying safeguards against the useful beam or stray X­ray radiation. 


Informational Note No. 1: Radiation safety and performance requirements of several classes of X-ray equipment are regulated under Public Law 90-602 and are enforced by the Department of Health and Human Services. 

Informational Note No. 2: In addition, information on radiation protection by the National Council on Radiation Protection and Measurements is published as Reports of the National Council on Radiation Protection and Measurement. These reports can be obtained from NCRP Publications, 7910 Woodmont Ave., Suite 1016, Bethesda, MD 208 14. 

660.2 Definitions. 
Long-Time Rating. A rating based on an operating interval of 5 minutes or longer. 
Mobile. X-ray equipment mounted on a permanent base with wheels and/or casters for moving while completely assembled. 
Momentary Rating. A rating based on an operating interval that does not exceed 5 seconds. 
Portable. X-ray equipment designed to be hand-carried. 
Transportable. X-ray equipment that is to be installed in a vehicle or that may be readily disassembled for transport in a vehicle. 
660.3 Hazardous (Classified) Locations. Unless identified for the location, X-ray and related equipment shall not be installed or operated in hazardous (classified) locations. 
Informational Note: See Article 517, Part IV. 

660.4 Connection to Supply Circuit. 
(A) Fixed and Stationary Equipment. Fixed and stationary X-ray equipment shall be connected to the power supply by means of a wiring method meeting the general requirements of this Code. Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug cap and hard-service cable or cord. 
(B) Portable, Mobile, and Transportable Equipment. 
Individual branch circuits shall not be required for portable, mobile, and transportable X-ray equipment requiring a capacity of not over 60 amperes. Portable and mobile types of X-ray equipment of any capacity shall be supplied through a suitable hard-service cable or cord. Transportable X-ray equipment of any capacity shall be permitted to be connected to its power supply by suitable connections and hard-service cable or cord. 
(C) Over 600 Volts, Nominal. Circuits and equipment operated at more than 600 volts, nominal, shall comply with Article 490. 

2013 California Electrical Code 


ARTICLE 660 -X-RAY EQUIPMENT 
660.5 Disconnecting Means. A disconnecting means of adequate capacity for at least 50 percent of the input required for the momentary rating, or 100 percent of the input required for the long-time rating, of the X-ray equipment, whichever is greater, shall be provided in the supply circuit. The disconnecting means shall be operable from a location readily accessible from the X-ray control. For equipment connected to a 120-volt, nominal, branch circuit of 30 amperes or less, a grounding-type attachment plug cap and receptacle of proper rating shall be permitted to serve as a disconnecting means. 
660.6 Rating of Supply Conductors and Overcurrent Protection. 
(A) 
Branch-Circuit Conductors. The ampacity of supply branch-circuit conductors and the overcurrent protective devices shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater. 

(B) 
Feeder Conductors. The rated ampacity of conductors and overcurrent devices of a feeder for two or more branch circuits supplying X-ray units shall not be less than 100 percent of the momentary demand rating [as determined by 660.6(A)] of the two largest X-ray apparatus plus 20 percent of the momentary ratings of other X-ray apparatus. 


Informational Note: The minimum conductor size for branch and feeder circuits is also governed by voltage regulation requirements. For a specific installation, the manufacturer usually specifies minimum distribution transformer and conductor sizes, rating of disconnect means, and overcurrent protection. 

660.7 Wiring Terminals. X-ray equipment not provided with a permanently attached cord or cord set shall be provided with suitable wiring terminals or leads for the connection of power-supply conductors of the size required by the rating of the branch circuit for the equipment. 
660.9 Minimum Size of Conductors. Size 18 AWG or 16 AWG fixture wires, as specified in 725.49, and flexible cords shall be permitted for the control and operating circuits of X-ray and auxiliary equipment where protected by not larger than 20-ampere overcurrent devices. 
660.10 Equipment Installations. All equipment for new X-ray installations and all used or reconditioned X-ray equipment moved to and reinstalled at a new location shall be of an approved type. 
II. Control 
660.20 Fixed and Stationary Equipment. 
(A) Separate Control Device. A separate control device, in addition to the disconnecting means, shall be incorporated in the X-ray control supply or in the primary circuit to the high-voltage transformer. This device shall be a part of the X-ray equipment but shall be permitted in a separate enclosure immediately adjacent to the X-ray control unit. 
(B) Protective Device. A protective device, which shall be permitted to be incorporated into the separate control device, shall be provided to control the load resulting from failures in the high-voltage circuit. 
660.21 Portable and Mobile Equipment. Portable and mobile equipment shall comply with 660.20, but the manually controlled device shall be located in or on the equipment. 
660.23 Industrial and Commercial Laboratory Equipment. 
(A) 
Radiographic and Fluoroscopic Types. All radiographic-and fluoroscopic-type equipment shall be effectively enclosed or shall have interlocks that de­energize the equipment automatically to prevent ready access to live current-carrying parts. 

(B) 
Diffraction and Irradiation Types. Diffraction-and irradiation-type equipment or installations not effectively 


interlocks to prevent access to during operation shall be provided with a positive means to indicate when they are energized. The indicator shall be a pilot light, readable meter deflection, or equivalent means. 
0

660.24 Independent Control. Where more than one 
piece of equipment is operated from the same high­voltage circuit, each piece or each group of equipment as a unit shall be provided with a high-voltage switch or equivalent disconnecting means. This disconnecting means shall be constructed, enclosed, or located so as to avoid contact by persons with its live parts. 
III. Transformers and Capacitors 
660.35 General. Transformers and capacitors that are part of an X-ray equipment shall not be required to comply with Articles 450 and 460. 
660.36 Capacitors. Capacitors shall be mounted within enclosures of insulating material or grounded metal. 
IV. Guarding and Grounding 
660.47 General. 
(A) High-Voltage Parts. All high-voltage parts, including X-ray tubes, shall be mounted within grounded enclosures. Air, oil, gas, or other suitable insulating media shall be used to insulate the high voltage from the grounded enclosure. The connection from the high-voltage equipment to X-ray tubes and other high-voltage components shall be made with high-voltage shielded cables. 
ARTICLE 665 -INDUCTION AND DIELECTRIC HEATING EQUIPMENT 
(B) Low-Voltage Cables. Low-voltage cables connecting to oil-filled units that are not completely sealed, such as 

() 	transformers, condensers, oil coolers, and high-voltage switches, shall have insulation of the oil-resistant type. 
660.48 Grounding. Non-current-carrying metal parts of X-ray and associated equipment (controls, tables, X-ray tube supports, transformer tanks, shielded cables, X-ray tube heads, and so forth) shall be grounded in the manner specified in Article 250. Portable and mobile equipment shall be provided with an approved grounding-type attachment plug cap. 
Exception: Battery-operated equipment. 
I. General 
665.1 Scope. This article covers the construction and installation of dielectric heating, induction heating, induction melting, and induction welding equipment and accessories for industrial and scientific applications. Medical or dental applications, appliances, or line frequency pipeline and vessel heating are not covered in this article. 
Informational Note: See Article 427, Part V, for line 
frequency induction heating of pipelines and vessels. 
665.2 Definitions. 
Converting Device. That part of the heating equipment that converts input mechanical or electrical energy to the voltage, current, and frequency suitable for the heating applicator. A converting device shall consist of equipment using mains frequency, all static multipliers, oscillator­type units using vacuum tubes, inverters using solid-state devices, or motor generator equipment. 
Dielectric Heating. Heating of a nominally insulating material due to its own dielectric losses when the material is placed in a varying electric field. 
Heating Equipment. As used in this article, any equipment that is used for heating purposes and whose heat is generated by induction or dielectric methods. 
Heating Equipment Applicator. The device used to transfer energy between the output circuit and the object or mass to be heated. 
Induction Heating, Melting, and Welding. The heating, melting, or welding of a nominally conductive material due to its own 12R losses when the material is placed in a 

, ) varying electromagnetic field. '----' 
2013 California Electrical Code 
665.4 Hazardous (Classified) Locations. Heating equipment shall not be installed in hazardous (classified) locations as defined in Article 500 unless the equipment and wiring are designed and approved for the hazardous (classified) locations. 
665.5 Output Circuit. The output circuit shall include all output components external to the converting device, including contactors, switches, busbars, and other conductors. The current flow from the output circuit to ground under operating and ground-fault conditions shall be limited to a value that does not cause 50 volts or more to ground to appear on any accessible part of the heating equipment and its load. The output circuit shall be permitted to be isolated from ground. 
665.7 Remote Control. 
(A) 
Multiple Control Points. Where multiple control points are used for applicator energization, a means shall be provided and interlocked so that the applicator can be energized from only one control point at a time. A means for de-energizing the applicator shall be provided at each control point. 

(B) 
Foot Switches. Switches operated by foot pressure shall be provided with a shield over the contact button to avoid accidental closing of a foot switch. 


665.10 Ampacity of Supply Conductors. The ampacity of supply conductors shall be determined by 665.10(A) or (B). 
(A) 
Nameplate Rating. The ampacity of conductors supplying one or more pieces of equipment shall be not less than the sum of the nameplate ratings for the largest group of machines capable of simultaneous operation, plus 1 00 percent of the standby currents of the remaining machines. Where standby currents. are not given on the nameplate, the nameplate rating shall be used as the standby current. 

(B) 
Motor-Generator Equipment. The ampacity of supply conductors for motor-generator equipment shall be determined in accordance with Article 430, Part II. 


665.11 Overcurrent Protection. Overcurrent protection for the heating equipment shall be provided as specified in Article 240. This overcurrent . protection shall be permitted to be provided separately or as a part of the equipment. 

ARTICLE 668 -ELECTROLYTIC CELLS 
665.12 
665.12 Disconnecting Means. A readily accessible disconnecting means shall be provided to disconnect each heating equipment from its supply circuit. The disconnecting means shall be located within sight from the controller or be capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. Portable means for adding a lock to the switch or circuit breaker shall not be permitted. 
The rating of this disconnecting means shall not be less than the nameplate rating of the heating equipment. Motor-generator equipment shall comply with Article 430, Part IX. The supply circuit disconnecting means shall be permitted to serve as the heating equipment disconnecting means where only one heating equipment is supplied. 
II. Guarding, Grounding, and Labeling 
665.19 Component Interconnection. The interconnection components required for a complete heating equipment installation shall be guarded. 
665.20 Enclosures. The converting device (excluding the component interconnections) shall be completely contained within an enclosure(s) of noncombustible material. 
665.21 Control Panels. All control panels shall be of dead-front construction. 
665.22 Access to Internal Equipment. Access doors or detachable access panels shall be employed for internal access to heating equipment. Access doors to internal compartments containing equipment employing voltages from 150 volts to 1000 volts ac or de shall be capable of being locked closed or shall be interlocked to prevent the supply circuit from being energized while the door(s) is open. The provision for locking or adding a lock to the access doors shall be installed on or at the access door and shall remain in place with or without the lock installed. 
Access doors to internal compartments containing equipment employing voltages exceeding 1000 volts ac or de shall be provided with a disconnecting means equipped with mechanical lockouts to prevent access while the heating equipment is energized, or the access doors shall be capable of being locked closed and interlocked to prevent the supply circuit from being energized while the door(s) is open. Detachable panels not normally used for access to such parts shall be fastened in a manner that makes them inconvenient to remove. 
665.23 Warning Labels or Signs. Warning labels or signs that read "DANGER -HIGH VOLTAGE ­KEEP OUT" shall be attached to the equipment and shall 
70-568 
be plainly visible where persons might come in contact with energized parts when doors are open or closed or when panels are removed from compartments containing over 150 volts ac or de. 
665.24 Capacitors. The time and means of discharge shall be in accordance with 460.6 for capacitors rated 600 volts, nominal, and under. The time and means of discharge shall be in accordance with 460.28 for capacitors rated over 600 volts, nominal. Capacitor internal pressure switches connected to a circuit­interrupter device shall be permitted for capacitor overcurrent protection. 
665.25 Dielectric Heating Applicator Shielding. 
Protective cages or adequate shielding shall be used to guard dielectric heating applicators. Interlock switches shall be used on all hinged access doors, sliding panels, or other easy means of access to the applicator. All interlock switches shall be connected in such a manner as to remove all power from the applicator when any one of the access doors or panels is open. 
665.26 Grounding and Bonding. Bonding to the equipment grounding conductor or inter-unit bonding, or both, shall be used wherever required for circuit operation, and for limiting to a safe value radio frequency voltages beeen all exposed non-current-carrying parts of the equipment and earth ground, between all equipment parts and surrounding objects, and between such objects and earth ground. Such connection to the equipment grounding conductor and bonding shall be installed in accordance with Article 250, Parts II and V. 
Informational Note: Under certain conditions, contact between the object being heated and the applicator results in an unsafe condition, such as eruption of heated materials. This unsafe condition may be prevented by grounding of the object being heated and ground detection. 
665.27 Marking. Each heating equipment shall be provided with a nameplate giving the manufacturer's name and model identification and the following input data: line volts, frequency, number of phases, maximum current, full-load kilovolt-amperes (kV A), and full-load power factor. Additional data shall be permitted. 
668.1 Scope. The provisions of this article apply to the installation of the electrical components and accessory equipment of electrolytic cells, electrolytic cell lines, and prqcess power supply for the production of aluminum, cadmium, chlorine, copper, fluorine, hydrogen peroxide, magnesium, sodium, sodium chlorate, and zinc. 
2013 California Electrical Code 
\)'---" 

ARTICLE 668 -ELECTROLYTIC CELLS 
Not covered by this article are cells used as a source of electric energy and for electroplating processes and cells 

() used for the production of hydrogen. 
Informational Note No. 1: In general, any cell line or group of cell lines operated as a unit for the production of a particular metal, gas, or chemical compound may differ from any other cell lines producing the same product because of variations in the particular raw materials used, output capacity, use of proprietary methods or process practices, or other modifying factors to the extent that detailed Code requirements become overly restrictive and do not accomplish the stated purpose of this Code. 

Informational Note No. 2:For further information, see 0 IEEE 463-1993, Standard for Electrical Safety Practices 
in Electrolytic Cell Line Working Zones. 
668.2 Definitions. 
Cell Line. An assembly of electrically interconnected electrolytic cells supplied by a source of direct-current power. 

0 
Cell Line Attachments and Auxiliary Equipment. As applied to this article, a term that includes, but is not limited to, auxiliary tanks; process piping; ductwork; structural supports; exposed cell line conductors; conduits and other raceways; pumps, positioning equipment, and cell cutout or bypass electrical devices. Auxiliary equipment includes tools, welding machines, crucibles, 
and other portable equipment used for operation and maintenance within the electrolytic cell line working zone. 
In the cell line working zone, auxiliary equipment includes the exposed conductive surfaces of ungrounded cranes and crane-mounted cell-servicing equipment. 
Electrically Connected. A connection capable of carrying current as distinguished from connection through electromagnetic induction. 

(J 
Electrolytic Cell. A tank or vat in which electrochemical reactions are caused by applying electric energy for the purpose of refining or producing usable materials. 
Electrolytic Cell Line Working Zone. The space envelope wherein operation or maintenance is normally performed on or in the vicinity of exposed energized surfaces of electrolytic cell lines or their attachments. 
668.3 Other Articles. 
(A) Lighting, Ventilating, Material Handling. Chapters 1 through 4 shall apply to services, feeders, branch circuits, and apparatus for supplying lighting, ventilating, material handling, and the like that are outside the electrolytic cell line working zone. 

(B) 
Systems Not Electrically Connected. Those elements of a cell line power-supply system that are not electrically connected to the cell supply system, such as the primary winding of a two-winding transformer, the motor of a motor-generator set, feeders, branch circuits, disconnecting means, motor controllers, and overload protective equipment, shall be required to comply with all applicable provisions of this Code. 

(C) 
Electrolytic Cell Lines. Electrolytic cell lines shall comply with the provisions of Chapters 1 through 4 except as amended in 668.3(C)(1) through (C)(4). 

(1) 
Conductors. The electrolytic cell line conductors shall not be required to comply with the provisions of Articles 110, 210, 215, 220, and 225. See 668.11. 

(2) 
Overcurrent Protection. Overcurrent protection of electrolytic cell de process power circuits shall not be required to comply with the requirements of Article 240. 

(3) 
Grounding. Equipment located or used within the electrolytic cell line working zone or associated with the cell line direct-current power circuits shall not be required to comply with the provisions of Article 250. 

(4) 
Working Zone. The electrolytic cells, cell line attachments, and the wiring of auxiliary equipment and devices within the cell line working zone shall not be required to comply with the provisions of Articles 110, 210, 215, 220, and 225. See 668.30. 


Informational Note: See 668. 15 for equipment, apparatus, and structural component grounding. 

668.10 Cell Line Working Zone. 
(A) 
Area Covered. The space envelope of the cell line working zone shall encompass spaces that meet any of the following conditions: 

(1) 	
Is within 2.5 m (96 in.) above energized surfaces of electrolytic cell lines or their energized attachments 

(2) 	
Is below energized surfaces of electrolytic cell lines or their energized attachments, provided the headroom in the space beneath is less than 2.5 m (96 in.) 

(3) 	
Is within 1.0 m (42 in.) horizontally from energized surfaces of electrolytic cell lines or their energized attachments or from the space envelope described in 


668.10(A)(1) or (A)(2) 

(B) Area Not Covered. The cell line working zone shall not be required to extend through or beyond walls, floors, roofs, partitions, barriers, or the like. 
668.11 Direct-Current Cell Line Process Power Supply. 
(A) Not Grounded. The direct-current cell line process power-supply conductors shall not be required to be grounded. 
2013 California Electrical Code 

-

ARTICLE 668 -ELECTROLYTIC CELLS 
668.12 
(B) 
Metal Enclosures Grounded. All metal enclosures of power-supply apparatus for the direct-current cell line process operating at a power-supply potential between terminals of over 50 volts shall be grounded by either of the following means: 

(1) 
Through protective relaying equipment 

(2) 	
By a minimum 2/0 A WG copper grounding conductor or a conductor of equal or greater conductance 

(C) 
Grounding Requirements. The grounding connections required by 668. 11 (B) shall be installed in accordance with 250.8, 250.10, 250.12, 250.68, and 


250.70. 
668.12 Cell Line Conductors. 
(A) 
Insulation and Material. Cell line conductors shall be either bare, covered, or insulated and of copper, aluminum, copper-clad aluminum, steel, or other suitable material. 

(B) 
Size. Cell line conductors shall be of such cross­sectional area that the temperature rise under maximum load conditions and at maximum ambient shall not exceed the safe operating temperature of the conductor insulation or the material of the conductor supports. 

(C) 
Connections. Cell line conductors shall be joined by bolted, welded, clamped, or compression connectors. 


668.13 Disconnecting Means. 
(A) 
More Than One Process Power Supply. Where more than one direct-current cell line process power supply serves the same cell line, a disconnecting means shall be provided on the cell line circuit side of each power supply to disconnect it from the cell line circuit. 

(B) 
Removable Links or Conductors. Removable links or removable conductors shall be permitted to be used as the disconnecting means. 


668.14 Shunting Means. 
(A) 
Partial or Total Shunting. Partial or total shunting of cell line circuit current around one or more cells shall be permitted. 

(B) 
Shunting One or More Cells. The conductors, switches, or combination of conductors and switches used for shunting one or more cells shall comply with the applicable requirements of 668.12. 


668.15 Grounding. For equipment, apparatus, and structural components that are required to be grounded by provisions of Article 668, the provisions of Article 250 shall apply, except a water pipe electrode shall not be required to be used. Any electrode or combination of electrodes described in 250.52 shall be permitted. 
668.20 Portable Electrical Equipment. 
(A) Portable Electrical Equipment Not to Be Grounded. 
The frames and enclosures of portable electrical equipment used within the cell line working zone shall not be grounded. 
Exception No. 1: Where the cell line voltage does not 
exceed 200 volts de, these frames and enclosures shall be permitted to be grounded. 
C)

Exception No. 2: These frames and enclosures shall be permitted to be grounded where guarded. 
(B) 
Isolating Transformers. Electrically powered, hand­held, cord-connected portable equipment with ungrounded frames or enclosures used within the cell line working zone shall be connected to receptacle circuits that have only 

C)ungrounded conductors such as a branch circuit supplied by an isolating transformer with an ungrounded secondary. 

(C) 
Marking. Ungrounded portable electrical equipment shall be distinctively marked and shall employ plugs and receptacles of a configuration that prevents connection of this equipment to grounding receptacles and that prevents inadvertent interchange of ungrounded and grounded portable electrical equipments. 


668.21 Power-Supply Circuits and Receptacles for Portable Electrical Equipment. 
(A) 
Isolated Circuits. Circuits supplying power to ungrounded receptacles for hand-held, cord-connected equipment shall be electrically isolated from any 

C)distribution system supplying areas other than the cell line working zone and shall be ungrounded. Power for these circuits shall be supplied through isolating transformers. Primaries of such transformers shall operate at not more than 600 volts between conductors and shall be provided with proper overcurrent protection. The secondary voltage of such transformers shall not exceed 300 volts between conductors, and all circuits supplied from such secondaries shall be ungrounded and shall have an approved overcurrent device of proper rating in each conductor. 

(B) 
Noninterchangeability. Receptacles and their mating plugs for ungrounded equipment shall not have provision for a grounding conductor and shall be of a configuration that prevents their use for equipment required to be grounded. 

(C) 
Marking. Receptacles on circuits supplied by an 
isolating transformer with an ungrounded secondary shall 
be a distinctive configuration, shall be distinctively marked, 
and shall not be used in any other location in the plant. 



668.30 Fixed and Portable Electrical Equipment. 
(A) Electrical Equipment Not Required to Be 
Grounded. Alternating-current systems supplying fixed 
and portable electrical equipment within the cell line 
working zone shall not be required to be grounded. 

ARTICLE 669 -ELECTROPLATING 
(B) Exposed Conductive Surfaces Not Required to Be () 
Grounded. Exposed conductive surfaces, such as 
· 	electrical equipment housings, cabinets, boxes, motors, raceways, and the like, that are within the cell line 
working zone shall not be required to be grounded. 
(C) Wiring Methods. Auxiliary electrical equipment such as motors, transducers, sensors, control devices, and 

() 	alarms, mounted on an electrolytic cell or other energized surface, shall be connected to premises wiring systems by any of the following means: 
( 1) 	Multiconductor hard usage cord. 
(2) 	
Wire or cable in suitable raceways or metal or nonmetallic cable trays. If metal conduit, cable tray, armored cable, or similar metallic systems are used, they shall be installed with insulating breaks such that they do not cause a potentially hazardous electrical condition. 

(D) 
Circuit Protection. Circuit protection shall not be required for control and instrumentation that are totally within the cell line working zone. 

(E) 
Bonding. Bonding of fixed electrical equipment to the energized conductive surfaces of the cell line, its attachments, or auxiliaries shall be permitted. Where fixed electrical equipment is mounted on an energized conductive surface, it shall be bonded to that surface. 


668.31 Auxiliary Nonelectrical Connections. 
Auxiliary nonelectrical connections, such as air hoses, water hoses, and the like, to an electrolytic cell, its attachments, or auxiliary equipment shall not have continuous conductive reinforcing wire, armor, braids, and the like. Hoses shall be of a nonconductive material. 
668.32 Cranes and Hoists. 
(A) Conductive Surfaces to Be Insulated from Ground. 
The conductive surfaces of cranes and hoists that enter the 
·cell line working zone shall not be required to be grounded. The portion of an overhead crane or hoist that contacts an energized electrolytic cell or energized attachments shall be insulated from ground. 
(B) Hazardous Electrical Conditions. Remote crane or hoist controls that could introduce hazardous electrical conditions into the cell line working zone shall employ one or more of the following systems: 

( ) (1) Isolated and ungrounded control circuit in accordance "------/ with 668.21(A) 
(2) 	
Nonconductive rope operator 

(3) 	
Pendant pushbutton with nonconductive supporting means and having nonconductive surfaces or ungrounded exposed conductive surfaces 

(4) 	
Radio 



668.40 
Enclosures. General-purpose electrical equipment enclosures shall be permitted where a natural draft ventilation system prevents the accumulation of gases. 

669.1 
Scope. The provisions of this article apply to the installation of the electrical components and accessory equipment that supply the power and controls for electroplating, anodizing, electropolishing, and electrostripping. For purposes of this article, the term electroplating shall be used to identify any or all of these processes. 


669.3 General. Equipment for use in electroplating processes shall be identified for such service. 
669.5 Branch-Circuit Conductors. Branch-circuit conductors supplying one or more units of equipment shall have an ampacity of not less than 125 percent ofthe total connected load. The ampacities for busbars shall be in accordance with 366.23. 
669.6 Wiring Methods. Conductors connecting the electrolyte tank equipment to the conversion equipment shall be in accordance with 669.6(A) and (B). 
(A) Systems Not Exceeding 50 Volts Direct Current. 
Insulated conductors shall be permitted to be run without insulated support, provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators. 
(B) Systems Exceeding 50 Volts Direct Current. 
Insulated conductors shall be permitted to be run on insulated supports, provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators and guarded against accidental contact up to the point of termination in accordance with 110.27. 
669.7 Warning Signs. Warning signs shall be posted to indicate the presence of bare conductors. 
669.8 Disconnecting Means. 
(A) 
More Than One Power Supply. Where more than one power supply serves the same de system, a disconnecting means shall be provided on the de side of each power supply. 

(B) 
Removable Links or Conductors. Removable links or removable conductors shall be permitted to be used as the disconnecting means. 


2013 California Electrical Code 

ARTICLE 670 -INDUSTRIAL MACHINERY 
669.9 Overcurrent Protection. Direct-current conductors shall be protected from overcurrent by one or more of the following: 
(1) 	
Fuses or circuit breakers 

(2) 	
A current-sensing device that operates a disconnecting means 

(3) 	
Other approved means 


670.1 Scope. This article covers the definition of, the nameplate data for, and the size and overcurrent protection of supply conductors to industrial machinery. 
Informational Note No. I: For further information, see NFPA 79-2007, Electrical Standard for Industrial Machinery. 
Informational Note No. 2: For information on the workspace requirements for equipment containing supply conductor terminals, see 110.26. For information on the workspace requirements for machine power and control equipment, see NFPA 79-2007, Electrical Standard for Industrial Machinery. 

670.2 Defmition. 
Industrial Machinery (Machine). A power-driven machine (or a group of machines working together in a coordinated manner), not portable by hand while working, that is used to process material by cutting; forming; pressure; electrical, thermal, or optical techniques; lamination; or a combination of these processes. It can include associated equipment used to transfer material or tooling, including fixtures, to assemble/disassemble, to inspect or test, or to package. [The associated electrical equipment, including the logic controller(s) and associated software or logic together with the machine actuators and sensors, are considered as part of the industrial machine.] 
670.3 Machine Nameplate Data. 
(A) 
Permanent Nameplate. A permanent nameplate shall be attached to the control equipment enclosure or machine and shall be plainly visible after installation. The nameplate shall include the following information: 

(1) 	
Supply voltage, number of phases, frequency, and full-load current 

(2) 	
Maximum ampere rating of the short-circuit and ground-fault protective device 

(3) 
Ampere rating 	of largest motor, from the motor nameplate, or load 


(4) 	Short-circuit current rating of the machine industrial control panel based on one of the following: 
(J

a. 	
Short-circuit current rating of a listed and labeled 
machine control enclosure or assembly 


b. 	
Short-circuit current rating established utilizing 
an approved method 



Informational Note: UL 508A-2001, Supplement SB, is 
an example of an approved method. (_) 

(5) 	Electrical diagram number(s) or the number of the index to the electrical drawings 
The full-load current shown on the nameplate shall not be less than the sum of the full-load currents required for all motors and other equipment that may be in operation at the same time under normal conditions of use. Where unusual type loads, duty cycles, and so forth require oversized conductors or permit reduced-size conductors, the required capacity shall be included in the marked "full-load current." Where more than one incoming supply circuit is to be provided, the nameplate shall state the preceding information for each circuit. 
Informational Note: See 430.22(E) and 430.26 for duty 
cycle requirements. 
(B) Overcurrent Protection. Where overcurrent protection is provided in accordance with 670.4(B), the machine shall be marked "overcurrent protection provided at machine supply terminals." 
0 

670.4 Supply Conductors and Overcurrent Protection. 
(A) Size. The size of the supply conductor shall be such as to have an ampacity not less than 125 percent of the full-load current rating of all resistance heating loads plus 125 percent of the full-load current rating of the highest rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus, based on their duty cycle, that may be in operation at the same time. 
Informational Note No. 1: See the 0-2000-volt ampacity 
tables of Article 310 for ampacity of conductors rated 
600 volts and below. 
Informational Note No. 2: See 430.22(E) and 430.26 for 
( \ 

duty cycle requirements. 
(B) Disconnecting Means. A machine shall be considered as an individual unit and therefore shall be provided with disconnecting means. The disconnecting means shall be permitted to be supplied by branch circuits protected by either fuses or circuit breakers. The disconnecting means shall not be required to incorporate overcurrent protection. 
(j

(C) Overcurrent Protection. Where furnished as part of the machine, overcurrent protection for each supply circuit shall consist of a single circuit breaker or set of fuses, the machine shall bear the marking required in 670.3, and the supply conductors shall be considered either as feeders or as taps as covered by 240.2 1. 
ARTICLE 675 -ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES 675.7 
0 
The rating or setting of the overcurrent protective device for the circuit supplying the machine shall not be 
greater than the sum of the largest rating or setting of the branch-circuit short-circuit and ground-fault protective device provided with the machine, plus 125 percent of the full-load current rating of all resistance heating loads, plus the sum of the full-load currents of all other motors and apparatus that could be in operation at the same time. 

0 
Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit short-circuit and ground-fault protection as permitted by 430.52(C), the procedure specified in 670. 4(C) for determining the maximum rating of the protective device for the circuit supplying the 
machine shall apply with the following provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 430.52 for the type of machine supply circuit protective device employed. 
Where no branch-circuit short-circuit and ground­fault protective device is provided with the machine, the rating or setting of the overcurrent protective device shall be based on 430.52 and 430.53, as applicable. 

0 
I. General 
675.1 Scope. The provisions of this article apply to electrically driven or controlled irrigation machines, and to the branch circuits and controllers for such equipment. 
675.2 Definitions. 
Center Pivot Irrigation Machine. A multimotored irrigation machine that revolves around a central pivot and employs alignment switches or similar devices to control individual motors. 
Collector Rings. An assembly of slip rings for transferring electric energy from a stationary to a rotating member. 
Irrigation Machine. An electrically driven or controlled machine, with one or more motors, not hand-portable, and used primarily to transport and distribute water for agricultural purposes. 
2013 California Electrical Code 

675.4 Irrigation Cable. 
(A) Construction. The cable used to interconnect enclosures on the structure of an irrigation machine shall be an assembly of stranded, insulated conductors with nonhygroscopic and nonwicking filler in a core of moisture-and flame-resistant nonmetallic material overlaid with a metallic covering and jacketed with a moisture-, corrosion-, and sunlight-resistant nonmetallic material. 
The conductor insulation shall be of a type listed in Table 310 .•(A) for an operating temperature of 75°C (167°F) and for use in wet locations. The core insulating material thickness shall not be less than 0.76 mm (30 mils), and the metallic overlay thickness shall be not less than 0.20 mm (8 mils). The jacketing material thickness shall be not less than 1.27 mm (50 mils). 
A composite of power, control, and grounding conductors in the cable shall be permitted. 
(B) 
Alternate Wiring Methods. Installation of other listed cables complying with the construction requirements of 675.4(A) shall be permitted. 

(C) 
Supports. Irrigation cable shall be secured by straps, hangers, or similar fittings identified for the purpose and so installed as not to damage the cable. Cable shall be supported at intervals not exceeding 1.2 m (4ft). 

(D) 
Fittings. Fittings shall be used at all points where irrigation cable terminates. The fittings shall be designed for use with the cable and shall be suitable for the conditions of service. 


675.5 More Than Three Conductors in a Raceway or Cable. The signal and control conductors of a cable shall not be counted for the purpose of-as required in 310.15(B)(3)(a). 
675.6 Marking on Main Control Panel. The main control panel shall be provided with a nameplate that shall give the following information: 
(1) 	
The manufacturer's name, the rated voltage, the phase, and the frequency 

(2) 	
The current rating of the machine 

(3) 	
The rating of the main disconnecting means and size of overcurrent protection required 


675.7 Equivalent Current Ratings. Where intermittent duty is not involved, the provisions of Article 430 shall be used for determining ratings for controllers, disconnecting means, conductors, and the like. Where irrigation machines have inherent intermittent duty, the determinations of equivalent current ratings in 675.7(A) and (B) shall be used. 
675.8 ARTICLE 675 -ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES 
(A) 
Continuous-Current Rating. The equivalent continuous-current rating for the selection of branch­circuit conductors and overcurrent protection shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor, plus a quantity equal to the sum of each of the motor nameplate full-load current ratings of all remaining motors on the circuit, multiplied by the maximum percent duty cycle at which they can continuously operate. 

(B) 
Locked-Rotor Current. The equivalent locked-rotor current rating shall be equal to the numerical sum of the locked-rotor current of the two largest motors plus 100 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit. 


675.8 Disconnecting Means. 
(A) 
Main Controller. A controller that is used to start and stop the complete machine shall meet all of the following requirements: 

(1) 	
An equivalent continuous current rating not less than specified in 675.7(A) or 675.22(A) 

(2) 	
A horsepower rating not less than the value from Table 430.251(A) and Table 430.251(B), based on the equivalent locked-rotor current specified in 675.7(B) or 675.22(B) 


Exception: A listed molded case switch shall not require a horsepower rating. 
(B) Main Disconnecting Means. The main disconnecting means for the machine shall provide overcurrent protection, shall be at the point of connection of electric power to the machine, or shall be visible and not more than 15 m (50 ft) from the machine, and shall be readily accessible and capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed. This disconnecting means shall have a horsepower and current rating not less than required for the main controller. 
Exception No. 1: Circuit breakers without marked horsepower ratings shall be permitted in accordance with 
430. 109. 
Exception No. 2: A listed molded case switch without marked horsepower ratings shall be permitted. 
(C) Disconnecting Means for Individual Motors and Controllers. A disconnecting means shall be provided to simultaneously disconnect all ungrounded conductors for each motor and controller and shall be located as required by Article 430, Part IX. The disconnecting means shall not be required to be readily accessible. 
675.9 Branch-Circuit Conductors. The branch-circuit conductors shall have an ampacity not less than specified in 675.7(A) or 675.22(A). 
675.10 Several Motors on One Branch Circuit. 
(A) 
Protection Required. Several motors, each not exceeding 2 hp rating, shall be permitted to be used on an irrigation machine circuit protected at not more than 30 amperes at 600 volts, nominal, or less, provided all of the following conditions are met: 

(1) 	
The full-load rating of any motor in the circuit shall not exceed 6 amperes. 

(2) 	
Each motor in the circuit shall have individual overload protection in accordance with 430.32. 

(3) 	
Taps to individual motors shall not be smaller than 14 AWG copper and not more than 7.5 m(25 ft) in length. 

(B) 
Individual Protection Not Required. Individual branch-circuit short-circuit protection for motors and motor controllers shall not be required where the requirements of675.10(A) are met. 


0 

675.11 Collector Rings. 
(A) Transmitting Current for Power Purposes. 
Collector rings shall have a current rating not less than 125 percent of the full-load current of the largest device served plus the full-load current of all other devices 
0

served, or as determined from 675.7(A) or 675.22(A). 
(B) 
Control and Signal Purposes. Collector rings for control and signal purposes shall have a current rating not less than 125 percent ofthe full-load current of the largest device served plus the full-load current of all other devices served. 

(C) 
Grounding. The collector ring used for grounding shall have a current rating not less than that sized in accordance with 675.11(A). 

(D) 
Protection. Collector rings shall be protected from the expected environment and from accidental contact by means of a suitable enclosure. 


675.12 Grounding. The following equipment shall be 
(J

grounded: 
(1) 
All electrical equipment on the irrigation machine 

(2) 	
All electrical equipment associated with the irrigation machine 

(3) 
Metal junction boxes and enclosures 

(4) 	
Control panels or control equipment that supplies or controls electrical equipment to the irrigation machine 




Exception: Grounding shall not be required on machines where all of the following provisions are met: 





() 
(a) The machine is electrically controlled but not electrically driven. 
(b) 
The control voltage is 30 volts or less. 

(c) 	
The control or signal circuits are current limited as specified in Chapter 9, Tables 11 (A) and 11 (B). 



(J 
675.13 Methods of Grounding. Machines that require grounding shall have a non-current-carrying equipment 
grounding conductor provided as an integral part of each cord, cable, or raceway. This grounding conductor shall be sized not less than the largest supply conductor in each cord, cable, or raceway. Feeder circuits supplying power to irrigation machines shall have an equipment grounding conductor sized according to Table 250.122. 



675.14 Bonding. Where electrical grounding is required on an irrigation machine, the metallic structure of the machine, metallic conduit, or metallic sheath of cable shall be connected to the grounding conductor. Metal-to­metal contact with a part that is connected to the grounding conductor and the non--current-carrying parts of the machine shall be considered as an acceptable bonding path. 

0 
675.15 Lightning Protection. If an irrigation machine has a stationary point, a grounding electrode system in accordance with Article 250, Part Til, shall be connected to the machine at the stationary point for lightning protection. 
675.16 Energy from More Than One Source. 
Equipment within an enclosure receiving electric energy from more than one source shall not be required to have a disconnecting means for the additional source, provided that its voltage is 30 volts or less and it meets the requirements of Part III of Article 725. 
675.17 Connectors. External plugs and connectors on the equipment shall be of the weatherproof type. Unless provided solely for the connection of circuits meeting the requirements of Part III of Article 725, external plugs and connectors shall be constructed as specified in 


250. 124(A). 
II. Center Pivot Irrigation Machines 
675.21 General. The provisions of Part II are intended to cover additional special requirements that are peculiar to center pivot irrigation machines. See 675.2 for the definition of Center Pivot Irrigation Machine. 


675.22 Equivalent Current Ratings. To establish ratings of controllers, disconnecting meap.s, conductors, and the like, for the inherent intermittent duty of center pivot irrigation machines, the determinations in 675.22(A) and 
(B) shall be used. 


2013 California Electrical Code 

(A) 
Continuous-Current Rating. The equivalent continuous-current rating for the selection of branch­circuit conductors and branch-circuit devices shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor plus 60 percent of the sum of the motor nameplate full-load current ratings of all remaining motors on the circuit. 

(B) 
Locked-Rotor Current. The equivalent locked-rotor current rating shall be equal to the numerical sum of two times the locked-rotor current of the largest motor plus 80 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit. 



I. General 
680.1 Scope. The provisions of this article apply to the construction and installation of electrical wiring for, and equipment in or adjacent to, all swimming, wading, therapeutic, and decorative pools; fountains; hot tubs; spas; and hydromassage bathtubs, whether permanently installed or storable, and to metallic auxiliary equipment, such as pumps, filters, and similar equipment. The term body of water used throughout Part I applies to all bodies of water covered in this scope unless otherwise amended. 
680.2 Definitions. 
Cord-and-Plug-Connected Lighting Assembly. A lighting assembly consisting of a luminaire intended for installation in the wall of a spa, hot tub, or storable pool, and a cord-and-plug-connected transformer. 
Dry-Niche Luminaire. A luminaire 
intended for installation in the • or wall of a in a niche that is sealed against the entry Equipment, Fixed. Equipment that is fastened or otherwise secured at a specific location. 
Equipment, Portable. Equipment that is actually moved or can easily be moved from one place to another in normal use. 
Equipment, Stationary. Equipment that is not easily moved from one place to another in normal use. 
Forming Shell. A structure designed to support a wet­niche luminaire assembly and intended for mounting in a pool or fountain structure. 
70-575 




680.3 ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 
Fountain. Fountains, ornamental pools, display pools, and reflection pools. The definition does not include drinking fountains. 
Hydromassage Bathtub. A permanently installed bathtub equipped with a recirculating piping system, pump, and associated equipment. It is designed so it can accept, circulate, and discharge water upon each use. 
Maximum Water Level. The highest level that water can reach before it spills out. 
No-Niche Luminaire. A luminaire intended for installation above or below the water without a niche. 
Packaged Spa or Hot Tub Equipment Assembly. A factory-fabricated unit consisting of water-circulating, heating, and control equipment mounted on a common base, intended to operate a spa or hot tub. Equipment can include pumps, air blowers, heaters, lights, controls, sanitizer generators, and so forth. 
Packaged Therapeutic Tub or Hydrotherapeutic Tank Equipment Assembly. A factory-fabricated unit consisting of water-circulating, heating, and control equipment mounted on a common base, intended to operate a therapeutic tub or hydrotherapeutic tank. Equipment can include puinps, air blowers, heaters, lights, controls, sanitizer generators, and so forth. 
Permanently Installed Decorative Fountains and Reflection Pools. Those that are constructed in the ground, on the ground, or in a building in such a manner that the fountain cannot be readily disassembled for storage, whether or not served by _electrical circuits of any nature. These units are primarily constructed for their aesthetic value and are not intended for swimming or wading. 
Permanently Installed Swimming, Wading, Immersion, and Therapeutic Pools. Those that are constructed in the ground or partially in the ground, and all others capable of holding water in a depth greater than 
1.0 m (42 in.), and all pools installed inside of a building, regardless of water depth, whether or not served by electrical circuits of any nature. 
Pool. Manufactured or field-constructed equipment designed to contain water on a permanent or semipermanent basis and used for swimming, wading, immersion, or therapeutic purposes. 
Pool Cover, Electrically Operated. Motor-driven equipment designed to cover and uncover the water 
_

surface of a pool by means of a flexible sheet or rigid \ frame. 
Self-Contained Spa or Hot Tub. Factory-fabricated unit consisting of a spa or hot tub vessel with all water­circulating, heating, and control equipment integral to the unit. Equipment can include pumps, air blowers, heaters, 
\"-­

lights, controls, sanitizer generators, and so forth. 
Self-Contained Therapeutic Tubs or Hydrotherapeutic Tanks. A factory-fabricated unit consisting of a therapeutic tub or hydrotherapeutic tank with all water­circulating, heating, and control equipment integral to the 
r)

unit. Equipment may include pumps, air blowers, heaters, \__ light controls, sanitizer generators, and so forth. 
Spa or Hot Tub. A hydromassage pool, or tub for recreational or therapeutic use, not located in health care facilities, designed for immersion of users, and usually having a filter, heater, and motor-driven blower. It may be installed indoors or outdoors, on the ground or supporting structure, or in the ground or supporting structure. Generally, a spa or hot tub is not designed or intended to have its contents drained or discharged after each use. 
Storable Swimming, Wading, or Immersion Pool. 
Those that are constructed on or above the ground and are capable of holding water to a maximum depth of 1.0 m (42 in.), or a pool with nonmetallic, molded polymeric 
0 

walls or inflatable fabric walls regardless of dimension. 
Through-Wall Lighting Assembly. A lighting assembly intended for installation above grade, on or through the wall of a pool, consisting of two interconnected groups of components separated by the pool wall. 
Wet-Niche Luminaire. A luminaire intended for installation in a forming shell mounted in a pool or fountain structure where the luminaire will be completely surrounded by water. 
680.3 Other Articles. Except as modified by this article, wiring an equipment in or adjacent to pools and fountains shall comply with other applicable provisions of this Code, including those provisions identified in Table 680.3. 
Table 680.3 Other Articles 
Topic Section or Article 

Audio Equipment Article 640, Parts I and II (".___)\ Adjacent to pools and 640.10 fountains Underwater speakers* *Underwater loudspeakers shall be installed in accordance with 680.27(A) 

luminaires, other than those low-voltage lighting 
products listed for the application without a 
grounding conductor 
(2) 	
All electrical equipment located within 1.5 m (5 ft) of the inside wall of the specified body of water 

(3) 	
All electrical equipment associated with the recirculating system of the specified body of water 

(4) 
Junction boxes 

(
5) Transformer 	enclosures 



0 
C 
__) 





powered broadband conununications systems conductors from pools or fountains shall comply with the provisions in Table 680.8 for conductors operating at 0 to 750 volts to ground. 
680.9 Electric Pool Water Heaters. All electric pool water heaters shall have the heating elements subdivided into loads not exceeding 48 amperes and protected at not over 60 amperes. The ampacity of the branch-circuit conductors and the rating or setting of overcurrent protective devices shall not be less than 125 percent of the total nameplate-rated load. 
680.10 Underground Wiring Location. Underground wiring shall not be permitted under the pool or within the area extending 1.5 m (5 ft) horizontally from the inside wall of the pool unless this wiring is necessary to supply pool equipment permitted by this article. Where space limitations prevent wiring from being routed a distance 
1.5 m (5 ft) or more from the pool, such wiring shall be permitted where installed in complete raceway systems of rigid metal conduit, intermediate metal conduit, or a nonmetallic raceway system. All metal conduit shall be corrosion resistant and suitable for the location. The minimum cover depth shall be as given in Table 680.10. 
680.11 Equipment Rooms and Pits. Electrical equipment shall not be installed in rooms or pits that do not have drainage that adequately prevents water accumulation during normal operation or filter maintenance. 
680.12 Maintenance Disconnecting Means. One or more means to simultaneously disconnect all ungrounded conductors shall be provided for all utilization equipment other than lighting. Each means shall be readily accessible and within sight from its equipment and shall be located at least 1.5 m (5 ft) horizontally from the inside walls of a pool, spa, or hot tub unless separated from the open water by a permanently installed barrier that provides a 1.5 m (5 ft) reach path or greater. This horizontal distance is to be measured from the water's edge along the shortest path required to reach the disconnect. 



680.12 ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 
Table 680.8 Overhead Conductor Clearances 
Insulated Cables, 0--750 Volts to Ground, 

Supported on and All Other Conductors Voltage to Ground Cabled Together with a Solidly Grounded Bare 
Messenger or Solidly Grounded Neutral Conductor 0 through 15 kV Over 15 through 50 kV 
Clearance Parameters m ft m ft m ft 
A. Clearance in any 6.9 22.5 25 8.0 27 
direction to the water 
level, edge of water 
surface, base of diving 
platform, or 
permanently anchored 
raft 

B. 	Clearance in any 4.4 14.5 5.2 17 5.5 18 
direction to the 
observation stand, 
tower, or diving 
platform 

c. 	Horizontal limit of This limit shall extend to the outer edge of the structures listed in A and 
clearance measured B of this table but not to less than 3m (10 ft). 

· 
from inside wall of the 
pool 


Table 680.10 Minimum Cover Depths 
Minimum Burial 
Wiring Method mm in. 

Rigid metal conduit 150 6 
Intermediate metal 150 6 conduit 
• I 

Figure 680.8 Clearances from Pool Structures. 
Nonmetallic raceways 450 18 listed for direct burial without concrete encasement 
Other approved raceways* 450 18 
*Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm (2 in.) 
/

thick. 	"----') 
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 680.22 



680.13 Gas Chlorination Equipment Rooms [DPH] (A)Switch Location. Switches for the control of mechanical 
ventilation and lighting fixtures in a room used for gas chlorination equipment shall be located acfjacent to the entry 

c 
door outside of the room. Each switch shall be clearly 

A 
labeled "Turn On Before Entering. " 

c 

(B)Equipment Interlocks. The gas chlorine feeding devices shall be interlocked with the pool recirculating pump so that the gas chlorine feeding devices shall not operate when the c recirculating pump is off or during the filter backwash cycle. 
A 
680.14 Emergency Switch for Spa Pools. [DPH] A clearly 

c 
labeled emergency shutoff switch for the control of both the 

A 
C3 
recirculation system and the aeration and/or jet system shall be installed acfjacent to the spa pool. 
IT. Permanently Installed Pools 
680.20 General. Electrical installations at permanently installed pools shall comply with the provisions of Part I and Part II of this article. 
680.21 Motors. 
(A) Wiring Methods. The wiring to a pool motor shall comply with (A)(l) unless modified for specific circumstances by (A)(2), (A)(3), (A)(4), or (A)(5). 

(i) GeneraL The branch circuits for pool-associated motors shall be installed in rigid metal conduit, intermediate metal 
conduit, rigid polyvinyl chloride conduit, reinforced thermosetting resin conduit, or Type MC cable listed for the 
and materials shall be permitted in specific locations or applications as covered in this section. Any wiring method employed shall contain an insulated copper equipment grounding conductor sized in accordance with 250.122 but not smaller than 12 A WG. 
(2) On or Within Buildings. Where installed on or within buildings, electrical metallic tubing shall be permitted. 
Where necessary to employ flexible connections at or adjacent to the motor, liquidtight flexible metal or liquidtight flexible nonmetallic conduit with 
(4) One-Family Dwellings. In the interior of dwelling units, or in the interior of accessory buildings associated with a dwelling unit, any of the wiring methods recognized in Chapter 3 of this Code that comply with the provisions of 
Where run in a cable equipment grounding conductor shall be permitted to be uninsulated, but it shall be enclosed within 
(5) Cord-and-Plug Connections. Pool-associated motors shall be permitted to employ cord-and-plug connections. The flexible cord shall not exceed 900 mm (3 ft) in length. The 

shall terminate in a grounding-type 
(B) Double Insulated Pool Pumps. A listed cord-and-plug­

connected pool pump incorporating an approved system of double insulation that provides a means for grounding only the internal and nonaccessible, non-current-carrying metal parts of the pump shall be connected to any wiring method recognized in Chapter 3 that is suitable for the location. Where the bonding grid is connected to the equipment grounding conductor of the motor circuit in accordance with the second -of 680.26(B-the branch-circuit wiring shall comply with 680.21(A). 



680.22 -Receptacles, and Equipment. 
(A) 
Receptacles. 

(1) 
Circulation and Sanitation System, Location. 


Receptacles that provide power for water-pump motors or for other loads directly related to the circulation and sanitation system shall be located at least 3.0 m (10 ft) from the inside walls of the pool, or not less than 1.83 m (6 ft) from the inside walls of the pool if they meet all of the following conditions: 
(1) 
Consist of single receptacles 

(2) 
Employ a locking configuration 

(3) 
Are of the grounding type 

(4) 
Have GFCI protection 

(2) 
Other Receptacles, Location. Other receptacles shall be not less than 1.83 m (6ft) from the inside walls of a pool. 

(3) 
Dwelling Unit(s). Where a permanently installed pool is installed at a dwelling unit(s), no fewer than one 125-volt, 15-or 20-ampere receptacle on a general-purpose branch circuit shall be located not less than 1.83 m (6 ft) from, and not more than 6.0 m (20 ft) from, the inside wall of the pool. This receptacle shall be located not more than 2.0 m (6 ft 6 in.) above the floor, platform, or grade level serving the pool. 

(4) 
GFCI Protection. All 15-and 20-ampere, single-phase, 125-volt receptacles located within 6.0 m (20 ft) of the inside walls of a pool shall be protected by a ground-fault circuit interrupter. 

(5) 
Measurements. In determining the dimensions in this section addressing receptacle spacings, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier. 


•
<I> Luminaires, Lighting Outlets, and Ceiling-Suspended (Paddle) Fans. 
(1) New Outdoor Installation Clearances. In outdoor pool areas, luminaires, lighting outlets, and ceiling-suspended (paddle) fans installed above the pool or the area extending 
2013 California Electrical Code 


680.23 ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 
1.5 m (5 ft) horizontally from the inside walls of the pool shall be installed at a height not less than 3.7 m (12 ft) above the maximum water level of the pool. 
(2) 
Indoor Clearances. For installations in indoor pool areas, the clearances shall be the same as for outdoor areas unless modified as provided in this paragraph. If the branch circuit supplying the equipment is protected by a ground­fault circuit interrupter, the following equipment shall be permitted at a height not less than 2.3 m (7 ft 6 in.) above the maximum pool water level: 

(1) 	
Totally enclosed luminaires 

(2) 	
Ceiling-suspended (paddle) fans identified for use beneath ceiling structures such as provided on porches or patios 

(3) 
Existing Installations. Existing luminaires and lighting outlets located less than 1.5 m (5 ft) measured horizontally from the inside walls of a pool shall be not less than 1.5 m ( 5 ft) above the surface of the maximum water level, shall be rigidly attached to the existing structure, and shall be protected by a ground-fault circuit interrupter. 

(4) 
GFCI Protection in Adjacent Areas. Luminaires, lighting outlets, and ceiling-suspended (paddle) fans installed in the area extending between 1.5 m (5 ft) and 3.0 m (10 ft) horizontally from the inside walls of a pool shall be protected by a ground-fault circuit interrupter unless installed not less than 1.5 m (5 ft) above the maximum water level and rigidly attached to the structure adjacent to or enclosing the pool. 

(5) 
Cord-and-Plug-Connected Luminaires. Cord-and­plug-connected luminaires shall comply with the requirements of 680.7 where installed within 4.9 m (16 ft) of any point on the water surface, measured radially. 

(C) 
Switching Devices. Switching devices shall be located at least 1.5 m (5 ft) horizontally from the inside walls of a pool unless separated from the pool by a solid fence, wall, or other permanent barrier. Alternatively, a switch that is listed as being acceptable for use within 1.5 m (5 ft) shall be permitted. 


<I> Other Outlets. Other outlets shall be not less than 3.0 m (10ft) from the inside walls of the pool. Measurements shall be determined in accordallce with 680.22(A)(5). 

Informational Note: Other outlets may include, but are not limited to, remote-control, signaling, firealarm, and communications circuits. 

680.23 Underwater Luminaires. This section covers all luminaires installed below the normal water level of the pool. 
(A) General. 
(1) Luminaire Design, Normal Operation. The design of an underwater luminaire supplied from a branch circuit either directly or by way of a transformer ­meeting the requirements of this section shall be such that, where the luminaire is properly installed without a ground­fault circuit interrupter, there is no shock hazard with any likely combination of fault conditions during normal use (not relamping). 
(2) Transformers Transformers •-used for the luminaires, together with the tralt..sf<>rmer enclosure, shall be listed The 
isolated winding type, with anungrounded secondary that has a grounded metal barrier· between the 
· 
and 

(3) GFCI Protection, Relamping. A ground-fault circuit interrupter shall be installed in the luminaires operating at more than-that there is no shock hazard during relamping. The installation of the ground-fault circuit interrupter shall be 
0 such that there is no shock hazard with any likely fault­condition combination that involves a person in a conductive path from any ungrounded part of the branch circuit or the luminaire to ground. 
(4) 
Voltage Limitation. No luminaires shall be installed for operation on supply circuits over 150 volts between conductors. 

(5) 
Location, Wall-Mounted Luminaires. Luminaires mounted in walls shall be installed with the top of the luminaire lens not less than 450 mm (18 in.) below the normal water level of the pool, unless the luminaire is listed and identified for use at lesser depths. No luminaire shall be installed less than 100 mm (4 in.) below the normal water level of the pool. 

(6) 
Bottom-Mounted Luminaires. A luminaire facing upward shall comply with either (1) or (2): 

(1) 	
Have the lens adequately guarded to prevent contact by any person 

(2) 	
Be listed for use without a guard 

(7) 
Dependence on Submersion. Luminaires that depend on submersion for safe operation shall be inherently protected against the hazards of overheating when not submerged. 

(8) 
Compliance. Compliance with these requirements shall be obtained by the use of a listed underwater lurninaire and by installation of a listed ground-fault circuit the branch circuit or a listed transformer for luminaires operating at not more than the 


0 
0 

-
(B) Wet-Niche Luminaires. 
(1) Forming Shells. Forming shells shall be installed for the mounting of all wet-niche underwater luminaires and shall be equipped with provisions for conduit entries. Metal parts of the luminaire and forming shell in contact with the pool water shall be of brass or other approved corrosion-resistant metal. All forming shells used with nonmetallic conduit systems, other than those that are part of a listed low-voltage lighting system not requiring grounding, shall include provisions for terminating an 8 A WG copper conductor. 
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 680.23 
(2) Wiring Extending Directly to the Forming Shell. 

0 Conduit shall be installed from the forming shell to a junction box or other enclosure conforming to the requirements in 680.24. Conduit shall be rigid metal, intermediate metal, liquidtight flexible nonmetallic, or rigid nonmetallic. 
0 
(a) Metal Conduit. Metal conduit shall be approved and shall be of brass or other approved corrosion-resistant 
metal. 
(b) Nonmetallic Conduit. Where a nonmetallic conduit is used, an 8 A WG insulated solid or stranded copper bonding jumper shall be installed in this conduit unless a listed low-voltage lighting system not requiring grounding is used. The bonding jumper shall be terminated in the forming shell, junction box or transformer enclosure, or ground-fault circuit-interrupter enclosure. The termination of the 8 AWG bonding jumper in the forming shell shall be covered with, or encapsulated in, a listed potting compound to protect the connection from the possible deteriorating effect of pool water. 

luminaires that are supplied by a flexible cord or cable shall have all exposed non-current­carrying metal parts grounded by an insulated copper equipment grounding conductor that is an integral part of 0 the cord or cable. This grounding conductor shall be connected to a grounding terminal in the supply junction box, transformer enclosure, or other enclosure. The grounding conductor shall not be smaller than the supply conductors and not smaller than 16 AWG. 
(4) Luminaire Grounding Terminations. The end of the flexible-cord jacket and the flexible-cord conductor terminations within a luminaire shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the luminaire through the cord or its conductors. -the grounding connection within a luminaire shall be similarly treated to protect such . connection from the deteriorating effect of pool 

'/--'\ 1 water in the event of water entry into the luminaire. 
\,___/ 
(5) Luminaire Bonding. The luminaire shall be bonded to, and secured to, the forming shell by a positive locking device that ensures a low-resistance contact and requires a tool to remove the luminaire from the forming shell. Bonding shall not be required for luminaires that are listed for the application and have no non-current­

() carrying metal parts. 
(6) Servicing. All wet-niche luminaires shall be removable from the water for inspection, relamping, or other maintenance. The forming shell location and length of cord in the forming shell shall permit personnel to place the removed luminaire on the deck or other dry 
2013 California Electrical Code 

location for such maintenance. The luminaire maintenance location shall be accessible without entering or going in the pool water. 
(C) Dry-Niche Luminaires. 
dry-niche of water. 

means for one equipment grounding conductor for each conduit entry. 
(2) 
Junction Box. A junction box shall not be required but, if used, shall not be required to be elevated or located as specified in 680.24(A)(2) if the luminaire is specifically identified for the purpose. 

(D) 
No-Niche Luminaires. A no-niche luminaire shall meet the construction requirements of 680.23(B)(3) and be installed in accordance with the requirements of 680.23(B). Where connection to a forming shell is specified, the connection shall be to the mounting bracket. 

(E) 
Through-Wall Lighting Assembly. A through-wall lighting assembly shall be equipped with a threaded entry or hub, or a nonmetallic hub, for the purpose of accommodating the termination of the supply conduit. A through-wall lighting assembly shall meet the construction requirements of 680.23(B)(3) and be installed in accordance with the requirements of 680.23. Where connection to a forming shell is specified, the connection shall be to the conduit termination point. 


(F) Branch-Circuit Wiring. 
(1) Wiring Methods. Branch-circuit wiring on the supply side of enclosures and junction boxes connected to conduits run to wet-niche and no-niche luminaires, and the field wiring compartments of dry-niche luminaires, shall be installed using rigid metal conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, rigid polyvinyl chloride conduit, or reinforced thermosetting resin conduit. Where installed on buildings, electrical metallic tubing shall be permitted, and where installed within buildings, electrical nonmetallic tubing, Type MC cable, electrical metallic tubing, or Type AC cable shall be permitted. In all cases, an insulated equipment grounding conductor sized in accordance with Table 250.122 but not less than 12 AWG shall be required. 
Exception: Where connecting to lights, liquidtight flexible metal be permitted. The length shall not exceed 1.8 m (6ft) for any one length or exceed 3. 0 m (10ft) in total length ­
through-wall lighting assemblies, wet-niche, dry-niche, or no-niche luminaires shall be connected to an insulated copper equipment grounding conductor installed with the circuit 
680.24 ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 
conductors. The equipment grounding conductor shall be installed without joint or splice except as permitted in (F){2)(a) and (F)(2)(b). The equipment grounding conductor shall be sized in accordance with Table 
250.122 but shall not be smaller than 12 AWG. 
Exception: An equipment grounding conductor between the wiring chamber of the secondary winding of a transformer and a junction box shall be sized in accordance with the overcurrent device in this circuit. 
(a) 
If more than one underwater luminaire is supplied by the same branch circuit, the equipment grounding conductor, installed between the junction boxes, transformer enclosures, or other enclosures in the supply circuit to wet-niche luminaires, or between the field-wiring compartments of dry-niche luminaires, shall be permitted to be terminated on grounding terminals. 

(b) 
If the underwater luminaire is supplied from a transformer, ground-fault circuit interrupter, clock­operated switch, or a manual snap switch that is located between the panelboard and a junction box connected to the conduit that extends directly to the underwater luminaire, the equipment grounding conductor shall be permitted to terminate on grounding terminals on the transformer, ground-fault circuit interrupter, clock­operated switch enclosure, or an outlet box used to enclose a snap switch. 

(3) 
Conductors. Conductors on the load side of a ground­fault circuit interrupter or of a transformer, used to comply with the provisions of 680.23(A)(8), shall not occupy raceways, boxes, or enclosures containing other conductors unless one of the following conditions applies: 

(1) 	
The other conductors are protected by ground-fault circuit interrupters. 

(2) 	
The other conductors are grounding conductors. 

(3) 	
The other conductors are supply conductors to a feed­through-type ground-fault circuit interrupter. 

(4) 	
Ground-fault circuit interrupters shall be permitted in a panelboard that contains circuits protected by other than ground-fault circuit interrupters. 


680.24 Junction Boxes and Electrical Enclosures for Transformers or Ground-Fault Circuit Interrupters. 
(A) 
Junction Boxes. A junction box connected to a conduit that extends directly to a forming shell or mounting bracket of a no-niche luminaire shall meet the requirements of this section. 

(1) 
Construction. The junction box shall be listed as a swimming pool junction box and shall comply with the following conditions: 

(1) 	
Be equipped with threaded entries or hubs or a nonmetallic hub 


(2) 	
Be comprised of copper, brass, suitable plastic, or other approved corrosion-resistant material 

(3) 	
Be provided with electrical continuity between every connected metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box 


Installation. Where the luminaire operates over • 

the junction box location shall comply Where the luminaire operates at or less, the junction box location shall be permitted to comply with (A)(2)(c). 
(a) 
Vertical Spacing. The junction box shall be located not less than 100 mm (4 in.), measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm (8 in.) above the maximum pool water level, whichever provides the greater elevation. 

(b) 
Horizontal Spacing. The junction box shall be located not less than 1.2 m (4 ft) from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other permanent barrier. 

(c) 
Flush Deck Box. If used on a system operating at a flush deck box shall be permitted if both of the following 

(1) 	
An approved potting compound is used to fill the box to prevent the entrance of moisture. 

(2) 	
The flush deck box is located not less than 1.2 m (4 ft) from the inside wall of the pool. 

(B) 
Other Enclosures. An enclosure for a transformer, ground-fault circuit interrupter, or a similar device connected to a conduit that extends directly to a forming shell or mounting bracket of a no-niche luminaire shall meet the requirements of this section. 

(1) 
Construction. The enclosure shall be listed and labeled for the purpose and meet the following requirements: 

(1) 
Equipped 	with threaded entries or hubs or a nonmetallic hub 

(2) 	
Comprised of copper, brass, suitable plastic, or other approved corrosion-resistant material 

(3) 	
Provided with an approved seal, such as duct seal at the conduit connection, that prevents circulation of air between the conduit and the enclosures 

(4) 	
Provided with electrical continuity between every connected metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box 


0 

ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 680.26 
() 
(2) Installation. 
(a) Vertical Spacing. The enclosure shall be located 
not less than 100 mm ( 4 in.), measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm (8 in.) above the maximum pool water level, whichever provides the greater elevation. 
(b) 
Horizontal Spacing. The enclosure shall be located not less than 1.2 m (4 ft) from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other permanent barrier. 

(C) 
Protection. Junction boxes and enclosures mounted above the grade of the finished walkway around the pool shall not be located in the walkway unless afforded additional protection, such as by location under diving boards, adjacent to fixed structures, and the like. 


Junction boxes, transformer 
enclosures, and ground-fault circuit­interrupter enclosures connected to a conduit that extends directly to a forming shell or mounting bracket of a no­niche luminaire shall be provided with a number of grounding terminals that shall be no fewer than one more than the number of conduit entries. 
(E) 
Strain Relief. The termination of a flexible cord of an underwater luminaire within a junction box, transformer I-enclosure, ground-fault circuit interrupter, or other enclosure shall be provided with a strain relief. 

(F) 
Grounding. The equipment grounding conductor terminals of a junction box, transformer enclosure, or other enclosure in the supply circuit to a wet-niche or no­niche luminaire and the field-wiring chamber of a dry­niche luminaire shall be connected to the equipment grounding terminal of the panelboard. This terminal shall be directly connected to the panelboard enclosure. 


680.25 Feeders. These provisions shall apply to any feeder on the supply side ofpanelboards supplying branch circuits for pool equipment covered in Part II of this article and on the load side of the service equipment or the source of a separately derived system. 
(A) Wiring Methods. 

Exception: An existing feeder between an existing remote pane/board and service equipment shall be permitted to run in flexible metal conduit or an approved cable assembly that includes an equipment grounding conductor within its outer sheath. The equipment grounding conductor shall comply with 250.24(A)(5). 
(B) Grounding. An equipment grounding conductor shall be installed with the feeder conductors between the grounding terminal of the pool equipment panel board and the grounding terminal of the applicable service
' 

equipment or source of a separately derived system. For other than (1) existing feeders covered in 680.25(A), exception, or (2) feeders to separate buildings that do not utilize an insulated equipment grounding conductor in accordance with 680.25(B)(2), this equipment grounding conductor shall be insulated. 
(1) Size. This conductor shall be sized in accordance with 
250.122 but not smaller than 12 AWG. On separately derived systems, this conductor shall be sized in accordance with -but not smaller than 8 A WG. 
(2) Separate Buildings. A feeder to a separate building or structure shall be permitted to supply swimming pool equipment branch circuits, or feeders supplying swimming pool equipment branch circuits, if the grounding arrangements in the separate building meet the requirements in 250.32(B). Where installed in other than existing feeders covered in 680.25(A), Exception, a separate equipment grounding conductor shall be an insulated conductor. 
680.26 Equipotential Bonding. 
(A) 
Performance. The equipotential bonding required by this section shall be installed to reduce voltage gradients in the pool area. 

(B) 
Bonded Parts. The parts specified in 680.26(B)(1) through (B)(7) shall be bonded together using solid copper conductors, insulated covered, or bare, not smaller than 8 AWG or with rigid metal conduit of brass or other identified corrosion-resistant metal. Connections to bonded parts shall be made in accordance with 250.8. An 8 A WG or larger solid copper bonding conductor provided to reduce voltage gradients in the pool area shall not be required to be extended or attached to remote panelboards, service equipment, or electrodes. 

(1) 
Conductive Pool Shells. Bonding to conductive pool shells shall be provided as specified in 680.26(B)(1)(a) or (B)(1)(b). Poured concrete, pneumatically applied or sprayed concrete, and concrete block with painted or plastered coatings shall all be considered conductive materials due to water permeability and porosity. Vinyl liners and fiberglass composite shells shall be considered to be nonconductive materials. 


2013 California Electrical Code 

680.26 ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 
(a) 
Structural Reinforcing Steel. Unencapsulated structural reinforcing steel shall be bonded together by steel tie wires or the equivalent. Where structural reinforcing steel is encapsulated in a nonconductive compound, a copper conductor grid shall be installed in accordance with 680.26(B)(l)(b). 

(b) 
Copper Conductor Grid. A copper conductor grid shall be provided and shall comply with (b)(1) through (b)(4). 

(1) 	
Be constructed of minimum 8 AWG bare solid copper conductors bonded to each other at all of 

(2) 

(3) 	
Be arranged in a 300-mm (12-in.) by 300-mm (12­in.) network of conductors in a uniformly spaced perpendicular grid pattern with a tolerance of 1 00 mm (4 in.) 

(4) 	
Be secured within or under the pool no more than 150 mm (6 in.) from the outer contour of the pool shell 

(2) 
Perimeter Surfaces. The perimeter surface shall extend for 1 m (3 ft) horizontally beyond the inside walls of the pool and shall include unpaved surfaces, as well as concrete and other of 


Bonding to perimeter surfaces shall be provided as specified in 680.26(B)(2)(a) or (2)(b) and shall be attached to the pool reinforcing steel or copper conductor grid at a minimum of four (4) points uniformly spaced around the perimeter of the pool. For nonconductive pool shells, bonding at four points shall not be required. 
(a) 
Structural Reinforcing Steel. Structural reinforcing steel shall be bonded in accordance with 680.26(B)(1)(a). 

(b) 
Alternate Means. Where structural reinforcing steel is not available or is encapsulated in a nonconductive compound, a copper conductor(s) shall be utilized where the following requirements are met: 

(1) 	
At least one minimum 8 AWG bare solid copper conductor shall be provided. 

(2) 	
The conductors shall follow the contour of the perimeter surface. 


· (3) Only listed splices shall be permitted. 
(4) 	
The required conductor shall be 450 mm to 600 mm (18 in. to 24 in.) from the inside walls of the pool. 

(5) 	
The required conductor shall be secured within or under the perimeter surface 100 mm to 150 mm ( 4 in. to 6 in.) below the subgrade. 


(3) Metallic Components. All metallic parts of the pool structure, including reinforcing metal not addressed in 
0

680.26(B)(l)(a), shall be bonded. Where reinforcing steel is encapsulated with a nonconductive compound, the reinforcing steel shall not be required to be bonded. 
(4) Underwater Lighting. All metal forming shells and mounting brackets of no-niche luminaires shall be bonded. 
Exception: Listed low-voltage lighting systems with nonmetallic forming shells shall not require bonding. 
(5) 
Metal Fittings. All metal fittings within or attached to the pool structure shall be bonded. Isolated parts that are not over 100 mm (4 in.) in any dimension and do not penetrate into the pool structure more than 25 mm (1 in.) shall not require bonding. ()

(6) 
Electrical Equipment. Metal parts of electrical equipment associated with the pool water circulating system, including pump motors and metal parts of equipment associated with pool covers, including electric motors, shall be bonded. 


Exception: Metal parts of listed equipment incorporating an approved system of double insulation shall not be bonded. 
(a) Double-Insulated Water Pump Motors. Where a double-insulated water pump motor is installed under the provisions of this rule, a solid 8 A WG copper conductor of sufficient length to make a bonding connection to a replacement motor shall be extended from the bonding grid 
0 

to an accessible point in the vicinity of the pool pump motor. Where there is no connection between the swimming pool bonding grid and the equipment grounding system for the premises, this bonding conductor shall be connected to the equipment grounding conductor of the motor circuit 
(b) Pool Water Heaters. For pool water heaters rated at more than 50 amperes and having specific instructions regarding bonding and grounding, only those parts designated to be bonded shall be bonded and only those parts designated to be grounded shall be grounded. 
fixed metal shall be 
(__)

Exception No. 1: Those permanent barrier 
not be required to be bonded. 
Exception No. 2: Those greater than 1.5 m (5 ft) horizontally of the inside walls of the pool shall not be (___)required to be bonded. 
Exception No. 3: Those greater than 3. 7 m (12 ft) measured vertically above the maximum water level of the pool, or as measured vertically above any observation stands, towers, or platforms, or any diving structures, shall not be required to be bonded. 
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 680.32 
(C) Pool Water. An intentional bond of a nnmmum 
conductive surface area of 5800 IDin2 (9 in.2) shall be installed in contact with the pool water. This bond shall be permitted to consist of parts that are required to be bonded in 680.26(B). 
680.27 Specialized Pool Equipment. 
(A) 
Underwater Audio Equipment All underwater audio equipment shall be identified for the purpose. 

(1) 
Speakers. Each speaker shall be mounted in an approved metal forming shell, the front of which is enclosed by a captive metal screen, or equivalent, that is bonded to, and secured to, the forming shell by a positive locking device that 



() 	ensures a low-resistance contact and requires a tool to open for installation or servicing of the speaker. The forming shell shall be installed in a recess in the wall or floor of the pool. 
(2) Wiring Methods. Rigid metal conduit of brass or other identified corrosion-resistant metal, liquidtight flexible nonmetallic conduit (LFNC-B), rigid polyvinyl chloride conduit, or reinforced thermosetting resin conduit shall extend from the forming shell to a listed junction box or other enclosure as provided in 680.24. Where rigid polyvinyl chloride conduit, reinforced thermosetting resin conduit, or liquidtight flexible nonmetallic conduit is used, an 8 A WG insulated solid or stranded copper bonding jumper shall be installed in this conduit. The bonding jumper shall be terminated in the forming shell and the junction box. The 

0 	termination of the 8 A WG bonding jumper in the forming shell shall be covered with, or encapsulated in, a listed potting compound to protect such connection from the possible deteriorating effect of pool water. 
(3) Forming Shell and Metal Screen. The forming shell and metal screen shall be of brass or other approved corrosion-resistant metal. All forming shells shall include provisions for terminating an 8 A WG copper conductor. 
(B) Electrically Operated Pool Covers. 
(1) Motors and Controllers. The electric motors, controllers, and wiring shall be located not less than 1.5 m (5 

r---- ft) from the inside wall of the pool unless separated from the pool by a wall, cover, or other permanent barrier. Electric 
('---)-
motors installed below grade level shall be of the totally enclosed type. The device that controls the operation of the motor for an electrically operated pool cover shall be located such that the operator has full view of the pool. 
Informational Note No. 1: For cabinets installed in damp 
and wet locations, see 312.2. 
Informational Note No. 2: For switches or circuit breakers 
installed in wet locations, see 404.4. 
Informational Note No. 3: For protection against liquids, 
see 430. 11. 
2013 California Electrical Code 

(2) 
Protection. The electric motor and controller shall be connected to a circuit protected by a ground-fault circuit interrupter. 

(C) 
Deck Area Heating. The provisions of this section shall apply to all pool deck areas, including a covered pool, where electrically operated comfort heating units are installed within 6.0 m (20 ft) of the inside wall of the pool. 

(1) 
Unit Heaters. Unit heaters shall be rigidly mounted to the structure and shall be of the totally enclosed or guarded type. Unit heaters shall not be mounted over the pool or within the area extending 1.5 m (5 ft) horizontally from the inside walls of a pool. 

(2) 
Permanently Wired Radiant Heaters. Radiant electric heaters shall be suitably guarded and securely fastened to their mounting device(s). Heaters shall not be installed over a pool or within the area extending 1.5 m (5 ft) horizontally from the inside walls of the pool and shall be mounted at least 3.7 m (12 ft) vertically above the pool deck unless otherwise approved. 

(3) 
Radiant Heating Cables Not Permitted. Radiant heating cables embedded in or below the deck shall not be permitted. 


DI.-Storable Pools 
680.30 General. Electrical installations at storable pools shall comply with the provisions ofpart I and Part III of this article. 
680.31 Pumps. A cord-connected pool filter pump shall incorporate an approved system of double insulation or its equivalent and shall be provided with means for grounding only the internal and nonaccessible non-current-carrying metal parts of the appliance. 
The means for grounding shall be an equipment grounding conductor run with the power-supply conductors in the flexible cord that is properly terminated in a grounding-type attachment plug having a fixed grounding contact member. 
Cord-connected pool filter pumps shall be provided with a ground-fault circuit interrupter that is an integral part of the attachment plug or located in the power supply cord within 
_300 IDin (12 in.) of the attachment plug. 
680.32 Ground-Fault Circuit Interrupters Required. All electrical equipment, including power-supply cords, used with storable pools shall be protected by ground-fault circuit interrupters. 
All 125-volt, receptacles located within 6.0 m (20 ft) of the inside walls of a storable pool shall be protected by a ground-fault circuit interrupter. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier. 
Informational Note: For flexible cord usage, see 400.4. 

680.33 ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 
680.33 Luminaires. An underwater luminaire, if installed, shall be installed in or on the wall of the storable pool. It shall comply with either 680.33(A) or (B). 
(A) 
A luminaire shall be part of a cord-and-plug-connected lighting assembly. This assembly shall be listed as an assembly for the purpose and have the following construction features: 

(1) 	
No exposed metal parts 

(2) 	
A luminaire lamp that 

(3) 	
An impact-resistant polymeric lens, luminaire body, and transformer enclosure 

(4) 	
A transformer meeting the requirements of 680.23(A)(2) with a primary rating not over 150 volts 


But Not over 
lighting assembly without a transformer I 

and with the luminaire lamp( s) operating at not over 150 volts shall be permitted to be cord-and-plug­connected where the assembly is listed as an assembly for the purpose. The installation shall comply with 680.23(A)(5), and the assembly shall have the following construction features: 
(1) 	
No exposed metal parts 

(2) 	
Animpact-resistant polymeric lens and luminaire body 

(3) 	
A ground-fault circuit interrupter with open neutral conductor protection as an integral part of the assembly 

(4) 	
The luminaire lamp permanently connected to the ground-fault circuit interrupter with open-neutral protection 

(5) 	
Compliance with the requirements of680.23(A) 


680.34 Receptacle Locations. Receptacles shall not be located less than 1.83 m (6ft) from the inside walls of a pool. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier. 
IV. Spas and Hot Tubs 
680.40 General. Electrical installations at spas and hot tubs shall comply with the provisions of Part I and Part IV of this article. 
680.41 Emergency Switch for Spas and Hot Tubs. A clearly labeled emergency shutoff or control switch for the purpose of stopping the motor(s) that provide power to the recirculation system and jet system shall be installed at a point readily accessible to the users and not less than 1.5 m (5 ft) away, adjacent to, and within sight of the spa or hot tub. This requirement shall not apply to single-family dwellings. 
680.42 Outdoor Installations. A spa or hot tub installed outdoors shall comply with the provisions of Parts I and II 
C)of this article, except as permitted in 680.42(A) and (B), that would otherwise apply to pools installed outdoors. 
(A) 
Flexible Connections. Listed packaged spa or hot tub equipment assemblies or self-contained spas or hot tubs utilizing a factory-installed or a.Ssembled control panel or panelboard shall be permitted to use flexible connections as covered in 680.42(A)(l) and (A)(2). 

(1) 
Flexible Conduit. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit shall be 

(2) 
Cord-and-Plug Connections. Cord-and-plug connections with a cord not longer than 4.6 m (15 ft) shall be permitted where protected by a ground-fault circuit interrupter. 

(B) 
Bonding. Bonding by metal-to-metal mounting on a common frame or base shall be permitted. The metal bands or hoops used to secure wooden staves shall not be required to be bonded as required in 680.26. 

(C) 
Interior Wiring to Outdoor Installations. In the interior of a one-family dwelling or in the interior of another building or structure associated with a one-family dwelling, any of the wiring methods recognized in 


0 

Chapter 3 of this Code that contain a copper equipment grounding conductor that is insulated or enclosed within the outer sheath of the wiring method and not smaller than 12 A WG shall be permitted to be used for the connection to motor, heating, and control loads that are part of a self­contained spa or hot tub or a packaged spa or hot tub equipment assembly. Wiring to an underwater luminaire shall comply with 680.23 or 680.33. 
680.43 Indoor Installations. A spa or hot tub installed indoors shall comply with the provisions of Parts I and II of this article except as modified by this section and shall be connected by the wiring methods of Chapter 3. 
0

Exception No. 1: Listed spa and hot tub packaged units 
rated 20 amperes or less shall be permitted to be cord­and-plug-connected to facilitate the removal or disconnection of the unit for maintenance and repair. 
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 680.44 
(A) Receptacles. At least one 125-volt, 15-or 20-ampere receptacle on a general-purpose branch circuit shall be located not less than 1.83 m (6 ft) from, and not exceeding 
3.0 m (10 ft) :from, the inside wall of the spa or hot tub. 
(1) 
Location. Receptacles shall be located at least 1.83 m (6 ft) measured horizontally from the inside walls of the spa or hot tub. 

(2) 
Protection, General. Receptacles rated 125 volts and 30 amperes or less and located within 3.0 m (10 ft) of the inside walls of a spa or hot tub shall be protected by a ground-fault circuit interrupter. 

(3) 
Protection, Spa or Hot Tub Supply Receptacle. 



0 
Receptacles that provide power for a spa or hot tub shall be ground-fault circuit-interrupter protected. 
(4) 
Measurements. In determining the dimensions in this section addressing receptacle spacings, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier. 

(B) 
Installation of Luminaires, Lighting Outlets, and Ceiling-Suspended (Paddle) Fans. 



(1) Elevation. Luminaires, except as covered in 680.43(B)(2), lighting outlets, and ceiling-suspended (paddle) fans located over the spa or hot tub or within 1.5 0 m (5 ft) from the inside walls of the spa or hot tub shall comply with the clearances specified in (B)(1)(a), (B)(1)(b), and (B)(1)(c) above the maximum water level. 
(a) 
Without GFCI. Where no GFCI protection is provided, the mounting height shall be not less than 3.7 m (12 ft). 

(b) 
With GFCI. Where GFCI protection is provided, the mounting height shall be permitted to be not less than 


2.3 m (7 ft 6 in.). 
(c) 
Below 2.3 m (7ft 6 in.). Luminaires meeting the requirements of item (1) or (2) and protected by a ground­fault circuit interrupter shall be permitted to be installed less than 2.3 m (7 ft 6 in.) over a spa or hot tub: 

(1) 	
Recessed luminaires with a glass or plastic lens, nonmetallic or electrically isolated metal trim, and suitable for use in damp locations 

(2) 	
Surface-mounted luminaires with a glass or plastic globe, a nonmetallic body, or a metallic body isolated :from contact, and suitable for use in damp locations 

(2) 
Underwater Applications. Underwater luminaires shall comply with the provisions of680.23 or 680.33. 

(C) 
-Switches shall be located at least 1.5 m (5 ft), measured horizontally, :from the inside walls of the spa or hot tub. 



(D) 
Bonding. The following parts shall be bonded together: 

(1) 	
All metal fittings within or attached to the spa or hot tub structure 

(2) 	
Metal parts of electrical equipment associated with the spa or hot tub water 


ifiiii· 

(3) 	
Metal raceway and metal piping that are within 1.5 m (5 ft) of the inside walls of the spa or hot tub and that are not separated from the spa or hot tub by a permanent barrier 

(4) 	
All metal surfaces that are within 1.5 m (5 ft) of the inside walls of the spa or hot tub and that are not separated from the spa or hot tub area by a permanent barrier 


Exception: Small conductive surfaces not likely to 
become energized, such as air and water jets and drain fittings, where not connected to metallic piping, towel bars, mirror frames, and similar nonelectrical equipment, shall not be required to be bonded. 
(5) 	Electrical devices and controls that are not associated with the spas or hot tubs and that are -than 
1.5 m (5 ft) from such units; otherwise, they shall be bonded to the spa or hot tub system 

(E) Methods of Bonding. All metal parts associated with the spa or hot tub shall be bonded by any of the following methods: 
( 1) 	The interconnection of threaded metal piping and fittings 
(2) 	
Metal-to-metal mounting on a common frame or base 

(3) 	
The provisions of a solid copper bonding jumper, insulated, covered, or bare, not smaller than 8 A WG 

(F) 
Grounding. The following equipment shall be grounded: 

(1) 	
All electrical equipment located within 1.5 m (5 ft) of the inside wall of the spa or hot tub 

(2) 	
All electrical equipment associated with the circulating system of the spa or hot tub 

(G) 
Underwater Audio Equipment. Underwater audio equipment shall comply with the provisions of Part II of this article. 


680.44 Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained spa or hot tub, a packaged spa or hot tub equipment assembly, or a field-assembled spa or hot tub shall be protected by a ground-fault circuit interrupter. 
(A) Listed Units. If so marked, a listed self-contained unit or listed packaged equipment assembly . that includes integral ground-fault circuit-interrupter protection for all electrical parts within the unit or assembly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional GFCI protection. 
20 13 California Electrical Code 

680.50 ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 
(B) Other Units. A field-assembled spa or hot tub rated 3 phase or rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground-fault circuit interrupter. 
Informational Note: See 680.2 for definitions of self­contained spa or hot tub and for packaged spa or hot tub equipment assembly. 

V. Fountains 
680.50 General. The provisions of Part I and Part V of this article shall apply to all permanently installed fountains as defined in 680.2. Fountains that have water common to a pool shall additionally comply with the requirements in Part II of this article. Part V does not cover self-contained, portable fountains. Portable fountains shall comply with Parts II and III of Article 422. 
680.51 Luminaires, Submersible Pumps, and Other Submersible Equipment. 
(A) 
Ground-Fault Circuit Interrupter. Luminaires, submersible pumps, and other submersible unless listed for operation at less and supplied by a transformer complies with 680.23(A)(2), shall be protected ground-fault circuit interrupter. 

(B) 
Operating Voltage. No luminaires shall be installed for operation on supply circuits over 150 volts between conductors. Submersible pumps and other submersible equipment shall operate at 300 volts or less between conductors. 

(C) 
Luminaire Lenses. Luminaires shall be installed with the top of the luminaire lens below the normal water level of the fountain unless listed for above-water locations. A luminaire facing upward shall comply with either (1) or (2): 

(1) 	
Have the lens adequately guarded to prevent contact by any person 

(2) 	
Be listed for use without a guard 

(D) 
Overheating Protection. Electrical equipment that depends on submersion for safe operation shall be protected against overheating by a low-water cutoff or other approved means when not submerged. 

(E) 
Wiring. Equipment shall be equipped with provisions for threaded conduit entries or be provided with a suitable flexible cord. The maximum length of each exposed cord in the fountain shall be limited to 3.0 m (10 ft). Cords extending beyond the fountain perimeter shall be enclosed in approved wiring enclosures. Metal parts of equipment in contact with water shall be of brass or other approved corrosion-resistant metal. 


(F) 
Servicing. All equipment shall be removable from the water for relamping or normal maintenance. Luminaires shall not be permanently embedded into the fountain structure such that the water level must be reduced or the fountain drained for relamping, maintenance, or inspection. 

(G) 
Stability. Equipment shall be inherently stable or be securely fastened in place. 


680.52 Junction Boxes and Other Enclosures. 
(A) 
General. Junction boxes and other enclosures used for other than underwater installation shall comply with 680.24. 

(B) 
Underwater Junction Boxes and Other Underwater Enclosures. Junction boxes and other underwater enclosures shall meet the requirements of 680.52(B)(1) and (B)(2). 


(1) Construction. 
(a) 
Underwater enclosures shall be equipped with provisions for threaded conduit entries or compression glands or seals for cord entry. 

(b) 
Underwater enclosures shall be submersible and made of copper, brass, or other approved corrosion­resistant material. 

(2) 
Installation. Underwater enclosure installations shall comply with (a) and (b). 

(a) 
Underwater enclosures shall be filled with an approved potting compound to prevent the entry of moisture. 

(b) 
Underwater enclosures shall be firmly attached to the supports or directly to the fountain surface and bonded as required. Where the junction box is supported only by conduits in accordance with 314.23(E) and (F), the conduits shall be of copper, brass, stainless steel, or other approved corrosion-resistant metal. Where the box is fed by nonmetallic conduit, it shall have additional supports and fasteners of copper, brass, or other approved corrosion-resistant material. 


680.53 Bonding. All metal piping systems associated with the fountain shall be bonded to the equipment grounding conductor of the branch circuit supplying the fountain. 
Informational Note: See 250. 122 for sizing of these conductors. 

680.54 Grounding. The following equipment shall be grounded: 
(1) 


all electrical equipment located within the fountain or within 1.5 m (5 ft) of the inside wall of the fountain 

(2) 	
All electrical equipment associated with the recirculating system of the fountain 

(3) 	
Panelboards that are not part of the service equipment and that supply any electrical equipment associated with the fountain 

-.__ 
() 
0 

0 

(\
\"-_) 
0 


ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS 680.62 
680.55 Methods of Grounding. 

0 (A) Applied Provisions. The provisions of 680.2 l(A), 680.23(B)(3), 680.23(F)(l) and (F)(2), 680.2(F), and 

680.25 shall apply. 


0 
(B) 
Supplied by a Flexible Cord. Electrical equipment that is supplied by a flexible cord shall have all exposed non-current-carrying metal parts grounded by an insulated copper equipment grounding conductor that is an integral part of this cord. The equipment grounding conductor shall be connected to an equipment grounding terminal box, transformer or other enclosure. 

680.56 Cord-and-Plug-Connected Equipment. 
(A) 
Ground-Fault Circuit Interrupter. All electrical equipment, including power-supply cords, shall be protected by ground-fault circuit interrupters. 

(B) 
Cord Type. Flexible cord immersed in or exposed to water shall be of a type for extra-hard usage, as designated in Table 400.4, and shall be a listed type with a "W" suffix. 




0 
(C) 
Sealing. The end of the flexible cord jacket and the flexible cord conductor termination within equipment shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the equipment through the cord or its conductors. In 


addition, the ground connection within equipment shall be similarly treated to protect such connections from the deteriorating effect of water that may enter into the equipment. 
(D) Terminations. Connections with flexible cord shall be permanent, except that grounding-type attachment plugs and receptacles shall be permitted to facilitate removal or disconnection for maintenance, repair, or storage of fixed or stationary equipment not located in any water-containing part of a fountain. 
680.57 Signs. 
(A) 
General. This section covers electric signs installed within a fountain or within 3.0 m (10 ft) of the fountain edge. 

(B) 
Ground-Fault Circuit-Interrupter Protection for Personnel. All circuits supplying the sign shall have ground-fault circuit-interrupter protection for personnel. 



( \
\ )
'-------/ (C) Location. 
(1) Fixed or Stationary. A fixed or stationary electric sign installed within a fountain shall be not less than 1.5 m (5 ft) inside the fountain measured from the outside edges of the fountain. 

( ) \ 
j 
2013 California Electrical Code 

(2) 
Portable. A portable electric sign shall not be placed within a pool or fountain or within 1.5 m (5 ft) measured horizontally from the inside walls of the fountain. 

(D) 
Disconnect. A sign shall have a local disconnecting means in accordance with 600.6 and 680.12. 

(E) 
Bonding and Grounding. A sign shall be grounded and bonded in accordance with 600.7. 


680.58 GFCI Protection for Adjacent Receptacle Outlets. All 15-or 20-ampere, single-phase 125-volt through 250-volt receptacles located within 6.0 m (20 ft) of a fountain edge shall be provided with GFCI protection. 
VI. Pools and Tubs for Therapeutic Use 
680.60 General. The provisions of Part I and Part VI of this article shall apply to pools and tubs for therapeutic use in health care facilities, gymnasiums, athletic training rooms, and similar areas. Portable therapeutic appliances shall comply with Parts II and III of Article 422. 
Informational Note: See 517.2 for definition of health care facilities. 

680.61 Permanently Installed Therapeutic Pools. 
Therapeutic pools that are constructed in the ground, on the ground, or in a building in such a manner that the pool cannot be readily disassembled shall comply with Parts. I and II of this article. 
Exception: The limitations of 680.22(B)(l) through 
(C)(4) shall not apply where all luminaires are of the totally enclosed type. 
680.62 Therapeutic Tubs (Hydrotherapeutic Tanks). 
Therapeutic tubs, used for the submersion and treatment of patients, that are not easily moved from one place to another in normal use or that are fastened or otherwise secured at a specific location, including associated piping systems, shall conform to Part VI. 
(A) 
Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained therapeutic tub or hydrotherapeutic tank, a packaged therapeutic tub or hydrotherapeutic tank, or a field­assembled therapeutic tub or hydrotherapeutic tank shall be protected by a ground-fault circuit interrupter. 

(1) 
Listed Units. If so marked, a listed self-contained unit or listed packaged equipment assembly that includes integral ground-fault circuit-interrupter protection for all electrical parts within the unit or assembly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional GFCI protection. 


680.70 ARTICLE 682 -NATURAL AND ARTIFICIALLY MADE BODIES OF WATER 
(2) 
Other Units. A therapeutic tub or hydrotherapeutic tank rated 3 phase or rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground-fault circuit interrupter. 

(B) 
Bonding. The following parts shall be bonded together: 

(1) 	
All metal fittings within or attached to the tub structure 

(2) 	
Metal parts of electrical equipment associated with the tub water circulating system, including pump motors 

(3) 	
Metal-sheathed cables and raceways and metal piping that are within 1.5 m (5 ft) of the inside walls of the tub and not separated from the tub by a permanent barrier 

(4) 	
All metal surfaces that are within 1.5 m (5 ft) of the inside walls of the tub and not separated from the tub area by a permanent barrier 

(5) 	
Electrical devices and controls that are not associated with the therapeutic tubs and located within 1.5 m (5 ft) from such units. 

(C) 
Methods of Bonding. All metal parts required to be bonded by this section shall be bonded by any of the following methods: 

(1) 	
The interconnection of threaded metal piping and fittings 

(2) 	
Metal-to-metal mounting on a common frame or base 

(3) 	
Connections by suitable metal clamps 

(4) 	
By the provisions of a solid copper bonding jumper, insulated, covered, or bare, not smaller than 8 A WG 


(D) Grounding. 
(1) 
Fixed or Stationary Equipment. The equipment specified in (a) and (b) shall be connected to the equipment grounding conductor. 

(a) 	
Location. All electrical equipment located within 



1.5 m (5 ft) of the inside wall of the tub shall be connected to the equipment grounding conductor. 
(b) 
Circulation System. All electrical equipment associated with the circulating system of the tub shall be connected to the equipment grounding conductor. 

(2) 
Portable Equipment. Portable therapeutic appliances shall meet the grounding requirements in 250.114. 

(E) 
Receptacles. All receptacles within 1.83 m (6 ft) of a therapeutic tub shall be protected by a ground-fault circuit interrupter. 

(F) 
Luminaires. All luminaires used in therapeutic tub areas shall be of the totally enclosed type. 


vn. Hydromassage Bathtubs 
680.70 GeneraL Hydromassage bathtubs as defined in 680.2 shall comply with Part VII of this article. They shall not be required to comply with other parts of this article. 
680.71 Protection. Hydromassage bathtubs and their associated electrical components shall be on an individual branch circuit(s) and protected by a readily accessible ground­fault circuit interrupter. All 125-volt, single-phase receptacles not exceeding 30 amperes and located within 1.83 m (6 ft) measured horizontally of the inside walls of a hydromassage tub shall be protected by a ground-fault circuit interrupter. 
680.72 Other Electrical Equipment. Luminaires, switches, receptacles, and other electrical equipment located in the same room, and not directly associated with a hydromassage 
()

bathtub, shall be installed in accordance with the requirements of Chapters 1 through 4 in this Code covering the installation of thai equipment in bathrooms. 
680.73 Accessibility. Hydromassage bathtub electrical equipment shall be accessible without the structure or finish. 
680.74 Bonding. All metal piping systems and all grounded metal parts in contact with the circulating water shall be bonded together using a solid copper bonding jumper, insulated, covered, or bare, not smaller than 8 A WG. The 
0 

bonding jumper shall be connected to the terminal on the circulating pump motor that is intended for this purpose. The bonding jumper shall not be required to be connected to a double insulated circulating pump motor. The 8 A WG or larger solid copper bonding jumper shall be required for equipotential bonding in the area of the hydromassage bathtub and shall not be required to be extended or attached to any remote electrode. 
() 


I. General 
682.1 Scope. This article applies to the installation of electrical wiring for, and equipment in and adjacent to, natural or artificially made bodies of water not covered by other articles in this Code, such as but not limited to aeration ponds, fish farm ponds, storm retention basins, 
( 	\ 

treatment ponds, irrigation (channels) facilities. 
' 
2013 California Electrical Code 

-------------------------------
-----·-----------· 
··------------­

ARTICLE 682 -NATURAL AND ARTIFICIALLLY MADE BODIES OF WATER 682.14 
682.2 Definitions.

() 	Artificially Made Bodies of Water. Bodies of water that have been constructed or modified to fit some decorative or commercial purpose such as, but not limited to, aeration ponds, fish farm ponds, storm retention basins, treatment ponds, and irrigation (channel) facilities. Water depths may vary seasonally or be controlled. 
0 	Electric.al Datum Plane. The electrical datum plane as used in this article is defined as follows: 
(1) 	
In land areas subject to tidal fluctuation, the electrical datum plane is a horizontal plane 600 nun(2 ft) above the highest tide level for the area occurring under normal circumstances, that is, highest high tide. 

(2) 	
In land areas not subject to tidal fluctuation, the electrical datum plane is a horizontal plane 600 nun (2 ft) above the highest water level for the area occurring under normal circumstances. 

(3) 	
In land areas subject to flooding, the electrical datum plane based on (1) or (2) above is a horizontal plane 600 nun(2 ft) above the point identified as the prevailing high water mark or an equivalent benchmark based on seasonal or storm-driven flooding from the authority having jurisdiction. 

(4) 	
The electrical datum plane for floating structures and 



0 	landing stages that are (1) installed to permit rise and fall response to water level, without lateral movement, and (2) that are so equipped that they can rise to the datum plane established for (1) or (2) above, is a horizontal plane 750 nun(30 in.) above the water level at the floating structure or landing stage and a minimum of 300 nun(12 in.) above the level of the deck. 
Equipotential Plane. An area where wire mesh or other conductive elements are on, embedded in, or placed under the walk surface within 75 nun(3 in.), bonded to all metal structures and fixed nonelectrical equipment that may become energized, and connected to the electrical grounding system to prevent a difference in voltage from developing within the plane. 
Natural Bodies of Water. Bodies of water such as lakes, streams, ponds, rivers, and other naturally occurring bodies of water, which may vary in depth throughout the year. 
Shoreline. The farthest extent of standing water under the applicable conditions that determine the electrical datum plane for the specified body of water. 

/-\ 
I\'--_) i 
II. Installation 
682.10 	Electrical Equipment and Transformers. 
Electrical equipment and transformers, including their enclosures, shall be specifically approved for the intended location. No portion of an enclosure for electrical equipment not identified for operation while submerged shall be located below the electrical datum plane. 
682.11 Location of Service Equipment. On land, the service equipment for floating structures and submersible electrical equipment shall be located no closer than 1.5 m (5 ft) horizontally from the shoreline and live parts shall be elevated a minimum of 300 nun(12 in.) above the electrical datum plane. Service equipment shall disconnect when the water level reaches the height of the established electrical datum plane. 
682.12 Electrical Connections. All electrical connections not intended for operation while submerged shall be located at least 300 nun(12 in.) above the deck of a floating or fixed structure, but not below the electrical datum plane. 
682.13 Wiring Methods and Installation. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit with approved fittings shall be permitted for feeders and where flexible connections are required for services. Extra-hard usage portable power cable listed for both wet locations and sunlight resistance shall be permitted for a feeder or a branch circuit where flexibility is required. Other wiring methods suitable for the location shall be permitted to be installed where flexibility is not required. Temporary wiring in accordance with 590.4 shall be permitted. 
20 13 California Electrical Code 

ARTICLE 685 -INTEGRATED ELECTRICAL SYSTEMS 
682.15 Ground-Fault Circuit-Interrupter (GFCI) Protection. Fifteen-and 20-ampere single-phase, 125­volt through 250-volt receptacles installed outdoors and in or on floating buildings or structures within the electrical datum plane area that are used for storage, maintenance, or repair where portable electric hand tools, electrical diagnostic equipment, or portable lighting equipment are to be used shall be provided with GFCI protection. The GFCI protection device shall be located not less than 300 mm (12 in.) above the established electrical datum plane. 
III. Grounding and Bonding 
· 

682.30 Grounding. Wiring and equipment within the scope of this article shall be grounded as specified in Part III of 553, 555.15, and with the requirements in Part III of this article. 
682.31 Equipment Grounding Conductors. 
(A) Type. Equipment grounding conductors shall be insulated copper conductors sized in accordance with 
250.122 but not smaller than 12 AWG. 
a remote panelboard an insulated equipment grounding conductor shall extend from a grounding 
(A) Areas Requiring Equipotential Planes. Equipotential planes shall be installed adjacent to all outdoor service equipment or disconnecting means that control equipment in or on water, that have a metallic enclosure and controls accessible to personnel, and that are likely to become energized. The equipotential plane shall encompass the area around the equipment and shall extend from the area directly below the equipment out not less than 900 mm (36 in.) in all directions from which a person would be able to stand and come in contact with the equipment. 
(B) Areas Not Requiring Equipotential Planes. 
Equipotential planes shall not be required for the controlled equipment supplied by the service equipment or disconnecting means. All circuits rated not more than 
()

60 amperes at 120 through 250 volts, single phase, shall have GFCI protection. 
(C) Bonding. Equipotential planes shall be bonded to the electrical grounding system. The bonding conductor shall be solid copper, insulated, covered or bare, and not smaller than 8 AWG. Connections shall be made by exothermic welding or by listed pressure connectors or clamps that are labeled as being suitable for the purpose and are of stainless steel, brass, copper, or copper alloy. 
I. General 
685.1 Scope. This article covers integrated electrical 
terminal in the service t systems, other than unit equipment, in which orderly 
in the remote panelboard 
(C) Branch Circuits. The insulated equipment grounding conductor for branch circuits shall terminate at a terminal in a remote panelboard 
or the grounding terminal in the main service equipment. 
(D) Cord-and-Plug-Connected Appliances. Where grounded, cord-and-plug-connected appliances shall be grounded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug. 
682.32 Bonding of Non-Current-Carrying Metal Parts. All metal parts in contact with the water, all metal 
· 
and all non-current-carrying metal parts 

become  shall be bonded to the  
in the  
682.33  Equipotential  Planes  and  Bonding  of  

Equipotential Planes. An equipotential plane shall be installed where required in this section to mitigate step and touch voltages at electrical equipment. 
shutdown is necessary to ensure safe operation. An integrated electrical system as used in this article is a unitized segment of an industrial wiring system where all of the following conditions are met: 
(1) 	
An orderly shutdown is required to minimize personnel hazard and equipment damage. 

(2) 	
The conditions of maintenance and supervision ensure that qualified persons service the system. The name(s) of the qualified person(s) shall be kept in a permanent record at the office of the establishment in charge of the completed installation. 


A person designated as a qualified person shall possess the skills and knowledge related to the construction and operation of the electrical ( -)equipment and installation and shall have received \.__ documented safety training on the hazards involved. Documentation of their qualifications shall be on file with the office of the establishment in charge of the completed installation. 

ARTICLE 690 -SOLAR PHOTOVOLTAIC -SYSTEMS 
(J 
0 
() 

(
) 

0 
(_) 

( \ 
(3) Effective safeguards acceptable to the authority having jurisdiction are established and maintained. 
685.3 Application of Other Articles. The articles/sections in Table 685.3 apply to particular cases of installation of conductors and equipment, where there are orderly shutdown requirements that are in addition to those of this article or are modifications of them. 
Table 685.3 Application of Other Articles 
Conductor/Equipment 
More than one building or other structure Ground-fault protection of equipment Protection of conductors Electrical system coordination Ground-fault protection of equipment 
Equipment protection Orderly shutdown Disconnection 
Disconnecting means in sight from controller 
Energy from more than one source 
Disconnecting means Uninterruptible power supplies (UPS) Point of connection 
Section 
225, Part II 
230.95, Exception No. 1 
240.4 
240. 12 
240. 13(1) 
250.21 
427.22 
430.44 
430.74, Exception Nos. 1 and 2 
430.102(A), Exception No. 2 
430.113, Exception Nos. 1 
and 2 
645.10, Exception 
645.11(1) 

705.12(A) 
IT. Orderly Shutdown 
685.10 Location of Overcurrent Devices in or on Premises. Location of overcurrent devices that are critical to integrated electrical systems shall be permitted to be accessible, with mounting heights permitted to ensure security from operation by unqualified personnel. 
685.12 Direct-Current System Grounding. Two-wire de circuits shall be permitted to be ungrounded. 
685.14 Ungrounded Control Circuits. Where operational continuity is required, control circuits of 150 volts or less from separately derived systems shall be permitted to be ungrounded. 

I. General 
690.1 Scope. 
of this article apply to solar photovoltaic 

electrical energy systems, including the array circuit(s), inverter(s), and controller(s) for such systems. [See Figure 690.l(A) and Figure 690.l(B).] Solar photovoltaic systems covered by this article may be interactive with other electrical power production sources or stand-alone, with or without electrical energy storage such as batteries. These systems may have ac or de output for utilization. 
Photovoltaic output circuit 
Module 
Panel 
Array or photovoltaic power source 
Dedicated branch circuit 
of the electric production 
and distribution network 
ac module (includes inverter) 
Array (of ac modules) 
Notes: 
1. 
These diagrams are intended to be a means of identification for 
photovoltaic system components, circuits, and connections. 


2. 
Disconnecting means required by Article 690, Part Ill, are not shown. 

3. 	
System grounding and equipment grounding are not shown. 
See Article 690, Part V. 




Figure 690.1(A) Identification of Solar Photovoltaic System Components. 
2013 California Electrical Code 

ARTICLE 690 -SOLAR PHOTOVOLTAIC 
I output circuit 
production and distribution network connection 
Inverter 

Charge Controller. Equipment that controls de voltage or de current, or both, used to charge a battery. 
Diversion Charge Controller. Equipment that regulates __ the charging process of a battery by diverting power from energy storage to direct-current or alternating-current 
loads or to an interconnected utility service. 
Energy storage, charge controller, Electrical Production and Distribution Network. 
and system control 
\ .

().A 
power production, distribution, and utilization system, such as a utility system and connected loads, that is external to 
Inverter output circuit 
Main supply equipment for ac loads Inverter 
Main supply equipment for dc loads 

Notes: 
1. 	
These diaQrams are intended to be a means of identification for 
photovoltaiC system components, circuits, and connections. 


2. 	
Disconnecting means and overcurrent protection required by 
Article 690 are not shown. 



3.System grounding and equipment grounding are not shown. 
See Article 690, Part V. • 

.

4. 	Custom designs occur in each configuration, and some components 
are optional. 

Figure 690.1(B) Identification of Solar Photovoltaic System Components in Common System Configurations. 
690.2 Definitions. 
Alternating-Current (ac) Module (Alternating-Current Photovoltaic Module). A complete, environmentally protected unit consisting of solar cells, optics, inverter, and other components, exclusive of tracker, designed to generate ac power when exposed to sunlight. 
Array. A mechanically integrated assembly of modules or panels with a support structure and foundation, tracker, and other components, as required, to form a direct­current power-producing unit. 
Bipolar Photovoltaic Array. A photovoltaic array that has two outputs, each having opposite polarity to a common reference point or center tap. 
Blocking Diode. A diode used to block reverse flow of current into a photovoltaic source circuit. 
Building Integrated Photovoltaics. Photovoltaic cells, devices, modules, or modular materials that are integrated into the outer surface or structure of a building and serve as the outer protective surface of that building. 
and not controlled by the photovoltaic power system. 
Hybrid System. A system comprised of multiple power sources. These power sources may include photovoltaic, wind, micro-hydro generators, engine-driven generators, and others, but do not include electrical production and distribution network systems. Energy storage systems, such as batteries, do not constitute a power source for the purpose ofthis definition. 
Interactive Systein. A solar photovoltaic system that operates in parallel with and may deliver power to an electrical production and distribution network. For the purpose of this definition, an energy storage subsystem of a solar photovoltaic system, such as a battery, is not another electrical production source. 
Inverter. Equipment that is used to change voltage level or waveform, or both, of electrical energy. Commonly, an inverter [also known as a power conditioning unit (PCU) or power conversion system (PCS)] is a device that changes de input to an ac output. Inverters may also function as battery chargers that use alternating current from another source and convert it into direct current for charging batteries. 
Inverter Input Circuit. Conductors between the inverter and the battery in stand-alone systems or the conductors between the inverter and the photovoltaic output circuits for electrical production and distribution network. 
Inverter Output Circuit. Conductors between the inverter and an ac panelboard for stand-alone systems or the conductors between the inverter and the service equipment or another electric power production source, such as a utility, for electrical production and distribution \10.­network. 
Module. A complete, environmentally protected unit consisting of solar cells, optics, and other components, exclusive of tracker, designed to generate de power when exposed to sunlight. 
2013 California Electrical Code 

ARTICLE 690 -SOLAR PHOTOVOLTAIC -SYSTEMS 
0 
Panel. A collection of modules mechanically fastened together, wired, and designed to provide a field-installable 
unit. 
Photovoltaic Output Circuit. Circuit conductors between the photovoltaic source circuit(s) and the inverter or de utilization equipment. 
Photovoltaic Power Source. An array or aggregate of arrays that generates de power at system voltage and current. 
Photovoltaic Source Circuit. Circuits between modules and from modules to the common connection point(s) of the de system. 
Photovoltaic System Voltage. The direct current (de) 

() 	voltage of any photovoltaic source or photovoltaic output circuit. For multiwire installations, the photovoltaic system voltage is the highest voltage between any two de conductors. 
Solar Cell. The basic photovoltaic device that generates electricity when exposed to light. 
Solar Photovoltaic System. The total components and subsystems that, in combination, convert solar energy into electric energy suitable for connection to a utilization load. 
Stand-Alone System. A solar photovoltaic system that supplies power independently of an electrical production and distribution network. 

0 
690.3 Other Articles. 
Wherever the requirements of other articles of this Code and Article 690 differ, the requirements of Article 690 shall apply and, if the system is operated in parallel with a primary source(s) of electricity, the requirements in 
705.14, 705.16, 705.32, and 705. 143 shall apply. 
Exception: Solar photovoltaic systems, equipment, or wiring installed in a hazardous (classified) location shall also comply with the applicable portions of Articles 500 through 516. 
690.4 Installation. 
(A) 
shall be permitted to a building or other structure in addition to any electricity supply system(s). 

(B) 
Photovoltaic source circuits and output circuits shall not be contained in the same raceway, outlet box, junction box, or similar fitting as feedersl or branch circuits of other -systems, unless the conductors of the different 



(C) 
Module Connection Arrangement. The ­to a module or panel shall be arranged so that removal of a module or panel from a photovoltaic source circuit does not interrupt a grounded conductor to -source -

(D) 
Equipment. Inverters, motor generators, photovoltaic modules, photovoltaic panels, ac photovoltaic modules, source-circuit combiners, and charge controllers intended for use in photovoltaic power systems shall be identified and listed for the application. 


2013 California Electrical Code 

690.5 	ARTICLE 690 -SOLAR PHOTOVOLTAIC SYSTEMS 
690.5 Ground-Fault Protection. Grounded de photovoltaic arrays shall be provided with de ground-fault protection meeting the requirements of 690.5(A) through (C) to reduce fire hazards. Ungrounded de photovoltaic arrays shall comply with 690.35. 
Exception No. 1: Ground-mounted or pole-mounted photovoltaic arrays with not more than two paralleled source circuits and with all de source and de output circuits isolated from buildings shall be permitted without ground-fault protection. 
Exception No. 2: -arrays installed at other 
than dwelling units shall be permitted without fault protection -equipment grounding 
sized in accordance with 690.45. 
(A) Ground-Fault Detection and Interruption. The ground-fault protection device or system shall be capable of detecting a ground-fault current, interrupting the flow of fault current, and providing an indication of the fault. 
Automatically opening the grounded conductor of the faulted circuit to interrupt the gromid-fault current path shall be permitted. If a grounded conductor is opened to interrupt the ground-fault current path, all conductors of the faulted circuit shall be automatically and simultaneously opened. 
Manual operation of the main PV de disconnect shall not activate the ground-fault protection device or result in grounded conductors becoming ungrounded. 
(B) 
Isolating Faulted Circuits. The faulted circuits shall be isolated by one of the two following methods: 

(1) 	
The ungrounded conductors of the faulted circuit shall be automatically disconnected. 

(2) 	
The inverter or charge controller fed by the faulted circuit shall automatically cease to supply power to output circuits. 

(C) 
Labels and Markings. A warning label shall appear on the utility-interactive inverter or be applied by the I . installer near the ground-fault indicator at a visible \_


/J 

location, stating the following: 
WARNING 
ELECTRIC SHOCK HAZARD 
IF A GROUND FAULT IS INDICATED, 
NORMALLY GROUNDED CONDUCTORS 
MAY BE UNGROUNDED AND ENERGIZED 


When the photovoltaic system also has batteries, the same warning shall also be applied by the installer in a visible location at the batteries. 
690.6 Alternating-Current (ac) Modules. 
(A) Photovoltaic Source Circuits. The requirements of 
0

Article 690 pertaining to photovoltaic source circuits shall not apply to ac modules. The photovoltaic source circuit, conductors, and inverters shall be considered as internal wiring of an ac module. 
(B) 
Inverter Output Circuit. The output of an ac module shall be considered an inverter output circuit. 

(C) 
Disconnecting Means. A single disconnecting means, in accordance with 690.15 and 690.17, shall be permitted for the combined ac output of one or more ac modules. Additionally, each ac module in a multiple ac module system shall be provided with a connector, bolted, or terminal-type disconnecting means. 


0

(D) Ground-Fault Detection. Alternating-current module 
systems shall be permitted to use a single detection device to detect only ac ground faults and to disable the array by removing ac power to the ac module(s). 
(E) Overcurrent Protection. The output circuits of ac modules shall be permitted to have overcurrent protection and conductor sizing in accordance with 240.5(B)(2). 
------.------------------- ---­

ARTICLE 690 -SOLAR PHOTOVOLTAIC -SYSTEMS 
690.8 

() 
() 
CJ 

() 

/ '
)
''-­
II. Circuit Requirements 
690.7 Maximum Voltage. 
(A) Maximum Photovoltaic System Voltage. In a de photovoltaic source circuit or output circuit, the maximum photovoltaic system voltage for that circuit shall be calculated as the sum of the rated open-circuit voltage of the series-connected photovoltaic modules corrected for the lowest expected ambient temperature. For crystalline and multicrystalline silicon modules, the rated open-circuit voltage shall be multiplied by the correction factor provided in Table 690.7. This voltage shall be used to detennine the voltage rating of cables, disconnects, overcurrent devices, and other equipment Where the lowest . expected ambient temperature is below -40°C ( -40°F), or where other than crystalline or multicrystalline silicon photovoltaic modules areused, the system voltage adjustment shall be made in accordance with the manufacturer's instructions. 
When open-circuit voltage temperature coefficients are supplied in the instructions for listed PV modules, they shall be used to calculate the maximum photovoltaic system voltage as required by 110.3(B) instead of using Table 690.7. 
(B) Direct-Current Utilization Circuits. The voltage of de utilization circuits shall conform to 210.6. 
Table 690.7 Voltage Correction Factors for Crystalline and Multicrystalline Silicon Modules 
Correction Factors for Ambient Temperatures Below 25°C (77°F), (Multiply the rated open circuit voltage by the appropriate correction factor shown below.) 
Ambient  Factor  Ambient  
Temperature (0C)  Temperature (OF)  
24 to 20  1.02  76 to 68  
19 to 15  1.04  67 to 59  
14 to 10  1.06  58 to 50  
9to5  1.08  49 to 41  
4to0  1.10  40 to 32  
-1 to -5  1.12  31 to 23  
-6 to -10  1.14  22 to 14  
-11 to -15 -16 to -20  1.16 1.18  13 to 5 4 to -4  
-21 to -25  1.20  -5 to -13  
-26 to -30  1.21  -14 to -22  
-31 to -35  1.23  -23 to -31  
-36 to -40  1.25  -32 to -40  

2013 California Electrical Code 

(C) 
Photovoltaic Source and Output Circuits. In one-and two-family dwellings, photovoltaic source circuits and photovoltaic output circuits that do not include lampholders, fixtures, or receptacles shall be permitted to have amaximum photovoltaic system voltage up to 600 volts. Other installations with a maximum photovoltaic system voltage over 600 volts shall comply with Article 690, Part Ill 

(D) 
Circuits over 150 Volts to Ground. In one-and two­family dwellings, live parts in photovoltaic source circuits and photovoltaic output circuits over 150 volts to ground shallnot be accessible to other than qualified persons while energized 


Informational Note: See 110.27 for guarding of live parts, 
and 210.6 for voltage to ground and between conductors. 
(E) 
Bipolar Source and Output Circuits. For 2-wire circuits connected to bipolar systems, the maximum system voltage shall be the highest voltage between the conductors of the 2-wire circuit if all of the following conditions apply: 

(1) 	
One conductor of each circuit of a bipolar subarray is solidly grounded. 

(2) 	
Each circuit is connected to a separate subarray. 

(3) 	
The equipment is clearly marked with a label as follows: 


WARNING 

BIPOLAR PHOTOVOLTAlC ARRAY. 
DISCONNECTION OF NEUTRAL OR GROUNDED 
CONDUCTORS MAY RESULT IN OVERVOLTAGE ON 
ARRAY OR INVERTER 

690.8 Circuit Sizing and Current 
(A) 
Calculation of Maximum Circuit Current. Themaximum current for the specific circuit shall be calculated in accordance with 690.8(A)(1) through (A)(4). 

Informational Note: Where the requirements of 690.8(A)(1) and (B)(1) are both applied, the resulting multiplication factor is 156 percent. 

(1) 
Photovoltaic Source Circuit Currents. The maximum current shall be the sum of parallel module rated short-circuit currents multiplied by 125 percent. 

(2) 
Photovoltaic Output Circuit Currents. The maximum current shall be the sum of parallel source circuit maximum currents as calculated in 690.8(A)(l). 

(3) 
Inverter Output Circuit Current The maximum current shall be the inverter continuous output current rating. 

(4) 
Stand-Alone Inverter Input Circuit Current. Themaximum current shall be the stand-alone continuous inverter input current rating when the inverter is producing rated power at the lowest input voltage. 





690.9 ARTICLE 690 -SOLAR PHOTOVOLTAIC SYSTEMS 
(B) Ampacity and Overcurrent Device Ratings. 
Photovoltaic system currents shall be considered to be continuous. 
Exception: Circuits containing an assembly, together with its overcurrent device(s), that is listed for continuous operation at 100 percent of its rating shall be permitted to be -at 100 percent of its rating. 
(C) Systems with Multiple Direct-Current Voltages. 
For a photovoltaic power source that has multiple output circuit voltages and employs a common-return conductor, the ampacity of the common-return conductor shall not be less than the sum of the ampere ratings of the overcurrent devices of the individual output circuits. 
(D) Sizing of Module Interconnection Conductors. 
Where a single overcurrent device is used to protect a set of two or more parallel-connected module circuits, the ampacity of each of the module interconnection conductors shall not be less than the sum of the rating of the single fuse plus 125 percent of the short-circuit current from the other parallel-connected modules. 
690.9 Overcurrent Protection. 
(A) Circuits and Equipment. Photovoltaic source circuit, photovoltaic output circuit, inverter output circuit, and storage battery circuit conductors and equipment shall be protected in accordance with the requirements of Article 240. Circuits connected to more than one electrical source shall have overcurrent devices located so as to provide overcurrent protection from all sources. 
0 

An overcurrent device shall not be required for circuit conductors sized in accordance with one of the following
-
(a) 
There are no external sources such as parallel­connected source circuits, batteries, or baclifeed from ()inverters. 

(b) 
The short-circuit currents from all sources do 
not exceed the the conductors 



()

Informational Note: Possible backfeed of current from 
any source of supply, including a supply through an 
inverter into the photovoltaic output circuit and 
photovoltaic source circuits, is a consideration in 
determining whether adequate overcurrent protection 
from all sources is provided for conductors and modules. 

(B) Power Transformers. Overcurrent protection for a transformer with a source( s) on each side shall be provided in accordance with 450.3 by considering first one side of the transformer, then the other side of the transformer, as the primary. 
Exception: A power transformer with a current the side connected toward not less than the output 
0 

the inverter, without overcurrent protection 
(C) Photovoltaic Source Circuits. Branch-circuit or supplementary-type overcurrent devices shall be permitted to provide overcurrent protection in photovoltaic source circuits. The overcurrent devices shall be accessible but shall not be required to be readily accessible. 
Standard values of supplementary overcurrent devices 
allowed by this section shall be in one ampere size 
increments, starting at one ampere up to and including 15 
amperes. Higher standard values above 15 amperes for 
supplementary overcurrent devices shall be based on the 
standard sizes provided in 240.6(A). 

(D) Direct-Current Rating. Overcurrent devices, either 
fuses or circuit breakers, used in any de portion of a 
photovoltaic power system shall be listed for use in de 
circuits and shall have the appropriate voltage, current, 
and interrupt ratings. 

ARTICLE 690 -SOLAR PHOTOVOLTAIC -SYSTEMS 
690.10 Stand-Alone Systems. The premises wiring system shall be adequate to meet the requirements of this Code for a similar installation connected to a service. The wiring on the supply side of the building or structure disconnecting means shall comply with this Code except as modified by 690.10(A) through (1).
(A) 
Inverter Output. The ac output from a stand-alone inverter(s) shall be permitted to supply ac power to the building or structure disconnecting means at current levels less than the calculated load connected to that disconnect. The inverter output rating or the rating of an alternate energy source shall be equal to or greater than the load posed by the largest single utilization equipment connected to the system. Calculated general lighting loads shall not be considered as a single load. 

(B) 
Sizing and Protection. The circuit conductors between the inverter output and the building or structure disconnecting means shall be sized based on the output rating of the inverter. These conductors shall be protected from overcurrents in accordance with Article 240. The overcurrent protection shall be located at the output of the inverter. 

(C) 
Single 120-Volt Supply. The inverter output of a stand-alone solar photovoltaic system shall be permitted to supply 120 volts to single-phase, 3-wire, 120/240-volt service equipment or distribution panels where there are no 240-volt outlets and where there are no multiwire branch circuits. In all installations, the rating of the 



l
/I 	overcurrent device connected to the output of the inverter shall be less than the rating of the neutral bus in the service equipment. This equipment shall be marked with the following words or equivalent: 
WARNING 
SINGLE 120-VOLT SUPPLY. DO NOT CONNECT 
MULTIWIRE BRANCH CIRCUITS! 

(D) Energy Storage or Backup Power System Requirements. Energy storage or backup power supplies are not required. 

\ 
III. Disconnecting Means 
690.13 All Conductors. Means shall be provided to disconnect all current-carrying B conductors of a photovoltaic -from all other conductors in a 
A switch, circuit breaker, or other not be installed in a grounded conductor if operation of that switch, circuit breaker, or other device leaves the marked, grounded conductor in an ungrounded and energized state. 
shall be permitted to open the grounded conductor when that switch or circuit breaker is automatically opened as a normal function of the device in responding to ground-­
No. 	2: 
Informational Note: The grounded conductor may have a bolted or terminal disconnecting means to allow maintenance or troubleshooting by qualified personnel. 

690.14 Additional Provisions. Photovoltaic disconnecting means shall comply with 690.14(A) through (D). 
(A) 
Disconnecting Means. The disconnecting means shall not be required to be suitable as service equipment and shall comply with 690.17. 

(B) 
Equipment. Equipment such as photovoltaic source circuit isolating switches, overcurrent devices, and blocking diodes shall be permitted on the photovoltaic side of the photovoltaic disconnecting means. 


2013 California Electrical Code 

690.15 	ARTICLE 690 -SOLAR PHOTOVOLTAIC SYSTEMS 
means shall be grouped and identified. 
(C) Requirements for Disconnecting Means. Means shall be provided to disconnect all conductors in a building or 
A single disconnecting means in accordance with other structure from the photovoltaic system conductors. 0 
690.17 shall be permitted for the combined ac output of one or more inverters or ac modules in an interactive system. 
(1) Location. The photovoltaic disconnecting means shall be installed at a readily accessible location either on the 
690.16 Fuses. 
outside of a building or structure or inside nearest the point of entrance of the system conductors. 
Exception: Installations that comply with 690.31 (E) shall 
provided to disconnect a fuse from all sources of supply if 
the fuse is energized from both 	a fuse in 
be permitted to have the disconnecting means located 

remote from the point of entry of the system conductors. 

The photovoltaic system disconnecting means shall not be installed in bathrooms. 
(2) 
Marking. Each photovoltaic system disconnecting means shall be permanently marked to identify it as a photovoltaic system disconnect. 

(3) 
Suitable for Use. Each photovoltaic system disconnecting means shall be suitable for the prevailing conditions. Equipment installed in hazardous (classified) locations shall comply with the requirements of Articles 500 through 517. 

(4) 
Maximum Number of Disconnects. The photovoltaic system disconnecting means shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. 

(5) 
Grouping. The photovoltaic system disconnecting means shall be grouped with other discom1ecting means for the system to comply with 690.14(C)(4). A photovoltaic disconnecting means shall not be required at the photovoltaic module or array location. 

(D) 
Utility-Interactive Inverters Mounted in Not­Readily-Accessible Locations. Utility-interactive inverters shall be permitted to be mounted on roofs or other exterior areas that are not readily accessible. These installations shall comply with (1) through (4): 

(1) 	
A direct-current photovoltaic disconnecting means shall be mounted within sight of or in the inverter. 

(2) 	
An alternating-current disconnecting means shall be mounted within sight of or in the inverter. 

(3) 	
The alternating-current output conductors from the inverter and an additional alternating-current disconnecting means for the inverter shall comply with 690.14(C)(1). 

(4) 	
A plaque shall be installed in accordance with 705.10. 


690.15 Disconnection of Photovoltaic Equipment. 
Means shall be provided to disconnect equipment, such as inverters, batteries, charge controllers, and the like, from all ungrounded conductors of all sources. If the equipment is energized from more than one source, the disconnecting 
a photovoltaic source circuit shall be capable of being 
disconnected independently of fuses in other photovoltaic source circuits. 
(J 


690.17 Switch or Circuit Breaker. The disconnecting means for ungrounded conductors shall consist of a manually operable switch(es) or circuit breaker(s) complying with all of the following requirements: 
(1) 	
Located where readily accessible 

(2) 
Externally operable without exposing the operator to contact with live parts 

(3) 	
Plainly indicating whether in the open or closed position 

(4) 
Having 	an interrupting rating sufficient for the nominal circuit voltage and the current that is available at the line terminals of the equipment 


Where all terminals of the disconnecting means may be energized in the open position, a warning sign shall be mounted on or adjacent to the disconnecting means. The sign shall be clearly legible and have the following words or equivalent: 
WARNING 
ELECTRIC SHOCK HAZARD. 
DO NOT TOUCH TERMINALS. TERMINALS 
ON BOTH THE LINE AND 
LOAD SIDES MAY BE ENERGIZED 
IN THE OPEN POSITION. 


Exception: A connector shall be permitted to be used as an ac or a dedisconnecting means, provided that it complies with the requirements of690.33 and is listed and identified for the use. 
ARTICLE 690 -SOLAR PHOTOVOLTAIC -SYSTEMS 
690.18 Installation and Service of an Array. Open circuiting, short circuiting, or opaque covering shall be 

() used to disable an array or portions of an array for installation and service. Informational Note: Photovoltaic modules are energized while exposed to light. Installation, replacement, or servicing of array components while a module(s) is irradiated may expose persons to electric shock. 
IV. Wiring Methods 
690.31 Methods Permitted. 
(A) Wiring Systems. All raceway and cable wmng methods included in this Code and other wiring systems and fittings specifically intended and identified for use on photovoltaic arrays shall be permitted. Where wiring devices with integral enclosures are used, sufficient length of cable shall be provided to facilitate replacement. 
Where photovoltaic source and output circuits operating at maximum system voltages greater than 30 volts are installed in readily accessible locations, circuit conductors shall be installed in a raceway. 

0 
Informational Note: Photovoltaic modules operate at elevated temperatures when exposed to high ambient temperatures and to bright sunlight. These temperatures may routinely exceed 70°C (158°F) in many locations. Module interconnection conductors are available with insulation rated for wet locations and a temperature rating of90°C (194°F) or greater. 
(B) Single-Conductor Cable. Single-conductor cable type USE-2, and single-conductor cable listed and labeled as photovoltaic (PV) wire shall be permitted in exposed outdoor locations in photovoltaic source circuits for photovoltaic module interconnections within the photovoltaic array. 
Exception: Raceways shall be used when required by 
690.31(A). 
(C) 
Flexible Cords and Cables. Flexible cords and cables, where used to connect the moving parts of tracking PV modules, shall comply with Article 400 and shall be of a type identified as a hard service cord or portable power cable; they shall be suitable for extra-hard usage, listed for outdoor use, water resistant, and sunlight resistant. Allowable ampacities shall be in accordance with 400.5. For ambient temperatures exceeding 30°C (86°F), the ampacities shall be derated by the appropriate factors given in Table 690.3 1(C). 

(D) 
Small-Conductor Cables. Single-conductor cables listed for outdoor use that are sunlight resistant and moisture resistant in sizes 16 A WG and 18 A WG shall be permitted for module interconnections where such cables 


2013 California Electrical Code 

meet the ampacity requirements of 690.8. Section 310.15 shall be used to determine the cable ampacity ­-factors. 
(E) Direct-Current Photovoltaic Source and Output Circuits Inside a Building. Where I photovoltaic source or output -a building-integrated or other photovoltaic system are run inside a contained in metal 
or metal enclosures from the point of penetration of the surface of the building or structure to the first readily accessible disconnecting means. The 
means shall with 690. 

(1) Beneath Roofs. Wiring methods shall not be installed within 25 em (10 in.) of the roof decking or sheathing except where directly below the roof surface covered by PV modules and associated equipment. Circuits shall be run perpendicular to the roof penetration point to supports a minimum of 25 em (1 0 in.) below the roof decking. 
Informational Note: The 25 em (10 in.) requirement is to prevent accidental damage from saws used by fire fighters for roof ventilation during a structure fire. 

ARTICLE 690 -SOLAR PHOTOVOLTAIC 
Table 690.31(C) Correction Factors 
Ambient Temperature Rating of Conductor 	Ambient 
Temperature 
(OC) 

60°C (140°F) 
30 1.00 	1.00 
0.91 0.94 36-40 0.82 0.88 41-45 0.71 0.82 46-50 0.58 0.75 51-55 0.41 0.67 56-60 0.58 61-70 0.33 71-80 

<I> 	Flexible, Fine-Stranded Cables. fine-
stranded cables shall be terminated or connectors 
690.32 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site assembly, where listed for such use, shall be permitted for on-site interconnection of modules or other array components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstand, and shall be capable of resisting the effects of the environment in which they are used. 
690.33 Connectors. The connectors permitted by Article 690 shall comply with 690.33(A) through (E). 
(A) 
Configuration. The connectors shall be polarized and shall have a configuration that is noninterchangeable with receptacles in other electrical systems on the premises. 

(B) 
Guarding. The connectors shall be constructed and installed so as to guard against inadvertent contact with live parts by persons. 

(C) 
Type. The connectors shall be of the latching or locking type. Connectors that are readily accessible and that are used in circuits operating at over 30 volts, nominal, m.aximum system voltage for de circuits, or 30 volts for ac circuits, shall require a tool for opening. 

(D) 
Grounding Member. The grounding member shall be the first to make and the last to break contact with the mating connector. 


(E) Interruption of Circuit. Connectors shall be either 
(1) 
or (2): 

(1) 	
Be rated for interrupting current without hazard to the operator. 

(2) 	
Be a type that requires the use of a tool to open and marked "Do Not Disconnect Under Load" or ''Not for Current Interrupting." 


Temperature
(OF)
105°C (221°F) 
1.00 1.00 	86 
0.96 	0.97 87-95 
0.91 	0.93 96-104 
0.87 	0.89 105-113 
0.82 	0.86 114-122 
0.76 	0.82 123-131 
0.71 	0.77 132-140 
0.58 	0.68 141-158 
0.41 	0.58 159-176 

690.34 Access to Boxes. Junction, pull, and outlet boxes 
()

located behind modules or panels shall be so installed that the wiring contained in them can be rendered accessible directly or by displacement of a module(s) or panel(s) 
· 

secured by removable fasteners and connected by a flexible wiring system. 
690.35 Ungrounded Photovoltaic Power Systems. 
Photovoltaic power systems shall be permitted to operate with ungrounded photovoltaic source and output circuits where the system complies with 690.35(A) through (G). 
(A) Disconnects. All photovoltaic source and output circuit conductors shall have disconnects complying with 690, Part Ill. 
(B) Overcurrent Protection. All photovoltaic source and 
0 output circuit conductors shall have overcurrent protection complying with 690.9. 
(C) 
Ground-Fault Protection. All photovoltaic source and output circuits shall be provided with a ground-fault protection device or system that complies with (1) through (3): 

(1) 	
Detects a ground fault. 

(2) 	
Indicates that a ground fault has occurred 

(3) 
Automatically disconnects 	all conductors or causes the inverter or charge controller connected to the faulted circuit to automatically cease supplying power to output circuits. 

(D) 
The photovoltaic source conductors shall consist of the following: 

(1) 	
Nonmetallic jacketed multiconductor cables 

(2) 	
Conductors installed in raceways, or 

(3) 	
Conductors listed and identified as Photovoltaic (PV) Wire installed as exposed, single conductors. 

(E) 
The photovoltaic power system direct-current circuits shall be permitted to be used with ungrounded battery systems complying with 690.71(G). \ 


ARTICLE 690 -SOLAR PHOTOVOLTAIC . SYSTEMS 
(F) The photovoltaic power source shall be labeled with the following warning at each junction box, combiner box, disconnect, and device where energized, ungrounded 
circuits may be exposed during service: 
WARNING 
ELECTRIC SHOCKHAZARD. 
THE DC CONDUCTORS OF THIS 
PHOTOVOLTAIC SYSTEM ARE UNGROUNDED 
AND MAY BE ENERGIZED. 

(G) The inverters or charge controllers used in systems with ungrounded photovoltaic source and output circuits shall be listed for the purpose. 

(J 
V. Grounding 
690.41 System Grounding. For a photovoltaic power source, one conductor of a 2-wire system with a photovoltaic system voltage over 50 volts and the reference (center tap) conductor of a bipolar system shall be solidly grounded or shall use other methods that accomplish equivalent system protection in accordance with 250.4(A) and that utilize equipment listed and identified for the use. 
Exception: Systems complying with 690.35. 
690.42 Point of System Grounding Connection. The de circuit grounding connection shall be made at any single point on the photovoltaic output circuit. 
Informational Note: Locating the grounding connection point as close as practicable to the photovoltaic source better protects the system from voltage surges due to lightning. 
Exception: Systems with a 690.5 ground-fault protection device shall be permitted to have the required grounded conductor-to-ground bond made by the ground-fault protection device. This bond, where internal to the ground-fault equipment, shall not be duplicated with an external connection. 
Exposed non­current-carrying metal parts of module frames,-equipment, and conductor enclosures shall be grounded in accordance with 250.134 or 250.136(A), regardless of voltage. 
An

(_) 	equipment grounding conductor between a PV array and other equipment shall be required in accordance with 250. 1 10. 
Devices listed and frames of PV modules to bond the exposed structures. 
Devices identified and listed for bonding the metallic frames of PV modules shall be permitted to bond the exposed metallic frames of PV modules to the metallic frames of adjacent PV modules. 
Equipment grounding conductors for the PV array and structure (where installed) shall be contained within the same raceway or cable or otherwise run with the PV array circuit conductors when those circuit conductors leave the vicinity of the PV array. 
690.45 Size of Equipment Grounding Conductors. 
Equipment grounding conductors for photovoltaic source and photovoltaic output circuits shall be sized in accordance with 690.45(A) or (B). 
(A) 
General. Equipment grounding conductors · in photovoltaic source and photovoltaic output circuits shall be sized in accordance with Table 250.122. Where no overcurrent protective device is used in the circuit, an assumed overcurrent device rated at the photovoltaic rated short-circuit current shall be used in Table 250.122. Increases in equipment grounding conductor size to address voltage drop considerations shall not be required. The equipment grounding conductors shall be no smaller than 14 AWG. 

(B) 
Ground-Fault Protection Not Provided. For other than dwelling units where ground.:fault protection is not provided in accordance with 690.5(A) through (C), each equipment grounding conductor shall have an ampacity of at least two (2) times the temperature and conduit fill corrected circuit conductor ampacity. 


Informational Note: The short-circuit current of photovoltaic modules and photovoltaic sources is just slightly above the full-load normal output rating. In ground-fault conditions, these sources are not able to supply the high levels of short-circuit or ground-fault currents necessary to quickly activate overcurrent devices as in typical ac systems. Protection for equipment grounding conductors in photovoltaic systems that are not provided with ground-fault protection is related to size and withstand capability of the equipment grounding conductor, rather than overcurrent device operation. 
690.46 Array Equipment Grounding Conductors. 
Equipment grounding conductors for photovoltaic modules smaller than 6 A WG shall comply with 250.120(C). 
2013 California Electrical Code 

690.47 ARTICLE 690 -SOLAR PHOTOVOLTAIC SYSTEMS 
690.47 Grounding Electrode System. 
(A) 
Alternating-Current Systems. If installing an ac system, a grounding electrode system shall be provided in accordance with 250.50 through 250.60. The grounding electrode conductor shall be installed in accordance with 250.64. 

(B) 
Direct-Current Systems. If installing a de system, a grounding electrode system shall be provided in accordance with 250.166 for grounded systems or 250.169 for ungrounded systems. The grounding electrode conductor shall be installed in accordance with 250.64. 


690.48 Continuity of Equipment Grounding Systems. 
Where the removal of equipment disconnects the bonding connection between the grounding electrode conductor and exposed conducting surfaces in the photovoltaic .0 source or output _circuit equipment, a bonding jumper shall be installed while the equipment is removed. 
690.49 Continuity of Photovoltaic Source and Output Circuit Grounded Conductors. Where the removal of the utility-interactive inverter or other equipment disconnects the bonding connection between the grounding electrode conductor and the photovoltaic source and/or photovoltaic output circuit grounded conductor, a bonding jumper shall be installed to maintain the system grounding while the inverter or other equipment is removed. 
690.50 Equipment Bonding Jumpers. Equipment bonding jumpers, if used, shall comply with 250.120(C). 
0

VI. Marking 
690.51 Modules. 
Modules shall be marked with identification of terminals or leads as to polarity, maximum overcurrent device rating for module protection, and with the following ratings: 
(1) 
Open-circuit voltage 

(2) 
Operating voltage 

(3) 
Maximum permissible system voltage 

(
4) Operating current 

(
5) Short-circuit current 

(
6) Maximum power 


ARTICLE 690 -SOLAR PHOTOVOLTAIC -SYSTEMS 
690.71 
690.52 	Alternating-Current Photovoltaic Modules. 
Alternating-current modules shall be marked with 
identification of terminals or leads and with identification 
of the following ratings: 
(1) 
Nominal operating ac voltage 

(2) 
Nominal operating ac frequency 

(3) 
Maximum ac power 

(
4) Maximum ac current 

(
5) Maximum overcurrent device rating for ac module protection 


690.53 Direct-Current Photovoltaic Power Source. A

(_) 	permanent label for the direct-current photovoltaic power source indicating items (1) through (5) shall be provided by the installer at the photovoltaic disconnecting means: 
(1) 
Rated maximum power-point current 

(2) 
Rated maximum power-point voltage 

(3) 
Maximum system voltage 


Informational Note to (3): See 690.7(A) for maximum 
photovoltaic system voltage. 
(4) Short-circuit current 




Informational Note to (4): See 690.8(A) for calculation of maximum circuit current. 
(5) Maximum rated output current of the charge controller (if installed) 
Informational Note: Reflecting systems used for irradiance enhancement may result in increased levels of output current and power. 
690.54 Interactive System Point of Interconnection. All interactive system(s) points of interconnection with other sources shall be marked at an accessible location at the disconnecting means as a power source and with the rated ac output current and the nominal operating ac voltage. 
690.55 Photovoltaic Power Systems Employing Energy Storage. Photovoltaic power systems employing energy storage shall also be marked with the maximum operating voltage, including any equalization voltage and the polarity of the grounded circuit conductor. 
690.56 Identification of Power Sources. 
(A) Facilities with Stand-Alone Systems. Any structure or building with a photovoltaic power system that is not connected to a utility service source and is a stand-alone system shall have a permanent plaque or directory installed on the exterior of the building or structure at a readily visible location acceptable to the authority having jurisdiction. The plaque or directory shall indicate the location of system disconnecting means and that the structure contains a stand-alone electrical power system. 



(B) Facilities with Utility Services and PV Systems. 
Buildings or structures with both utility service and a photovoltaic system shall have a permanent plaque or directory providing the location of the service disconnecting means and the photovoltaic system disconnecting means if not located at the same location. 
VII. Connection to Other Sources 
690.57 Load Disconnect. A load disconnect that has multiple sources of power shall disconnect all sources when in the off position. 
690.60 Identified Interactive Equipment. Only inverters and ac modules listed and identified as interactive shall be permitted in interactive systems. 
690.61 Loss of Interactive System Power. An inverter or an ac module in an interactive solar photovoltaic system shall automatically de-energize its output to the connected electrical production and distribution network upon loss of voltage in that system and shall remain in . that state until the electrical production and distribution network 
voltage has been restored. 
A normally interactive solar photovoltaic system shall be permitted to operate as a stand-alone system to supply loads that have been disconnected from electrical production and distribution network sources. 
690.64 Point of Connection. 
VIII. Storage Batteries 
690.71 Installation. 
(A) General. Storage batteries in a solar photovoltaic system shall be installed in accordance with the provisions of Article 480. The interconnected battery cells shall be considered grounded where the photovoltaic power source is installed in accordance with 690.41. 
(B) Dwellings. 
(1) Operating Voltage. Storage batteries for dwellings shall have the cells connected so as to operate at less than 50 volts nominal. Lead-acid storage batteries for dwellings shall have no more than twenty-four 2-volt cells connected in series ( 48-volts nominal). 
Exception: Where live parts are not accessible during routine battery maintenance, a battery system voltage in accordance with 690. 7 shall be permitted. 
2013 California Electrical Code 



690.72 ARTICLE 690 -SOLAR PHOTOVOLTAIC SYSTEMS 
(2) 
Guarding of Live Parts. Live parts ofbattery systems 

(1) 
The photovoltaic array source and output circuits shall for dwellings shall be guarded to prevent accidental 


comply with 690.41. 
0

contact by persons or objects, regardless of voltage or 
battery type. (2) The de and ac load circuits shall be solidly grounded. 

Informational Note: Batteries in solar photovoltaic (3) All main ungrounded battery input/output circuit 
systems are subject to extensive charge--discharge conductors shall be provided with switched disconnects 
cycles and typically require frequent maintenance, and overcurrent protection. 

such as checking electrolyte and cleaning connections. 

(4) A ground-fault detector and indicator shall be installed 
(C) Current Limiting. A listed, current-limiting, 
to monitor for ground faults in the battery bank. overcurrent device shall be installed in each circuit 
690.72 Charge Control. 
adjacent to the batteries where the available short-circuit 
current from a battery or battery bank exceeds the (A) GeneraL Equipment shall be provided tocontrol the interrupting or withstand ratings of other equipment in 
charging process of the battery. Charge control shall not be that circuit. The installation of current-limiting fuses shall 
required where the design of the photovoltaic source circuit comply with 690.16. 
is matched to the voltage rating and charge current requirements of the interconnected battery cells and the 
(D) Battery Nonconductive Cases and Conductive 
maximum charging current multiplied by 1 hour is less than 
Racks. Flooded, vented, lead-acid batteries with more 3 percent of the rated battery capacity expressed in ampere­
than twenty-four 2-volt cells connected in series (48 volts, hours or as recommended by the battery manufacturer. 
nominal) shall not use conductive cases or shall not be installed in conductive cases. Conductive racks used to 
All adjusting means for control of the charging process support the nonconductive cases shall be permitted where 
shall be accessible only to qualified persons. no rack material is located within 150 mm (6 in.) of the 
Informational Note: Certain battery types such as valve­
tops of the nonconductive cases. 
regulated lead acid or nickel cadmium can experien This requirement shall not apply to any type of valve­thermal failure when overcharged. regulated lead-acid (VRLA) battery or any other types of 
(B) Diversion Charge Controller. 
sealed batteries that may require steel cases for proper operation. (1) Sole Means of Regulating Charging. A photovoltaic 
0

power system employing a diversion charge controller as 
(E) Disconnection of Series Battery Circuits. Battery 
the sole means of regulating the charging of a battery shall circuits subject to field servicing, where more than be equipped with a second independent means to prevent twenty-four 2-volt cells are connected in series (48 volts, overcharging of the battery. 
nominal), shall have provisions to disconnect the series­connected strings into segments of 24 cells or less for (2) Circuits with Direct-Current Diversion Charge maintenance by qualified persons. Non-load-break bolted Controller and Diversion Load. Circuits containing a de or plug-in disconnects shall be permitted. diversion charge controller and a de diversion load shall 
comply with the following: 
(F) Battery Maintenance Disconnecting Means. 
Battery installations, where there are more than twenty­(1) The current rating of the diversion load shall be less four 2-volt cells connected in series ( 48 volts, nominal), than or equal to the current rating of the diversion load shall have a disconnecting means, accessible only to charge controller. The voltage rating of the diversion qualified persons, that disconnects the grounded circuit load shall be greater than the maximum battery conductor( s) in the battery electrical system for voltage. The power rating of the diversion load shall be maintenance. This disconnecting means shall not at least 150 percent of the power rating of the disconnect the grounded circuit conductor(s) for the photovoltaic array. remainder of the photovoltaic electrical system. A non­
(2) The conductor ampacity and the rating of theload-break-rated switch shall be permitted to be used as overcurrent device for this circuit shall be at least 150 the disconnecting means. 
percent of the maximum current rating of the diversion 
(G) Battery Systems of More Than 48 Volts. On charge controller. photovoltaic systems where the battery system consists of 
(3) PV Systems Using Utility-Interactive Inverters. 
more than twenty-four 2-volt cells connected in series Photovoltaic power systems using utility-interactive (more than 48 volts, nominal), the battery system shall be inverters to control battery state-of-charge by diverting permitted to operate with ungrounded conductors, excess power into the utility system shall comply with (1)provided the following conditions are met: 
and (2): 
ARTICLE 692 -FUEL CELL SYSTEMS 
(J 

( ) 
, ________ 
(1) 	These systems shall not be required to comply with 
690.72(B)(2). The charge regulation circuits used shall comply with the requirements of690.8. 
(2) 	These systems shall have a second, independent means of controlling the battery charging process for use when the utility is not present or when the primary charge controller fails or is disabled. 
690.74 Battery Interconnections. 
Flexible cables, as identified in Article 400, in sizes 2/0 A WG and larger shall be permitted within the battery enclosure from battery terminals to a nearby junction box where they shall be connected to an approved wiring method. Flexible battery cables shall also be permitted between batteries and cells within the battery enclosure. Such cables shall be listed for hard-service use and identified as moisture resistant. 
fine-stranded cables shall 
IX. Systems over 600 Volts 
690.80 General. Solar photovoltaic systems with a maximum system voltage over 600 volts de shall comply with Article 490 and other requirements applicable to installations rated over 600 volts. 
690.85 Definitions. For the purposes of Part IX of this article, the voltages used to determine cable and equipment ratings are as follows. 
Battery Circuits. In battery circuits, the highest voltage experienced under charging or equalizing conditions. 
Photovoltaic Circuits. In de photovoltaic source circuits and photovoltaic output circuits, the maximum system voltage. 

I. General 
692.1 Scope. This article identifies the requirements for the installation of fuel cell power systems, which may be stand-alone or interactive with other electric power production sources and may be with or without electric energy storage such as batteries. These systems may have ac or de output for utilization. 
692.2 Definitions. 
Fuel Cell. An electrochemical system that consumes fuel to produce an electric current. The main chemical reaction used in a fuel cell for producing electric power is not combustion. However, there may be sources of combustion used within the overall fuel cell system such as reformers/fuel processors. 
Fuel Cell System. The complete aggregate of equipment used to · convert chemical fuel into usable electricity. A fuel celi system typically consists of a reformer, stack, power inverter, and auxiliary equipment. 
Interactive System. A fuel cell system that operates in parallel with and may deliver power to an electrical production and distribution network. For the purpose of this definition, an energy storage subsystem of a fuel cell system, such as a battery, is not another electrical production source. 
Maximum System Voltage. The highest fuel cell inverter output voltage between any ungrounded conductors present at accessible output terminals. 
Output Circuit. The conductors used to connect the fuel cell system to its electrical point of delivery. In the case of sites that have series-or parallel-connected multiple units, the term output circuit also refers to the conductors used to electrically interconnect the fuel cell system(s). 
Point of Common Coupling. The point at which the power production and distribution network and the customer interface occurs in an interactive system. Typically, this is the load side of the power network meter. 
Stand-Alone System. A fuel cell system that supplies power independently of an electrical production and distribution network. 
692.3 Other Articles. Wherever the requirements of other articles of this Code and Article 692 differ, the requirements of Article 692 shall apply, and, if the system is operated in parallel with a primary source(s) of electricity, the requirements in 705.14, 705.16, 705.32, and 705.143 shall apply. 
2013 California Electrical Code 

ARTICLE 692 -FUEL CELL SYSTEMS 
692.4 Installation. 
(A) 
Fuel Cell System. A fuel cell system shall be permitted to supply a building or other structure in addition to any service(s) of another electricity supply system(s). 

(B) 
Identification. A permanent plaque or directory, denoting all electric power sources on or in the premises, shall be installed at each service equipment location. 


692.6 Listing Requirement. The fuel cell system shall be evaluated and listed for its intended application prior to installation. 
II. Circuit Requirements 
692.8 Circuit Sizing and Current. 
(A) 
Nameplate Rated Circuit Current. The nameplate(s) rated circuit current shall be the rated current indicated on the fuel cell nameplate(s). 

(B) 
Conductor Ampacity and Overcurrent Device Ratings. The ampacity of the feeder circuit conductors from the fuel cell system(s) to the premises wiring system shall not be less than the greater of (1) nameplate( s) rated circuit current or (2) the rating of the fuel cell system(s) overcurrent protective device(s). 

(C) 
Ampacity of Grounded or Neutral Conductor. If an interactive single-phase, 2-wire fuel cell output(s) is connected to the grounded or neutral conductor and a single ungrounded conductor of a 3-wire system or of a 3­phase, 4-wire, wye-connected system, the maximum unbalanced neutral load current plus the fuel cell system(s) output rating shall not exceed the ampacity of the grounded or neutral conductor. 


692.9 Overcurrent Protection. 
(A) 
Circuits and Equipment. If the fuel cell system: is provided with overcurrent protection sufficient to protect the circuit conductors that supply the load, additional circuit overcurrent devices shall not be required. Equipment and conductors connected to more than one electrical source shall be protected. 

(B) 
Accessibility. Overcurrent devices shall be readily accessible. 


692.10 Stand-Alone Systems. The premises wiring system shall meet the requirements of this Code except as modified by 692.10(A), (B), and (C). 
(A) 
Fuel Cell System Output. The fuel cell system output from a stand-alone system shall be permitted to supply ac power to the building or structure disconnecting means at current levels below the rating of that disconnecting means. 

(B) 
Sizing and Protection. The circuit conductors between the fuel cell system( s) output and the building or structure disconnecting means shall be sized based on the 


()

output rating of the fuel cell system(s). These conductors shall be protected from overcurrents in accordance with 
240.4. The overcurrent protection shall be located at the output of the fuel cell system(s). 
(C) Single 120-Volt Nominal Supply. The inverter output of a stand-alone fuel cell system shall be ()permitted to supply 120 volts, nominal, to single-phase, 3-wire 120/240-volt service equipment or distribution panels where there are no 240-volt loads and where there are no multiwire branch circuits. In all installations, the rating of the overcurrent device connected to the output of the fuel cell system(s) shall be less than the rating of the service equipment. This equipment shall be marked as follows: 
WARNING 
SINGLE 120-VOLT SUPPLY. 
DO NOT CONNECT MULTIWIRE 
BRANCH CIRCUITS! 


III. Disconnecting Means 
692.13 All Conductors. 
Means shall be provided to disconnect all current-carrying conductors of a fuel cell system power source from all other conductors in a building or other structure. 
692.17 Switch or Circuit Breaker. The disconnecting means for ungrounded conductors shall consist of readily accessible, manually operable switch( es) or circuit breaker( s ). 
Where all terminals of the disconnecting means may 
(J

be energized in the open position, a warning sign shall be mounted on or adjacent to the disconnecting means. The sign shall be clearly legible and shall have the following words or equivalent: 
DANGER 
ELECTRIC SHOCK HAZARD. 
DO NOT TOUCH TERMINALS. 
TERMINALS ON BOTH THE LINE AND 
LOAD SIDES MAY BE ENERGIZED 
IN THE OPEN POSITION. 


ARTICLE 692 -FUEL CELL SYSTEMS 
692.80 

0 

(J 

0 

0 
() 

IV. Wiring Methods 
692.31 Wiring Systems. All raceway and cable wiring methods included in Chapter 3 of this Code and other wiring systems and fittings specifically intended and identified for use with fuel cell systems shall be permitted. Where wiring devices with integral enclosures are used, sufficient length of cable shall be provided to facilitate replacement. 
V. Grounding 
692.41 System Grounding. 
(A) 
AC Systems. Grounding of ac systems shall be in accordance with 250.20, and with 250.30 for stand-alone systems. 

(B) 
DC Systems. Grounding of de systems shall be in accordance with 250.160. 

(C) 
Systems with Alternating-Current and Direct­Current Grounding Requirements. When fuel cell power systems have both alternating-current ( ac) and direct-current (de) grounding requirements, the de grounding system shall be bonded to the ac grounding system. The bonding conductor shall be sized according to 692.45. A single common grounding electrode and grounding bar may be used for both systems, in which case the common grounding electrode conductor shall be sized to meet the requirements of both 250.66 (ac) and 


250.166 (de). 
692.44 Equipment Grounding Conductor. A separate equipment grounding conductor shall be installed. 
692.45 Size of Equipment Grounding Conductor. The equipment grounding conductor shall be sized in accordance with 250.122. 
692.47 Grounding Electrode System. Any auxiliary grounding electrode(s) required by the manufacturer shall be connected to the equipment grounding conductor specified in 250.1 18. 
VI. Marking 
692.53 Fuel Cell Power Sources. A marking specifying the fuel cell system, output voltage, output power rating, and continuous output current rating shall be provided at the disconnecting means for the fuel cell power source at an accessible location on the site. 
692.54 Fuel Shut-Off. The location of the manual fuel shut-off valve shall be marked at the location of the primary disconnecting means of the building or circuits supplied. 
692.56 Stored Energy. A fuel cell system that stores electric energy shall require the following warning sign, or equivalent, at the location of the service disconnecting means of the premises: 
2013 California Electrical Code 
WARNING 
FUEL CELL POWER SYSTEM 
CONTAINS 
ELECTIDCAL ENERGY STORAGE 
DEVICES. 

Vll. Connection to Other Circuits 
692.59 Transfer Switch. A transfer switch shall be required in non-grid-interactive systems that use utility grid backup. The transfer switch shall maintain isolation between the electrical production and distribution network and the fuel cell system. The transfer switch shall be permitted to be located externally or internally to the fuel cell system unit. Where the utility service conductors of the structure are connected to the transfer switch, the switch shall comply with Article 230, Part V. 
692.60 Identified Interactive Equipment. Only fuel cell systems listed and as interactive shall be permitted in interactive systems. 
692.62 Loss of Interactive System Power. The fuel cell system shall be provided with a means of detecting when the electrical production and distribution network has become de-energized and shall not feed the electrical production and distribution network side of the point of common coupling during this condition. The fuel cell system shall remain in that state until the electrical production and distribution network voltage has been restored. 
A normally interactive fuel cell system shall be permitted to operate as a stand-alone system to supply loads that have been disconnected from electrical production and distribution network sources. 
VITI. Outputs Over 600 Volts 
692.80 General. Fuel cell systems with a maximum output voltage over 600 volts ac shall comply with the requirements of other articles applicable to such installations. 


ARTICLE 694 -SMALL WIND ELECTREIC SYSTEMS 
I. General 
694.1 Scope. The provisions of this article apply to small wind (turbine) electric systems that consist of one or more wind electric generators with individual generators having a rated power up to and including 100 kW. These systems can include generators, alternators, inverters, and controllers. 
Informational Note: Small wind electric systems can be interactive with other electrical power production sources or might be stand-alone systems. Small wind electric systems can have ac or de output, with or without electrical energy storage, such as batteries. See Informational Note Figures 694. 1, No. 1 and 694. 1, No. 2. 
Inverter UtilityRectifier 

Informational Note Figure 694.1, No. 1 Identification of Small Wind Electric System Components -Interactive System. 
de loads acloads 

Informational Note Figure 694.1, No. 2 Identification of Small Wind Electric System Components -Stand-Alone System. 
694.2 Definitions. 
Charge Controller. Equipment that controls de voltage or de current, or both, and that is used to charge a battery or other energy storage device. 
Diversion Charge Controller. Equipment that regulates the charging process of a battery or other energy storage device by diverting power from energy storage to de or ac loads, or to an interconnected utility service. 
Diversion Load. A load connected to a diversion charge controller or diversion load controller, also known as a dump load. 
70-6 10 
Diversion Load Controller. Equipment that regulates the output of a wind generator by diverting power from the generator to de or ac loads or to an interconnected utility service. 
Guy. A cable that mechanically supports a wind turbine tower. 
Inverter Output Circuit The conductors between an inverter and an ac panelboard for stand-alone systems, or the conductors between an inverter and service equipJ11ent or another electric power production source, such as a utility, for an electrical production and distribution network. 
Maximum Output Power. The maximum 1 minute average power output a wind turbine produces in normal 
0

steady-state operation (instantaneous power output can be higher). 
Maximum Voltage. The maximum voltage the wind turbine produces in operation including open circuit conditions. 
Nacelle. An enclosure housing the alternator and other parts of a wind turbine. 
Rated Power. The wind turbine's output power at a wind speed of 11 m/s (24.6 mph). If a turbine produces more power at lower wind speeds, the rated power is the wind turbine's output power at a wind speed less than 11 m/s that produces the greatest output power. 
0

Informational Note: The method for measuring wind 
turbine power output is specified in IEC 61400-12-1, 
Power Performance Measurements of Electricity 
Producing Wind Turbines. 

Tower. A pole or other structure that supports a wind turbine. 
Wind Turbine. A mechanical device that converts wind energy to electrical energy. 
Wind Turbine Output Circuit. The circuit conductors between the internal components of a small wind turbine (which might include an alternator, integrated rectifier, controller, and/or inverter) and other equipment. 
Wind Turbine System. A small wind electric generating system. 
0 

Informational Note: See also definitions for interconnected 
systems in Article 705 . 

694.3 Other Articles. Wherever the requirements of other articles of this Code and Article 694 differ, the requirements of Article 694 shall apply. Where the system is operated in parallel with primary sources of electricity, the requirements of Article 705 shall apply. 
Exception: Small wind electric systems, equipment, or Wiring installed in a hazardous (classified) location shall also comply with the applicable portions of Articles 500 through 516. 
2013 California Electrical Code 

ARTICLE 694 -SMALL WIND ELECTRIC SYSTEMS 
CJ 

()
·. 
(J 

'-------" 
694.7 Installation. Systems covered by this article shall be installed only by qualified persons. 
Informational Note: See Article 100 for the definition of Qualified Person. 
(A) 
Small Wind Electric Systems. Small wind electric system(s) shall be permitted to supply a building or other structure in addition to any services of another electricity supply system. 

(B) 
Equipment. Inverters used in small wind electric systems shall be identified and listed for the application. 

(C) 
Diversion Load Controllers. A small wind electric system employing a diversion load controller as the primary means of regulating the speed of a wind turbine rotor shall be equipped with an additional, independent, reliable means to prevent over-speed operation. An interconnected utility service shall not be considered to be a reliable diversion load. 

(D) 
Surge Protective Devices (SPD). A surge protective device shall be installed between a small wind electric system and any loads served by the premises electrical system. The surge protective device shall be permitted to be a Type 3 SPD on a dedicated branch circuit serving a small wind electric system or a Type 2 SPD located anywhere on the load side of the service disconnect. Surge protective devices shall be installed in accordance with Part II of Article 285. 

(E) 
Receptacles. A receptacle shall be permitted to be supplied by a small wind electric system branch or feeder circuit for maintenance or data acquisition use. Receptacles shall be protected with an overcurrent device with a rating not to exceed the current rating of the receptacle. 


II. Circuit Requirements 
694.10 Maximum Voltage. 
(A) 
Wind Turbine Output Circuits. For wind turbines connected to one-and two-family dwellings, turbine output circuits shall be permitted to have a maximum voltage up to 600 volts. Other installations with a maximum voltage over 600 volts shall comply with Part IX of Article 694. 

(B) 
Direct-Current Utilization Circuits. The voltage of de utilization circuits shall comply with 210.6. 

(C) 
Circuits over 150 Volts to Ground. In one-and two­family dwellings, live parts in circuits over 150 volts to ground shall not be accessible to other than qualified persons while energized. 


Informational Note: See 11 0.27 for guarding of live parts and 210.6 for branch circuit voltage limitations. 

694.12 Circuit Sizing and Current. 
(A) 
Calculation of Maximum Circuit Current. The maximum current for a circuit shall be calculated in accordance with 694.12(A)(1) through (A)(3). 

(1) 
Turbine Output Circuit Currents. The maximum current shall be based on the circuit current of the wind turbine operating at maximum output power. 


{2) Inverter Output Circuit Current. The maximum output current shall be the inverter continuous output current rating. 
(3) Stand-Alone Inverter Input Circuit Current. The maximum input current shall be the stand-alone continuous inverter input current rating of the inverter producing rated power at the lowest input voltage. 
(B) Ampacity and Overcurrent Device Ratings. 
(1) Continuous Current. Small wind turbine electric system currents shall be considered to be continuous. 
{2) Sizing of Conductors and Overcurrent Devices. 
Circuit conductors and overcurrent devices shall be sized to carry not less than 125 percent of the maximum current as calculated in 694.12(A). The rating or setting of overcurrent devices shall be permitted in accordance with 240.4(B) and (C). 
Exception: Circuits containing an assembly, together with its overcurrent devices, listed for continuous operation at 100 percent of its rating shall be permitted to be used at 100 percent of its rating. 
694.15 Overcurrent Protection. 
(A) Circuits and Equipment. Turbine output circuits, inverter output circuits, and storage battery circuit conductors and equipment shall be protected in accordance with the requirements of Article 240. Circuits connected to more than one electrical source shall have overcurrent devices located so as to provide overcurrent protection from all sources. 
Exception: An overcurrent device shall not be required 
for circuit conductors sized in accordance with 694. 12(B) where the maximum current from all sources does not exceed the ampacity of the conductors. 
Informational Note: Possible backfeed of current from any source of supply, including a supply through an inverter to the wind turbine output circuit, is a consideration in determining whether adequate overcurrent protection from all sources is provided. Some small wind electric systems rely on the turbine output circuit to regulate turbine speed. Inverters may also operate in reverse for turbine startup or speed control. 

(B) Power Transformers. Overcurrent protection for a transformer with sources on each side shall be provided in accordance with 450.3 by considering first one side of the 
2013 California Electrical Code 
-------­

ARTICLE 694 -SMALL WIND ELECTREIC SYSTEMS 
694.18 
transformer, then the other side of the transformer, as the primary. 
Exception: A power transformer with a current rating on the side connected to the inverter output, which is not less than the rated continuous output current rating of the inverter, shall not be required to have overcurrent protection at the inverter. 
(C) Direct-Current Rating. Overcurrent devices, either fuses or circuit breakers, used in any de portion of a small wind electric system shall be listed for use in de circuits and shall have appropriate voltage, current, and interrupting· ratings. 
694.18 Stand-Alone Systems. The premises wiring system shall be adequate to meet the requirements of this Code for a similar installation connected to a service. The wiring on the supply side of the building or structure disconnecting means shall comply with this Code, except as modified by 694.18(A) through (D). 
(A) 
Inverter Output. The ac output from stand-alone inverters shall be permitted to supply ac power to the building or structure disconnecting means at current levels less than the calculated load connected to that disconnect. The inverter output rating or the rating of a wind energy source shall be not less than the load of the largest single utilization equipment connected to the system. Calculated general lighting loads shall not be considered as a single load. 

(B) 
Sizing and Protection. The circuit conductors between the inverter output and the building or structure disconnecting means shall be sized based on the output rating of the inverter. These conductors shall be protected in accordance with Article 240. The overcurrent protection shall be located at the output of the inverter. 

(C) 
Single 120-Volt Supply. The inverter output of a stand-alone small wind electric system shall be permitted to supply 120 volts to single-phase, 3-wire, 120/240-volt service equipment or distribution panels where there are no 240-volt outlets and where there are no multiwire branch circuits. In all installations, the rating of the overcurrent device connected to the output of the inverter shall be less than the rating of the neutral bus in the service equipment. This equipment shall be marked with the following words or equivalent: 


WARNING. 
SINGLE 120-VOLT SUPPLY. 
DO NOT CONNECT. 
MULTIWIRE BRANCH CIRCUITS! 


(D) Energy Storage or Backup Power System Requirements. Energy storage or backup power supplies shall not be required. 
70-612 
01.Disconnecting Means 
694.20 All Conductors. Means shall be provided to 0 disconnect all current-carrying conductors of a small wind electric power source from all other conductors in a building or other structure. A switch, circuit breaker, or other device, either ac or de, shall not be installed in a grounded conductor if operation of that switch, circuit breaker, or other device leaves the marked, grounded 
0

conductor in an ungrounded and energized state. 
Exception: A wind turbine that uses the turbine output circuit for regulating turbine speed shall not require a turbine output circuit disconnecting means. 
694.22 Additional Provisions. Disconnecting means 
0

shall comply with 694.22(A) through (D). 
(A) 
Disconnecting Means. The disconnecting means shall not be required to be suitable for use as service equipment. The disconnecting means for ungrounded conductors shall consist of manually operable switches or circuit breakers complying with all of the following requirements: 

(1) 
They shall be located where readily accessible. 

(2) 
They shall be externally operable without exposing the operator to contact with live parts. 

(3) 
They shall plainly indicate whether in the open 	or closed position. 

(4) 
They shall have an interrupting rating sufficient for 	0 the nominal circuit voltage and the current that is available at the line terminals of the equipment. 


Where all terminals of the disconnecting means are capable of being energized in the open position, a warning sign shall be mounted on or adjacent to the disconnecting means. The sign shall be clearly legible and shall have the following words or equivalent: 
WARNING. 
ELECTRIC SHOCK HAZARD. 
DO NOT TOUCH TERMINALS. 
TERMINALS ON BOTH THE LINE 
AND LOAD SIDES MAY BE 
ENERGIZED IN THE OPEN POSITION. 


(B) Equipment. Equipment such as rectifiers, controllers, output circuit isolating and shorting switches, and over­current devices shall be permitted on the wind turbine side of the disconnecting means. 
(C) Requirements for Disconnecting Means. 
(1) Location. The small wind electric system disconnecting means shall be installed at a readily accessible location either on or adjacent to the turbine tower, on the outside of a building or structure or inside, at the point of entrance of the wind system conductors. 
2013 California Electrical Code 

ARTICLE 694 -SMALL WIND ELECTRIC SYSTEMS 
Exception: Installations that comply with 694.30(C) shall 
be permitted to have the disconnecting means located 
remotely from the point of entry of the wind system 
conductors. 
A wind turbine disconnecting means shall not be required to be located at the nacelle or tower. 
The disconnecting means shall not be installed in bathrooms. 
(2) 
Marking. Each turbine system disconnecting means shall be permanently marked to identify it as a small wind electric system disconnect. A plaque shall be installed in accordance with 705.10. 

(3) 
Suitable for Use. Turbine system disconnecting means shall be suitable for the prevailing conditions. Equipment installed in hazardous (classified) locations shall comply with the appropriate requirements of Articles 500 through 517. 

(4) 
Maximum Number 'of Disconnects. The turbine disconnecting means shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. 


(D) Equipment That Is Not Readily Accessible. 
Rectifiers, controllers, and inverters shall be permitted to be mounted in nacelles or other exterior areas that are not readily accessible. 
694.24 Disconnection of Small Wind Electric System Equipment. Means shall be provided to disconnect equipment, such as inverters, batteries, and charge controllers, from all ungrounded conductors of all sources. If the equipment is energized from more than one source, the disconnecting means shall be grouped and identified. 
A single disconnecting means in accordance with 
694.22 shall be permitted for the combined ac output of one or more inverters in an interactive system. 
A shorting switch or plug shall be permitted to be used as an alternative to a disconnect in systems that regulate turbine speed using the turbine output circuit. 
Exception: Equipment housed in a turbine nacelle shall not be required to have a disconnecting means. 
694.26 Fuses. Means shall be provided to disconnect a fuse from all sources of supply where the fuse is energized from · both directions and is accessible to other than qualified persons. Switches, pullouts, or similar devices that are rated for the application shall be permitted to serve as a means to disconnect fuses from all sources of supply. 
694.28 Installation and Service of a Wind Turbine. 
Open circuiting, short circuiting, or mechanical brakes shall be used to disable a turbine for installation and service. 
2013 California Electrical Code 
Informational Note: Some wind turbines rely on the connection from the alternator to a remote controller for speed regulation. Opening turbine output circuit conductors may cause mechanical damage to a turbine . and create excessive voltages that could damage equipment or expose persons to electric shock. 

IV. Wiring Methods 
694.30 Permitted Methods. 
(A) 
Wiring Systems. All raceway and cable wiring methods included in this Code, and other wiring systems and fittings specifically intended for use on wind turbines, shall be permitted. In readily accessible locations, turbine output circuits that operate at voltages greater than 30 volts shall be installed in raceways. 

(B) 
Flexible Cords and Cables. Flexible cords and cables, where used to connect the moving parts of turbines or where used for ready removal for maintenance and repair, shall comply with Article 400 and shall be of a type identified as hard service cord or portable power cable, shall be suitable for extra-hard usage, shall be listed for outdoor use, and shall be water resistant. Cables exposed to sunlight shall be sunlight resistant. 

(C) 
Direct-Current Turbine Output Circuits Inside a Building. Direct-current turbine output circuits installed inside a building or structure shall be enclosed in metal raceways or installed in metal enclosures from the point of penetration of the surface of the building or structure to the first readily accessible disconnecting means. 


V. Grounding 
694.40 Equipment Grounding. 
(A) 
General. Exposed non-current-carrying metal parts of towers, turbine nacelles, other equipment, and conductor enclosures shall be connected to an equipment grounding conductor in accordance with 250.134 or 250.136(A), regardless of voltage. Attached metal parts, such as turbine blades and tails that have no source of electrical energization, shall not be required to be connected to equipment grounding conductors. 

(B) 
Guy Wires. Guy wires used to support turbine towers shall not be required to be connected to an equipment grounding conductor or to comply with the requirements of 


250.110. 
Informational Note: Guy wires supporting towers that are adequately grounded are unlikely to become energized. Grounding of metallic guy wires may be required by lightning codes. See 694.40(C)(4). 

(C) Tower Grounding. 
(1) Auxiliary Electrodes. A wind turbine tower shall be connected to one or more auxiliary electrodes to limit 
70-613 

ARTICLE 694 -SMALL WIND ELECTREIC SYSTEMS 
voltages imposed by lightning. Auxiliary electrodes shall be permitted to be installed in accordance with 250.54. Electrodes that are part of the tower foundation and meet the requirements for concrete encased electrodes in accordance with 250.52(A)(3) shall be acceptable. A grounded metal tower support shall be considered acceptable where meeting the requirements of 
250.136(A). Where installed in close proximity to galvanized foundation or tower anchor components, galvanized grounding electrodes shall be used. 
Informational Note: Copper and copper-clad grounding electrodes, where used in highly conductive soils, can cause electrolytic corrosion of galvanized foundation and tower anchor components. 

(2) Equipment Grounding Conductor. An equipment grounding conductor shall be required between a turbine and the premises grounding system in accordance with 
250.110. 
(3) 
Tower Grounding Connections. Equipment grounding conductors and grounding electrode conductors, where used, shall be connected to the metallic tower by exothermic welding, listed lugs, listed pressure connectors, listed clamps, or other listed means. Devices, such as connectors and lugs, shall be suitable for the material of the conductor and the structure to which the devices are connected. Where practicable, contact of dissimilar metals shall be avoided anywhere in the system to eliminate the possibility of galvanic action and corrosion. All mechanical elements used to terminate these conductors shall be accessible. 

(
4) Lightning Protection Systems. Auxiliary electrodes and grounding electrode conductors shall be permitted to act as lightning protection system components where meeting applicable requirements. If separate, the tower lightning protection system grounding electrodes shall be bonded to the tower auxiliary grounding electrode system. Guy wires used as lightning protection system grounding electrodes shall not be required to be bonded to the tower auxiliary grounding electrode system. 


Informational Note: See NFPA 780-2011, Standard for the Installation of Lightning Protection Systems, Informative Annex N, Wind Turbine Generator Systems, for information on lightning protection of wind turbines. 

VI. Marking 
694.50 Interactive System Point of Interconnection. All interactive system points of interconnection with other sources shall be marked at an accessible location at the disconnecting means and with the rated ac output current and the nominal operating ac voltage. 
694.52 Power Systems Employing Energy Storage. 
Small wind electric systems employing energy storage shall be marked with the maximum operating voltage, any equalization voltage, and the polarity of the grounded circuit conductor. 
(j

694.54 Identification of Power Sources. 
(A) 
Facilities with Stand-Alone Systems. Any structure or building with a stand-alone system and not connected to a utility service source shall have a permanent plaque or directory installed on the exterior of the building or structure at a readily visible location. The plaque or directory shall indicate the location of system disconnecting means and shall indicate that the structure contains a stand-alone electrical power system. 

(B) 
Facilities with Utility Services and Small Wind Electric Systems. Buildings or structures with both utility service and small wind electric systems shall have a permanent plaque or directory providing the location of the service disconnecting means and the small wind electric system disconnecting means. 


694.56 Instructions for Disabling Turbine. A plaque shall be installed at or adjacent to the turbine location providing basic instructions for disabling the turbine. 
VII. Connection to Other Sources 
694.60 Identified Interactive Equipment. Only inverters listed and identified as interactive shall be permitted in interactive systems. 
694.62 Installation. Small wind electric systems, where connected to utility electric sources, shall comply with the requirements of Article 705 . 
694.66 Operating Voltage Range. Small wind electric systems connected to dedicated branch or feeder circuits shall be permitted to exceed normal voltage operating ranges on these circuits, provided the voltage at any distribution equipment supplying other loads remains within normal ranges. 
Informational Note: Wind turbines might use the electric grid to dump energy from short-term wind gusts. Normal operating voltages are defined in ANSI C84. 1-2006, 
Voltage Ratings for Electric Power Systems and Equipment (60 Hz). 
694.68 Point of Connection. Points of connection to interconnected electric power sources shall comply with 
705. 12. 
VIII. Storage Batteries 
694.70 Installation. 
(A) General. Storage batteries in small wind electric systems shall comply with the provisions of Article 480. 
ARTICLE 694 -SMALL WIND ELECTRIC SYSTEMS 
(B) Dwellings. 
(1) Operating Voltage. Storage batteries shall have the cells connected to operate at less than 50 volts nominal. Lead-acid storage batteries shall have no more than twenty-four 2-volt cells connected in series (48 volts, nominal). 
Exception: Where live parts are not accessible during 

routine battery maintenance, a battery system voltage in accordance with 694.10 shall be permitted. 
0 
(2) Guarding of Live Parts. Live parts ofbattery systems shall be guarded to prevent accidental contact by persons or objects, regardless of voltage or battery type. 
Informational Note: Batteries in small wind electric systems are subject to extensive charge/discharge cycles and typically require frequent maintenance, such as checking electrolyte and cleaning of connections. 
(C) 
Current Limiting. A listed, current-limiting overcurrent device shall be installed in each circuit adjacent to the batteries when the available short-circuit current from a battery or battery bank exceeds the interrupting or withstand ratings of other equipment in that circuit. The installation of current-limiting fuses shall comply with 694.26. 

(D) 
Battery Nonconductive Cases and Conductive Racks. Flooded, vented, lead-acid batteries with more than twenty-four 2-volt cells connected in series (48 volts, nominal) shall not use conductive cases or shall not be installed in conductive cases. Conductive racks used to support the nonconductive cases shall be permitted where rack material is not located within 150 mm (6 in.) of the tops of the nonconductive cases. This requirement shall not apply to any type of valve-regulated lead-acid (VRLA) battery or any other types of sealed batteries requiring steel or other conductive material cases for proper operation. 

(E) 
Disconnection of Series Battery Circuits. Battery circuits subject to field servicing, with more than twenty­four 2-volt cells connected in series ( 48 volts, nominal), shall have provisions to disconnect the series-connected strings into segments of 24 cells or less for maintenance by qualified persons. Non-load-break bolted or plug-in disconnects shall be permitted. 

(F) 
Battery Maintenance Disconnecting Means. Battery installations, with more than twenty-four 2-volt cells connected in series ( 48 volts, nominal), shall have a disconnecting means, accessible only to qualified persons, that disconnects the grounded circuit conductors in the battery electrical system for maintenance. This disconnecting means shall not disconnect the grounded circuit conductors for the remainder of the small wind electric system. A non-load-break-rated switch shall be permitted to be used as the disconnecting means. 


(G) 
Battery Systems of More Than 48 Volts. Where the battery system for a small wind electric system consists of more than twenty-four 2-volt cells connected in series (more than 48 volts, nominal), the battery system shall be permitted to operate with ungrounded conductors, provided the following conditions are met: 

(1) 	
The de and ac load circuits are solidly grounded. 

(2) 	
All main ungrounded battery input/output circuit conductors are provided with switched disconnects and overcurrent protection. 

(3) 	
A ground-fault detector and indicator is installed to monitor for ground faults in the battery bank. 


694.75 Charge Control. 
(A) General. Equipment shall be provided to control the charging process of the battery. Charge control shall not be required where the design of the small wind electric source is matched to the voltage rating and charge current requirements of the interconnected battery cells, and the maximum charging current, multiplied by 1 hour, is less than 3 percent of the rated battery capacity expressed in ampere-hours or as recommended by the battery manufacturer. All adjusting means for control of the charging process shall be accessible only to qualified persons. 
Informational Note: Certain battery types, such as valve regulated lead-acid or nickel-cadmium, can experience thermal failure when overcharged. 
(B) Diversion Charge Controller. 
(1) 
Sole Means of Regulating Charging. A small wind electric system employing a diversion charge controller as the sole means of regulating the charging of a battery shall be equipped with two, reliable, independent means to prevent overcharging of the battery. An interconnected utility service shall not be considered to be a reliable diversion load. 

(2) 
Circuits with Direct-Current Diversion Charge Controller and Diversion Load. Circuits containing a de diversion charge controller and a de diversion load shall comply with the following: 


( 1) 	The current rating of the diversion load shall not be greater than the current rating of the diversion load charge controller. The voltage rating of the diversion load shall be greater than the maximum battery voltage. The power rating of the diversion load shall be not less than 150 percent of the maximum power output rating of the small wind electric system. 
(2) 	The conductor ampacity and the rating of the overcurrent device for this circuit shall be at least 150 percent of the maximum current rating of the diversion charge controller. 

ARTICLE 695 -FIRE PUMPS 
IX. Systems over 600 Volts 
694.80 General. Small wind electric systems with a maximum system voltage exceeding 600 volts ac or de shall comply with Article 490 and other requirements applicable to installations rated over 600 volts. 
694.85 Cable and Equipment Ratings. For the purposes of Part IX of this article, the voltages used to determine cable and equipment ratings shall be as specified in 694.85(A) and (B). 
(A) 
Battery Circuits. In battery circuits, the voltage used shall be the highest voltage experienced under charging or equalizing conditions. 

(B) 
Other Circuits. In other circuits, the voltage used shall be the maximum voltage experienced in normal operation. 


695.1 Scope. 
Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 20-2010, 
Standard for the Installation of Stationary Pumps for Fire Protection. Only editorial changes were made to the extracted text to make it consistent with this Code. 

(A) 
Covered. This article covers the installation of the following: 

(1) 	
Electric power sources and interconnecting circuits 

(2) 	
Switching and control equipment dedicated to fire pump drivers 

(B) 
Not Covered. This article does not cover the following: 


( 1) 	The performance, maintenance, and acceptance testing of the fire pump system, and the internal wiring of the components of the system 
(2) 	Pressure maintenance Gockey or makeup) pumps 
Informational Note: See NFPA 20-2010, Standard for the Installation of Stationary Pumps for Fire Protection, 
for further information. 

695.2 Definitions. 
Fault-Tolerant External Control Circuits. Those control circuits either entering or leaving the fire pump controller enclosure, which if broken, disconnected, or shorted will not prevent the controller from starting the fire pump from all other internal or external means and may cause the controller to start the pump under these conditions. 
70-6 16 
On-Site Power Production Facility. The normal supply of electric power for the site that is expected to be constantly producing power. 
On-Site Standby Generator. A facility producing electric power on site as the alternate supply of electric power. It differs from an on-site power production facility, in that it is not constantly producing power. 
695.3 Power Source(s) for Electric Motor-Driven Fire Pumps. Electric motor-driven fire pumps shall have a reliable source of power. 
(A) 
Individual Sources. Where reliable, and where capable of carrying indefinitely the sum of the locked­rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply, the power source for an electric motor driven fire pump shall be one or more of the following. 

(1) 
Electric Utility Service Connection. A fire pump shall be permitted to be supplied by a separate service, or from a connection located ahead of and not within the same cabinet, enclosure, or vertical switchboard section as the service disconnecting means. The connection shall be located and arranged so as to minimize the possibility of damage by fire from within the premises and from exposing hazards. A tap ahead of the service disconnecting means shall comply with 230.82(5). The service equipment shall comply with the labeling requirements in 230.2 and the location requirements in 230.72(B). [20:9.2.2(1)] 

(2) 
. On-Site Power Production Facility. A fire pump shall be permitted to be supplied by an on-site power production facility. The source facility shall be located and protected to minimize the possibility of damage by fire. [20:9.2.2(3)] 

(B) 
Multiple Sources. I reliable power obtained from a source described in 695.3 be supplied 


( 	)
' 
'
\._/ 
2013 California Electrical Code 


ARTICLE 695 -FIRE PUMPS 
(1) 
Be identified assuitable for use asservice equipment 

(2) 
Be lockable in the closed position 

(3) 
Not be locatedwithin equipment that feeds loadsother thanthefire pump 

(4) 
Be located sufficiently remote from other building or otherfire pump source disconnecting means suchthat inadvertent operation at the same time would be unlikely 

(c) 
Disconnect Marking. The disconnecting means shall be marked "Fire Pump Disconnecting Means." The lettersshall be at least 25 mm (1 in.) in height, and they shall be visible without opening enclosure doors or covers. 


-
(d) 
Controller Marking. A placard shall be placed adjacent to the fire pumpcontroller, statingthe locationof thisdisconnectingmeansand the location of the key (if the disconnecting means is locked). 

(e) 
Supervision. The disconnecting means shall be supervised in the closedposition by one of the following methods: 

(1) 
Central station, proprietary, or remote station signal device 

(2) 
Local signaling service that causesthe soundingofan audible signal at a constantly attended point 

(3) 
Locking the disconnecting meansin the closed position 

(
4) Sealing of disconnecting means and approved weekly recorded inspections when the disconnecting meansare located withinfenced enclosures orin buildings under the control of the owner[20:9.2.3.3] 


695.5 Transformers. Where the service or system voltage is different from the utilization voltage of the fire pump motor, transformer( s) protected by disconnecting means and overcurrent protective devices shall be permitted to be installed between the system supply and the fire pump controller in accordance with 695.5(A) and (B), orwith(C). Only transformers covered in 695.5(C) shall be permitted to supply loads not directly associated with the fire pump system. 
(A) Size. Where a transformer supplies an electric motor driven fire pump, it shall be rated at a minimum of 125 percentof the sumof the firepump motor( s) and pressure maintenance pump(s) motor loads, and 100 percent of the associated fire pumpaccessoryequipment supplied bythe transformer. 
(B) 
Overcurrent Protection. The primary overcurrent protective device(s) shall be selected or set to carry indefinitelythe sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected tothis power supply. Secondaryovercurrent protection shall not be permitted. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s). 

(C) 
Feeder Source. Wherea feeder source is providedin accordance with transformers supplying the fire· pumpsystemshallbepermittedto supply other loads. All other loads shall be calculated in accordance withArticle 


(J

220, including demand factors asapplicable. 
(1)Size. Transformers shall be ratedataminimumof 125 percent of the sumof the fire pumpmotor(s) and pressure maintenancepump(s) motor loads, and 100 percent of the remaining load supplied by the transformer. 
(2) Overcurrent Protection. The transformer size, the feeder size, and the overcurrent protective device(s) shall be coordinatedsuch that overcurrent protection is provided for the transformer in accordance with450.3 andfor the feeder in accordance with 215.3, and such that the overcurrent protective device(s) is selectedorset to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s), the pressure maintenance pump motor(s), the full-load current of the associated fire pump accessory equipment, and 100 ()percent of the remainingloadssupplied by the transformer. The requirement to carry the locked-rotor currents indefinitely shallnotapplyto conductors or devices other than overcurrent devices in the fire pump motor circuit(s). 
695.6 Power Wiring. Power circuits and wiring methods shall comply with the requirements in 695.6(A) through (J), and as permitted in 230.90(A), Exception No. 4; 230.94, Exception No.4; 240.13; 230.208; 240.4(A); and430.31. 
(A) -Conductors. 
shall be physically routed outside a building( s) and shall be installed as service-entrance conductors in accordance with 230.6, 230.9, and Parts ill andIV of Article 230. Where supply conductors cannot be physicallyroutedoutsideI shall be permitted to be routed through installed in accordance with 230.6(1) or(2). 
-Fire pump supply conductors on the load side of 
C__)

the final means and overcurrent 
(\'-.__)\ 

ARTICLE 695 -FIRE PUMPS 
( 
(J 
(1) 	Be encased in a minimum . mm <I in.) of concrete 

(2) Be protected by a fire-rated assembly listed to achieve a minimum fire rating of 2 hours and dedicated to the fire 0 pump circuit( s) 
(3) 	Be a listed electrical circuit protective system with a minimum 2-hour fire rating 
Informational Note: ULguide information for electrical circuit protective systems (FIIIT) contains information on properinstallation requirements to maintainthe firerating. 
The supply conductors located in the electrical equipment room where they originate and in the fire pump room shall not be required to have the minimum 2­hour fire separation resistance rating, unless otherwise required by 700 (1)) of this Code. 
•
<I> Conductor Size. 

0 (1) Fire Pump Motors and Other Equipment. Conductors supplying a fire pump motor(s), pressure maintenance pumps, and associated fire pump accessory equipment shall have a rating not less than 125 percent of the sum of the fire pump motor(s) and pressure maintenance motor(s) full-load current( s ), and 100 percent of the associated fire pump accessory equipment. 
(2) Fire Pump Motors Only. Conductors supplying only a fire pump motor shall have a minimum ampacity in accordance with 430.22 and shall comply with the voltage drop requirements in 695.7. 
<I> Overload Protection. Power circuits shall not have automatic protection against overloads. Except for protection of transformer primaries provided in 695.5(C)(2), branch­circuit and feeder conductors shall be protected against short circuit only. Where a tap is made to supply a fire pump, the wiring shall be treated as service conductors in accordance with 230.6. The applicable distance and size restrictions in 
240.21 shall not apply. 

(_) 	Exception No. 1: Conductors between storage batteries and the engine shall not require overcurrent protection or disconnecting means. 
Exception No. 2: For an on-site standby generator(s) rated to produce continuous current in excess of 225 percent of the foil-load amperes of the fire pump motor, the conductors ( )\ \ between the on-site generator(s) and the combination fire 
2013 California Electrical Code 

pump transfer switch controller or separately mounted 
transfer switch shall be installed in accordance with A(695.6)(2). 
The protection provided shall be in accordance with the short-circuit current rating of the combination fire pump transfor switch controller or separately mounted transfer switch.
<I> Pump Wiring. All wiring from the controllers to the pump motors intermediate metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit Type LFNC-B, listed Type MC cable with an impervious covering, or Type MI cable. 
.

<I> 
Mechanical Protection. All wmng from engine controllers and batteries shall be protected against physical damage and shall be installed in accordance with the controller and engine manufacturer's instructions. 

<I> 
Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall not be permitted for fire pumps . 


ARTICLE 695 -FIRE PUMPS 
695.7 Voltage Drop. 
-The voltage at the -controller line terminals shall not drop more than 15 percent below normal (controller-rated voltage) under motor starting conditions. 
Exception: This limitation shall not apply for emergency run mechanical starting. [20:9.4.2] 
-The voltage at the motor terminals shall not drop more than 5 percent below the voltage rating of the motor when the motor is operating at 11 5 percent of the full-load current rating of the motor. 
695.10 Listed Equipment. Diesel engine fire pump controllers, electric fire pump controllers, electric motors, fire pump power transfer switches, foam pump controllers, and limited service controllers shall be listed for fire pump service. [20:9.5.1.1, 10.1.2.1, 12.1.3.1] 
695.12 Equipment Location. 
(A) 
Controllers and Transfer Switches. Electric motor­driven fire pump controllers and power transfer switches shall be located as close as practicable to, and within sight of, the motors that they control. 

(B) 
Engine-Drive Controllers. Engine-drive fire pump controllers shall be located as close as is practical to, and within sight of, the engines that they control. 


(C) 
Storage Batteries. Storage batteries for fire pump engine drives shall be supported above the floor, secured , against displacement, and located where they are not subject to physical damage, flooding with water, excessive temperature, or excessive vibration. 

(D) 
Energized Equipment. All energized equipment parts shall be located at least 300 mm (12 in.) above the floor level. 

(E) 
Protection Against Pump Water. Fire pump controller and power transfer switches shall be located or protected so that they are not damaged by water escaping from pumps or pump connections. 

(F) 
Mounting. All fire pump control equipment shall be 


0 

mounted in a substantial manner on noncombustible supporting structures. 
695.14 Control Wiring. 
(A) Control Circuit Failures. External control circuits that extend outside the fire pump room shall be arranged so that failure of any external circuit (open or short circuit) shall not prevent the operation of a pump(s) from all other internal or external means. Breakage, disconnecting, shorting of the wires, or loss of power to these circuits could cause continuous running of the fire pump but shall not prevent the controller(s) from starting the fire pump( s) due to causes other than these external control circuits. All control conductors within the fire 
()

pump room that are not fault tolerant shall be protected against physical damage. [20: 10.5.2.6, 12.5.2.5] 
(B) Sensor Functioning. No undervoltage, phase-loss, frequency-sensitive, or other sensor(s) shall be installed that automatically or manually prohibits actuation of the motor contactor. [20: 1 0.4.5.6] 
Exception: A phase loss sensor(s) shall be permitted only as a part of a listed fire pump controller. 
(C) 
Remote Device(s). No remote device(s) shall be installed that will prevent automatic operation of the transfer switch. [20: 1 0.8.1.3] 

(D) 
Engine-Drive Control Wiring. All wiring between the controller and the diesel engine shall be stranded and sized to continuously carry the charging or control currents as required by the controller manufacturer. Such wiring shall be protected against physical damage. Controller manufacturer's specifications for distance and wire size shall be followed. [20:12.3.5.1] 

(E) 
Electric Fire Pump Control Wiring Methods. All electric motor-driven fire pump control wiring shall be in rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit Type B (LFNC-B), listed Type MC cable with an impervious covering, or Type MI cable. 


ARTICLE 695 -FIRE PUMPS 
(F) Generator Control Wiring Methods. Control 0: conductors installed between the fire pump power transfer 
,_ 
switch and the standby generator supplying the fire pump during normal power loss shall be kept entirely independent of all other wiring. They shall be protected to resist potential damage by fire or structural failure. shall be to be routed through a building( s) 

() 
.... 
CHAPTER 7 CALIFORNIA MATRIX ADOPTION TABLES 
0 

0 

u 
L) 


2013 California Electrical Code 

CHAPTER 7 CALIFORNIA MATRIX ADOPTION TABLES 
(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article for state agency authority and building application.) 89 II 
ARTICLE 700 -EMERGENCY SYSTEMS 
0 
0 

Adopting Agency Adopt Entire Article Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are listed below  BSC X  SFM X  HCD 1 X  2 X  AC  DSA ss X  SS/CC X  1 X  OS2 X  HPD 3 X  4 X  DPH  
Article ISection  
700.4(A)  X  X  X  X  
700.4(8) 700.6(C)  X X  X  X  X  
700.12(8)(2) wiExc. 1 ,2, & 3  X  X  X  X  X  

ARTICLE 701 -LEGALLY REQUIRED STANDBY SYSTEMS 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Entire Article  X  X  + +  X  X  X  X X  X  
Adopt Entire Article as amended  
sections listed  
Adopt only those sections that are  
listed below Article ISection  

ARTICLE 702 -OPTIONAL STANDBY SYSTEMS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  

Adopt Entire Article as amended 
(amended sections listed below) Adopt only those sections that are listed below 
Article ISection 

ARTICLE 705 -INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
Adopt Entire Article  X  X  X  X  X  X  X  X  X  X  

Adopt Entire Article as amended u (amended sections listed below) Adopt only those sections that are listed below Article ISection 


2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 
CHAPTER 7 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 708 -CRITICAL OPERATIONS POWER SYSTEMS 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Adopt Entire Article Adopt Entire Article as amended (amended sections listed below)  X  X  X  X  X  X  
Adopt only those sections that are listed below Article ISection  0  
708. 1  X  X  X  X  

ARTICLE 720 -CIRCUITS AND EQUIPMENT OPERATING AT LESS THAN 50 VOLTS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below Article ISection 
ARTICLE 725-CLASS 1, CLASS 2, AND CLASS 3 REMOTE-CONTROL, 
SIGNALING, AND POWER-LIMITED CIRCUITS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article ISection 

ARTICLE 727 -INSTRUMENTATION TRAY CABLE: TYPE lTC 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
Adopt Entire Article  X  1 X  2 X  AC  ss X  SS/CC X  1 X  2 X  3 X  4 X  0  

Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article ISection 0 
2013 California Electrical Code 

CHAPTER 7 CALIFORNIA MATRIX ADOPTION TABLES 
ARTICLE 760 -FIRE ALARM SYSTEMS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH
\(.) 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X 
Adopt Entire Article as amended X 
(amended sections listed below) 

Adopt only those sections that are X 
listed below 
Article I Section 


760 FPN X 
760.1.1 X 

ARTICLE 770 -OPTICAL FIBER CABLES AND RACEWAYS 
Adopting Agency 
Adopt Entire Article 
Adopt Entire Article as amended (amended sections listed below) Adopt only those sections that are 
listed below Article I Section 

BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
X  X  X  X  X  X  X  X  X  

0 

0 

( '\__) 

( 1 
2013 California Electrical Code 

ARTICLE 700 -EMERGENCY SYSTEMS 
Chapter 7 Special Conditions 
I. General 
700.1 Scope. The provisions of this article apply to the electrical safety of the installation, operation, and maintenance of emergency systems consisting of circuits and equipment intended to supply, distribute, and control electricity for illumination, power, or both, to required facilities when the normal electrical supply or system is interrupted. 
Informational Note No. 1: For further information regarding wiring and installation of emergency systems in health care facilities, see Article 517. 
Informational Note No. 2: For further information regarding performance and maintenance of emergency systems in health care facilities, see NFP A 99-2005, Standard for Health Care Facilities. 
Informational Note No. 3: For specification oflocations where emergency lighting is considered essential to life safety, see NFPA 101-2009, Life Safety Code. 
Informational Note No. 4: For further information regarding performance of emergency and standby power systems, see NFPA 110-2010, Standard for Emergency and Standby Power Systems. 

700.1 Tests and Maintenance. 
(A) Conduct or Witness Test. The authority having jurisdiction shall conduct or witness a test of the complete system upon installation and periodically afterward. 
[OSHPD 1, 2, 3 & 4] Permanently installed on-site c generator sets for health care facilities shall be tested in A accordance with NFPA 110-2005, Standard for Emergency and Standby Power Systems, Section 7.13, Installation Acceptance. All safety devices shall be tested as specified in Section 7.13.11; however, the safety devices provided 
c

may comply with NFPA 99-2005, Health Facilities, Section 
A 

4.4.1.1.16 in lieu ofNFPA 110-2005, Section 5.6.5.2. The emergency power supply system shall be considered as a Ac Level 1 system for testing purposes. Upon loss of normal c power, the emergency power supply system shall provide A emergency power within 10 seconds as required by 700. 12. c
A 

B) Tested Periodically. Systems shall be tested periodically on a schedule acceptable to the authority having jurisdiction to ensure the systems are maintained in proper operating condition. [OSHPD 1] The authority c having jurisdiction is Department of Public Health, 
Ac:--J 

Licensing and Certification. 
A\.____/ 

(C) 
Battery Systems Maintenance. Where battery systems or unit equipments are involved, including batteries used for starting, control, or ignition in auxiliary engines, the authority having jurisdiction shall require periodic maintenance. 

(D) 
Written Record. A written record shall be kept of 
such tests and maintenance. 


(E) 
Testing Under Load. Means for testing all emergency lighting and power systems during maximum anticipated load conditions shall be provided. 


Informational Note: For testing and maintenap.ce 
procedures of emergency power supply systems 
(EPSSs), see NFPA 110-2010, Standard for Emergency 
and Standby Power Systems. 

0 

700.1 Capacity. 
(A) 
Capacity and Rating. An emergency system shall 
have adequate capacity and rating for all loads to be 
operated simultaneously. The emergency system 
equipment shall be suitable for the maximum available 
fault current at its terminals. 


(B) 
Selective Load Pickup, Load Shedding, and Peak 
Load Shaving. The alternate power source shall be permitted 
to supply emergency, legally required standby, and optional 
standby system loads where the source has adequate capacity 
or where automatic selective load pickup and load shedding is 
provided as needed to ensure adequate power to (1) the 



emergency circuits, (2) the legally required standby circuits, and (3) the optional standby circuits, in that order of priority. 

() 	The alternate power source shall be permitted to be used for peak load shaving, provided these conditions are met. 
Peak load shaving operation shall be permitted for satisfying the test requirement of 700.I(B), provided all other conditions of 700.1 are met. 
A portable or temporary alternate source shall be available whenever the emergency generator is out of seryice for major maintenance or repair. 
700.5 Transfer Equipment. 
(A) 
General. Transfer equipment, including automatic transfer switches, shall be automatic, identified for emergency use, and approved by the authority having jurisdiction. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and emergency sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 705 . 

(B) 
Bypass Isolation Switches. Means shall be permitted to bypass and isolate the transfer equipment. Where bypass 
isolation switches are used, inadvertent parallel operation shall be avoided. 




C) 
C) Automatic Transfer Switches. Automatic transfer switches shall be electrically operated and mechanically held. Automatic transfer switches, rated 600 V AC and below, shall be listed for emergency system use. [OSHPD A 1, 2, 3 & 4] Automatic transfer switches rated above 600 c VAC shall be listed for emergency system use or approved A by an alternative testing and approval program acceptable 
c 
to the authority having jurisdiction. 

A 
(D) Use. Transfer equipment shall supply only emergency loads. 
700.6 Signals. 
Audible and visual signal devices shall be provided, where practicable, for the purpose described in 700.6(A) through (D). 
(A) 
Derangement. To indicate derangement of the emergency source. 

(B) 
Carrying Load. To indicate that the battery is carrying load. 

(C) 
Not Functioning. To indicate that the battery charger is not functioning. 

(D) 
Ground Fault. To indicate a ground fault in solidly grounded wye emergency systems of more than 150 volts to ground and circuit-protective devices rated 1000 amperes or more. The sensor for the ground-fault signal devices shall be located at, or ahead of, the main system disconnecting means for the emergency source, and the maximum setting of the signal devices shall be for a



(	\ 
ground-fault current of 1200 amperes. Instructions on the 

\_____) 
course of action to be taken in event of indicated ground fault shall be located at or near the sensor location. 
Informational Note: For signals for generator sets, see NFPA 110-2010, Standard for Emergency and Standby Power Systems. 

700.7 Signs. 
(A) Emergency Sources. A sign shall be placed at the service-entrance equipment, indicating type and location of on-site emergency power sources. 
Exception: A sign shall not be required for individual unit equipment as specified in 700. 12 (F). 

II. Circuit Wiring 
700.10 Wiring, Emergency System. 
(A) 
Identification. All boxes and enclosures (including transfer switches, generators, and power panels) for emergency circuits shall be permanently marked so they will be readily identified as a component of an emergency circuit or system. 

(B) 
Wiring. Wiring of two or more emergency circuits supplied from the same source shall be permitted in the same raceway, cable, box, or cabinet. Wiring from an emergency source or emergency source distribution overcurrent protection to emergency loads shall be kept entirely independent of all other wiring and equipment, unless otherwise permitted in (1) through (5): 

(1) 	
Wiring from the normal power source located in transfer equipment enclosures 

(2) 	
Wiring supplied from two sources in exit or emergency luminaires 

(3) 	
Wiring from two sources in a listed load control relay supplying exit or emergency luminaires, or in a common junction box, attached to exit or emergency luminaires 

(4) 	
Wiring within a common junction box attached to unit equipment, containing only the branch circuit supplying the unit equipment and the emergency circuit supplied by the unit equipment 

(5) 	
Wiring from an emergency source to supply any combination of emergency, legally or optional loads in accordance with (a), 







2013 California Electrical Code 


ARTICLE 700 -EMERGENCY SYSTEMS 

a.  From separate vertical switchboard sections, with or without a common bus, or from individual disconnects mounted in separate enclosures.  
b.  The common bus or separate sections of the switchboard or the individual enclosures shall be  
permitted to be supplied by single or multiple feeders without overcurrent protection at the source.  
c.  Legally required and optional standby circuits shall not originate from the same vertical switchboard section, panelboard enclosure, or individual disconnect enclosure as emergency circuits.  

(C) Wiring Design and Location. Emergency wmng circuits shall be desigried and located so as to minimize the hazards that might cause failure due to flooding, fire, icing, vandalism, and other adverse conditions. 
(D) 	Fire Protection. 
additional requirements in in assembly occupancies for not less than 1000 persons or in buildings above 23 m (75 ft) in height with any of the following occupancy classes: assembly, educational, residential, detention and correctional, business, and mercantile. 
Informational Note: For the definition of Occupancy Classification, see Section 6. 1 of NFPA 101-2009, Life Safety Code. 

(1) 
Feeder-Circuit Wiring. Feeder-circuit wiring shall meet one of the following conditions: 

(1) 	
Be installed in spaces or areas that are fully protected by an approved automatic fire suppression system 

(2) 	
Be a listed electrical circuit protective system with a minimum hour fire rating 


Informational Note: ULguide information for electrical circuit protective systems (FlllT) contains information on proper installation requirements to maintainthe fire rating. 

(3) 	
Be protected by a listed thermal barrier electrical system components 

(4) 	
Be protected by a listed fire-rated assembly that has a minimum fire rating of I homJ and contains only emergency wiring circuits. 

(5) 	
Be of concrete 


• 

(2) Feeder-Circuit Equipment Equipment for feeder circuits (including transfer switches, transformers, and panelboards) shall be located either in spaces fully protected by approved automatic fire suppression systems (including sprinklers, carbon dioxide systems) or in spaces with a2­hour fire resistance rating. 
• 

(3) Generator Control Wiring. Control conductors installed between the transfer equipment and the emergency generator shall be kept entirely independent of all other wiring and shall meet the conditions of 700.II(D)(1). 
III.Sources of Power 
700.12 General Requirements. Current supply shall be such that, in the event of failure of the normal supply to, or within, the building or group of buildings concerned, emergency lighting, emergency power, or both shall be available within the time required for the application but not toexceed 10 seconds. The supply system for emergency purposes, in addition to the normal services to the building and meeting the general requirements of this section, shall be one or more of the types of systems described in 700.12(A) through (E). Unit equipment in accordance with 700.12(F) shall satisfY the applicable requirements of this article. 
In selecting an emergency source of power, consideration shall be given to the occupancy and the type of service to be rendered, whether of minimum duration, as for evacuation of a theater, or longer duration, as for supplying emergency power 
0 

and lighting due to an indefinite period of current failure from trouble either inside or outside the building. 
Equipment shall be designed and located so as tominimize the hazards that might cause complete failure due to flooding, fires, icing, and vandalism. 
Equipment for sources of power as described in 
700.12(A) through (E) where located within assembly occupancies for greater than 1000 persons or in buildings above 23 m (75 ft) in height with any of the following occupancy classes -assembly, educational, residential, detention and correctional, business, and mercantile -shall be installed either in spaces fully protected by approved automatic fire suppression systems (sprinklers, carbon dioxide systems, and so forth) or in spaces with a 1-hour fire rating. 
Informational Note No. 1: For the definition of Occupancy 
Classification, see Section 6.1 of NFPA 101-2009, Life 
Safety Code. 

Informational Note No. 2: Assignment of degree of 
reliability of the recognized emergency supply system 
depends on the carefulevaluation of the variables at each 

installation. 

ARTICLE 700 -EMERGENCY SYSTEMS 
0 

() 

(A) Storage Battery. Storage batteries used as a source of power for emergency systems shall be of suitable rating and capacity to supply and maintain the total load for a minimum period of 1 Y2 hours, without the voltage applied to the load falling below 87Yl percent of normal. 
Batteries, whether of the acid or alkali type, shall be 
designed and constructed to meet the requirements of 
emergency service and shall be compatible with the charger 
for that particular installation. 
For a sealed battery, the container shall not be required to be transparent. However, for the lead acid battery that requires water additions, transparent or translucent jars shall be furnished. Automotive-type batteries shall not be used. An automatic battery charging means shall be provided. 
(B) Generator Set. 
(1) Prime Mover-Driven. For a generator set driven by a prime mover acceptable to the authority having jurisdiction and sized in accordance with 700.4, means shall be provided for automatically starting the prime mover on failure of the normal service and for automatic transfer and operation of all required electrical circuits. A time-delay feature permitting a 15-minute setting shall be provided to avoid retransfer in case of short-time reestablishment of the normal source. 
(2) 	Internal Combustion as Prime Movers. 
Where internal combustion engines are used as the prime 
mover, an on-site fuel supply shall be provided with an on­
premise! fuel supply sufficient for not less than 2 hours' full­
demand operation of the system. Where power is needed for 
the operation of the fuel transfer pumps to deliver fuel to a 
generator set day tank, this pump shall be connected to the . emergency power system. 
Exceptions [SFM, OSHPD 1, 2, 3 & 4] 
Exception No.1: [SFM, OSHPD 1, 2, 3 & 4] The on­
premise fuel supply shall be sufficient for not less than 24 
hours full-demand operation in acute general care hospitals 
and correctional treatment centers that provide optional 
services. For acute care hospital facilities required to meet 
NPC-5, the on-premise fuel supply shall be sufficient for no 
less than 72 hours full-demand operations. 
Exception No. 2: [SFM, OSHPD 1, 2, 3 & 4] The on­
premise fuel supply shall be sufficient for not less than 6 
hours full-demand operation in the following health facilities 
of seven or more beds: correctional treatment centers that 
provide only basic services, acute psychiatric hospitals, 
intermediate care facilities, and skilled nursing facilities. 
Exception No. 3: [SFM, OSHPD 1, 2, 3 & 4] The on­
premise fuel supply shall be sufficient for not less than 4 
hours full-demand operation in ambulatory surgical clinics. 
(3) Dual Supplies. Prime movers shall not be solely dependent on a public utility gas system for their fuel supply or municipal water supply for their cooling systems. Means shall be provided for automatically transferring from one fuel supply to another where dual fuel supplies are used. 
Exception: Where acceptable to the authority having jurisdiction, the use of other than on-site fuels shall be permitted where there is a low probability of a simultaneous 
2013 California Electrical Code 

failure of both the off-site fuel delivery system and power from the outside electrical utility company. 
(4) 
Battery Power and Dampers. Where a storage battery is used for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be equipped with an automatic charging means independent of the generator set. Where the battery charger is required for the operation of the generator set, it shall be connected to the emergency system. Where power is required for the operation of dampers used to ventilate the generator set, the dampers shall be connected to the emergency system. 

(5) 
Auxiliary Power Supply. Generator sets that require more than 10 seconds to develop power shall be permitted if an auxiliary power supply energizes the emergency system until the generator canpick up the load. 

(6) 
Outdoor Generator Sets. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure. The disconnecting means shall meet the requirements of225.36. 

(C) 
Uninterruptible Power Supplies. Uninterruptible power supplies used to provide power for emergency systems shall comply with the applicable provisions of 


700.12(A) and (B). 
(D) 
Separate Service. Where approved by the authority having jurisdiction as suitable for use as an emergency source of power, an additional service shall be permitted. This service shall be in accordance with the applicable provisions of Article 230 and the following additional requirements: 

(1) 	
Separate service drop or service lateral 

(2) 	
Service conductors sufficiently remote electrically and physically from any other service conductors to minimize the possibility of simultaneous interruption of supply 

(E) 
Fuel Cell System. Fuel cell systems used as a source of power for emergency systems shall be of suitable rating and capacity to supply and maintain the total load for not less than 2 hours of full-demand operation. 



Installation of a fuel cell system shall meet the requirements 
ofParts II through VIII of Article 692. Where a single fuel cell system serves as the normal supply for the building or group of buildings concerned, it shall not serve as the sole source of power for the emergency standby system. 
(F) Unit Equipment. Individual unit equipment for emergency illumination shall consist of the following: 

ARTICLE 700 -EMERGENCY SYSTEMS 
(1) 	
A rechargeable battery 

(2) 	
A battery charging means 

(3) 	
Provisions for one or more lamps mounted on the equipment, or shall be permitted to have terminals for remote lamps, or both 

(4) 	
A relaying device arranged to energize the lamps automatically upon failure of the supply to the unit equipment 


The batteries shall be of suitable rating and capacity to supply and maintain at not less than 87Y2 percent of the nominal battery voltage for the total lamp load associated with the unit for a period of at least 1 Y2 hours, or the unit equipment shall supply and maintain not less than 60 percent of the initial emergency illumination for a period of at least 1 Y2 hours. Storage batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service. 
Unit equipment shall be permanently fixed in place (i.e., not portable) and shall have all wiring to each unit installed in accordance with the requirements of any of the wiring methods in Chapter 3. Flexible cord-and-plug connection shall be permitted, provided that the cord does not exceed 900 mm (3 ft) in length. The branch circuit feeding the unit equipment shall be the same branch circuit as that serving the normal lighting in the area and connected ahead of any local switches. The branch circuit that feeds unit equipment shall be clearly identified at the distribution panel. Emergency luminaires that obtain power from a unit equipment and are not part of the unit equipment shall be wired to the unit equipment as required by 700. 10 and by one of the wiring methods of Chapter 3. 
Exception No. 1: In a separate and uninterrupted area supplied by a minimum of three normal lighting circuits, a separate branch circuit for unit equipment shall be permitted if it originates from the same pane/board as that of the normal lighting circuits and is provided with a lock-on feature. 
No. 2: 

IV. Emergency System Circuits for Lighting and Power 
700.15 Loads on Emergency Branch Circuits. No appliances and no lamps, other than those specified as required for emergency use, shall be supplied by emergency lighfug circuits. 
700.16 Emergency IDumination. Emergency illumination shall include all required means of egress lighting, illuminated exit signs, and all other lights specified as necessary to provide required illumination. 
Emergency lighting systems shall be designed and installed so that the failure of any individual lighting element, such as the burning out of a lamp, cannot leave in total darkness any space that requires emergency illumination. 
Where high-intensity discharge lighting such as high­and low-pressure sodium, mercury vapor, and metal halide is used as the sole source of normal illumination, the 
/ 

emergency lighting system shall be required to operate until normal illumination has been restored. 
Exception: Alternative means that ensure emergency lighting illumination level is maintained shall be permitted 
700.17 -Circuits for Emergency Lighting. Branch circuits that supply emergency lighting shall be installed to provide service from a source complying with 700. 12 when the normal supply for lighting is interrupted. Such installations shall provide either of the following: 
(1) 	
An emergency lighting supply, independent of the -lighting supply, with provisions for automatically the the event of failure of the 

(2) 	
0 


lighting 
Unless both systems are used for regular lighting 
purposes and are both kept lighted, means shall be 
provided for automatically energizing either system 
upon failure of the other. Either or both shall be 
permitted to be a part of the general the 
protected occupancy if circuits supplying lights for 
emergency illumination are installed in accordance with 
other sections of this article. 

700.18 Circuits for Emergency Power. For branch circuits 
0

that supply equipment classed as emergency, there shall be an emergency supply source to which the load will be transferred automatically upon the failure of the normal supply. 
V. Control -Emergency Lighting Circuits 
700.20 Switch Requirements. The switch or switches installed in emergency lighting circuits shall be arranged so that only authorized persons have control of emergency lighting. 
Exception No. I: Where two or more single-throw switches are connected in parallel to control a single circuit, at least one of these switches shall be accessible only to authorized persons. 
Exception No. 2: Additional switches that act only to put emergency lights into operation but not disconnect them shall be permissible. 
Switches connected in series or 3-and 4-way switches 
shall not be used. 

700.21 Switch Location. All manual switches for 
· 

controlling emergency circuits shall be in locations convenient to authorized persons responsible for their actuation. In facilities covered by Articles 518 and 520, a switch for controlling emergency lighting systems shall be located in the lobby or at a place conveniently accessible thereto. 
In no case shall a control switch for emergency lighting be placed in a motion-picture projection booth or on a stage or ( \ platform. j 
2013 California Electrical Code 

ARTICLE 701 -LEGALLY REQUIRED STANDBY SYSTEMS 
Exception: Where multiple switches are provided, one0 such switch shall be permitted in such locations where arranged so that it can only energize the circuit but cannot de-energize the circuit. 
700.22 Exterior Lights. Those lights on the exterior of a building -that are not required for illumination when there is sufficient daylight shall be permitted to be controlled by an 
automatic light-actuated device. 

(J 
700.23 Dimmer Systems. A dimmer system containing more than one dimmer and listed for use in emergency systems shall be pennitted to be used as a control device for energizing emergency lighting circuits.Upon failure of normal power, the dimmer system shall be permitted to selectively energize only those branch 
circuits required to provide minimum emergency illumination. All branch circuits supplied by the dimmer system cabinet shall comply with the wiring methods of Article 700. 
VLOvercurrent Protection 
700.25 Accessibility. The branch-circuit overcurrent devices in emergency circuits shall be accessible to authorized persons 
only.

0 	700.26 Ground-Fault Protection of Equipment The alternate sourcefor emergency systems shall not be required to have ground-fault protection of equipment with automatic disconnecting means.Ground-fault indication of the emergency source shall be provided -700J(D). 
700.27 Coordination. Emergency system(s) overcurrent devices shall be selectively coordinated with all supply side 
overcurrent protective devices. 
LGeneral 
701.1 Scope. The provisions of this article apply to the

l_) 
electrical safety of the installation, operation, and 
maintenance of legally required standby systems consisting 
of circuits and equipment intended to supply, distribute, and 
control electricity to required facilities for illumination or 
power, or both, when the normal electrical supply or system 
is interrupted. 

(_) 
The systems covered by this article consist only of those that are permanently installed in their entirety, including the power source. 
Informational Note No. 1: For additional information, see NFPA 99-2005, Standard for Health Care Facilities. 
Informational Note No. 2: For furtherinformation regarding performance of emergency and standby power systems, see NFPA 110-2010, Standard for Emergency and Standby Power Systems. 
Informational Note No. 3: For further information, see ANSI/IEEE 446-1995, Recommended Practice for Emergency and Standby Power Systems for Industrial and Commercial Applications. 

701.2 Definition. 
Legally Required Standby Systems. Those systems required and so classed as legally required standby by municipal, state, federal, or other codes or by any governmental agency having jurisdiction. These systems are intended to automatically supply power to selected loads (other than those classed as emergency systems) in the event of failure of the normal source. 
Informational Note: Legally required standby systems are typically installed to serve loads, such as heating and refrigeration systems, communications systems, ventilation and smoke removal systems, sewage disposal, lighting systems, and industrial processes, that, when stopped during any interruption of the normal electrical supply, could create hazards or hamper rescue or fire-fighting operations. 

(A) 
Conduct or Witness Test. The authority having jurisdiction shall conduct or witness a test of the complete system upon installation. 

(B) 
Tested Periodically. Systems shall be tested periodically on a schedule and in a manner acceptable to the authority having jurisdiction to ensure the systems are maintained in proper operating condition. 

(C) 
Battery Systems Maintenance. Where batteries are used for control, starting, or ignition of prime movers, the authority having jurisdiction shall require periodic maintenance. 

(D) 
Written Record. A written record shall be kept on such tests and maintenance. 

(E) 
Testing Under Load. Means for testing legally required standby systems under load shall be provided 


Informational Note: For testing and maintenance procedures of emergency power supply systems (EPSSs), see NFPA 
110-2010, Standardfor Emergency andStandby Power Systems. 
2013 California Electrical Code 

ARTICLE 70 1 -LEGALLY REQUIRED STANDBY SYSTEMS 
701.1 Capacity and Rating. A legally required standby system shall have adequate capacity and rating for the supply of all equipment intended to be operated at one time. Legally required standby system equipment shall be suitable for the maximum available fault current at its terminals. 
The legally required standby alternate power source shall be permitted to supply both legally required standby and optional standby system loads under either of the following conditions: 
(1) 	
Where the alternate source has adequate capacity to handle all connected loads 

(2) 	
Where automatic selective load pickup and load shedding is provided that will ensure adequate power to the legally required standby circuits 


701.1 Transfer Equipment. 
(A) 
General. Transfer equipment, including automatic transfer switches, shall be automatic and identified for standby use and approved by the authority having jurisdiction. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and alternate sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 705 . 

(B) 
Bypass Isolation Switches. Means to bypass and isolate the transfer switch equipment shall be permitted. Where bypass isolation switches are used, inadvertent parallel operation shall be avoided. 

(C) 
Automatic Transfer Switches. Automatic transfer switches shall be electrically operated and mechanically held. Automatic transfer · rated 600 VAC and below, shall be listed for use. 


701.1 Signals. Audible and visual signal devices shall be provided, where practicable, for the purposes described in 701.6(A), (B), (C), and (D). 
(A) 
Derangement. To indicate derangement of the standby source. 

(B) 
Carrying Load. To indicate that the standby source is carrying load. 

(C) 
Not Functioning. To indicate that the battery charger is not functioning. 


Informational Note: For signals for generator sets, see NFPA 110-2010, Standard for Emergency and Standby Power Systems. 
0

701.1 Signs. 
(A) Mandated Standby. A sign shall be placed at the service entrance indicating type and location of on-site legally required standby power sources. 
Exception: A sign shall not be required for individual unit equipment as specified in 701.12(G). 
II. Circuit Wiring 
701.10 Wiring Legally Required Standby Systems. The legally required standby system wiring shall be permitted to occupy the same raceways, cables, boxes, and cabinets with other general wiring. 
III. Sources of Power 
0 

Current supply shall be such that, in the event of failure of the normal supply to, or within, the building or group of buildings concerned, legally required standby power will be available within the time required for the application but not to exceed 60 seconds. The supply system for legally required standby 
·purposes, in addition to the normal services to the building, shall be permitted to comprise one or more of the types of systems described in 70l..(A) through (F). Unit equipment in accordance with 70l..G) shall satisfy the applicable requirements of this article. 
ARTICLE 70 1 -LEGALLY REQUIRED STAND BY SYSTEMS 
In selecting a legally required standby source of power, consideration shall be given to the type of service to be rendered, whether of short-time duration or long duration. 
Consideration shall be given to the location or design, or both, of all equipment to minimize the hazards that might cause complete failure due to floods, fires, icing, and vandalism. 
Informational Note: Assignment of degree of reliability of the recognized legally required standby supply system depends on the careful evaluation of the variables at each particular installation. 
(A) Storage Battery. A storage battery shall be of suitable rating and capacity to supply and maintain at not less than 87Yz percent of system voltage the total load of the circuits supplying legally required standby power for a period of at least 1 Yz hours. 
Batteries, whether of the acid or alkali type, shall be designed and constructed to meet the service requirements of emergency service and shall be compatible with the charger for that particular installation. 
For a sealed battery, the container shall not be required to be transparent. However, for the lead acid battery that requires water additions, transparent or translucent jars shall be furnished. Automotive-type batteries shall not be used. 

An automatic battery charging means shall be0 provided. (B) Generator Set. (1) Prime Mover-Driven. For a generator set driven by a prime mover acceptable to the authority having jurisdiction and sized in accordance with 70 1.4, means shall be provided for automatically starting the prime mover upon failure of the normal service and for automatic transfer and operation of all required electrical circuits. A time-delay feature permitting a 15-minute setting shall be provided to avoid retransfer in case of short-time re-establishment of the normal source. 
(2) Internal Combustion Engines as Prime Mover. 
Where internal combustion engines are used as the prime mover, an on-site fuel supply shall be provided with an on-premises fuel supply sufficient for not less than 2 hours of full-demand of the 

\ 
(3) Prime movers shall not be solely dependent on a public utility gas system for their fuel supply or on a municipal water supply for their cooling systems. Means shall be provided for automatically transferring one fuel supply to another where dual fuel supplies are used. 


Exception: Where acceptable to the authority having jurisdiction, the use of other than on-site fuels shall be permitted where there is a low probability of a simultaneous failure of both the off-site foe! delivery system and power from the outside electrical utility 
company. 
(4) 
Battery Power. Where a storage battery is used for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be equipped with an automatic charging means independent of the generator set. 

(5) 
Outdoor Generator Sets. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure. The disconnecting means shall meet the requirements of 


225.36. 
(C) 
Uninterruptible Power Supplies. Uninterruptible power supplies used to provide power for legally required standby systems shall comply with the applicable provisions of 701.IJ(A) and (B). 

(D) 
Separate Service. Where approved, a separate service shall be permitted as a legally required source of standby power. This service shall be in accordance with the applicable provisions of Article 230, with separate service drop or lateral sufficiently remote electrically and physically from any other service to minimize the possibility of simultaneous interruption of supply from an occurrence in another service. 

(E) 
Connection Ahead of Service Disconnecting Means. Where acceptable to the authority having jurisdiction, connections located ahead of and not within the same cabinet, enclosure, or vertical switchboard section as the service disconnecting means shall be permitted. The legally required standby service shall be sufficiently separated from the normal main service disconnecting means to simultaneous interruption of supply through an occurrence within the building or groups ofbuildings served. 


Informational Note: See 230.82 for equipment permitted 
on the supply side of a service disconnecting means. 

(F) Fuel Cell System. Fuel cell systems used as a source of power for legally required standby systems shall be of suitable rating and capacity to supply and maintain the total load for not less than 2 hours of full-demand operation. 
Installation of a fuel cell system shall meet the requirements of Parts II through VIII of Article 692. 
Where a single fuel cell system serves as the normal supply for the building or group of buildings concerned, it shall not serve as the sole source of power for the legally required standby system. 


2013 California Electrical Code 


ARTICLE 702 -OPTIONAL STANDBY SYSTEMS 
701.15 
(G) 
Unit Equipment. Individual unit equipment for legally required standby illumination shall consist of the following: 

(1) 	
A rechargeable battery 

(2) 	
A battery charging means 

(3) 	
Provisions for one or more lamps mounted on the equipment and shall be permitted to have terminals for remote lamps 

(4) 
A relaying device arranged to energize the lamps automatically upon failure of the supply to the unit equipment 



The batteries shall be of suitable rating and capacity to supply and maintain at not less than 87Y2 percent of the nominal battery voltage for the total lamp load associated with the unit for a period of at least 1 Y2 hours, or the unit equipment shall supply and maintain not less than 60 percent of the initial legally required standby illumination for a period of at least 1 Y2 hours. Storage batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service. 
Unit equipment shall be permanently fixed in place (i.e., not portable) and shall have all wiring to each unit installed in accordance with the requirements of any of the wiring methods in Chapter 3. Flexible cord-and-plug connection shall be permitted, provided that the cord does not exceed 900 mm (3 ft) in length. The branch circuit feeding the unit equipment shall be the same branch circuit as that serving the normal lighting in the area and connected ahead of any local switches. Legally required standby luminaires that obtain power from a unit equipment and are not part of the unit equipment shall be wired to the unit equipment by one of the wiring methods of Chapter 3. 
Exception: In a separate and uninterrupted area supplied by a minimum of three normal lighting circuits, a separate branch circuit for unit equipment shall be permitted if it originates from the same pane/board as that of the normal lighting circuits and is provided with a lock-on feature. 
IV. Overcurrent Protection 
701.11 Accessibility.The branch-circuit overcurrent devices in legally required standby circuits shall be accessible to authorized persons only. 
70t.IJ Ground-Fault Protection of Equipment.The 
alternate source for legally required standby systems shall not be to have of 701.11 Coordination. Legally required standby system(s) overcurrent devices shall be selectively coordinated with all supply-side overcurrent protective devices. 
I. General 
702.1 Scope. The provisions of this article apply to the installation and operation of optional standby systems. 
The systems covered by this article consist of those that are permanently installed in their entirety, including prime movers, and those that are arranged for a connection to a premises wiring system from a portable alternate power supply. 
702.2 Definition. 
Optional Standby Systems. Those systems intended to supply power to public or private facilities or property where life safety does not depend on the performance of the system. Optional standby systems are intended to supply on-site generated power to selected loads either automatically or manually. 
0 

Informational Note: Optional standby systems are 
typically installed to provide an alternate source of 
electric power for such facilities as industrial and 
commercial buildings, farms, and residences and to 
serve loads such as heating and refrigeration systems, 
data processing and communications systems, and 
industrial processes that, when stopped during any 
power outage, could cause discomfort, serious 
interruption of the process, dage to the product or 

· 

process, or the like. 
702.1 Capacity and Rating. 
(A) 
Available Short-Circuit Current. Optional standby system equipment shall be suitable for the maximum available short-circuit current at its terminals. 

(B) 
System Capacity. The calculations of load on the standby source shall be made in accordance with Article 220 or by another approved method. 

(1) 
Manual Transfer Equipment. Where manual transfer equipment is used, an optional standby system shall have adequate capacity and rating for the supply of all equipment intended to be operated at one time. The user of the optional standby system shall be permitted to select the load connected to the system. 


ARTICLE 705 -INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES 
(2) 
Automatic Transfer Equipment. Where automatic transfer equipment is used, an optional standby system shall comply with (2)(a) or (2)(b). 

(a) 
Full Load The standby source shall be capable of supplying the full load that is transferred by the automatic transfer equipment. 

(b) 
Load Management. Where a system is employed 



() 	that will automatically manage the connected load, the standby source shall have a capacity sufficient to supply the maximum load that will be connected by the load management system. 
0 
702.5 Transfer Equipment. Transfer equipment shall be suitable for the intended use and designed and installed so 
as to prevent the inadvertent interconnection of normal and alternate sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 705 . 
Transfer equipment, located on the load side of branch circuit protection, shall be permitted to contain supplemental overcurrent protection having an interrupting rating sufficient for the available fault current that the generator can deliver. The supplementary overcurrent protection devices shall be part of a listed transfer equipment. 

0 Transfer equipment shall be required for all standby 
systems subject to the provisions of this article and for which an electric utility supply is either the normal or standby source. 
Exception: Temporary connection of a portable generator without transfer equipment shall be permitted where conditions of maintenance and supervision ensure that only qualified persons service the installation and where the normal supply is physically isolated by a lockable disconnecting means or by disconnection of the normal supply conductors. 
702.1 Signals. Audible and visual signal devices shall be provided, where practicable, for the following purposes. 

() 	(1) Derangement. To indicate derangement of the optional standby source. 
(2) Carrying Load. To indicate that the optional standby source is carrying load. 
Exception: Signals shall not be required for portable standby power sources. 
702-I Signs. 
(A) Standby. A sign shall be placed at the service-entrance equipment that indicates the type and location of on-site optional standby power sources. A sign shall not be required for individual unit equipment for standby illumination. 
2013 California Electrical Code 

n. ­
702.11 Wiring Optional Standby Systems. 
The optional standby system wiring shall be permitted to occupy the same raceways, cables, boxes, and cabinets with other general wiring. 
• 
702.11 Portable Generator Grounding. 
(A) 
Separately Derived System. Where a portable optional standby source is used as a separately derived system, it shall be grounded to a grounding electrode in accordance with 250.30. 

(B) 
Nonseparately Derived System. Where a portable optional standby source is used as a nonseparately derived system, the equipment grounding conductor shall be bonded to the system grounding electrode. 


702.11 Outdoor Generator Sets. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure. The disconnecting means shall meet the requirements of225.36. 
I. General 
705.1 Scope. This article covers installation of one or more electric power production sources operating in parallel with a primary source( s) of electricity. 
Informational Note: Examples of the types of primary sources include a utility supply or an on-site electric power source(s). 
· 

ARTICLE 705 -INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES 
705.2 Definitions; · 
Hybrid System. A system comprised of multiple power sources. These power sources could include photovoltaic, wind, micro-hydro generators, engine-driven generators, and others, but do not include electric power production and distribution network systems. Energy storage systems such as batteries, flywheels, or superconducting magnetic storage equipment do not constitute a power source for the purpose of this definition. 
Point of Common Coupling. The point at which the power production and distribution network and the customer interface occurs in an interactive system .. Typically, this is the load side of the power network meter. 
Utility-Interactive Inverter Output Circuit. The conductors between the utility interactive inverter and the service equipment or another electric power production source, such as a utility, for electrical production and distribution network. 
705.3 Other Articles. Interconnected electric power production sources shall comply with this article and also with the applicable requirements of the articles in Table 
705.3. 
Table 705.3 Other Articles 
Equipment/System Article 
Generators 445 

Solarphotovoltaic systems 690 
Fuel cell systems 692 
Emergency systems 700 
Legally required standby systems 701
Optional standby systems 702 

705.4 Equipment Approval. All equipment shall be approved for the intended use. Utility-interactive inverters for interconnection systems shall be listed and identified for interconnection service. 
705.10 Directory. A permanent plaque or directory, denoting all electric power sources on or in the premises, 
shall be installed at each service equipment location and 
\l

at locations of all electric power production sources 
)

capable of being interconnected. 	­
Exception: Installations with large numbers of power production sources shall be permitted to be designated by 
groups. 
705.12 Point of Connection. The output of an interconnected electric power source shall be connected as specified in 705.12(A), (B), (C), or (D). 
(A) Supply Side. An electric power production source shall be permitted to be connected to the supply side of the service · 
()

(B) 
Integrated Electrical Systems. The outputs shall be permitted to be interconnected at a point or points elsewhere on the premises where the system qualifies as an integrated electrical system and incorporates protective equipment in accordance with all applicable sections of Article 685. 

(C) 
Greater Than 100 kW. The outputs shall be permitted to be interconnected at a point or points elsewhere on the premises where all of the following conditions are met: 

(1) 	
The aggregate of non-utility sources of electricity has 
a capacity in excess of 100 kW, or the service is 
above 1000 volts. 


(2) 	
The conditions of maintenance and supervision 
ensure that qualified persons service and operate the 
system. 


(3) 	
Safeguards, documented procedures, and protective 
equipment are established and maintained. 


(D) 
Utility-Interactive Inverters. The output of a utility­interactive inverter shall be permitted to be connected to the load side of the service disconnecting means of the other source(s) at any distribution equipment on the premises. Where distribution equipment including switchboards and panelboards is fed simultaneously by a primary source(s) of electricity and one or more utility­interactive inverters, and where this distribution equipment is capable of supplying multiple branch circuits or feeders or both, the interconnecting provisions for the utility-interactive inverter(s) shall comply with (D)(l) through (D)(7). 

(1) 
Dedicated Overcurrent and Disconnect. Each 
source interconnection shall be made at a dedicated circuit 
breaker or fusible disconnecting means. 


(2) 
Bus or Conductor Rating. The sum of the ampere 
ratings of overcurrent devices in circuits supplying power 
to a busbar or conductor shall not exceed 120 percent of 
the rating of the busbar or conductor. 







equipment 
Exception: Connection shall be permitted to be made to the load side of groundfault protection, provided that there is groundfault protection for equipment from all ground-fault current sources. Groundfault protection devices used with supplies connected to the load-side terminals shall be identified and listed as suitable for baclifeeding. 


(4) 
Marking. Equipment containing overcurrent devices in circuits supplying power to a busbar or conductor supplied from multiple sources shall be marked to indicate the presence of all sources. 

(5) 
Suitable for Backfeed. Circuit breakers, ifbackfed, shall be suitable for such operation. 


Informational Note: Circuit breakersthat are marked "Line" and "Load" have been evaluated only in the direction marked. Circuit breakers without "Line" and "Load" have been evaluated in both directions. 


0 (6) Fastening. Listed plug-in-type circuit breakers backfed from utility-interactive inverters that are listed and identified asinteractive shall be permitted to omit the additional fastener normally required by 408.36(0) for such applications. 

0 
(7) 
Inverter Output Connection. Unless the panelboard is rated not less than the sum of the ampere ratings of all overcurrent devices supplying it, a connection in a panelboard shall be positioned at the opposite (load) end from the input feeder location or main circuit location. The bus or conductor rating shall be sized for the loads connected in accordance with Article 220. In systems with panelboards connected in series, the rating of the first overcurrent device directly connected to the output of a utility-interactive 


inverter( s) shall be used in the calculations for all busbars and conductors. A permanent warning label shall be applied to the distribution equipment with the following or equivalent wording: 
WARNING 
INVERTER OUTPUT CONNECTION 
DO NOT RELOCATE TillS OVERCURRENT DEVICE 



705.14 Output Characteristics. The output of a generator or other electric power production source operating in parallel with an electrical supply system shall be compatible with the voltage, wave shape, and frequency of the system to which it is connected. 




Informational Note: The term compatible does not 
necessarily mean matching the primary source wave 
shape. 

705.16 Interrupting and Short-Circuit Current Rating. Consideration shall be given to the contribution of fault currents from all interconnected power sources for the interrupting and short-circuit current ratings of equipment on interactive systems. 
705.20 Disconnecting Means, Sources. Means shall be provided to disconnect all ungrounded conductors of an electric power production source( s) from all other conductors. 
705.21 Disconnecting Means, Equipment. Means shall 
be provided to disconnect power production equipment, such as utility interactive inverters or transformers associated with a power production source, from 
all ungrounded conductors of all sources of supply. Equipment intended to be operated and maintained as an integral part of a power production source exceeding 1000 volts shall not be required to have a disconnecting means. 
705.22 Disconnect Device. The disconnecting means for ungrounded conductors shall consist of a manually or power operable switch(es) or circuit breaker(s) with the following features: 
(1) 
Located where readily accessible 

(2) 
Externally operable without exposing the operator to 


· 
contact with live parts and, if power operable, of a type that could be opened by hand in the event of a power-supply failure 


(3) 
Plainly indicating whether in the open (off) or closed (on) position 

(
4) Having ratings not less than the load to be carried and the fault current to be interrupted. For disconnect equipment energized from both sides; a marking shall be provided to indicate that all contacts of the disconnect equipment might be energized. 




In parallel generation systems, some equipment, including knife blade switches and fuses, is likely to be energized from both directions. See 240.40. 


(
5) 	Simultaneous disconnect of all ungrounded conductors of the circuit 

(6) 
Capable ofbeing locked in the open (off) position 




705.30 Overcurrent Protection. Conductors shall be protected in accordance with Article 240. Equipment and conductors connected to more than one electrical source shall have a sufficient number of overcurrent devices located so as to provide protection from all sources. 

2013 California Electrical Code 
70-633 

705.32 ARTICLE 705 -INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES 
(A) 
Solar Pbotovoltaic Systems. Solar photovoltaic systems shall be protected in accordance with Article 690. 

(B) 
Transformers. Overcurrent protection for a transformer with a source(s) on each side shall be provided in accordance with 450.3 by considering first one side of the transformer, then the other side of the transformer, as the primary. 

(C) 
Fuel Cell Systems. Fuel cell systems shall be protected in accordance with Article 692. 

(D) 
Utility-Interactive Inverters. Utility-interactive inverters shall be protected in accordance with 705.65. 

(E) 
Generators. Generators shall be protected in accordance with 705.130. 


705.32 Ground-Fault Protection. Where ground-fault protection is used, the output of an interactive system shall be connected to the supply side of the ground-fault protection. 
Exception: Connection shall be permitted to be made to the load side of ground-fault protection, provided that there is ground-fault protection for equipment from all ground-fault current sources. 
705.40 Loss of Primary Source. Upon loss of primary source, an electric power production source shall be automatically disconnected from all ungrounded conductors of the primary source and shall not be reconnected until the primary source is restored. 
Exception: A listed utility-interactive inverter shall be permitted to automatically cease exporting power upon loss of primary source and shall not be required to automatically disconnect all ungrounded conductors from the primary source. A listed utility-interactive inverter shall be permitted to automatically or manually resume exporting power to the utility once the primary source is restored. 
Informational Note No. 1: Risks to personnel and equipment associated with the primary source could occur if an utility interactive electric power production source can operate as an intentional island. Special detection methods are required to determine that a primary source supply system outage has occurred and whether there should be automatic disconnection. When the primary source supply system is restored, special detection methods can be required to limit exposure of power production sources to out-of-phase reconnection. 
Informational Note No. 2: Induction-generating equipment on systems with significant capacitance can become self-excited upon loss of the primary source and experience severe overvoltage as a result. 

A utility-interactive inverter shall be permitted to operate as a stand-alone system to supply loads that have been disconnected from electrical production and distribution network sources. 
705.42 Loss of 3-Phase Primary Source. A 3-phase electric power production source shall be automatically disconnected from all ungrounded conductors of the interconnected systems when one of the phases of that source opens. This requirement shall not be applicable to an electric power production source providing power for an emergency or legally required standby system. 
Exception: A listed utility-interactive inverter shall be permitted to automatically cease exporting power when 
CJ 

one of the phases of the source opens and shall not be required to automatically disconnect all ungrounded conductors from the primary source. A listed utility­interactive inverter shall be permitted to automatically or manually resume exporting power to the utility once all phases of the source are restored. ()
705.50 Grounding. Interconnected electric power production sources shall be grounded in accordance with Article 250. 
Exception: For direct-current systems connected through an inverter directly to a grounded service, other methods that accomplish equivalent system protection and that utilize equipment listed and identified for the use shall be permitted. 
II. Utility-Interactive Inverters 
705.60 Circuit Sizing and Current. 
(A) 
Calculation of Maximum Circuit Current. The maximum current for the specific circuit shall be calculated in accordance with 705.60 (A)(l) and (A)(2). 

(1) 
Inverter Source Circuit Currents. The maximum current shall be the maximum rated input current · of the inverter. 

(2) 
Inverter Output Circuit Current. The maximum current shall be the inverter continuous output current rating. 


0 

(B) Ampacity and Overcurrent Device Ratings. 
Inverter system · currents shall be considered to be continuous. 
0 

Exception: Circuits containing an assembly together with its overcurrent device(s) that is listed for continuous operation at 100 percent of its rating shall be permitted to be utilized at 1 00 percent of its rating. 
705.65 Overcurrent Protection. l \ 
(A) Circuits and Equipment. Inverter input circuits, inverter output circuits, and storage battery circuit conductors and equipment shall be protected in accordance with the requirements of Article 240. Circuits connected to more than one electrical source shall have overcurrent devices located so as to provide overcurrent protection from all sources. 


705.80 Utility-Interactive Power Systems Employing Energy Storage. Utility-interactive power systems employing energy storage shall also be marked with the maximum operating voltage, including any equalization voltage, and the polarity of the grounded circuit conductor. 


705.82 Hybrid Systems. Hybrid systems shall be permitted to be interconnected with utility-interactive inverters. 
705.95 Ampacity of Neutral Conductor. The ampacity of the neutral conductors shall comply with either (A) or 

) 

Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 1600-20 10, Standard on Disaster/Emergency Management and Business Continuity Programs. Only editorial changes were made to the extracted text to make it consistent with this Code. 
2013 California Electrical Code 


ARTICLE 708 -CRITICAL OPERATIONS POWER SYSTEMS (COPS) 
708.1 
LGeneral 
C 	708.1 Scope. [Not required for OSHPD 1, 2, 3 & 4] 
A 
The provisions of this article apply to the installation, operation, monitoring, control, and maintenance of the portions of the premises wiring system intended to supply, distribute, and control electricity to designated critical operations areas (DCOA) in the event of disruption to elements of the normal system. 
Critical operations power systems are those systems so classed by municipal, state, federal, or other codes by any governmental agency having jurisdiction or by facility engineering documentation establishing the necessity for such a system. These systems include but are not limited to power systems, HVAC, fire alarm, security, communications, and signaling for designated critical operations areas. 
Informational Note No. 1: Critical operations power systems are generally installed in vital infrastructure facilities that, if destroyed or incapacitated, would disrupt national security, the economy, public health or safety; and where enhanced electrical infrastructure for continuity of operation has been deemed necessary by governmental authority. 
Informational Note No. 2: For further information on disaster and emergency management see NFP A 1600­2010, Standard on Disaster/Emergency Management and Business Continuity Programs. 
Informational Note No. 3: For further information regarding 
performance of emergency and standby power systems, see 
NFPA 110-2010, Standard for Emergency and Standby Power Systems. 
Informational Note No. 4: For further information regarding performance and maintenance of emergency systems in health care facilities, see NFPA 99-2005, Standard for Health Care Facilities. 
Informational Note No. 5: For specification of locations where emergency lighting is considered essential to life safety, see NFP A 101-2009, Life Safety Code. 
Informational Note No. 6: For further information on regarding physical security, see NFPA 730-2008, Guide for Premises Security. 
Informational Note No. 7: Threats to facilities that may require transfer of operation to the critical systems include both naturally occurring hazards and human-caused events. See also A.5.3.2 of NFPA 1600-2010. 

708.2 Defmitions. 
Commissioning. The acceptance testing, integrated system 

testing, operational tune-up, and start-up testing is the 
process by which baseline test results verify the proper 

operation and sequence of operation of electrical equipment, in addition to developing baseline criteria by which future trend analysis can identify equipment deterioration. 
Critical Operations Power Systems (COPS). Power systems for facilities or parts of facilities that require continuous operation for the reasons of public safety, emergency management, national security, or business continuity. 
Designated Critical Operations Areas (DCOA). Areas within a facility or site designated as requiring critical operations power. 
Supervisory Control and Data Acquisition (SCADA). 
An electronic system that provides monitoring and controls 
for the operation of the critical operations power system. 
This can include the fire alarm system, security system, ()
control of the HVAC, the start/stop/monitoring of the 
power supplies and electrical distribution system, 
annunciation and communications equipment to emergency 
personnel, facility occupants, and remote operators. 

708.4 Risk Assessment Risk assessment for critical operations power systems shall be documented and shall be conducted in accordance with 708.4(A) through (C). 
Informational Note: Chapter 5 of NFPA 1600-2010, 
Standard on Disaster/Emergency Management and 
Business Continuity Programs, provides additional 
guidance concerning risk assessment and hazardanalysis. 

(A) 
Conducting Risk Assessment. In critical operations power systems, risk assessment shall be performed to identify hazards, the likelihood of their occurrence, and the vulnerability of the electrical system to those hazards. 

(B) 
Identification of Hazards. Hazards to be considered at a minimum shall include, but shall not be limited to, the following: 

(1) 	
Naturally occurring hazards (geological, meteorological, and biological) 

(2) 	
Human-caused events (accidental and intentional) [1600:5.3.2] 

(C) 
Developing Mitigation Strategy. Based on the results of the risk assessment, a strategy shall be developed and implemented to mitigate the hazards that have not been sufficiently mitigated by the prescriptive requirements of this 


Code. 
708.5 Physical Security. Physical security shall be provided for critical operations power systems in accordance with 708.5(A) and (B). 
(A) 
Risk Assessment Based on the results of the risk assessment, a strategy for providing physical security for critical operations power systems shall be developed, documented, and implemented. 

(B) 
Restricted Access. Electrical circuits and equipment for critical operations power systems shall be accessible to qualified personnel only. 


ARTICLE 708 -CRITICAL OPERATIONS POWRE SYSTEMS (COPS) 
708.6 Testing and Maintenance. 
(A) 
Conduct or Witness Test. The authority having jurisdiction shall conduct or witness a test of the complete system upon installation and periodically afterward. 

(B) 
Tested Periodically. Systems shall be tested periodically on a schedule acceptable to the authority having jurisdiction to ensure the systems are maintained in proper operating condition. 

(C) 
Maintenance. The authority having jurisdiction shall require a documented preventive maintenance program for critical operations power systems. 



0 
Informational Note: For testing and maintenance procedures, see NFPA 70B-2010, Recommended 
Practice for Electrical Equipment Maintenance. 
(D) 
Written Record. A written record shall be kept of such tests and maintenance. 

(E) 
Testing Under Load. Means for testing all critical power systems during maximum anticipated load conditions shall be provided. 


Informational Note: For testing and maintenance procedures of emergency power supply systems (EPSSs) that are also applicable to COPS, see NFPA 110-2010, Standard for Emergency and Standby Power Systems. 
708.8 Commissioning. 
(A) Commissioning Plan. A commissioning plan shall be developed and documented. 
Informational Note: For further information on developing a commissioning program see NFP A 70B­2010, Recommended Practice for Electrical Equipment Maintenance. 
(B) 
Component and System Tests. The installation of the equipment shall undergo component and system tests to ensure that, when energized, the system will function properly. 

(C) 
Baseline Test Results. A set of baseline test results shall be documented for comparison with future periodic maintenance testing to identifY equipment deterioration. 

(D) 
Functional Performance Tests. A functional performance test program shall be established, documented, and executed upon complete installation of the critical system in order to establish a baseline reference for future performance requirements. 


Informational Note: See Informative Annex F for more information on developing and implementing a functional performance test program. 
II. Circuit Wiring and Equipment 
708.10 Feeder and Branch Circuit Wiring. 
(A) Identification. 

(1) Boxes and Enclosures. All boxes and enclosures (including transfer switches, generators, and power panels) for critical operations power system circuits shall be permanently marked so they will be readily identified as a component of the system. 
the 	cover plates for 

themselves supplied from the COPS shall have a distinctive color or marking so as to be readily identifiable. 
(B) Wiring. Wiring of two or more COPS circuits supplied from the same source shall be permitted in the same raceway, cable, box, or cabinet. Wiring from a COPS source or COPS source distribution overcurrent protection to critical loads shall be kept entirely independent of all other wiring and equipment. 
Exception: Where the COPS feeder is installed in transfer equipment enclosures. 
(C) 
COPS Feeder Wiring Requirements. COPS feeders shall comply with 708.10(C)(1) through (C)(3). 

(1) 
Protection Against Physical Damage. The wiring of the COPS system shall be protected against physical damage. Wiring methods shall be permitted to be installed in accordance with the following: 

(1) 
Rigid metal conduit, intermediate metal conduit, 	or Type Mlcable. 

(2) 	
Where encased in not less than 50 mm (2 in.) of concrete, any of the following wiring methods shall be permitted: 

a. 	
Schedule 40 or Schedule 80 rigid polyvinyl chloride conduit (Type PVC) 

b. 	
Reinforced thermosetting resin conduit (Type RTRC) 

c. 	
Electrical metallic tubing (Type EMT) 

d. 	
Flexible nonmetallic or jacketed metallic raceways 

e. 	
Jacketed metallic cable assemblies listed for installation in concrete 


(3) 	
Where provisions must be made for flexibility at equipment connection, one or more of the following shall also be permitted: 

a. 	
Flexible metal fittings 

b. 	
Flexible metal conduit with listed fittings 

c. 	
Liquidtight flexible metal conduit with listed fittings 


(2) 
Fire Protection for Feeders. Feeders shall meet one of the following conditions: 

(1) 	
Be a listed electrical circuit protective system with a 


2013 California Electrical Code 

ARTICLE 708 -CRITICAL OPERATIONS POWER SYSTEMS (COPS) 
708.11 


minimum 2-hour fire rating 

(2) 	
Be protected by a fire-rated assembly -a minimum fire rating houri 

(3) 
Be encased in a minimum of 50 mm (2 in.) of concrete 

(3) 
Floodplain Protection. Where COPS feeders are installed below the level of the 1 00-year floodplain, the-circuit conductors shall be listed for use in a wet location and be installed in a wiring method that is permitted for use in wet locations. 



(D) COPS Branch Circuit Wiring. 

(a) 
Outside the DCOA. COPS branch circuits installed outside the DCOA shall comply with the physical and fire protection requirements of 708.10(C)(1) through (C)(3). 

(b) 
Within the DCOA. Any of the wiring methods recognized in Chapter 3 of this Code shall be permitted within the DCOA. 


708.11 Branch Circuit and Feeder Distribution Equipment. 
(A) 
Branch Circuit Distribution Equipment. COPS branch circuit distribution equipment shall be located within the same DCOA as the branch circuits it supplies. 

(B) 
Feeder Distribution Equipment. Equipment for COPS feeder circuits (including transfer equipment, transformers, and panelboards) shall comply with (1) and (2). 

(1) 
Be located in spaces with a 2-hour fire resistance rating 

(2) 
Be located above the 100-year floodplain. 


708.12 Feeders and Branch Circuits Supplied by COPS. 
Feeders and branch circuits supplied by the COPS shall supply only equipment specified as required for critical operations use. 
708.14 Wiring of HVAC, Fire Alarm, Security, Emergency Communications, and Signaling Systems. 
All conductors or cables shall be installed using any of the metal wiring methods permitted by 708.10(C)(1) and in addition shall comply with 708.14(1) through (8), as applicable. 
(1) 

(2) 

(3) 	
-cables shall be used for connections between two or more buildings on the property and under single management. 


70-638 
(4) 


Listed secondary protectors 
shall be provided at the terminals of the communication 

0 
circuits. 

(5) 	
Conductors for all control circuits rated above 50 volts shall -not less than 600 volts. 

(
6) 	Communications, fire alarm, and signaling circuits shall use relays with contact ratings that exceed circuit 


0
voltage and current ratings in the controlled circuit. 
(7) 

(8) 


protective system. 

Ill. Power Sources and Connection 
708.20 Sources of Power. 
(A) General Requirements. Current supply shall be such that, in the event of failure of the normal supply to the DCOA, critical operations power shall be available within 





critical operations power, in addition to the normal services to the building and meeting the general requirements of this section, shall be one or more of the described in -through (H). 
Infonnational Note: Assignment of degree of reliability of 
the recognized critical operations power system depends on 
the careful evaluation in accordance with 
assessment. 


(B) 
Fire Protection. Where located within equipment for sources of power as described in through (H) shall be installed either in spaces fully protected by approved automatic fire suppression systems (sprinklers, carbon dioxide systems, and so forth) or in spaces with a 2­hour fire rating. 

(C) 
Grounding. All sources of power shall be grounded as a separately derived source in accordance with 250.30. 


Exception: Where the equipment containing bonding jumper or system bonding jumper for the normal source and the feeder wiring to the transfer equipment are installed in accordance with 708.10(C) and 708.11 (B). 
(D) 
Surge Protection Devices. Surge protection devices 
shall be provided at all facility distribution voltage levels. 


(E) 
Storage Battery. An automatic battery 
means shall be provided. Batteries shall be compatible 
with the charger for that particular installation. 
battery, the container shall not be required to be transparent. 
However, for the lead acid battery that 
additions, transparent or translucent jars shall be furnished. 
Automotive-type batteries shall not be used. 



2013 California Electrical Code 


ARTICLE 708 -CRITICAL OPERATIONS POWRE SYSTEMS (COPS) 
(F) Generator Set. 
(1) 
Prime Mover-Driven. Generator sets driven by a prime mover shall be provided with means for automatically starting the prime mover on failure of the normal service. A time-delay feature permitting a minimum 15-minute setting shall be provided to avoid retransfer in case of short-time reestablishment of the normal source. 

(2) 
Power for fuel transfer pumps. Where power is needed for the operation of the fuel transfer pumps to deliver fuel to a generator set day tank, this pump shall be connected to the COPS. 

(3) 
Dual Supplies. Prime movers shall not ·be solely dependent on a public utility gas system for their fuel supply or municipal water supply for their cooling systems. Means shall be provided for automatically transferring from one fuel supply to another where dual fuel supplies are used. 

(
4) Battery Power and Dampers. Where a storage battery is used for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be equipped with an automatic charging means independent of the generator set. Where the battery charger is required for the operation of the generator set, it shall be connected to the COPS. Where power is required for the operation of dampers used to ventilate the generator set, the dampers shall be connected to the COPS. 



0 (5) Outdoor Generator Sets. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure. 
(6) 
Mean for Connecting Portable or Vehicle-Mounted Generator. Where the COPS is supplied by a single generator, a means to connect a portable or vehicle-mounted generator shall be provided. 

(7) 
On-Site Fuel Supply. Where internal combustion engines are used as the prime mover, an on-site fuel supply shall be provided. The on-site fuel supply shall be secured and protected in accordance with the risk assessment. 

(G) 
Uninterruptible Power Supplies. Uninterruptible power supplies used as the sole source of power for COPS shall comply with the applicable provisions of708.20(E) and (F). 

(H) 
Fuel Cell System. Installation of a fuel cell system shall meet the requirements of Parts II through VIII of Article 692. 



708.22 Capacity of Power Sources. 
(A) 
Capacity and Rating. A COPS shall have capacity and rating for all loads to be operated simultaneously for continuous operation with variable load for an unlimited number of hours, except for required maintenance of the power source. A portable, temporary, or redundant alternate power source shall be available for use whenever the COPS power source is out of service for maintenance or repair. 

(B) 
Selective Load Pickup, Load Shedding, and Peak Load -The alternate power source shall be permitted to supply COPS emergency, legally required standby, and optional loads where the source has adequate capacity or where automatic selective load pickup and load shedding is provided as needed to ensure adequate power to 

(1) 
the COPS and emergency circuits, (2) the legally required standby circuits, and (3) the optional standby circuits, in that order of priority. The alternate power source shall be permitted to be used for peak load shaving, provided these conditions are met. 


Peak load-shaving operation shall be permitted for satisfying the test requirement of708.6(B), provided all other conditions of708.6 are met. 
(C) Duration of COPS Operation. The alternate power source shall be capable of . operating the COPS for a minimum of 72 hours at full load of DCOA with a steady­state voltage within ±10 percent of nominal utilization voltage. 
708.24 Transfer Equipment. 
(A) 
General. Transfer equipment, including automatic transfer switches, shall be automatic and identified for emergency use. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and critical operations sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 705 . 

(B) 
Bypass Isolation Switches. Means shall be permitted to bypass and isolate the transfer equipment. Where bypass isolation switches are used, inadvertent parallel operation shall be avoided. 

(C) 
Automatic Transfer Switches. Where used with sources that are not inherently synchronized, automatic transfer switches shall comply with (C)(1) and (C)(2). 

(1) 	
Automatic transfer switches shall be listed for emergency use. 

(2) 	
Automatic transfer switches shall be electrically operated and mechanically held. 


2013 California Electrical Code 

708.30 ARTICLE 720 -CIRCUITS AND EQUIPMENT OPERATING AT LESS THAN 50 VOLTS 
(D) 	Use. Transfer equipment shall supply only COPS loads. 
708.30 Branch Circuits Supplied by COPS. Branch circuits supplied by the COPS shall only supply equipment specified as required for critical operations use. 
IV. Overcurrent Protection 
708.50 Accessibility. The feeder-and branch-circuit overcurrent devices shall be accessible to authorized persons only. 
708.52 Ground-Fault Protection of Equipment. 
(A) 
Applicability. 	The requirements of 708.52 shall apply to critical operations (including multiple occupancy buildings) with critical operation areas. 

(B) 
Feeders. 	Where ground-fault protection is provided for operation of the service disconnecting means or feeder disconnecting means as specified by 230.95 or 


215.10, an additional step of ground-fault protection shall be provided in all next level feeder disconnecting means downstream toward the loa& Such protection shall consist of overcurrent devices and current transformers or other equivalent protective equipment that causes the feeder disconnecting means to open. 

The additional levels of ground-fault protection shall 
not be installed on electrical systems that are not solidly grounded wye systems with greater than ground but not exceeding 600 volts phase-to-phase. 
(C) Testing. When equipment ground-fault protection is first installed, each level shall be tested to ensure that ground-fault protection is operational. 
Informational Note: Testing is intended to verify the ground-fault function is operational. test is not intended to verify selectivity in 708.52(D), as this is often coordinated similarly to circuit breakers by reviewing tie and current curves and properly setting the equipment. (Selectivity of fuses and circuit breakers is not performance tested for overload and short circuit.) 

(D) Selectivity. Ground-fault protection for operation of the service and feeder disconnecting means shall be fully selective such that the feeder device, but not the service device, shall open on ground faults on the load side of the feeder device. A six-cycle minimum separation between the service and feeder ground-fault tripping bands shall be provided. Operating time of the disconnecting devices shall be considered in selecting the time spread between these two bands to achieve 100 percent selectivity. 
Informational Note: See 230.95, Informational Note No. 
4, for transfer of alternate source where 
protection is applied. 


70-640 
708.54 Coordination. Critical operations power system(s) overcurrent devices shall be selectively coordinated with all supply side overcurrent protective devices. 

V. System Performance and Analysis 
708.64 Emergency Operations Plan. A facility with a 
()

COPS shall have documented an emergency operations plan. The plan shall consider emergency operations and response, recovery, and continuity of operations. 
Informational Note: NFPA 1600-2010, Standard on 
Disaster/Emergency Management and Business 
Continuity Programs, Section 5.7, provides guidance for 
the development and implementation of emergency 
plans. 





---------------:-----------------­

ARTICLE 725 -CLASS 1, CLASS 2, AND CLASS 3 REMO'IE-CON1ROL, SIGNALING, AND POWER-LIMfiED CIRCUITS 725.21 
720.9 Batteries. Installations of storage batteries shall0 comply with 480.1 through 480.4 and 480.8 through 480.10. 
720.11 Mechanical Execution of Work. Circuits operating at less than 50 volts shall be installed in a neat and workmanlike manner. Cables shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. 

0 
I. General 
725.1 Scope. 
This article covers remote-control, signaling, and power­limited circuits that are not an integral part of a device or appliance. 

(J 
Informational Note: The circuits described herein are characterized by usage and electrical power limitations that differentiate them from electric light and power circuits; therefore, alternative requirements to those of Chapters 1 throu 4 are · en with re ard to minimum wire sizes, factors, overcurrent protection, insulation requirements, and 
wiring methods and materials. 
725.2 Definitions. 
Abandoned Class 2, Class 3, and PLTC Cable. 
Installed Class 2, Class 3, and PLTC cable that is not 
terminated at equipment and not identified for future use 
with a tag. 
Circuit Integrity (CI) Cable. Cable(s) used for remote­control, signaling, or power-limited systems that supply critical circuits to ensure survivability for continued circuit operation for a specified time under fire conditions. 
Class 1 Circuit. The portion of the wiring system between the load side of the overcurrent device or power­limited supply and the connected equipment. 
Informational Note: See 725.41 for voltage and power 
limitations of Class 1 circuits. 
Class 2 Circuit. The portion of the wiring system between the load side of a Class 2 power source and the connected equipment. Due to its power limitations, a Class 2 circuit considers safety from a fire initiation standpoint and provides acceptable protection from electric shock. 
Class 3 Circuit. The portion of the wiring system

\ l 
between the load side of a Class 3 power source and the connected equipment. Due to its power limitations, a Class 3 circuit considers safety from a fire initiation standpoint. Since higher levels of voltage and current than for Class 2 are permitted, additional safeguards are specified to provide protection from an electric shock hazard that could be encountered. 

725.3 Other Articles. Circuits and equipment shall comply with the articles or sections listed in 725.3(A) through (1). Only those sections of Article 300 referenced in this article shall apply to Class 1, Class 2, and Class 3 circuits. 
(A) Number and Size of Conductors in Raceway. 
Section 300.17. 
(B) Spread of Fire or Products of Combustion. 
Installation of Class 1, Class 2, and Class 3 circuits shall comply with 300.21. 
(C) Ducts, Plenums, and Other Air-Handling Spaces. 
Class 1, Class 2, and Class 3 circuits installed in ducts, plenums, or other space used for environmental air shall comply with 300.22. 
Exception: 725.154(A). 
(D) 
Hazardous (Classified) Locations. Articles 500 through 516 and Article 517, Part IV, where installed in hazardous (classified) locations. 

(E) 
Cable Trays. Article 392, where installed in cable tray. 

(F) 
Motor Control Circuits. Article 430, Part VI, where tapped from the load side of the motor branch-circuit protective device(s) as specified in 430.72(A). 


(G) Instrumentation Tray Cable. See Article 727. 
725.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels. 
2013 California Electrical Code 

725.24 ARTICLE 725 -CLASS 1, ClASS 2, AND ClASS 3REMOTE-CONIROL, SIGNALING, AND POWER-LIMITED CIRCUITS 
725.24 Mechanical Execution of Work. Class 1, Class 2, and Class 3 circuits shall be installed in a neat and workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such· cables shall be supported by straps, staples, hangers, cable ties, or similar fittings designed and installed so as not to damage the cable. The installation shall also comply with 300.4(D). 
725.25 Abandoned Cables. The accessible portion of abandoned Class 2, Class 3, and PLTC cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved. 
725.30 Class 1, Class 2, and Class 3 Circuit Identification. Class 1, Class 2, and Class 3 circuits shall be identified at terminal and junction locations in a manner that prevents unintentional interference with other circuits during testing and servicing. 
725.31 Safety-Control Equipment. 
(A) 
Remote-Control Circuits. Remote-control circuits for safety-control equipment shall be classified as Class 1 if the failure of the equipment to operate introduces a direct fire or life hazard. Room thermostats, water temperature regulating devices, and similar controls used in conjunction with electrically controlled household heating and air conditioning shall not be considered safety-control equipment. 

(B) 
Physical Protection. Where damage to remote­control circuits of safety-control equipment would introduce a hazard, as covered in 725.31(A), all conductors of such remote-control circuits shall be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, Type MI cable, Type MC cable, or be otherwise suitably protected from physical damage. 


725.35 Class 1, Class 2, and Class 3 Circuit Requirements. A remote-control, signaling, or power -limited circuit shall comply with the following parts of this article: 
(1) 
Class 1 Circuits: Parts I and II 

(2) 
Class 2 and Class 3 Circuits: Parts I and III 


II. Class 1 Circuits 
725.41 Class 1 Circuit Classifications and Power Source Requirements. Class 1 circuits shall be classified as either Class 1 power-limited circuits where they comply with the power limitations of 725.4l(A) or as Class 1 remote-control and signaling circuits where they are used for remote-control or signaling purposes and comply with the power limitations of725.4l(B). 
(A) Class 1 Power-Limited Circuits. These circuits shall be supplied from a source that has a rated output of not more than 30 volts and 1000 volt-amperes. 
70-642 
(1) 
Class 1 Transformers. Transformers used to supply power-limited Class 1 circuits shall comply with the applicable sections within Parts I and II of Article 450. ()

(2) 
Other Class 1 Power Sources. Power sources other 
than transformers shall be protected by overcurrent devices 
rated at not more than 167 percent of the volt-ampere rating 
of the source divided by the rated voltage. The overcurrent 
devices shall not be interchangeable with overcurrent 



devices of higher ratings. The overcurrent device shall be 
permitted to be an integral part of the power supply. 

To comply with the 1000 volt-ampere limitation of 
725.4l(A), the maximum output (VA max) of power 

sources other than transformers shall be limited to 2500 
volt-amperes, and the product of the maximum current 

0 

(/max) and maximum voltage (V max) shall not exceed 
10,000 volt-amperes. These ratings shall be determined 
with any overcurrent-protective device bypassed. 

VAmax is the maximum volt-ampere output after one 

minute of operation regardless of load and with 
overcurrent protection bypassed, if used. Current-limiting 
impedance shall not be bypassed when determining 

VAmax· 
is the maximum output current under any

Imax 
noncapacitive load, including short circuit, and with 
overcurrent protection bypassed, if used. Current-limiting 
impedance should not be bypassed when determining 

0 
Where a current-limiting impedance, listed for the 

Imax· 
purpose or as part of a listed product, is used in 
combination with a stored energy source, for example, 
storage battery, to limit the output current, Imax limits 

apply after 5 seconds. 
is the maximum output voltage regardless of 

Vmax 
load with rated input applied. 

(B) Class 1 Remote-Control and Signaling Circuits. 
These circuits shall not exceed 600 volts. The power 
output of the source shall not be required to be limited. 

725.43 Class 1 Circuit Overcurrent Protection. 
Overcurrent protection for conductors 14 A WG and larger 
·

shall be 	provided in accordance with the conductor 
without applying the 
factors of 310.15 to the ampacity calculation. 

Overcurrent protection shall not exceed 7 amperes for 18 
AWG conductors and 10 amperes for 16 AWG. 

Exception: Where other articles of this Code permit or 
require other overcurrent protection. 

Informational Note: For example, see 430.72 for motors, 
610.53 for cranes and hoists, and 517.74(B) and 660.9 for X-ray equipment. 
( \'\____/ 
2013 California Electrical Code 

ARTIClE 725 -CLASS 1, ClASS 2, AND ClASS 3REM01E-CON1ROL, SIGNALING, AND POWER-LIMITED CIRCUITS 725.48 
725.45 Class 1 Circuit Overcurrent Device Location. 
Overcurrent devices shall be located as specified in 725.45(A), {B), (C), (D), or (E). 
(A) Point of Supply. Overcurrent devices shall be located at the point where the conductor to be protected receives its supply. ,
' 
(B) 
Feeder Taps. Class 1 circuit conductors shall be permitted to be tapped, without overcurrent protection at the tap, where the overcurrent device protecting the circuit conductor is sized to protect the tap conductor. 

(C) 
Branch-Circuit Taps. Class 1 circuit conductors 14 A WG and larger that are tapped from the load side of the overcurrent protective device(s) of a controlled light and power circuit shall require only short-circuit and ground­fault protection and shall be permitted to be protected by the branch-circuit overcurrent protective device(s) where the rating of the protective device(s) is not more than 300 percent of the ampacity of the Class 1 circuit conductor. 



0 
(D) Primary Side of Transformer. Class 1 circuit conductors supplied by the secondary of a single-phase transformer having only a 2-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided on the primary side of the transformer, provided this protection is in accordance with 450.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. 
Transformer secondary conductors other than 2-wire shall not be considered to be protected by the primary overcurrent protection. 
(E) Input Side of Electronic Power Source. Class 1 circuit conductors supplied by the output of a single­phase, listed electronic power source, other than a transformer, having only a 2-wire (single-voltage) output for connection to Class 1 circuits shall be permitted to be protected by overcurrent protection provided on the input side of the electronic power source, provided this protection does not exceed the value determined by multiplying the Class 1 circuit conductor ampacity by the output-to-input voltage ratio. Electronic power source outputs, other than 2-wire (single voltage), shall not be considered to be protected by the primary overcurrent protection. 
725.46 Class 1 Circuit Wiring Methods. Class 1 circuits shall be installed in accordance with Part I of Article 300 and with the wiring methods from the appropriate articles in Chapter 3. 

(_) 
Exception No. 1: The provisions of 725.48 through 
725. 51 shall be permitted to apply in installations of 
Class 1 circuits. 
Exception No. 2: Methods permitted or required by other articles of this Code shall apply to installations of Class 1 circuits. 

725.48 Conductors of Different Circuits in the Same Cable, Cable Tray, Enclosure, or Raceway. Class 1 circuits shall be permitted to be installed with other circuits as specified in 725.48(A) and (B). 
(A) Two or More Class 1 Circuits. Class 1 circuits shall be permitted to occupy the same cable, cable tray, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are insulated for the maximum voltage of any conductor in the cable, cable tray, enclosure, or raceway. 
·(B) Class 1 Circuits with Power-Supply Circuits. Class 1 circuits shall be permitted to be installed with power­supply conductors as specified in 725.48(8)(1) through (B)(4). 
(1) In a Cable, Enclosure, or Raceway. Class 1 circuits and power-supply circuits shall be permitted to occupy the same cable, enclosure, or raceway only where the equipment powered is functionally associated. 
(2) In Factory-or Field-Assembled Control Centers. 
Class 1 circuits and power-supply circuits shall be permitted to be installed in factory-or field-assembled control centers. 
(3) 
In a Manhole. Class 1 circuits and power-supply circuits shall be permitted to be installed as underground conductors in a manhole in accordance with one of the following: 

(1) 	
The power-supply or Class 1 circuit conductors are in a metal-enclosed cable or Type UF cable. 

(2) 	
The conductors are permanently separated from the power-supply conductors by a continuous firmly fixed nonconductor, such as flexible tubing, in addition to the insulation on the wire. 

(3) 	
The conductors are permanently and effectively separated from the power supply conductors and securely fastened to racks, insulators, or other approved supports. 

(4) 
In Cable Trays. Installations in cable trays shall comply with 725.48(8)(4)(1) or (B)(4)(2). 

(1) 	
Class 1 circuit conductors and power-supply conductors not functionally associated with the Class 1 circuit conductors shall be separated by a solid fixed barrier of a material compatible with the cable tray. 

(2) 	
Class 1 circuit conductors and power-supply conductors not functionally associated with the Class 1 circuit conductors shall be permitted to be installed in a cable tray without barriers where all of the conductors are installed with separate multiconductor Type AC, Type MC, Type Ml, or Type TC cables and all the conductors in the cables are insulated at 600 volts. 


2013 California Electrical Code 

725.49 ARTIClE 725-CIASS 1, ClASS 2, AND ClASS 3 REMOTE-CON1ROL, SIGNALING, AND POWER-LIMITED CIRCUITS 
725.49 Class 1 Circuit Conductors. 
(A) 
Sizes and Use. Conductors of sizes 18 A WG and 16 AWG shall be permitted to be used, provided they supply loads that do not exceed the ampacities given in 402.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 16 AWG shall not supply loads greater than the ampacities given in 310.15. Flexible cords shall comply with Article 400. 

(B) 
Insulation. Insulation on conductors shall be Ill for 600 volts. Conductors larger than 16 A WG shall comply with Article 310. Conductors in sizes 18 AWG and 16 AWG shall be Type FFH-2, KF-2, KFF-2, PAF, PAFF, PF, PFF, PGF, PGFF, PTF, PTFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2, TF, TFF, TFFN, TFN, ZF, or ZFF. Conductors with other types and thicknesses of insulation shall be permitted if listed for Class 1 circuit use. 


725.51 Number of Conductors in Cable Trays and Raceway, and 
(A) 
Class 1 Circuit Conductors. Where only Class 1 circuit conductors are in a raceway, the number of conductors shall be determined in accordance with 300.17. The ­-factors given in 310.15(B)(3)(a) shall apply only if such conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor. 

(B) 
Power-Supply Conductors and Class 1 Circuit Conductors. Where power-supply conductors and Class 1 circuit conductors are permitted in a raceway in accordance with 725.48, the number of conductors shall be determined in accordance with 300.17. factors given in 31 0.15(B)(3)( a) shall apply as follows: 

(1) 	
To all conductors where the Class 1 circuit conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the total number of conductors is more than three 

(2) 	
To the power-supply CQnductors only, where the Class 1 circuit conductors do not carrycontinuous loads in excess of 10 percent of the ampacity of each conductor and where the number of power-supply conductors is more than three 

(C) 
Class 1 Circuit Conductors in Cable Trays. Where Class 1 circuit conductors are installed in cable they shall comply with the provisions 


725.52 Circuits Extending Beyond One Building. Class 1 circuits that extend aerially beyond one building shall also meet the requirements of Article 225. 
m.Class 2 and Class 3 Circuits 
725.121 Power Sources for Class 2 and Class 3 Circuits. 
(A) Power Source. The power source for a Class 2 or a Class 3 circuit shall be as specified in 725.121(A)(l), (A)(2), (A)(3), (A)(4), or (A)(5): 
Informational Note No. 1: Figure 725.121 illustrates the 
relationships between Class 2 or Class 3 power sources, 
their supply, and the Class 2 or Class 3 circuits. 

Informational Note No. 2: Table ll(A) and Table ll(B) in 
Chapter 9 provide the requirements for listed Class 2 and 
Class 3 power sources. 


(1) 	
A listed Class 2 or Class 3 transformer 

(2) 	
A listed Class 2 or Class 3 power supply 

(3) 	
Other listed equipment marked to identity the Class 2 or 
Class 3 power source 



Exception No. 1 to (3): Thermocouples shall not require listing as a Class 2 power source 
Exception No. 2 to (3): Limited power circuits of listed equipment where these circuits have energy levels rated at or below the limits established in Chapter 9, Table 11 (A) and Table ll(B). 
Informational Note: Examples of other listed equipment are 
as follows: 


(1) 	
A circuit card listed for use as a Class 2 or Class 3 power source where used as part of a listed assembly 

(2) 	
A current-limiting impedance, listed for the purpose, or part of a listed product, used in conjunction with a non-power-limited transformer or a stored energy source, for example, storage battery, to limit the output current 

(3) 	
A thermocouple 

(
4) 	Limited voltage/current or limited impedance secondary communications circuits of listed industrial control equipment 


(4) 	
Listed information technology (computer) equipment 
limited-power circuits. 



0 
Informational Note: One way to determine applicable 
requirements for listing of information technology 
(computer) equipment is to refer to UL 60950-1-2003, 
Standard for Safety of Information Technology Equipment. 

Typically such circuits are used to interconnect information technology equipment for the purpose of exchanging information (data). 0 

(5) 	A dry cell battery shall be considered an inherently 
limited Class 2 power source, provided the voltage is 30 
volts or less and the capacity is equal to or less than that 
available from series connected No. 6 carbon zinc cells. 

(B) Interconnection of Power Sources. Class 2 or Class 3 
0

power sources shall not have the output connections paralleled or otherwise interconnected unless listed for such . interconnection. 
725.124 Circuit Marking. The equipment supplying the 
circuits shall be durably marked where plainly · visible to 

/ 	\ 

indicate each circuit that is a Class 2 or Class 3 circuit. 
\____) 
2013 California Electrical Code 

ARTICLE 725 -CLASS 1, CLASS 2, AND ClASS 3REM01E-CON1ROL, SIGNALING, AND POWER-LIMITED CIRCUITS 725.136 
Power source-
I

() 725.121 (A)(1) .__/ 
I through (A)(4)
I 
Supply I Power source­(O to 600 725.121 (A)(1)volts I through (A)(4)
ac or de) I
I 
Power source­
1 725.121 (A)(1)
1 I through (A)(4)
1 1 725.127I 
Part Ill of Article 725 
Figure 725.121 Class 2 and Class 3 Circuits. 
725.127 Wiring Methods on Supply Side of the Class 2 or Class 3 Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appropriate requirements of Chapters 1 through 4. Transformers or other devices supplied from electric light or power circuits shall be protected by an overcurrent device rated not over 20 amperes. 
Exception: The input leads of a transformer or other power source supplying Class 2 and Class 3 circuits shall be permitted to be smaller than 14 A WG, but not smaller than 18 AWG if they are not over 12 in. (305 mm) long and if they have insulation that complies with 725.49(B). 
725.130 Wiring Methods and Materials on Load Side of the Class 2 or Class 3 Power Source. Class 2 and Class 3 circuits on the load side of the power source shall be permitted to be installed using wiring methods and materials in accordance with either 725.1 30(A) or (B). 
(A) Class 1 Wiring Methods and Materials. Installation shall be in accordance with 725.46. 
Exception No. 1: The ampacity aqjustment factors given 
in 310.15(B)(3)(a) shall not apply. Exception No. 2: Class 2 and Class 3 circuits shall be permitted to be reclassified and installed as Class 1 circuits if the Class 2 and Class 3 markings required in 
725. 124 are eliminated and the entire circuit is installed using the wiring methods and materials in accordance with Part II, Class 1 circuits. 
Informational Note: Class 2 and Class 3 circuits reclassified and installed as Class 1 circuits are no longer Class 2 or Class 3 circuits, regardless of the continued connection to a Class 2 or Class 3 power source. 
(B) Class 2 and Class 3 Wiring Methods. Conductors on the load side of the power source shall be insulated at not less than the requirements of 725.179 and shall be installed in accordance with 725.133 and 725.154. 
Exception No. 1: As provided for in 620.21 for elevators and similar equipment. 
2013 California Electrical Code 

Exception No. 2: Other wiring methods and materials installed in accordance with the requirements of 725.3 shall be permitted to extend or replace the conductors and cables described in 725.179 and permitted by 725.130(B). 
Exception No. 3: Bare Class 2 conductors shall be permitted as part of a listed intrusion protection system where installed in accordance with the listing instructions for the system. 
725.133 Installation of Conductors and Equipment in Cables, Compartments, Cable Trays, Enclosures, Manholes, Outlet Boxes, Device Boxes, and Raceways for Class 2 and Class 3 Circuits. Conductors and equipment for Class 2 and Class 3 circuits shall be installed in accordance with 725.136 through 725.143. 
725.136 Separation from Electric Light, Power, Class 1, Non-Power-Limited Fire Alarm Circuit Conductors, and Medium-Power Network-Powered Broadband Communications Cables. 
(A) 
General. Cables and conductors of Class 2 and Class 3 circuits shall not be placed in any cable, cable tray, compartment, enclosure, manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power, Class 1, non-power-limited fire alarm circuits, and medium-power network-powered broadband communications circuits unless permitted by 725.136(B) through (I). 

(B) 
Separated by Barriers. Class 2 and Class 3 circuits shall be permitted to be installed together with the conductors of electric light, power, Class 1, non-power­limited fire alarm and medium ·power network-powered broadband communications circuits where they are separated by a barrier. 

(C) 
Raceways Within Enclosures. In enclosures, Class 2 and Class 3 circuits shall be permitted to be installed in a raceway to separate them from Class 1, non-power-limited fire alarm and medium-power network-powered broadband communications circuits. 

(D) 
Associated Systems Within Enclosures. Class 2 and Class 3 circuit conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non-power-limited fire alarm, and medium-power network­powered broadband communications circuits where they are introduced solely to connect the equipment connected to Class 2 and Class 3 circuits, and where (1) or (2) applies: 

(1) 	
The electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuit conductors are routed to maintain a minimum of 6 mm (0.25 in.) separation from the conductors and cables of Class 2 and Class 3 circuits. 


725.139 ARTICLE 725-ClASS 1,ClASS 2, AND CLASS 3REM01E-CON1ROL, SIGNALING, AND POWER-LIM11ED CIRCUITS 
(2) 
The circuit conductors operate at 150 volts or less to ground and also comply with one of the following: 

(E) 
Enclosures with Single Opening. Class 2 and Class 3 circuit conductors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with Class 1, non-power-limited fire alarm and medium-power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to Class 2 and Class 3 circuits. Where Class 2 and Class 3 circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tee), provided the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing. 

(F) 
Manholes. Underground Class 2 and Class 3 circuit conductors in a manhole shall be permitted to be installed with Class 1, non-power-limited fire alarm and medium­power network-powered broadband communications circuits where one of the following conditions is met: 

(1) 	
The electric light, power, Class 1, non-power-limited fire alarm and medium-power network-powered broadband communications circuit conductors are in a metal-enclosed cable or Type UF cable. 

(2) 	
The Class 2 and Class 3 circuit conductors are permanently and effectively separated from the conductors of other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing, in addition to the insulation or covering on the wire. 

(3) 	
The Class 2 and Class 3 circuit conductors are permanently and effectively separated from conductors of the other circuits and securely fastened to racks, insulators, or other approved supports. 

(G) 
Cable Trays. Class 2 and Class 3 circuit conductors shall be permitted to be installed in cable trays, where the conductors of the electric light, Class 1, and non-power­limited fire alarm circuits are separated by a solid fixed barrier of a material compatible with the cable tray or where the Class 2 or Class 3 circuits are installed in Type MC cable. 

(H) 
In Hoistways. In hoistways, Class 2 or Class 3 circuit conductors shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight 


a.  The Class 2 and Class 3 circuits are installed using  
Type CL3 , CL3R, or CL3P or permitted substitute  
cables,  provided these  Class  3  cable  conductors  
extending beyond the jacket  are  separated by  a  
minimum of 6 mm (0.25 in.) or by a nonconductive  
sleeve  or  nonconductive  barrier  from  all  other  
conductors.  
b.  The Class  2 and Class 3  circuit conductors  are  
installed  as  a  Class 1 circuit in accordance with  
725.41.  

flexible nonmetallic conduit, or electrical metallic tubing. For elevators or similar equipment, these conductors shall be permitted to be installed as provided in 620.21. 
(I) Other Applications. For other applications, conductors of Class 2 and Class 3 circuits shall be separated by at least 50 mm (2 in.) from conductors of any electric light, power, Class 1 non-power-limited fire alarm or medium power network-powered broadband communications circuits unless 
0

one of the following conditions is met: 
(1) 	
Either (a) all of the electric light, power, Class 1, non­power-limited fire alarm and medium-power network­powered broadband communications circuit conductors or (b) all of the Class 2 and Class 3 circuit conductors are in a raceway or in metal-sheathed, metal-clad, non­metallic-sheathed, or Type UF cables. 

(2) 	
All of the electric light, power, Class 1 non-power­limited fire alarm, and medium-power network-powered broadband communications circuit conductors are permanently separated from all of the Class 2 and Class 3 circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors. 


725.139 Installation of Conductors of Different Circuits in the Same Cable, Enclosure, -or Raceway. 
(A) 
Two or More Class 2 Circuits. Conductors of two or more Class 2 circuits shall be permitted within the same cable, enclosure, or raceway. 

(B) 
Two or More Class 3 Circuits. Conductors of two or more Class 3 circuits shall be permitted within the same cable, enclosure, or raceway. 

(C) 
Class 2 Circuits with Class 3 Circuits. Conductors of one or more Class 2 circuits shall be permitted within the same cable, enclosure, or raceway with conductors of Class 3 circuits, provided the insulation of the Class 2 circuit conductors in the cable, enclo&ure, or raceway is at least that required for Class 3. circuits. 


0 

(D) Class 2 and Class 3 Circuits with Communications Circuits. 
(1) Classified as Communications Circuits. Class 2 and Class 3 circuit conductors shall be permitted in the same 
0 

cable with communications circuits, in which case the Class 2 and Class 3 circuits shall be classified as communications circuits and shall be installed in accordance with the requirements of Article 800. The cables shall be listed as communications cables. 
(2) Composite Cables. Cables constructed of individually 
(jlisted Class 2, Class 3, and communications cables under a common jacket shall be permitted to be classified as communications cables. The fire resistance rating of the composite cable shall be determined by the performance of the composite cable. 
L. ) \ 

ARTICLE 725 -CLASS 1, ClASS 2, AND CLASS 3REM01E-CON1ROL, SIGNALING, AND POWER-LIMITED CIRCUITS 725.154 
(E) Class 2 or Class 3 Cables with Other Circuit Cables. Jacketed cables of Class 2 or Class 3 circuits shall be permitted in the same enclosure, cable tray, or 
raceway with jacketed cables of any of the following: 
(1) 	
Power-limited fire alarm systems in compliance with Article 760 

(2) 
Nonconductive and conductive optical fiber cables in compliance with Article 770 

(3) 	
Communications circuits in compliance with Article 800 



() 
(4) Community antenna television and radio distribution systems in compliance with Article 820 
(5) 
Low-power, 	network-powered broadband communications in compliance with Article 830 

(F) 
Class 2 or Class 3 Conductors or Cables and Audio System Circuits. Audio system circuits described in 640.9(C), and installed using Class 2 or Class 3 wiring methods in compliance with 725.133 and 725.154, shall not be permitted to be installed in the same cable or raceway with Class 2 or Class 3 conductors or cables. 


725.141 Installation of Circuit Conductors Extending Beyond One Building. 

0 
Where Class 2 or Class 3 circuit conductors extend beyond one building and are run so as to be subject to 
accidental contact with electric light or power conductors operating over 300 volts to ground, or are exposed to lightning on interbuilding circuits on the same premises, the requirements of the following shall also apply: 
(1) 	Sections 800.44, 800.50, 800.53, 800.93, 800.100, 
800.170(A), and 800.170(B) for other than coaxial conductors 
(2) 	Sections 820.44, 820.93, and 820.100 for coaxial conductors 
725.143 Support of Conductors. Class 2 or Class 3 circuit conductors shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support. These conductors shall be permitted to be installed as permitted by 300.11 (B)(2). 
725.154 Applications of Listed Class 2, Class 3, and PLTC Cables. Class 2, Class 3, and PLTC cables shall comply with any of the requirements described in 
725.1 54(A) through (1). 
(A) Plenums. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type CL2P or CL3P. Listed wires and cables installed in compliance with 300.22 shall be permitted. Listed plenum signaling raceways shall be permitted to be installed in other spaces used for environmental air as described in 
2013 California Electrical Code 

300.22(C). Only Type CL2P or CL3P cable shall be permitted to be installed in these raceways. 
(B) 
Riser. Cables installed in risers shall be as described in any of(B)(l), (B)(2), or (B)(3): 

(1) 	
Cables installed in vertical runs and penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type CL2R or CL3R. Floor penetrations requiring Type CL2R or CL3R shall contain only cables suitable for riser or plenum use. Listed riser signaling raceways and listed plenum signaling raceways shall be permitted to be installed in vertical riser runs in a shaft from floor to floor. Only Type CL2R, CL3R, CL2P, or CL3P cables shall be permitted to be installed in these raceways. 

(2) 
Other cables 	as covered in Table 725.154(G) and other listed wiring methods as covered in Chapter 3 shall be installed in metal raceways, or located in a fireproof shaft having firestops at each floor. 

(3) 
Type CL2, CL3, CL2X, and CL3X cables shall be permitted in one-and two-family dwellings. Listed general-purpose signaling raceways shall be permitted for use with Type CL2, CL3, CL2X, and CL3X cables. 


Informational Note: See 300.21 for firestop requirements for floor penetrations. 

(C) Cable Trays. Cables installed in cable trays outdoors shall be Type PLTC. Cables installed in cable trays indoors shall be Types PLTC, CL3P, CL3R, CL3, CL2P, CL2R, and CL2. 
Listed general-purpose signaling raceways, listed riser signaling raceways, and listed plenum signaling raceways shall be permitted for use with cable trays. 
Informational Note: See 800. 154 for cables permitted in cable trays. 

(D) 
In industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service the installation, Type PLTC cable shall be permitted in accordance with either (1) or (2): 

(1) 


be continuously supported and protected against physical damage using mechanical protection such as 
dedicated  or channels. The cable shall  
be  at intervals not exceeding  
1.8 m (6 ft).  


725.179 ARTICLE 725 -CLASS 1, CLASS 2, AND CLASS 3REM01E-CON1ROL, SIGNALING, AND POWER-LIMITED CIRCUITS 
(2) 


shall be permitted to be installed exposed. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be secured at intervals not exceeding 1.8 m (6 ft). 

(E) 
Other Wiring Within Buildings. Cables installed in building locations other than those covered in 725.154(A) through (D) shall be as described in any of (E)(1) through (E)(6). 

(1) 
General. Type CL2 or CL3 shall be permitted. 

(2) 
In Raceways or Other Wiring Methods. Type CL2X or CL3X shall be permitted to be installed in a raceway or in accordance with other wiring methods covered in Chapter 3. 

(3) 
Nonconcealed Spaces. Type CL2X and Type CL3X cables shall be permitted to be installed in nonconcealed spaces where the exposed length of cable does not exceed 3 m (10 ft). 

(4) 
One-and Two-Family Dwellings. Type CL2X cables less than 6 mm (0.25 in.) in diameter and Type CL3X cables less than 6 mm (0.25 in.) in diameter shall be permitted to be installed in one-and two-family dwellings. 

(5) 
Multifamily Dwellings. Type CL2X cables less than 6 mm (0.25 in.) in diameter and Type CL3X cables less than 6 mm (0.25 in.) in diameter shall be permitted to be installed in nonconcealed spaces in multifamily dwellings. 

(6) 
Under Carpets. Type CMUC undercarpet communications wires and cables shall be permitted to be installed under carpet. 

• 
(F) 
Cross-Connect Arrays. Type CL2 or CL3 conductors or cables shall be used for cross-connect arrays. 

(G) 
Class 2 and Class 3 Cable Substitutions. The substitutions for Class 2 and Class 3 cables listed in Table 


725.154(G) and illustrated in Figure 725.154(G) shall be permitted. Where substitute cables are installed, the wiring requirements of Article 725, Parts I and III, shall apply. 
Informational Note: For information on Types CMP, CMR, CM, and CMX, see 800.179. 

(H) Class 2, Class 3, PLTC Circuit Integrity (CI) Cable or Electrical Circuit Protective System. Circuit integrity 
(CI) cable or a listed electrical circuit protective system shall be permitted for use in remote control, signaling, or power-limited systems that supply critical circuits to ensure survivability for continued circuit operation for a specified time under frre conditions. 
Table 725.154. Cable Substitutions 
Cable Type Permitted Substitutions 
0 

CL3P CMP 
CL2P CMP, CL3P 

CL3R 	CMP, CL3P, CMR 
CL2R CMP, CL3P, CL2P, CMR, CL3R CJPLTC CL3 CMP, CL3P, CMR, CL3R, CMG, CM, PLTC 
CL2 	CMP, CL3P, CL2P, CMR, 
CL3R, CL2R, CMG, CM, 
PLTC, CL3 

CL3X 	CMP, CL3P, CMR, CL3R, 
CMG, CM, PLTC, CL3, CMX 

0 

CL2X 	CMP, CL3P, CL2P, CMR, 
CL3R, CL2R, CMG, CM, 
PLTC, CL3, CL2, CMX, CL3X 

Plenum 
Riser 
General purpose 
0 

Dwelling 
Type eM-Communications wires and cables 
Type CL2 and CL3-Ciass 2and Class 3 remote-control, signaling, 
and power-limited cables 

Type PLTC-Power-limited tray cable 
18:1-liD Cable Ashall be permitted to be used in place of Cable B. 
Figure 725.154(G) Cable Substitution Hierarchy 
IV. Listing Requirements 
725.179 Listing and Marking of Class 2, Class 3, and Type PLTC Cables. 
Class 2, Class 3, and Type PLTC cables and nonmetallic signaling raceways installed as wiring methods within buildings shall be listed as being resistant to the spread of fire and other criteria in accordance with 725.179(A) through (K) and shall be marked in accordance with 725.179(L). 
2013 California Electrical Code 

ARTIClE 725 -ClASS 1, ClASS 2, AND ClASS 3REM01E-CON1ROL, SIGNALING, AND POWER-LIMITED CIRCUITS 725.179 
(A) Types CL2P and CL3P. Types CL2P and CL3P plenum cable shall be listed as being suitable for use in ducts, plenums, and other space for environmental air and shall also be listed as having adequate fire-resistant and low smoke­producing characteristics. 
of defining a •••• 
and fire-resistant cable is that 
the cable amaximumpeak optical density of 0.5 or 
less, an average optical density of 0.15 or less, and a 
maximumflame spread distance of 1.52 m (5 ft) or less when tested in aecordance with NFPA 262-2007, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces. 
(B) Types CL2R and CL3R. Types CL2R and CL3R riser cables shall be marked as Type CL2R or CL3R, respectively, and be listed as suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire­resistant characteristics capable of preventing the carrying of fire from floor to floor. 
Informational Note: One method of defining fire-resistant 
characteristics capable of preventing the carrying of fire 
from floor to floor is that the cables pass the requirementsof ANSIIUL 1666-2002, Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically inShqfts. 
(C) Types CL2 and CL3. Types CL2 and CL3 cables shall be marked as Type CL2 or CL3, respectively, and be listed as suitable for general-pmpose use, with the exception of risers, ducts, plenums, and other space used for environmental air, and shall also be listed as being resistant to the spread of fire. 
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the "ULFlame Exposure, Vertical Tray Flame Test" in UL 1685-2000, Standard for Safety for Vertical­Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test method are not applicable. Another method of defining resistant to the spread of fire isfor the damage (char length) not to exceed 1.5 m (4 ft 11 
in.) when performing the CSA "Vertical Flame Test ­Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables. 
(D) Types CL2X and CL3X. Types CL2X and CL3X limited-use cables shall be marked as Type CL2X or CL3X respectively, and be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread. 
Informational Note: One method of determining that cable 
is resistant to flame spread is by testing the cable to the 
VW-1 (vertical wire) flame test in ANSIIUL 1581-2001, 
Reference Standard for Electrical Wires, Cables and Flexible Cords. 
(E) Type PLTC. Type PLTC nonmetallic-sheathed, power­limited tray cable shall be listed asbeing suitable for cable trays and shall consist of a factory assembly of two or more insulated conductors under a nonmetallic jacket. The insulated conductors shall be 22 AWG through 12 AWG. The conductor material shall be copper (solid or stranded). Insulation on conductors shall be rated for 300 volts. The cable core shall be either (1) two or more parallel conductors, 


(2) one or more group assemblies of twisted or parallel conductors, or (3) a combination thereof. A metallic shield or a metallized foil shield with drain wire( s) shall be permitted to be applied either over the cable core, over groups of conductors, or both. The cable shall be listed as being resistant to the spread of fire. The outer jacket shall be a sunlight-and moisture-resistant nonmetallic material. Type PLTC cable used in a wet location shall be listed for use in wet locations or have a moisture-impervious metal sheath. 
Exception No. 1: Where a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor is applied over the nonmetallic jacket, anoverall nonmetallic jacket shall not be required. On metallic­sheathed cable without an overall nonmetallic jacket, the iriformation required in 31 0 .• shall be located on the nonmetallic jacket under the sheath. 
Exception No. 2: Conductors in PLTC cables used for Class 2 thermocouple circuits shall be permitted to be anyof the materials used for thermocouple extension wire. 
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fireto the top of the tray in the ''UL Flame Exposure, Vertical Tray Flame Test" in UL 1685-2000, Standard for Safoty for Vertical­Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test method are not applicable. Another method of defining resistant to the spread of fire isfor the damage (char length) not to exceed 1.5 m (4 ft 11 
in.) when performing the CSA "Vertical Flame Test ­Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables. 

(F) Circuit Integrity (CI) Cable or Electrical Circuit Protective System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in 725.154(A), (B), (D)(l), and (E), and used for circuit integrity, shall have the additional classification using the suffix "-CI". Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability. 
Informational Note: One method of defining circuit integrity is by establishing a minimum2-hour fire resistance rating when tested in accordance with UL 2196­2002, Standard for Tests of Fire Resistive Cables. 

(G) 
Class 2 and Class 3 Cable Voltage Ratings. Class 2 cables shall have a voltage rating of not less than 150 volts. Class 3 cables shall have a voltage rating of not less than 300 volts. 

(H) 
Class 3 Single Conductors. Class 3 single conductors used as other wiring within buildings shall not be smaller than 18 AWG and shall be Type CL3. Conductor types described in 725.49(B) that are also listed as Type CL3 shall be permitted. 











2013 California Electrical Code 
70-649 


ARTICLE 727 -INSTRUMENTATION TRAY CABLE: TYPE lTC 
Infonnational Note: One method of defining resistant to the spread of.fire is that the cables do not spread fire to the top 
of the tray in the "ULFlame Exposure, Vertical Tray Flame Test" in UL 1685-2000, Standard for Safety for Vertical­Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smokemeasurements in the test method are not applicable. 
Another method of defining resistant to the spread of.fire isfor the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the CSA "Vertical Flame Test ­Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables. 

(I) 
Plenum Signaling Raceways. Plenum signaling raceways shall be listed as having adequate fire-resistant and low smoke-producing characteristics. 

(J) 
Riser Signaling Raceways. Riser signaling raceways shall be listed as having adequate fire-resistant characteristics capable of preventing the carrying of fire from floor to floor. 


Infonnational Note: One method of defining fire-resistant 
characteristics capable of preventing the carrying of fire 
from floor to floor is thatthe raceways pass the 
requirements of the Test for Flame Propagation (Riser) in UL2024, Standard for Optical Fiber Cable Raceway. 

(K) General-Purpose Signaling Raceways. General­purpose signaling raceways shall be listed as being resistant to the spread of fire. 
Infonnational Note: One method of defining resistance to
the spread of fire is that the raceways pass the requirements 
of the Vertical-Tray Flame Test (General use) in UL 2024, 
Standard for Optical Fiber Cable Raceway. 

(L) Marking. Cables shall be marked in accordance with 
310.120(A)(2), (A)(3), (A)(4), · and (A)(5) and Table 
725.179. Voltage ratings shall not be marked on the cables. 
Infonnational Note: Voltage markings on cables may be 
misinterpreted to suggest that the cables may be suitable for 
Class 1 electric light and power applications. 

Exception: Voltage markings shall be permitted where the 
cable has multiple listings and a voltage marking is required 
for one or more of the listings. 
Table 725.179 Cable 
Cable Marking 	Type
CL3P Class 3 plenum cable 
CL2P Class 2 plenum cable 
CL3R Class 3 riser cable 
CL2R Class 2 riser cable 
PLTC Power-limited tray cable 
CL3 	Class 3 cable 
CL2 	Class 2 cable 
CL3X Class 3 cable, limited use 
CL2X Class 2 cable, limited use 
Informational Note: Class 2 and Class 3 cable types arelisted in descending order of fireresistance rating, and Class 
3 cables are listed above Class 2 cables because Class 3 C)
cables can substitute for Class 2 cables. 

727.1 Scope. This article covers the use, installation, and construction specifications of instrumentation tray cable for application to instrumentation and control circuits operating at 150 volts or less and 5 amperes or less. 
727.2 Def"mition. 
Type lTC Instrumentation Tray Cable. A factory 

0 

assembly of two or more insulated conductors, with or without a grounding conductor(s), enclosed in a nonmetallic sheath. 
727.3 Other Articles. In addition to the provisions of this article, installation of Type lTC cable shall comply with other applicable articles of this Code. 
727.4 Uses Permitted. Type lTC cable shall be permitted to be used as follows in industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service the installation: 
(1) 	
In cable trays. 

(2) 	
In raceways. 

(3) 	
In hazardous locations as permitted in 501.10, 


502.10, 503.10, 504.20, 504.30, 504.80, and 505.15. 

(4) 	
Enclosed in a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor applied over the nonmetallic sheath in accordance with 727.6: The cable shall be supported and secured at intervals not exceeding 1.8 m (6ft). 

(
5) 	Cable, without a metallic sheath or armor, that complies with the crush and impact requirements of Type MC cable and is identified for such use with the marking ITC-ER shall be permitted to be installed exposed. The cable shall be continuously supported and protected against physical damage using mechanical protection 


0 
such as dedicated struts, angles, or channels. The cable shall be secured at intervals not exceeding 1.8 m (6 ft). 

(6) 	
As aerial cable on a messenger. 

(7) 	
Direct buried where identified for the use. ' 

(8) 
Under raised floors in rooms containing industrial \., \) process control equipment and rack rooms where arranged to prevent damage to the cable. 

(9) 	
Under raised floors in information technology equipment rooms in accordance with 645.5<1)(5)(c). 


2013 California Electrical Code 

ARTICLE 760 -FIRE ALARM SYSTEMS 
760.3 
727.5 Uses Not Permitted. Type lTC cable shall not be installed on circuits operating at more than 150 volts or 

0 
more than 5 amperes. Installation of Type lTC cable with other cables shall be subject to the stated provisions of the specific articles for the other cables. Where the governing articles do not contain stated provisions for installation with Type lTC cable, the installation of Type lTC cable with the other cables shall not be permitted. 
Type lTC cable shall not be installed with power, lighting, Class 1 circuits that are not power limited, or non­power-limited circuits. · 

0 
Exception No. I: Where terminated within equipment or junction boxes and separations are maintained by insulating 
barriers or other means. 
Exception No. 2: Where a metallic sheath or armor is applied over the nonmetallic sheath of the Type ITC cable. 
727.6 Construction. The insulated conductors of Type lTC cable shall be in sizes 22 A WG through 12 A WG. 
The conductor material shall be copper or thermocouple alloy. Insulation on the conductors shall be rated for 300 volts. Shielding shall be permitted. 
The cable shall be listed as being resistant to the spread of fire. The outer jacket shall be sunlight and moisture resistant 
Where a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor is applied over the nonmetallic sheath, an overall nonmetallic jacket shall not be required. 
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fireto the top of the tray in the ''ULFlame Exposure, Vertical Tray Flame Test" in UL 1685-2000, Standard for Safety for Vertical­Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smokemeasurements in the test method are not applicable. 
Another method of defining resistant to the spread of fire isfor the damage (char length) not to exceed 1.5 m (4ft 11 in.) when performing the CSA "Vertical Flame Test ­Cables in Cable Trays," as described in CSA C22.2 No. 
0.3-M-2001, Test Methods for Electrical Wires and Cables. 

(­
727.7 Marking. The cable shall be marked in accordance 

"'---) 
with 310.•A)(2), (A)(3), (A)(4), and (A)(5). Voltage ratings shall not be marked on the cable. 
727.8 Allowable Ampacity. The allowable ampacity of the conductors shall be 5 amperes, except for 22 AWG conductors, which shall have an allowable ampacity of 3 amperes. 
727.9 Overcurrent Protection. Overcurrent protection shall not exceed 5 amperes for 20 A WG and larger conductors, and 3 amperes for 22 A WG conductors. 
727.10 Bends. Bends in Type lTC cables shall be made so as not to damage the cable. 
2013 California Electrical Code 

Note: For applications listed in Section 1.9.1 of the California c Building Code, regulated by the Division of the State Architect­A Access Compliance see California Code of Regulations, Title 24, c Part 2 (California Building Code), California Chapter 1 (Division A 1 California Administration) under authority cited ,by Government c Code Section 4450 and in reference cited by Government Code A Sections 4450, through 4461, 12955.1 and Health and Safety c Code Sections 18949. 1, 19952 through 19959. A 
I. General 
760.1 Scope. This article covers the installation of wiring and equipment of fire 'hlarm systems including all circuits controlled and powered by the fire alarm system. 
Informational Note No. 1: Fire alarm systems include firedetection and alarmnotification, guard's tour, sprinkler waterflow, and sprinkler supervisory systems. Circuits controlled and powered by the fire alarm system include circuits for the control of building systems safety functions, elevator capture, elevator shutdown, door release, smoke doors and damper control, firedoors and damper control and fanshutdown, but only where these circuits arepowered by and controlled by the firealarm system. For further information on the installation and monitoring for integrity requirements for firealarm systems, refer to the 
NFP A 72-2010, National Fire Alarm and Signaling Code. 
Informational Note No. 2: Class 1, 2, and 3 circuits are defined in Article 725. 

760.1.1 Equipment and Systems. [SFM] Fire alarm c equipment and systems required to be installed in any A 
c

occupancy within the scope of these regulations shall 
A

conform to the applicable peiformance and construction 
c

standards specified in NFPA 72-2007. 
A 

760.2 Defmitions. 
Abandoned Fire Alarm Cable. Installed fire alarm cable 

that is not terminated at equipment other than a connector and not identified for future use with a tag. Fire Alarm Circuit. The portion of the wiring system 
between the load side of the overcurrent device or the power-limited supply and the connected equipment of all circuits powered and controlled by the fire alarm system. Fire alarm circuits are classified as either non-power­limited or power-limited. 
Fire Alarm Circuit Integrity (CI) Cable. Cable used in fire alarm systems to ensure continued operation of critical circuits during a specified time under fire conditions. 
Non-Power-Limited Fire Alarm Circuit (NPLFA). A 
fire alarm circuit powered by a source that complies with 
760.41 and 760.43. 
Power-Limited Fire Alarm Circuit (PLFA). A fire alarm circuit powered by a source that complies with 760. 121 . 
760.3 Other Articles. Circuits and equipment shall comply with 760.3(A) through (K). Only those sections of Article 300 referenced in this article shall apply to fire alarm systems. 
70-65 1 

ARTICLE 760 -FIRE ALARM SYSTEMS 
760.21 

..read of Fire or Products of Combustion. 
(B) Ducts, Plenums, and Other Air-Handling Spaces. 
Section 300.22, where installed in ducts or plenums or other spaces used for environmental air. 
Exception: As permitted in 760.53(B)(l) and (B)(2) and 
760.154(A). 
(C) 
Hazardous (Classified) Locations. Articles 500 through 516 and Article 517, Part IV, where installed in hazardous (classified) locations. 

(D) 
Corrosive, Damp, or Wet Locations. Sections 110.11, 300.6, and 310.10(0), where installed in corrosive, damp, or wet locations. 

(E) 
Building Control Circuits. Article 725, where building control circuits (e.g., elevator capture, fan shutdown) are associated with the fire alarm system. 

(F) 
Optical Fiber Cables. Where optical fiber cables are utilized for fire alarm circuits, the cables shall be installed in accordance with Article 770. 


(G) Installation of Conductors with Other Systems. 
Installations shall comply with 300.8. 
760.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of conductors and cables that prevents removal of panels, including suspended ceiling panels. 
760.24 Mechanical Execution of Work. Fire alarm circuits shall be installed in a neat workmanlike maimer. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be supported by straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also comply with 300.4(D). 
760.25 Abandoned Cables. The accessible portion of abandoned fire alarm cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved. 
70-652 
760.30 Fire Alarm Circuit Identification. Fire alarm circuits shall be identified at terminal and junction locations in a manner that helps to prevent unintentional signals on fire alarm system circuit( s) during testing and servicing of other systems. 
760.32 Fire Alarm Circuits Extending Beyond One Building. Power-limited fire alarm circuits that extend beyond one building and run outdoors either shall meet the installation requirements of Parts II, III, and IV of Article 800 or shall meet the installation requirements of Part I of Article 300. Non-power-limited fire alarm circuits that extend beyond one building and run outdoors shall meet the installation requirements of Part I of Article 300 and the applicable sections of Part I of Article 225. 
760.35 Fire Alarm Circuit Requirements. Fire alanri circuits shall comply with 760.35(A) and (B). 
(A) Non-Power-Limited Fire Alarm (NPLF A) Circuits. 
See Parts I and II. 
(B) Power-Limited Fire Alarm (PLFA) Circuits. See Parts I and III. 
II. Non-Power-Limited Fire Alarm (NPLFA) Circuits 
760.41 NPLFA Circuit Power Source Requirements. 
(A) Power Source. The power source of non-power­limited fire alarm circuits shall comply with Chapters 1 through 4, and the shall be not more than 600 nominal. 
This branch circuit shall not be supplied through ground-fault circuit interrupters or arc-fault circuit-interrupters. 
Informational Note: See 210.8(A)(5), Exception, for 
receptacles in dwelling-unit unfinished basements that 
supply power for fire alarm systems. 

760.43 NPLFA Circuit Overcurrent Protection. 
Overcurrent protection for conductors 14 A WG and larger shall be provided in accordance with the conductor ampacity without applying the ampacity adjustment and correction factors of 310.15 to the ampacity calculation. Overcurrent protection shall not exceed 7 amperes for 18 A WG conductors and 10 amperes for 16 A WG conductors. 
Exception: Where other articles of this Code permit or require other overcurrent protection. 
2013 California Electrical Code 

ARTICLE 760 -FIRE ALARM SYSTEMS 
760.45 NPLFA Circuit Overcurrent Device Location. 
Overcurrent devices shall be located at the point where the conductor to be protected receives its supply. 
Exception No. 1: Where the overcurrent device 
protecting the larger conductor also protects the smaller conductor. 

(J 
Exception No. 2: Transformer secondary conductors. Non-power-limited fire alarm circuit conductors supplied by the secondary of a single-phase transformer that has only a 2-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided by the primary (supply) side of the transformer, provided the protection is in accordance 
with 450.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. Transformer secondary conductors other than 2-wire shall not be considered to be protected by the primary overcurrent protection. 
Exception No. 3: Electronic power source output conductors. Non-power-limited circuit conductors supplied by the output of a single-phase, listed electronic power source, other than a transformer, having only a 2-wire (single-voltage) output for connection to non-powerlimited circuits shall be permitted to be protected by overcurrent protection provided on the input side of the electronic power source, provided this protection does not exceed the value determined by multiplying the non-power-limited circuit conductor ampacity by the output-to-input voltage ratio. Electronic power source outputs, other than 2-wire (single voltage), connected to non-power­limited circuits shall not be considered to be protected by overcurrent protection on the input of the electronic power source. 
Informational Note: A single-phase, listed electronic 
power supply whose output supplies a 2-wire (single­
voltage) circuit is an example of a non-power-limited 
power source that meets the requirements of760.41. 
760.46 NPLFA Circuit Wiring. Installation of non­power-limited fire alarm circuits shall be in accordance with 110.3(B), 300.7, 300.11, 300.15, 300.17, -and other appropriate articles of Chapter 3. 
Exception No. 1: As provided in 760.48 through 760.53. 
Exception No. 2: Where other articles of this Code require other methods. 

760.48 Conductors of Different Circuits in Same Cable, Enclosure, or Raceway. 
(A) 
Class 1 with NPLF A Circuits. Class 1 and non­power-limited fire alarm circuits shall be permitted to occupy the same cable, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are insulated for the maximum voltage of any conductor in the enclosure or raceway. 

(B) 
Fire Alarm with Power-Supply Circuits. Power­supply and fire alarm circuit conductors shall be permitted in the same cable, enclosure, or raceway only where connected to the same equipment. 


760.49 NPLFA Circuit Conductors. 
(A) 
Sizes and Use. Only copper conductors shall be permitted to be used for fire alarm systems. Size 18 A WG and 16 A WG conductors shall be permitted to be used, provided they supply loads that do not exceed the ampacities given in Table 402.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 16 A WG shall not supply loads greater than the ampacities given in 310.15, as applicable. 

(B) 
Insulation. Insulation on conductors shall be rated for 600 volts. Conductors larger than 16 AWG shall comply with Article 310. Conductors 18 AWG and 16 AWG shall be Type KF-2, KFF-2, PAFF, PTFF, PF, PFF, PGF, PGFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2, TF, TFF, TFN, TFFN, ZF, or ZFF. Conductors with other types and thickness of insulation shall be permitted if listed for non-power-limited fire alarm circuit use. 


Informational Note: For application provisions, see 
Table 402.3. 

(C) Conductor Materials. Conductors shall be solid or stranded copper. 
Exception to (B) and (C): Wire Types PAF and PTF shall be permitted only for high-temperature applications between 90°C (194°F) and 250°C (48rF). 
760.51 Number of Conductors in Cable Trays and Raceways, and 
(A) NPLFA Cir,cuits and Class 1 Circuits. Where only non-power-limited fire alarm circuit and Class 1 circuit conductors are in a raceway, the number of conductors shall be determined in accordance with 300. 17. The 
factors given in 310.15(B)(3)(a) shall apply if such conductors carry continuous load in excess of 10 percent of the ampacity of each conductor. 
2013 California Electrical Code 

760.53 
ARTICLE 760 -FIRE ALARM SYSTEMS 

(B) 
Power-Supply Conductors and Fire Alarm Circuit Conductors. Where power-supply conductors and fire alarm circuit conductors are permitted in a raceway in accordance with 760.48, the number of conductors shall be determined in accordance with 300.17. The 1111111 

factors given in 310.15(B)(i)(a) shall apply as follows: 

(1) 	
To all conductors where the fire alarm circuit conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the total number of conductors is more than three 

(2) 	
To the power-supply conductors only, where the fire alarm circuit conductors do not carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the number of power-supply conductors is more than three 

(C) 
Cable Trays. Where fire alarm circuit conductors are installed in cable trays, they shall comply with 


760.53 Multiconductor NPLFA Cables. Multiconductor non-power-limited fire alarm cables that meet the requirements of 760.176 shall be permitted to be used on fire alarm circuits operating at 150 volts or less and shall be installed in accordance with 760.53(A) and (B). 
(A) NPLFA Wiring Method. Multiconductor non­power-limited fire alarm circuit cables shall be installed in accordance with 760.53(A)(l), (A)(2), and (A)(3). 
Cable splices or terminations shall be made in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed in such a way that maximum protection against physical damage is afforded by building construction such as baseboards, door frames, ledges, and so forth. Where located within 2.1 m (7 ft) of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm (18 in.). 
(2) Passing Through a Floor or Wall. 
in metal raceway or rigid nonmetallic conduit where passing through a floor or wall to a height of2.1 m (7 ft) above the floor, unless adequate protection can be afforded by building construction such as detailed in 760.53(A)(l), or unless an equivalent solid guard is provided. 
(3) In Hoistways. Cables shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing where installed in hoistways. 
Exception: As provided for in 620.21 for elevators and similar equipment. 
(B) 
Applications of Listed NPLF A Cables. The use of non-power-limited fire alarm circuit cables shall comply with 760.53(B)(1) through (B)(4). 

(1) 
Ifill Multiconductor non-power-limited fire alarm circuit cables, Types NPLFP, NPLFR, and NPLF, shall not be installed exposed in 


Informational Note: See 300.22(B). 

(2) Other Spaces Used for Environmental Air. Cables 
C)installed in other spaces used for environmental air shall be Type NPLFP. 
Exception No. 1: Types NPLFR and NPLF cables installed in compliance with 300.22(C). 
Exception No. 2: Other wiring methods in accordance with 300.22(C) and conductors in compliance with 
760.49(C). 
Exception No. 3: Type NPLFP-CI cable shall be 

permitted to be installed to provide a 2-hour circuit 
integrity rated cable. 

(3) Riser. Cables installed in vertical runs and penetrating more than one floor or cables installed in vertical runs in a shaft shall be Type NPLFR. Floor penetrations requiring Type NPLFR shall contain only cables suitable for riser or plenum use. 
Exception No. 1: Type NPLF or other cables that are specified in Chapter 3 and are in compliance with 760.49(C) and encased in metal raceway. 
(JException No. 2: Type NPLF cables located in a fireproof shaft having fires tops at each floor. 
Informational Note: See 300.21 for firestop
requirements for floor penetrations. 

Exception No. 3: Type NPLF-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable. 
(4) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 760.53(B)(l), (B)(2), and (B)(3) shall be Type NPLF. 
Exception No. 1: Chapter 3 wiring methods with 

conductors in compliance with 760.49(C). 
Exception No. 2: Type NPLFP or Type NPLFR cables 
shall be permitted. 

Exception No. 3: Type NPLFR-CI cable shall be 
permitted to be installed to provide a 2-hour circuit 
integrity rated cable. 

III. Power-Limited Fire Alarm (PLFA) Circuits 
760.121 Power Sources for PLFA Circuits. 
(A) Power Source. The power source for a power-limited 
fire alarm circuit shall be as specified in 760.12l(A)(l), 
(A)(2), or (A)(3) 





ARTICLE 760 -FIRE ALARM SYSTEMS 
Informational Note No. 1: Tables 12(A) and 12(B) in 
Chapter 9 provide the listing requirements for power­

0	
limited firealarm circuit sources. Informational Note No. 2: See 210.8(A)(5), Exception, for 
receptacles in dwelling-unit unfinished basements that 
supply power for fire alarm systems. 
(1) 	A listed PLFA or Class 3 transformer. 

0 (2) A listed PLF A or Class 3 power supply. 
(3) 	Listed equipment marked to identify the PLF A power source. 
Informational Note: Examples of listed equipment are a fire
alarmcontrol panel with integral power source; a circuit 
card listed for use as a PLF A source, where used as part of 
a listed assembly; a current-limiting impedance, listed for 
the purpose or part of a listed product, used in conjunction 
with a non-power-limited transformer or a stored energy 
source, for. example, storage battery, to limit the output 
current 
This branch circuit shall not be supplied through ground-fault circuit interrupters or arc-fault circuit interrupters. 
760.124 Circuit Marking. The equipment supplying PLF A circuits shall be durably marked where plainly visible to indicate each circuit that is a power-limited fire alarm circuit. 
Informational Note: See 760.130(A), Exception No. 3, where a power-limited circuit is to be reclassified as a non-power-limited circuit. 
760.127 Wiring Methods on Supply Side of the PLFA Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appropriate requirements of Part II and Chapters 1 through 4. Transformers or other devices supplied from power-supply conductors shall be protected by an overcurrent device rated not over 20 amperes. 
Exception: The input leads of a transformer or other power 
source supplying power-limited fire alarm circuits shall be 
permitted to be smaller than 14 A WG, but not smaller than 18 A WG, if they are not over 300 mm (12 in.) long and if they have insulation that complies with 760.49(B). 
760.130 Wiring Methods and Materials on Load Side of the PLFA Power Source. Fire alarm circuits on the load side of the power source shall be permitted to be installed using wiring methods and materials. in accordance with 
760.130(A), (B), or a combination of (A) and (B). 

( 	\
\ 
, __ __/) 
2013 California Electrical Code 

(A) NPLFA Wiring Methods and Materials. Installation shall be in accordance with 760.46, and conductors shall be solid or stranded copper. 
Exception No. 1: The factors given in 310.15(B)(3)(a) shall not apply. 
Exception No. 2: Conductors and multiconductor cables described in and installed in accordance with 760.49 and 
760.53 shall be permitted 
Exception No. 3: Power-limited circuits shall be permitted to be reclassified and installed as non-power-limited circuits if the power-limited fire alarm circuit markings required by 
760. 124 are eliminated and the entire circuit is installed using the wiring methods and materials in accordance with Part IL Non-Power-Limited Fire Alarm Circuits. 
Informational Note: Power-limited circuits reclassified and 
installed as non-power-limited circuits are no longer 
power-limited circuits, regardless of the continued
connection to a power-limited source. 

(B) PLFA Wiring Methods and Materials. Power-limitedfire alarm conductors and cables described in 760. 179 shall be installed as detailed in 760.130(B)(1), (B)(2), or (B)(3) of this section and 300.7. Devices shall be installed in accordance with 110.3(B), 300.11(A), and 300.15. 
Cable splices or terminations shall be in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed in such a way that maximum protection against physical damage is afforded by building construction such as baseboards, door frames, ledges, and so forth. Where located within 2.1 m (7 ft) of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm (18 in.). 
