(2) Passing Through a Floor or Wall. ­-in metal raceways or rigid nonmetallic conduit where passing through a floor or wall to a height of 2.1 m (7 ft) above the floor, unless adequate protection can be afforded by building construction such as detailed in 
760.130(B)(1), or unless an equivalent solid guard is provided. 
(3) In Hoistways. rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, or electrical metallic tubing where installed in hoistways. 
Exception: As provided for in 620.21 for elevators and similar equipment. 
760.133 Installation of Conductors and Equipment in Cables, Compartments, Cable Trays, Enclosures, Manholes, Outlet Boxes, Device Boxes, and Raceways for Power-Limited Circuits. Conductors and equipment for power-limited fire alarm circuits shall be installed in accordance with 760.136 through 760.143. 
ARTICLE 760 -FIRE ALARM SYSTEMS 
760.136 Separation from Electric Light, Power, Class 1, NPLFA, and Medium-Power Network-Powered Broadband Communications Circuit Conductors. 
(A) 
General. Power-limited fire alarm circuit cables and conductors shall not be placed in any cable, cable tray, compartment, enclosure, manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power, Class 1, non-power-limited fire alarm circuits, and medium-power network-powered broadband communications circuits unless permitted by 760. 136(B) through (G). 

(B) 
Separated by Barriers. Power-limited fire alarm circuit cables shall be permitted to be installed together with Class 1, non-power-limited fire alarm, and medium­power network-powered broadband communications circuits where they are separated by a barrier. 

(C) 
Raceways Within Enclosures. In enclosures, power­limited fire alarm circuits shall be permitted to be installed in a raceway within the enclosure to separate them from Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits. 

(D) 
Associated Systems Within Enclosures. Power­limited fire alarm conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non-power-limited fire alarm, and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to power-limited fire alarm circuits, and comply with either of the following conditions: 

(1) 	
The electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuit conductors are routed to maintain a minimum of 6 mm (0.25 in.) separation from the conductors and cables of power­limited fire alarm circuits. 

(2) 	
The circuit conductors operate at 150 volts or less to ground and also comply with one of the following: 


a.  The  fire  alarm  power-limited  circuits  are  
installed  using  Type  FPL,  FPLR,  FPLP,  or  
permitted  substitute  cables,  provided  these  
power-limited  cable  conductors  extending  
beyond the jacket are separated by a minimum of  
6 mm (0.25 in.) or by a nonconductive sleeve or  
nonconductive barrier from all other conductors.  
b.  The power-limited fire alarm circuit conductors  
are  installed  as  non-power-limited  circuits  in  
accordance with 760.46.  

(E) Enclosures with Single Opening. Power-limited fire alarm circuit conductors entering compartments, enclosures, 
'\.,______

device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non-power-limited fire alarm, and mediuin-power network­powered broadband communications circuits where they are introduced solely to connect the equipment connected to power-limited fire alarm circuits or to other circuits controlled by the fire alarm system to which the other conductors in the enclosure are connected. Where power­limited fire alarm circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tee), provided the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed ()nonconductor, such as flexible tubing. 
(F) 
In Hoistways. In hoistways, power-limited fire alarm 
circuit conductors shall be installed in rigid metal conduit, 
rigid nonmetallic conduit, intermediate metal conduit, 
liquidtight flexible nonmetallic conduit, or electrical metallic 
tubing. For elevators or similar equipment, these conductors 
shall be permitted to be installed as provided in 620.21. 


(G) 
Other Applications. For other applications, power­
limited fire alarm circuit conductors shall be separated by at 
least 50 mm(2 in.) from conductors of any electric light, 
power, Class 1, non-power-limited fire alarm, or medium­
power network-powered broadband communications circuits 
unless one of the following conditions is met: ()


(1) 
Either (a) all of the electric light, power, Class 1, non­power-limited fire alarm, and medium-power network­powered broadband communications circuit conductors or (b) all of the power-limited fire alarm circuit conductors are in a raceway or in metal-sheathed, metal­clad, nonmetallic-sheathed, or Type UF cables. 

(2) 
All of the electric light, power, Class 1, non-power­limited fire alarm, and medium-power network-powered broadband communications circuit conductors are permanently separated from all of the power-limited fire alarm circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors. 


760.139 Installation of Conductors of Different PLFA Circuits, Class 2, Class 3, and Communications Circuits in the Same Cable, Enclosure, Cable Tray, or Raceway. 
(A) Two or More PLFA Circuits. Cable and conductors of two or more power-limited fire alarm circuits, 
CJ 

communications circuits, or Class 3 circuits shall be permitted within the same cable, enclosure, cable tray, or raceway. 
(B) Class 2 Circuits with PLFA Circuits. Conductors of one or more Class 2 circuits shall be permitted within the same cable, enclosure, cable tray, or raceway with 
ARTICLE 760 -FIRE ALARM SYSTEMS 
760.176 

conductors of power-limited fire alarm circuits, provided 0 that the insulation of the Class 2 circuit conductors n the cable, enclosure, or raceway is at least that required by the power-limited fire alarm circuits. 
(C) Low-Power Network-Powered Broadband Communications Cables and PLFA Cables. Low­power network-powered broadband communications0 circuits shall be permitted in the same enclosure, cable tray, or raceway with PLF A cables. 
(D) Audio System Circuits and PLFA Circuits. Audio system circuits described in 640.9(C) and. installed using Class 2 or Class 3 wiring methods in compliance with 
725.133 and 725.154 shall not be permitted to be installed in the same cable, cable tray, or raceway with power-limited conductors or cables. 
760.142 Conductor Size. Conductors of 26 A WG shall be permitted only where spliced with a connector listed as suitable for 26 A WG to 24 A WG or larger conductors that are terminated on equipment or where the 26 A WG conductors are terminated on equipment listed as suitable for 26 A WG conductors. Single conductors shall not be smaller than 18 A WG. 
760.143 Support of Conductors. Power-limited fire alarm circuit conductors shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support. 
760.145 Current-Carrying Continuous Line-Type Fire Detectors. 
(A) Application. Listed continuous line-type fire detectors, including insulated copper tubing of
· 
pneumatically operated detectors, employed for both detection and carrying signaling currents shall be permitted to be used in power-limited circuits. 
(B) Installation. Continuous line-type fire detectors shall be installed in accordance with 760.124 through 
760.130 and 760.133. 
760.154 Applications of Listed PLFA Cables. PLFA cables shall comply with the requirements described in either 760.154(A), (B), or (C) or where cable substitutions are made as shown in 760.154(0). 
(A) 
Plenum. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type FPLP. Types FPLP, FPLR, and FPL cables installed in compliance with 300.22 shall be permitted. Type FPLP­CI cable shall be permitted to be installed to provide a 2­hour circuit integrity rated cable. 

(B) 
Riser. Cables installed in risers shall be as described in either (1), (2), or (3): 


2013 California Electrical Code 


(1) 	
Cables installed in vertical runs and penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type FPLR. Floor penetrations requiring Type FPLR shall contain only cables suitable for riser or plenum use. Type FPLR-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable. 

(2) 	
Other cables shall be installed in metal raceways or located in a fireproof shaft having firestops at each floor. 

(3) 
Type FPL cable shall be permitted in one-and two­family dwellings. 


Infonnational Note: See 300.21 for firestop
requirements for floor penetrations. 

(C) 
Other Wiring Within Buildings. Cables installed in building locations other than those covered in 760.154(A) or (B) shall be as described in either (C)(l), (C)(2), (C)(3), or (C)(4). Type FPL-CI cable shall be permitted to be installed as described in either (C)(l), (C)(2), (C)(3), or (C)(4) to provide a 2-hour circuit integrity rated cable. 

(1) 
General. Type FPL shall be permitted. 

(2) 
In Raceways. Cables shall be permitted to be installed in raceways. 

(3) 
Nonconcealed Spaces. Cables specified in Chapter 3 and meeting the requirements of760.179(A) and (B) shall be permitted to be installed in nonconcealed spaces where the exposed length of cable does not exceed 3m (10 ft). 

(4) 
Portable Fire Alarm System. A portable fire alarm system provided to protect a stage or set when not in use shall be permitted to use wiring methods in accordance with 530.12. 

(D) 
Fire Alarm Cable Substitutions. The substitutions for fire alarm cables listed in Table 760.154(0) and illustrated in Figure 760. 1 54(0) shall be permitted. Where substitute cables are installed, the wiring requirements of Article 760, Parts I and III, shall apply. 


Infonnational Note: For infonnation on communications 
cables (CMP, CMR, CMG, CM), see 800.179. 

IV. Listing Requirements 
760.176 Listing and Marking of NPLFA Cables. Non­power-limited fire alarm cables installed as wiring within buildings shall be listed in accordance with 760.176(A) and (B) and as being resistant to the spread of fire in accordance with 760.176(C) through (F), and shall be marked in accordance with 760.176(0). Cable used in a wet location shall be listed for use in wet locations or have a moisture-impervious metal sheath. 


ARTICLE 760 -FIRE ALARM SYSTEMS 
Table 760.154(D) Cable Substitutions 
Cable Type References Permitted Substitutions 
FPLP 760.154(A) CMP 
FPLR 760.154(8) CMP, FPLP, CMR 
FPL 760.154(C) CMP, FPLP, CMR, FPLR, CMG, CM 
Multiconductor 
cables 
Plenum 
Riser 
General purpose 
Type eM-Communications wires and cables 
Type FPL-Power-limited fire alarm cables 
(81-+{ID Cable A shall be permitted to be used in place of Cable B. 
26 AWGminimum 

Figure 760.154(D) Cable Substitution Hierarchy. 
(A) 
NPLFA Conductor Materials. Conductors shall be 18 A WG or larger solid or stranded copper. 

(B) 
Insulated Conductors. Insulated conductors shall be Ill for 600 volts. Insulated conductors 14 A WG and larger shall be one of the types listed in Table 310 .•(A) or one that is identified for this use. Insulated conductors 18 A WG and 16 A WG shall be in accordance with 

(C) 
Type NPLFP. Type NPLFP non-power-limited fire alarm cable for use in other space used for environmental air shall be listed as being suitable for use in other space used for environmental air as described in 300.22(C) and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics. 

(D) 
Type NPLFR. Type NPLFR non-power-limited fire alarm riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor. 


760.49. 
fuformational Note: One method of defining fire-resistant 
characteristics capable of preventing the carrying of fire 
from floor to floor is that the cables pass ANSIIUL1666­
2002, Test for Flame Propagation Height of Electrical and 
Optical-Fiber Cables Installed Vertically in Shqfts. 
(E) Type NPLF. Type NPLF non-power-limited fire alarm cable shall be listed as being suitable for general-purpose fire alarm use, with the exception of risers, ducts, plenums, and other space used for environmental air, and shall also be listed as being resistant to the spread of fire. 
fuformational Note: One method of defining resistant to the 
spread of.fire is that the cables do not spread fire to the top 
of the tray in the "ULFlame Exposure, Vertical Tray Flame 
Test" in UL 1685-2000, Standard for Safety for Vertical­
Tray Fire-Propagation and Smoke-Release Test for 

(J

Electrical and Optical-Fiber Cables. The smoke
measurements in the test method are not applicable. 

Another method of defining resistant to the spread of 
fire is for the damage (char length) not to exceed 1.5 m ( 4 ft 

11 in.) when performing the CSA "Vertical Flame Test ­
Cables in Cable Trays," as described in CSA C22.2 No. 
0.3-M-2001, Test Methods for Electrical Wires and Cables. 

(F) Fire Alarm Circuit Integrity (CI) Cable or Electrical Circuit Protective System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in 760.176(C), (D), and (E), and used for circuit integrity shall have the additional classification using the suffix "-CI." Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability. 
fuformational Note No. 1: Fire alarm circuit integrity (CI) 
cable and electrical circuit protective systems may be used 
for fire alarm circuits to comply with the survivability requirements of NFPA 72-2010, National Fire Alarm and Signaling Code,  24.4.1.8.4.3 and C 24.4.1.8.4.4, that the circuit maintain its electrical function A
during fire conditions for a defined period of time. 
fuformational Note No. 2: One method of defining circuit 

integrity (CI) cable is by establishing a minimum2-hour
fireresistance rating for the cable when tested in 
accordance with UL 2196-1995, Standard for Tests of Fire 
Resistive Cables. 

(G) NPLFA Cable Markings. Multiconductor non-power­limited fire alarm cables shall be marked in accordance with Table 760.176(G). Non-power-limited fire alarm circuit cables shall be permitted to be marked with a maximum usage voltage rating of 150 volts. Cables that are listed for circuit integrity shall be identified with the suffix "CI" as defmed in 760.176(F). 
fuformational Note: Cable types are listed in descending
order of fire resistance rating. 
760.179 Listing and Marking of PLFA Cables and Insulated Continuous Line-Type Fire Detectors. IE 
cables installed as wiring within buildings shall be listed as ARTICLE 760 -FIRE ALARM SYSTEMS 
760.179 
Table 760.176(G) NPLFA Cable Markings 
Cable Marking 
NPLFP 
NPLFR 

.......___ 
NPLF 
Type Reference 
NO!J.-1'ower-limited fire alann circuit cable 760.176(C) and for use in "other space used for (G) 
environmental air'' 
NO!J.-1'ower-limited fire alann circuit riser 760.176(0) and cable (G) 
NO!J.-1'ower-limited fire alann circuit cable 760.176(E) and 
(G) 
Note: Cables identified in 760.176(C), (D), and (E) and meeting the requirements for circuit integrity shallhave the additional classification using the suffix ''Cf' (for example, NPLFP-CI, NPLFR-CI, and NPLF-CI). 

C) being resistant to the spread of fire and other criteria in accordance with 760.179(A) through (H) and shall be marked in accordance with 760.179(1). Insulated continuous line-type fire detectors shall be listed in accordance with 
760.179(J). Cable used in a wet location shall be listed for use in wet locations or have a moisture-impervious metal sheath. 
(A) 
Conductor Materials. Conductors shall be solid or stranded copper. 

(B) 
Conductor Size. The size of conductors in a multiconductor cable shall not be smaller than 26 A WG. Single conductors shall not be smaller than 18 A WG. 



() 	(C) Ratings. The cable shall have a voltage rating of not less than 300 volts. 
(D) Type FPLP. Type FPLP power-limited fire alarm plenum cable shall be listed as being suitable for use in ducts, plenums, and other space used for environmental air and shall also be listed as having adequate fire­resistant and low smoke-producing characteristics. 
Informational Note: One method of defining a cable that is low smoke-producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of0.5 or less, an average optical density of0.15 or less, and a maximum flame spread distance of 1.52 m (5 ft) or less when tested in accordance with NFP A 262-2007, 

() 	Standard Method ofTestfor Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces. 
(E) Type FPLR. Type FPLR power-limited fire alarm riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also 

/-be listed as having fire-resistant characteristics capable of l_)\ preventing the carrying of frre from floor to floor. 
Informational Note: One method of defining fire­resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSIIUL 1666-2002, Standard Test for Flame Propagation Height of Electrical and 
Optical-Fiber Cable Installed Vertically in Shafts. 
2013 California Electrical Code 

(F) Type FPL. Type FPL power-limited fire alarm cable ·shall be listed as being suitable for general-purpose fire alarm use, with the exception of risers, ducts, plenums, and other spaces used for environmental air, and shall also be listed as being resistant to the spread of fire. 
Infonnational Note: One method of defining resistant to the spread of fire is that the cables do not spread fire to the topof the tray in the "UL Flame Exposure, Vertical Tray Flame Test" in UL 1685-2000, Standard for Safety for Vertical­Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test method are not applicable. 
Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the CSA "Vertical Flame Test ­Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables. 

(G) Fire Alarm Circuit Integrity (CI) Cable or Electrical Circuit Protective System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in 760.179(D), (E), (F), and (H) and used for circuit integrity shall have the additional classification using the suffix "-CI." Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability. 
Infonnational Note No. 1: Fire alarm circuit integrity (CI) cable and electrical circuit protective systems may be used for fire alarm circuits to comply with the survivability requirements of NFPA 72-2010, National Fire Alarm and Signaling Code,  24.4.1.8.4.3 and  C 
24.4. 1.8.4.4, thatthe circuit maintainits electrical function A during fire conditions for a defined period of time. 
Infonnational Note No. 2: One method of defining circuit integrity (CI) cable is by establishing a minimum2-hourfireresistance rating for the cable when tested in accordance with UL 2196-1995, Standard for Tests of Fire Resistive Cables. 

(H) 
Coaxial Cables. Coaxial cables shall be permitted to use 
30 percent conductivity copper-covered steel center 
conductor wire and shall be listed as Type FPLP, FPLR, or 
FPL cable. 


(I) 
.Cable Marking. The cable shall be marked in 
accordance with Table 760.179(1). The voltage rating shall 
not be marked on the cable. Cables that are listed for circuit 
integrity shall be identified with the suffix CI as defined in 



760. 179(G). 
Infonnational Note: Voltage ratings on cables may be 
misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications. 

Exception: Voltage markings shall be permitted where the 
cable has multiple listings and voltage marking is required 

for one or more of the listings. 
Informational Note: Cable types are listed in descending order of fire-resistance rating. 

ARTICLE 770 -OPTICAL FIBER CABLES AND RACEWAYS 
Table 760.179(1) Cable Markings 
FPLP  Cable Marking  Type Power-limited fire alarm plenum cable  
FPLR  Power-limited fire alann riser cable  
FPL  Power-limited fire alann cable  

Note: Cables identified in 760.179(D), (E), and (F) as meeting the requirements for circuit integrity shall have the additional classification using the suffix "Cr' (for example, FPLP-CI, FPLR-CI, and FPI.rCI). 

(J) Insulated Continuous Line-Type Fire Detectors. 
Insulated continuous line-type fire detectors shall be rated in accordance with 760.179(C), listed as being resistant to the spread of fire in accordance with 760. 1 79(D) through (F), marked in accordance with 760.179(1), and the jacket compound shall have a high degree of abrasion resistance. 
I. General 
770.1 Scope. ·The provisions of this article to the installation of optical fiber cables, raceways, 
This article does not cover the construction of optical fiber cables and raceways. 
770.2 Definitions. See Article 100. For purposes of this article, the following additional definitions apply. 
Abandoned Optical Fiber Cable. Installed optical fiber cable that is not terminated at equipment other than a connector and not identified for future use with a tag. 
Informational Note: See Article 100 for a definition of 
Equipment. 

Cable Sheath. A covering over the optical fiber assembly that includes one or more jackets and may include one or more metallic members or strength members. 
Exposed (to Accidental Contact). A conductive optical fiber cable in such a position that, in case of failure of supports or insulation, contact between the cable's non­current-carrying conductive members and an electrical circuit may result. 
Informational Note: See Article 100 for two other definitions of Exposed. 
(J 

Point of Entrance. The point within a building at which the cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit (Type RMC) or an intermediate metal conduit (Type IMC) connected by a grounding conductor to an electrode in accordance with 770.100(B). 
770.3 Other Articles. 
shall comply with 770.3(A) and (B). Only those sections of Chapter 2 and Article 300 referenced in this article shall apply to optical fiber cables and raceways. 
(B) Composite Cables. Composite optical fiber cables shall be classified as electrical cables in accordance with the type of electrical conductors. They shall be constructed, listed, and marked in accordance with the appropriate article for each type of electrical cable. 
ARTICLE 770 -OPTICAL FIBER CABLES AND RACEWAYS 
0770.12 Innerduct for Optical Fiber Cables. Listed plenum optical fiber raceway, listed riser optical fiber 

(_) 
raceway, or listed general-purpose optical fiber raceway selected in accordance with the provisions of 770. 154 shall be permitted to be installed as innerduct in any type of listed raceway permitted in Chapter 3. 
770.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment 

r):'·­
shall not be denied by an accumulation of optical fiber cables 
that prevents removal of panels, including suspended ceiling 
panels. 
770.24 Mechanical Execution of Work. Optical fiber cables shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by nonnal building use. Such cables shall be secured by hardware including straps, staples, cable ties, hangers, or similar fittings designed and installed so asnot to damage the cable. The installation shall also conform with 300.4(0) and 300.11. 
Informational Note No. 1: Accepted industry practices are
described in ANSIINECA/BICSI 568-2001, Standard for Installing Commercial Building Telecommunications Cabling, ANSIINECAIFOA 301-2004, Standard for Installing and Testing Fiber Optic Cables, and other ANSI­approved installation standards. 
770.25 Abandoned Cables. The accessible portion of abandoned optical fiber cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved. 
770.26 Spread of Fire or Products of Combustion. 
Installations of optical fiber cables and raceways in hollow spaces, vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around penetrations of optical fiber cables and raceways through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating. 

Informational Note: Directories of electrical constructionmaterials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain thel_) fire-resistive rating of assemblies where penetrations oropenings are made. Building codes also contain restrictions on membrane penetrations on opposite sides of a fire-resistance­rated wall assembly. Anexample is the 600-mm (24-in.) mininnun horizon1al separation thatusually applies betweenboxes ins1alled on opposite sides of the wall.Assistance in complying with 770.26 can be found in building codes, fire
I\_j\ resistance directories,and product listings. 
II. Cables Outside and Entering Buildings 
770.48 Unlisted Cables and Raceways Entering Buildings. 
(A) Conductive and Nonconductive Cables. 
conductive and nonconductive outside plant cables shall be · to be installed in 
and other spaces used for environmental air, where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m (50 ft) and the cable enters the building from the outside and is terminated in an enclosure. 
Informational Note No. 1: Splice cases or terminal boxes,both metallic and plastic types, typically are used as enclosures for splicing or terminating optical fiber cables. Informational Note No. 2: See 770.2 for the definition of 
Point of Entrance. 
Nonconductive Cables Unlisted 

plant optical fiber cables shall be permitted to enter the building from the outside and run in raceway systems installed in compliance with any of the following articles in Chapter 3: Article 342, Intermediate Metal Conduit: Type IMC; Article 344, Rigid Metal Conduit: Type RMC; Article 352, Rigid Polyvinyl Chloride Conduit: Type PVC; and Article 358, Electrical Metallic Tubing: Type EMT. 
Ill. Protection 
770.93 Grounding or Interruption of Non-Current­Carrying Metallic Members of Optical Fiber Cables. 
Optical fiber cables entering the building or terminating on the outside of the building shall comply with 770.93(A) or (B). 
(A) Entering Buildings. In installations where an optical fiber cable is exposed to contact with electric light or power conductors and the cable enters the building, the non­current-carrying metallic members shall be either grorinded as specified in 770.100, or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be asclose as practicable to the point of entrance. 
(B) Terminating On the Outside of Buildings. In 
installations where an optical fiber cable is exposed to contact with electric light or power conductors and the cable is terminated on the outside of the building, the non-current­carrying metallic members shall be either grounded as specified in 770.100, or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of termination of the cable. 
IV. Grounding Methods 
770.100 Entrance Cable -Grounding. Where-the non-current-carrying metallic members of optical fiber cables entering buildings shall be grounded as specified in 770.1 OO(A) through (D). 
2013 California Electrical Code 


line as practicable. 
(5) Physical Damage. Where necessary, the bonding conductor and grounding electrode conductor shall be guarded from physical damage. Where these conductors are installed in a metal raceway, both ends of the raceway shall be bonded to the contained conductors or to the sameterminal or electrode to which the conductor(s) is (are) connected. 
(B) Electrode. The 
grounding-conductor shall be connected in accordance with 

770.100(B)(1 ), (B)(2), or (B)(3). 
(1) In Buildings or Structures with an Intersystem Bonding Termination. 
If the building or structure served has an
-
conductor shall be connected to the intersystem bonding termination. 


(2) In Buildings or Structures with Grounding Means. If the building or structure served has no intersystem bonding 
termination, the 
grounding ­conductor shall be connected to the nearest accessible location on the following: 
(1) 	
The building or structure grounding electrode system as covered in 250.50 

(2) 
The grounded interior metal water piping system, within 


1.5 m (5 ft) from its point of entrance to the building, as covered in 250.52 

(3) 	
The power service accessible means external to enclosures as covered in 250.94 

(4) 
The -metallic power service raceway 

(
5) The service equipment enclosure 

(6) 	
The grounding electrode conductor or electrode conductor metal enclosure 


-






diameter, driven, where practicable, into permanently 
damp earth and separated from lightning conductors as 
covered in 800.53 and at least 1.8 m (6 ft) from 
electrodes of other systems. Steam or hot water pipes or 
air terminal conductors 
iiiliiliiis electrodes 

(C) 
Electrode Connection. Connections to grounding electrodes shall comply with 250.70. 

(D) 
Bonding of Electrodes. A bonding jumper not smaller than 6 A WG copper or equivalent shall be connected 


0

between the grounding electrode and power grounding electrode system at the building or structure served where separate electrodes are used. 
Exception: At mobile homes as covered in 770. 106. 
Informational Note No. 1: See 250.60 for use of air
terminals (lightning rods). 
Informational Note No. 2: Bonding together of all separate 

electrodes limits potential differences between them and
between their associated wiring systems. 


770.106 Grounding -of Entrance Cables at Mobile Homes. 







ARTICLE 770 -OPTICAL FIBER CABLES AND RACEWAYS 
0 
(B) 
Bonding. -electrode shall be bonded to the metal frame · terminal of the mobile home with a not smaller than 12 A WG under either of the following conditions: 

(1) 	
Where there is no mobile home service equipment or disconnecting means as in 770.106(A) 

(2) 	
Where the mobile home is supplied by cord and plug 


V. Installation Methods Within Buildings 
770.110 Raceways for Optical Fiber Cables. 

0 
I\__/ I 
Exception: Optical fiber cables that comply with 770.48 shall not be required to be listed. 
2013 California Electrical Code 

770.113 ARTICLE 770 -OPTICAL FillER CABLES AND RACEWAYS 
(4) 
0
a. 
Plenum optical fiber raceway 

b. 
Plenum communications raceway 

c. 
Riser optical fiber raceway 

d. 
Riser communications raceway 

e. 
Riser cable routing assembly 


Informational Note: 
-
0 
(J 


ARTICLE 770 -OPTICAL FIBER CABLES AND RACEWAYS 
770.133 

0 
() 
()
·-.._/ 
770.133 Installation of Optical Fibers and Electrical Conductors. 

0 
(A) With Conductors for Electric Light, Power, Class 1, Non-Power-Limited Fire Alarm, or Medium Power 
Network-Powered Broadband Communications Circuits. When optical fibers are within the same composite cable for electric light, power, Class 1, non-power-limited fire alarm, or medium-power network-powered broadband communications circuits operating at 600 volts or less, they shall be permitted to be installed only where the functions of the optical fibers and the electrical conductors are associated. 
Nonconductive optical fiber cables shall be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non-power-limited fire alarm, Type ITC, or medium-power network-powered broadband communications circuits, operating at 600 volts or less. Conductive optical fiber cables shall not be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non-power-limited fire alarm, Type lTC, or medium-power network-powered broadband communications circuits. 
Optical fibers in composite optical fiber cables containing only current-carrying conductors for electric light, power, Class 1 circuits rated 600 volts or less shall be 

'-.___j 	permitted to occupy the same cabinet, cable tray, outlet box, panel, raceway, or other termination enclosure with conductors for electric light, power, or Class 1 circuits operating at 600 volts or less. 
Nonconductive optical fiber cables shall not be permitted to occupy the same cabinet, outlet box, pane or similar enclosure housing the electrical tenninations of an electric light, power, 
2013 California Electrical Code 

Class 1, non-power-limited fire alarm, or medium-power network-powered broadband communications circuit. 
Exception No. 1: Occupancy of the same cabinet, outlet box, panel, or similar enclosure shall be permitted where nonconductive optical fiber cable is fUnctionally associated with the electric light, power, Class 1, non­power-limited fire alarm, or medium-power network­powered broadband communications circuit. 
Exception No. 2: Occupancy of the same cabinet, outlet box, panel, or similar enclosure shall be permitted where nonconductive optical fiber cables are installed in factory-or field-assembled control centers. 
Exception No. 3: In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installation, nonconductive optical fiber cables shall be permitted with circuits exceeding 600 volts. 
Exception No. 4: In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installation, optical fibers in composite optical fiber cables containing current-carrying conductors operating over 600 volts 
shall be permitted to be installed. 
Exception No. 5: Where all of the conductors of electric 
light, power, Class 1, nonpower-limited fire alarm, and 
medium-power network-powered broadband 
communications circuits are separated from all of the optical 
fiber cables by a permanent barrier or listed divider. 
(B) With Optical fibers shall be permitted in the same cable, and conductive and 
nonconductive optical fiber shall be in the same cable tray, enclosure, -with conductors of any of the following: 
• 
(1) 	
Communications circuits in compliance with Parts I and IV of Article 800 

(2) 	
Community antenna television and radio distribution systems in compliance with -Article 820 

(3) 
Low-power 	network-powered broadband communications circuits in compliance with .. 


ARTICLE 770 -OPTICAL FIBER CABLES AND RACEWAYS 
770.154 
<I> Support of Cables. Raceways shall be used for their intended purpose. Optical fiber cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support. 
Exception: Overhead (aerial) spans of optical fiber cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such cables. 
770.154 Applications of Listed and 
The substitutions in Table 770.154(b) and illustrated shall be permitted. 

Table  Cable Substitutions  
Cable Type  Permitted Substitutions  
OFNP  None  
OFCP  OFNP  
OFNR  OFNP  
OFCR  OFNP, OFCP, OFNR  
OFNG, OFN  OFNP, OFNR  
OFCG, OFC  OFNP, OFCP, OFNR, OFCR, OFNG, OFN  

Nonconductive Conductive 
Plenum 
Riser 
General purpose 
 Cable A shall be permitted to be used in place of Cable B. 

••••• Cable Substitution Hierarchy. 
VI. Listing Requirements 
770.179 Optical Fiber Cables. Optical fiber cables shall be listed in accordance with 770.179(A) through (E) and shall be marked in accordance with Table 770.179. 
Table 770.179 Cable 
Cable Type  Permitted Substitutions  
OFNP  Nonconductive optical fiber plenum cable  
OFCP  Conductive optical fiber plenum cable  
OFNR  Nonconductive optical fiber riser cable  
OFCR  Conductive optical fiber riser cable  
OFNG  Nonconductive optical fiber general-purpose cable  
OFN  Conductive optical fiber general-purpose cable  
OFC  Nonconductive optical fiber general-purpose cable  

(A) Types OFNP and OFCP. Types OFNP and OFCP nonconductive and conductive optical fiber plenum cables shall be listed as being suitable for use in ducts, plenums, and other space used for environmental air and shall also be listed as having adequate fire resistant and low smoke producing characteristics. 
Informational Note: One method of defining a cable that is low smoke producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1.52 m (5 ft) or less when tested in accordance with NFP A 262-2007, 
Standard Method ofTestfor Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces. 

(B) Types OFNR and OFCR. Types OFNR and OFCR nonconductive and conductive optical fiber riser cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having the fire-resistant characteristics capable of preventing the carrying of fire from floor to floor. 
Informational Note: One method of defining fire­resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2002, Standard Test for Flame Propagation Height of Electrical and 
Optical-Fiber Cable Installed Vertically in Shafts. 

(C) Types OFNG and OFCG. Types OFNG and OFCG nonconductive and conductive general-purpose optical fiber cables shall be listed as being suitable for general­purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire. 
Informational Note: One method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the CSA "Vertical Flame Test -Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods 
for Electrical Wires and Cables. 



.,__ 
l/
_ 
() 
0 

0 

ARTICLE 770 -OPTICAL FIBER CABLES AND RACEWAYS 
Table 770.154(a) Applications of Listed Optical Fiber Cables and Raceways, and Cable Routing Assemblies in Bulldings 
Applications 

OFNP,­ OFNR,  OFNG,  Riser  General- Plenum  Riser  General- 
OFCP  OFCR  OFCG, OFN, OFC  Cable RoutingAssenBes  purpose Cable RoutingAssenBes  Optical Fiber Raceway  Optical Fiber Raceway  Purpose Optical Fiber  
Jn fabricated  
ducts as descnbed in 300.22(B)  Jn metal raceway that complies with 300.22(B)  Y*  Y*  Y*  N  N  Y*  Y*  Y*  
In other spaces used  Jn other spaces used for environmental air  Y*  N  N  N  N  Y*  N  N  
for environment alair as  Jn metal raceway thatcomplies with 300.22(C)  Y*  Y*  N  N  Y*  Y*  Y*  Y*  
described in  Jn plenwn optical fiber and  Y*  N  N  N  N  
300.22(C)  communications raceways Supported by open metalcable trays Supported by solid bottom metal cable trays with solid metal covers  Y* Y*  N Y*  N Y*  N N  Y* Y*  N Y*  N Y*  N Y*  

Within  
buildings in other than  
air-handling spaces and risers  Jn distributing frames and cross connect anays Jn any raceway recognized in  Y* Y*  Y* Y*  Y* Y*  Y* N  Y* N  Y* Y*  Y* Y*  Y* Y*  
Cbapter3  
Jn plenwn optical fiber and  Y*  Y*  Y*  N  N  
commwrications raceway Jn riser optical fiber and communications raceway, and risercable routing assemblies  Y*  Y*  Y*  N  N  
Jn general-pwpose optical fiber  Y*  Y*  Y*  N  N  
and communications raceway, and  
general-pwpose cable routing  
assemblies  

Note: An "N'' in the table indicates thatthe cable typeisnot permitted tobe installed in theapplication. A ''Y*" indicates that the cable ispennitted to be installed in the application, subject tothe limitations described in 770.110 and 770.113. 
JnfonnationalNote 1: Part V of Article 770 covers installation methods within buildings. Thistable covers the applications oflisted optical fiber cables and raceways, and cable routing assemblies in buildings. The definition of point of entrance is in 770.2. Optical fiber entrance cables thathave not emerged ftomthe rigid metal conduit or intermediate metal conduit are not considered to be in the building. 
Informational Note No. 2: For information on the restrictions tothe installation of optical fiber cables in fabricated ducts see 770.1 13(B). 
/ \
\ )'...____/ 
2013 California Electrical Code 

ARTICLE 770 -OPTICAL FIBER CABLES AND RACEWAYS 
(D) Types OFN and OFC. Types OFN and OFC nonconductive and conductive optical fiber cables shall be listed as being suitable for general-purpose use, with the exception of risers, plenums, and other spaces used for environmental air, and shall also be listed as being resistant to the spread of fire. 
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the "UL Flame Exposure, Vertical Tray Flame Test" in UL1685-2000, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke 
measurements in the test method are not applicable. 
Another method of defining resistant to the spread of 
fire is for the damage (char length) not to exceed 1.5 m 
(4 ft 11 in.) when performing the CSA "Vertical Flame 
Test -Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables. 
Informational Note: Cable types are listed in descending 
order of fire resistance rating. Within each fire resistance 
rating, nonconductive cable is listed first because it may 
substitute for the conductive cable. 
Fiber Raceways 

Optical fiber raceways shall be listed in accordance with 770. 1 82(A) through (C). 
(A) Plenum Optical Fiber Raceway. Plenum optical fiber raceways shall be listed as having adequate fire­resistant and low smoke-producing characteristics. 
Informational Note: One method of defining that an 
optical fiber raceway is a low smoke producing raceway 
and a fire-resistant raceway is that the raceway exhibits 
a maximum peak optical density of 0.5 or less, an 
average optical density of 0.15 or less, and a maximum 
flame spread distance of 1.52 m (5 ft) or less when 
tested in accordance with the plenum test in UL 2024, 
0

Standard for Optical Fiber Cable Raceway. 
(B) Riser Optical Fiber Raceways 
-· Riser optical fiber raceways and riser cable routing assemblies shall be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor. 
for flame 
Fiber 
0 

fiber cable raceways 
listed as being resistant to the spread of fire. 

Informational Note: One method of resistance to
of fireis that the raceways 
pass the requirements of the Vertical-Tray 

Flame Test (General Use) in UL 
Fiber Cable 
() 
( \
I) 



CHAPTER 8 CALIFORNIA MATRIX ADOPTION TABLES 
(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article () for state agency authority and building application.) 89 II 
ARTICLE 800 -COMMUNICATIONS CIRCUITS 
0  Adopting Agency Adopt Entire Article  BSC X  SFM X  HCD 1 2 X X  AC  DSA ss X  SS/CC X  1 X  OSHPD 2 3 X X  4 X  DPH  
Adopt Entire Article as amended (amended sections listed below)  
0  Adopt only those sections that are listed below Article ISection  

ARTICLE 810-RADIO AND TELEVISION EQUIPMENT 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Article X X X X X X X X X X 
Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are 
listed below 
Article ISection 


ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
1 2 AC ss SS/CC 1 2 3 4 
Adopt Entire Artide X X X X X X X X X X 

Adopt Entire Article as amended (amended sections listed below) 
Adopt only those sections that are listed below 
Article ISection 

ARTICLE 830 -NETWORK-POWERED BROADBAND AND COMMUNICATIONS SYSTEMS 
Adopting Agency  BSC  SFM  HCD  DSA  OSHPD  DPH  
1  2  AC  ss  SS/CC  1  2  3  4  
0  Adopt Entire Article Adopt Entire Article as amended  X  X  X  X  X  X  X  X  X  X  
(amended sections listed below)  

Adopt only those sections that are listed below 
Article ISection 

2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 

CHAPTER 8 CALIFORNIA MATRIX ADOPTION TABLES 
Adopting Agency  BSC  SFM  HCD 1 2  AC  DSA ss  SS/CC  1  OSHPD 2 3  4  DPH  
Adopt Entire Article Adopt Entire Article as amended (amended sections listed below)  \  X X  X  X  X  X X  X  
Adopt only those sections that are  
listed below  
Article ISection  


ARTICLE 840 -PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
CJ 
0 

0 

0 
Q 







70-668.2 
20 l3 California Electrical Code 


ARTICLE 800 -COMMUNICATIONS CIRCUITS 
Chapter 8 Communications Systems 
() 

() 

Communications  
Service  equipment,  
equipment  protector  

Power service 
grounding electrode 
conductor 

0 
or shield 
Bonding conductor 
Intersystem bonding 
termination or connection 
to building grounding 
means 
-
Grounding electrode 
Informational Note Figure 800(a) Example of the Use of the Term Bonding Conductor Used in a Communications Installation. 
Communications 
Service equipment  equipment, protector or shield  
electrode conductor  
Power service grounding electrode ­conductor -,  conductor  / 

Grounding electrodes 
Informational Note Figure 800(b) Example of the Use of the Term Grounding Electrode Conductor Used in a Communications Installation. 

I. General 
800.1 Scope. This article covers communications circuits and equipment. 
Informational Note No. 1: 
fuformational Note No. 2: For further information for 
remote-control, signaling, and power-limited circuits, see Article 725. 
fuformational Note No. 3: For further information for fire

alarmsystems, see Article 760.  
800.2 Defmitions. See Article 100. For the purposes following additional definitions apply. Abandoned Communications  of this Cable.  article, the Installed  

communications cable that is not terminated at both ends at a connector or other equipment and not identified for future use with a tag. 
Informational Note: See Article 100 for a definition ofEquipment. 

Block. A square or portion of a city, town, or village enclosed by streets and including the alleys so enclosed, but not any street. 
Cable. A factory assembly of two or more conductors 
having an overall covering. 
Cable Sheath. A covering over the conductor assembly that 
may include one or more metallic members, strength 
members, or jackets. 

Communications Circuit. The circuit that extends voice, audio, video, data, interactive services, telegraph (except radio), outside wiring for fire alarm and burglar alarm from the communications utility to the customer's communications equipment up to and including terminal equipment such as a telephone, fax machine, or answering machine. 
Communications Circuit Integrity (CI) Cable. Cable used in communications systems to ensure continued operation of critical circuits during a specified time under fire conditions. 
Exposed (to Accidental Contact). A circuit that is in such a position that, in case of failure of supports or insulation, contact with another circuit may result. 
Informational Note: See Article 100 for two other definitions of Exposed. 
2013 California Electrical Code 

800.3 
ARTICLE 800 -COMMUNICATIONS CIRCUITS 
Point of Entrance. The point within a building at which the wire or cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit (Type RMC) or an intermediate metal conduit (Type connected by a 
grounding accordance with 800. 1 00(B). 
Premises. The land and buildings of a user located on the user side of the utility-user network point of demarcation. 
Wire. A factory assembly of one or more insulated conductors without an overall covering. 
800.3 Other Articles. 
(A) Hazardous (Classified) Locations. Communications circuits and equipment installed in a location that is classified in accordance with 500.5 and 505.5 shall comply with the applicable requirements of Chapter 5. 
<I> Equipment in Other Space Used for Environmental 
Air.The requirements of300.22(C) shall apply. 
II> Network-Powered Broadband Communications Systems. Article 830 shall apply to network-powered broadband communications systems. 
800.18 Installation of Equipment electrically connected to a network shall be listed in accordance with 800. 170. Installation of equipment shall also comply with 11 0.3(B). 
Exception: This listing requirement shall not apply to test equipment that is intended for temporary connection to a telecommunications network by qualified persons during the course of installation, maintenance, or repair of telecommunications equipment or systems. 
800.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of communications wires and cables that prevents removal of panels, including suspended ceiling panels. 
800.24 Mechanical Execution of Work. Communications circuits and equipment shall be installed in a neat and 
70-670 
workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by hardware, including straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform to 300.4(D) and 300.11. 
Informational Note No. 1: Accepted industry practices are
described in ANSIINECA/BICSI 568-2006, Standard for 
Installing Commercial Building Telecommunications 
Cabling; ANSIITIA/EIA-568-B.l-2004 -Part 1, General
Requirements Commercial Building Telecommunications 

Cabling Standard; ANSJ/TIA-569-B-2004, Commercial 
Building Standard for Telecommunications Pathways and 
Spaces; ANSJ/TIA-570-B, Residential Telecommunications 
Infrastructure, and other ANSI-approved installation 
standards. 


800.25 Abandoned Cables. The accessible portion of abandoned communications cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved. 
800.26 Spread of Fire or Products of Combustion. 
Installations of communications cables and communications raceways in hollow spaces, vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around penetrations of communications cables and communications raceways through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating. 
Informational Note: Directories of electrical
construction materials published by qualified testing 
laboratories contain many listing installation restrictions 
necessary to maintain the fire-resistive rating of 
assemblies where penetrations or openings are made. 
Building codes also contain restrictions on membrane 
penetrations on opposite sides of a fire resistance-rated 
wall assembly. An example is the 600 mm (24 in.) 
minimum horizontal separation that usually applies 
between boxes installed on opposite sides of the wall. 
Assistance in complying with 800.26 can be found in 
building codes, fire resistance directories, and product (.)
listings. 

II. Wires and Cables Outside and Entering Buildings 
800.44 Overhead Communications Wires and Cables. Overhead communications wires and cables entering buildings shall comply with 800.44(A) and (B). 
2013 California Electrical Code 

ARTICLE 800 -COMMUNICATIONS CIRCUITS 
0 
0 
(_) 

( \'\____/ ) 
(A) 
On Poles and In-Span. Where communications wires and cables and electric light or power conductors are supported by the same pole or are run parallel to each other in-span, the conditions described in 800.44(A)(1) through (A)(4) shall be met. 

(1) 
Relative Location. Where practicable, the communications wires and cables shall be located below the electric light or power conductors. 

(2) 
Attachment to Cross-Arms. Communications wires and cables shall not be attached to a cross-arm that carries electric light or power conductors. 

(3) 
Climbing Space. The climbing space through communications wires and cables shall comply with the requirements of225.14(D). 

(
4) Clearance. Supply service drops of 0-7 50 volts running above and parallel to communications service drops shall have a minimum separation of300 mm (12 in.) at any point in the span, including the point of and at their attachment to the building, provided the nongrounded conductors are insulated and that a clearance of not less than 1.0 m (40 in.) is maintained between the two services at the pole. 

(B) 
Above Roofs. Coimnunications wires and cables shall have a vertical clearance of not less than 2.5 m (8 ft) from all points of roofs above which they pass. 


Exception No. 1: Auxiliary buildings, such as garages and the like. 
Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm (18 in.) shall be permitted if (a) not more than 1.2 m (4 ft) of communications service-drop conductors pass above the roof overhang and (b) they are terminated at a through-or above-the-roof raceway or approved support. 
Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm (4 in. in 12 in.), a reduction in clearance to not less than 900 mm (3ft) shall be permitted 
Informational Note: For additional information regarding 
overhead (aerial) wires and cables, see ANSI C2-2007, 
National Electric Safoty Code, Part 2, Safety Rules for 
Overhead Lines. 
800.47 Underground Entering Buildings. 
and cables and 
(A) With Electric Light or Power Conductors. 
Underground communications wires and cables in a raceway, handhole enclosure, or manhole containing electric light, power, Class 1, or non-power-limited fire alarm circuit conductors shall be in a section separated from such conductors by means of brick, concrete, or tile partitions or by means of a suitable barrier. 
2013 California Electrical Code 

(B) Underground Block Distribution. Where the entire street circuit is run underground and the circuit within the block is placed so as to be free from the likelihood of accidental contact with electric light or power circuits of over 300 volts to ground, the insulation requirements of 800.50(A) and (C) shall not apply, insulating supports shall not be required for the conductors, and bushings shall not be required where the conductors enter the building. 
800.48 Unlisted Cables Entering Buildings. Unlisted outside plant communications cables shall be pe1rmiitted be installed in 
spaces used for environmental air, where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m (50 ft) and the cable enters the building from the outside and is terminated in an enclosure or on a listed primary protector. 
Informational Note No. 1: Splice cases or terminal 
boxes, both metallic and plastic types, are typically 
used as enclosures for splicing or terminating
telephone cables. 
Informational Note No. 2: This section limits the length 

of unlisted outside plant cable to 15 m (50 ft), while 
800.90(B) requires that the primary protector be located 
as close as practicable to the point at which the cable 
enters the building. Therefore, in installations requiring 
a primary protector, the outside plant cable may not be 
permitted to extend 15m (50ft) into the building if it is 
practicable to place the primary protector closer than 15 
m (50 ft) to the entrance point. 
Informational Note No.3: See 800.2 for the definition of 

Point of Entrance. 

800.50 Circuits Requiring Primary Protectors. Circuits that require primary protectors as provided in 800.90 shall .comply with 800.50(A), (B), and (C). 
(A) 
Insulation, Wires, and Cables. Communications wires and cables without a metallic shield, running from the last outdoor support to the primary protector, shall be listed in accordance with 800.173. 

(B) 
On Buildings. Communications wires and cables in accordance with 800.50(A) shall be separated at least 100 mm ( 4 in.) from electric light or power conductors not in a raceway or cable or be permanently separated from conductors of the other systeml by a continuous and firmly fixed nonconductor in addition to the insulation on the wires, such as porcelain tubes or flexible tubing. Communications wires and cables in accordance with 800.50(A) exposed to accidental contact with electric light and power conductors operating at over 300 volts to ground and attached to buildings shall be separated from woodwork by being supported on glass, porcelain, or other insulating material. 


ARTICLE 800 -COMMUNICATIONS CIRCUITS 
Exception: Separation from woodwork shall not be required where fuses are omitted as provided for in 800.90(A)(J), or where conductors are used to extend circuits to a building from a cable having a grounded metal sheath. 
(C) Entering Buildings. Where a primary protector is installed inside the building, the connnunications wires and cables shall enter the building either through a noncombustible, nonabsorbent insulating bushing or through a metal raceway. The insulating bushing shall not be required where the entering communications wires and cables (1) are in metal-sheathed cable, (2) pass through masonry, (3) meet the requirements of 800.50(A) and fuses are omitted as provided in 800.90(A)(l), or (4) meet the requirements of 800.50(A) and are used to extend circuits to a building from a cable having a grounded metallic sheath. Raceways or bushings shall slope upward from the outside or, where this cannot be done, drip loops shall be formed in the communications wires and cables immediately before they enter the building. 
Raceways shall be equipped with an approved service head. More than one communications wire and cable shall be permitted to enter through a single raceway or bushing. Conduits or other metal raceways located ahead of the primary protector shall be grounded. 
800.53 Lightning Conductors. Where practicable, a separation of at least 1.8 m (6 ft) shall be maintained between communications wires and cables on buildings and lightning conductors. 
ill. Protection 
800.90 Protective Devices. 
(A) Application. A listed primary protector shall be provided on each circuit run partly or entirely in aerial wire or aerial cable not confined within a block. Also, a listed primary protector shall be provided on each circuit, aerial or underground, located within the block containing the building served so as to be exposed to accidental contact with electric light or power conductors operating at over 300 volts to ground. In addition, where there exists a lightning exposure, each interbuilding circuit on a premises shall be protected by a listed primary protector at each end of the interbuilding circuit. Installation of primary protectors shall also comply with 110.3(B). 
Informational Note No. 1: On a circuit not exposed to
accidental contact with power conductors, providing a 
listed primary protector in accordance with this article 
helps protect against other hazards, such as lightning and 
above-normal voltages induced by fault currents on 
power circuits in proximity to the communications 
circuit. 
Informational Note No. 2: Interbuilding circuits are 

considered to have a lightning exposure unless one or 
more of the following conditions exist: 

(1) 	
Circuits in large metropolitan areas where 
buildings are close together and sufficiently high 
to intercept lightning. 


(2) 	
Interbuilding cable runs of 42 m (140 ft) or less, 
directly buried or in underground conduit, where 
a continuous metallic cable shield or a 
continuous metallic conduit containing the cable 
is connected to each building grounding 
electrode system. 




...... 

(3) 	
Areas having an average of five or fewer 
thunderstorm days per year and earth resistivity 
of less than 100 ohm-meters. Such areas are 
found along the Pacific coast. 



(1) 
Fuseless Primary Protectors. Fuseless-type primary 0protectors shall be permitted under any of the conditions given in (A)(1)(a) through (A)(1)(e). 

(a) 
Where conductors enter a building through a cable with grounded metallic sheath member(s) and where the conductors in the cable safely fuse on all currents greater than the current-carrying capacity of the 

and 	protector ­conductor 


(b) 
Where insulated conductors in accordance with 800.50(A) are used to extend circuits to a building from a cable with an effectively grounded metallic sheath member(s) and where the conductors in the cable or cable stub, or the connections between the insulated conductors and the plant exposed to accidental contact with electric 


0

light or power conductors operating at greater than 300 volts to ground, safely fuse on all currents greater than the current-carrying capacity of the primary protector, or the associated insulated conductors and of the primary protector or grounding conductor 
(c) Where insulated conductors in accordance with 800.50(A) or (B) are used to extend circuits to a building from other than a cable with metallic sheath member(s), where (1) the primary protector is listed as being suitable for this purpose for application with circuits extending from other than a cable with metallic sheath members, and (2) the connections of the insulated conductors to the plant exposed to accidental contact with electric light or 
0 

power conductors operating at greater than 300 volts to ground or the conductors of the plant exposed to accidental contact with electric light or power conductors operating at greater than 300 volts to ground safely fuse on all currents greater than the current-carrying capacity of the primary protector, or associated insulated conductors and of protector -0 -grounding conductor 
(d) Where insulated conductors in accordance with 800.50(A) are used to extend circuits aerially to a building from a buried or underground circuit that is unexposed to accidental contact with electric light or power conductors operating at greater than 300 volts to ground 
ARTICLE 800 -COMMUNICATIONS CIRCUITS 
(e) Where insulated conductors in accordance with 800.50(A) are used to extend circuits to a building from cable with an effectively grounded metallic sheath member(s), and where (1) the combination of the primary protector and insulated conductors is listed as being suitable for this purpose for application with circuits extending from a cable with an effectively grounded metallic sheath member(s), and (2) the insulated conductors safely fuse on all currents greater than the current-carrying capacity of the 
and 	of the primary protector ­conductor 
Informational Note: Section 9 of ANSI C2-2007, National Electrical Safety Code, provides an example of methods of protective that can achieve effective grounding 

0 	of cable sheaths for cables from which communications circuits are extended. 
(2) 
Fused Primary Protectors. Where the requirements listed under 800.90(A)(1)(a) through (A)(1)(e) are not met, fused-type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester connected between each line conductor and ground, a fuse in series with each line conductor, and an appropriate mounting arrangement. Primary protector terminals shall be marked to indicate line, instrument, and ground, as applicable. 

(B) 
Location. The primary protector shall be located in, on, or immediately adjacent to the structure or building served and as close as practicable to the point of entrance. 


Informational Note: See 800.2 for the definition of Point of Entrance. 
For purposes of this located at mobile home service 9.0 m (30 ft) of the exterior wall of the mobile home it serves, or at a mobile home means connected to an electrode by a grounding conductor in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section. 
Informational Note: Selecting a primary protector location 
to achieve the shortest practicable primary protector 
grounding conductor helps limit potential 
differences between communications circuits and other 
metallic systems. 
(C) Hazardous (Classified) Locations. The primary protector shall not be located in hazardous (classified) locationl, as defined in 500.5 or in the vicinity of easily ignitible material. 
Exception: As permitted in 501.150, 502.150, and 503.150. 
(D) Secondary Protectors. Where a secondary protector is installed in series with the indoor communications wire and cable between the primary protector and the equipment, it shall be listed for the purpose in accordance with 
800. 170(B). 
2013 California Electrical Code 
Informational Note: Secondary protectors on circuits
exposed to accidental contact with electric light or power 
conductors operating at greater than300 volts·to ground are 
not intended for use without primary protectors. 

800.93 Grounding or Interruption of Metallic Sheath Members of Communications Cables. Communications cables entering the building or terminating on the outside of the 
building shall comply with 800.93(A) or (B). 
(A) Entering Buildings. In installations where the communications cable enters a building, the metallic sheath members of the cable shall be either grounded as specified in 
800.100 or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of entrance. 
(B) Terminating on the Outside of Buildings. In installations where the communications cable is terminated on the outside of the building, the metallic sheath members of the cable shall be either grounded as specified in 800.100 or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of termination of the cable. 
Informational Note: See 800.2 for a definition of Point of Entrance. 

IV. Grounding Methods 
800.100 Cable and Primary Protector ­Grounding. The primary protector and the metallic member(s) of the cable sheath shall be ­grounded as specified in 800.100(A) through (D). 
(A) Grounding ­Conductor. 
(2) 
Material. The grounding ­conductor shall be copper or other corrosion-resistant conductive material, stranded or solid. 

(4) 
protector grounding conductor shall be as short as practicable. In one-and two-family dwellings, the primary protector bonding conductor or grounding electrode conductor shall be as short as practicable, not to exceed 6.0 m (20 ft) in length. 


ARTICLE 800 -COMMUNICATIONS CIRCUITS 
Informational Note: Similar grounding conductor length limitations applied at apartment ·buildings and commercial buildings help to reduce voltages that may be developed between the building's power and communications systems during lightning events. 

Exception: In one-and two-family dwellings where it is not practicable to achieve an overall maximum primary protector grounding conductor length of6.0 m (20ft), a separate communications ground rod meeting the minimum dimensional criteria of 
800.1 OO(B)<IJ(2) shall be driven, the primary protector shall be connected to the communications ground rod in accordance with 800.100(C), and the communications ground rod shall be connected to the power grounding electrode system in accordance with 800.JOO(D). 
(5) Run in Line. The grounding conductor shall line as practicable. 
Protection. 

conductor! shall be physical Where the grounding conductor is in a metal 
both ends of the raceway shall be bonded to the 

conductor or the same terminal or electrode to which the or grounding conductor is connected. 
or grounding conductor shall be connected in accordance with 

(1) In Buildings or Structures with an Intersystem Bonding Termination. If the building or structure served has an bonding termination ­.. the conductor shall be connected to the intersystem bonding termination. 
Informational Note: See Article 100 for the defulltion of Intersystem Bonding Termination. 

{2) If the building or termination, the conductor shall be connected to the nearest accessible location on -the following: 
(1) 	
The building or structure grounding electrode system as covered in 250.50 

(2) 	
The grounded interior metal water piping system, within 


1.5 m (5 ft) from its point of entrance to the building, as covered in 250.52 

(3) 	
The power service accessible means external to enclosures as covered in 250.94 

(4) 	
The metallic power service raceway 

(
5) 	The service equipment enclosure 


(6) 	
The grounding electrode conductor electrode conductor metal enclosure 

(7) 	
The grounding electrode conductor or the grounding electrode of a building or structure disconnecting means that is grounded to an electrode as covered in 250.32 


-	0 
A bonding device intended to provide a termination point for the grounding -conductor (intersystem bonding) shall not interfere with the opening of an 0 equipment enclosure. A bonding device shall be mounted on non-removable parts. A bonding device shall not be mounted on a door or cover even if the door or cover is nonremovable. 
For purposes of this section, the mobile home service equipment or the mobile home disconnecting means, as described in 800.90(B), shall be considered accessible. 
(3) In Buildings or Structures Without an Intersystem Bonding Termination or Grounding Means. If the building or structure served has no intersystem bonding termination or grounding means, as described in 
800.1 OO(B)(2), the grounding conductor shall be connected to either of the following: 
(1) 	
To any one of the individual electrodes described in 250.52(A)(l), (A)(2), (A)(3), or (A)(4) 

(2) 	
If the building or structure served has no intersystem bonding termination or has no grounding means, as desbe  or (B)(3)(1), to an one of the mdiVIdual electrodes descnbed in 


0

250.52(A)(7) and (A)(8) or to a ground rod or pipe not less than 1.5 m (5 ft) in length and 12.7 mm (Y2 in.) in diameter, driven, where practicable, into permanently damp earth and separated from lightning conductors as covered in 800.53 and at least 1.8 m (6 ft) from electrodes of other systems. Steam or hot water pipes or air terminal conductors (lightning-rod conductors) shall 
trodes for protectors • 
(C) 
Electrode Connection. Connections to grounding electrodes shall comply with 250.70. 

(D) 
Bonding of Electrodes. A bonding jumper not smaller than 6 AWG copper or equivalent shall be connected between the communications grounding electrode and power grounding electrode system at the building or structure served where separate electrodes are used. 


Exception: At mobile homes as covered in 800.106. 
Informational Note No. 1: See 250.60 for use of air 
terminals (lightning rods). 
Informational Note No. 2: Bonding together of all separate electrodes limits potential differences between them and between their associated wiring systems. 

ARTICLE 800 -COMMUNICATIONS CIRCUITS 
800.106 Primary Protector Grounding and Bonding at Mobile Homes. 
(A) Grounding. Grounding shall comply with 
800.1 06(A)(1) and (A)(2). 
(1) 	
Where there is no mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, the be connected to a conductor I 

in accordance with 800. 1 OO(B)(J}.

(2) 	
Where there is no mobile home disconnecting means grounded in accordance with 250.32 and located within 


9.0 m (30 ft) of the exterior wall of the mobile home it 
serves, 	be connected to a in accordance with 800.1 OO(B)(J}.
(B) Bonding. The primary protector grounding terminal or grounding electrode shall be connected to the metal frame or available terminal of the mobile home with a 
not smaller than 12 A WG under either of the following conditions: 
(1) 	
Where there is no mobile home service equipment or disconnecting means as in 800.1 06(A) 

(2) 	
Where the mobile home is supplied by cord and plug 


V. Installation Methods Within Buildings 
800.110 Raceways for Communications Wires and Cables. 

Exception: Communications cables that comply with 800.48 shall not be required to be listed 
/)
\., ____ ..../ 
2013 California Electrical Code 

ARTICLE 800 -COMMUNICATIONS CIRCUITS 
0 
() 
0 

0 

(\\.i
"-_/ 

ARTICLE 800 -COMMUNICATIONS CIRCUITS 
800.133 Installation of Communications Wires, Cables, and Equipment. Communications wires and cables from the protector to the equipment or, where no protector is required, communications wires and cables attached to the outside or inside of the building shall comply with 800.133(A) through (C). 
(A) 
Separation from Other Conductors. 

(1) 
In Raceways, Cable Trays, 



II Class 2 and Class 3 Circuits. Class 1 circuits shall not be  in the same cable with communications circuits. Class 2 and Class 3 circuit conductors shall be permitted in the same cable with communications circuits, in which case the Class 2 and Class 3 circuits shall be classified as communications circuits and shall meet the requirements of this article. The cables shall be listed as communications cables. 
Exception: Cables constructed of individually listed Class 2, Class 3, and communications cables under a common jacket shall not be required to be classified as communications cable. The fire-resistance rating of the composite cable shall be determined by the performance of the composite cable. 
<!) Electric Light, Power, Class I, Notr-Power-Limited Fire Alarm, and Medium-Power Network-Powered Broadband Communications Circuits in Raceways, Compartments, and Boxes. Communications conductors shall not be placed in any raceway, compartment, outlet box, junction box, or similar fitting with conductors of electric light, power, Class 1, non-power-limited fire alarm, or medium­power network-powered broadband communications circuits. 
Exception No. I: Where all of the conductors of electric light, power, Class I, non-power-limited fire alarm, and medium­power network-powered broadband communications circuits are separated from all of the conductors of communications circuits by a permanent barrier or listed divider. 
Exception No. 2: Power conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to communications equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum of 6 mm (0.25 in.) separation from the communications circuit conductors. 
Exception No. 3: As permitted by 620.36. 
2013 California Electrical Code 

ARTICLE 800 -COMMUNICATIONS CIRCUITS 
(2) Other Applications. Communications wires and cables shall be separated at least 50 mm (2 in.) from conductors of any electric light, power, Class 1, non­power-limited fire alarm, or medium-power network­powered broadband communications circuits. 
Exception No. 1: Where either (1) all of the conductors of the electric light, power, Class 1, non-power-limited fire 
alarm, and medium-power network-powered broadband communications circuits are in a raceway or in metal­sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type UF cables, or (2) all of the conductors of communications circuits are encased in raceway. 
Exception No. 2: Where the communications wires and cables are permanently separated from the conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire. 
(B) Support of 
Raceways shall be used for their intended purpose. 
Communications wires and cables shall not be strapped, taped, or attached by any means to the exterior of any raceway as a means of support. 
Exception: Overhead (aerial) spans of communications wires and cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such wires and cables. 
CJ 

800.156 Dwelling Unit Communications Outlet. For new construction, a minimum of one communications outlet shall be installed within the dwelling ­
and cabled to the service provider demarcation point. 
Table of Listed Communications Wires, Cables, and in 
Wire, Cable, and Raceways in Buildings CMP 
Applications CMR CMG CMX CMUC Hybrid Commu Plenum Riser 

General CM power ni-Commu Commu 
purposeand cations ni-ni-
Commu conumm wires cations cations 
ni-0i-cations racewaysraceways
cations cables 


N N N N N N N N
Y* 

N ducts as 
In fubricated 
In fubricated 

ductsdescribedin 
Y* Y* Y* Y* N N Y* Y* Y* In metal Y*300.22(B) 

raceway that 
complies with 
30022(B) 

Y* 

N N N N N N Y* N
In other spaces 
N

In other 
spaces used 
usedforfor 
environmen1al environmen1al 
airairas 
Y* Y* Y* N N Y* Y* Y*In metal Y* Y*
describedin 
raceway that300.22(C) 

complies with 
300.22(C) 


N N N N N N N N
Y*In plenum 
N
optical fiberand 
communications 
raceways 


N N N N N N N N
Y*Supported by 
N 
open meta1 
cabletrays 


Y* Y* Y* N N N Y* Y*Y* 
Y* solid bottom metal cable trays with solid metal covers 
Supportedby 
\....._. 

ARTICLE 800 -COMMUNICATIONS CIRCUITS 
Table 800.154(a) Continued 
Applications 

CMP CMR CMG Commu Plenum Riser General CM power ni-Commu Commu purposeand cations ni-ni-Commu
wires 	cations cations ni­racewaysracewayscations 

\____ 
Y* Y* N N N N N N N N 
N 	N N N N 
Y* 	Y* N N N N N N 
Y* 	Y* N Y* 
N N Y* Y* Y* Y* Y* N N N Y* Y* Y* Y* N N Y* 
() 
N 

Note: type
application, subject to the limitations described in 770.1 10 and 770.1 13. 
Jnfonnational Note 1: Part V of Article 770 covers installation methods within buildings. Thistable covers the applications of listed optical fibercables and raceways, 
andcable routing assemblies in buildings. The definition of point of entrance is in 770.2. Optical fiber entrance cables thathave not emerged fromthe rigid metal 
conduit or intermediate metal conduit are not considered to be in the building. 
Jnfonnational Note No. 2: For infonnation on the restrictions to the installation of optical fiber cables in fabricated ducts see 770.113(B). 

(\___}\ 
2013 California Electrical Code 


Type eM-Communications cables 
!AI Cable A shall be permitted to be used in place of Cable B. 


Cable Substitution Hierarchy. 
VI. Listing Requirements 

800.170 Equipment. Communications equipment shall 
as being suitable for electrical connection to 	a network. 
Informational Note: One way to determine applicable 
requirements is to refer to UL 60950-1-2003, Standard for Safety of Information Technology Equipment; UL1459-1995, Standard for Safety, Telephone Equipment; or UL 1863-2004, Standard for Safety, Communications Circuit Accessories. For information on listingrequirements for communications raceways, see UL 2024-2004, Standard for Optical Fiber and Communication Cable Raceways. 

(A) Primary Protectors. The primary protector shall consist of an arrester connected between each line conductor and ground in an appropriate mounting. Primary protector terminals shall be marked to indicate line and ground as applicable. 
Informational Note: One way to determine applicable 
requirements for a listed primary protector is to refer to ANSIIUL 497-1995, Standard for Protectors for Paired Conductor Communications Circuits. 

(B) Secondary Protectors. The secondary protector shall be listed as suitable to provide means to safely limit currents to less than the current-carrying capacity oflisted indoor communications wire and cable, listed telephone 
set line cords, and listed communications terminal equipment having ports for external wire line communications circuits. Any overvoltage protection, arresters, or grounding connection shall be connected on 
70-680 





ARTICLE 800 -COMMUNICATIONS CIRCUITS 
and a maximum flame spread distance of 1.52 m (5 ft) 
or less when tested in accordance with NFPA 262-2007, 
Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces. 
(B) Type CMR. Type CMR communications riser cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of frre from floor to floor. 
Informational Note: One method of defining fire­
resistant characteristics capable of preventing the 
carrying of fire from floor to floor is that the cables pass 
the requirements of ANSVUL 1666-2002, Standard Test 
for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shqfis. 
(C) Type CMG. Type CMG general-purpose communications cables shall be listed as being suitable for general-purpose communications use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire. 
Informational Note: One method of defining resistant to the spread of.fire is for the damage (char length) not to exceed 1.5 m ( 4 ft 11 in.) when performing the CSA ''Vertical Flame Test -Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, 
Test Methods for Electrical Wires and Cables. 
(D) Type CM. Type CM communications cables shall be listed as being suitable for general-purpose communications use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fue. 
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the "UL Flame Exposure, Vertical Flame Tray Test" in UL 1685-2000, Standard for Safety 
for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test method are not applicable. 
Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the CSA "Vertical Flame Test-Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical 
· 
Wires and Cables. 
(E) Type CMX. Type CMX limited-use communications cables shall be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread. 
Informational Note: One method of determining that 
cable is resistant to flame spread is by testing the cable 
to the VW-1 (vertical-wire) flame test in ANSI!UL 1581-2001, Reference Standard for Electrical Wires, Cables and Flexible Cords. 
(F) Type CMUC Undercarpet Wires and Cables. 
Type CMUC undercarpet communications wires and cables shall be listed as being suitable for undercarpet 
2013 California Electrical Code 
use and shall also be listed as being resistant to flame spread.
Informational Note: One method of determining that 
cable is resistant to flame spread is by testing the cable 
to the VW-1 (vertical-wire) flame test in ANSVUL 1581-1991, Reference Standard for Electrical Wires, Cables and Flexible Cords. 

(G) Communications Circuit Integrity (CI) Cables. 
Cables suitable for use in communications systems to 
ensure survivability of critical circuits during a specified 
time under fire conditions shall be listed as circuit integrity 
(CI) cable. Cables identified in 800.179(A) through (E) that meet the requirements for circuit integrity shall have the additional classification using the suffix "CI." 
Informational Note: One method of defining circuit 
integrity (CI) cable is by establishing a minimum 2­
hour fire resistance rating for the cable when tested in accordance with UL 2196-1995, Standard for Tests of Fire Resistive Cables. 

(H) Communications Wires. Communications wires, such as distributing frame wire and jumper wire, shall be listed as being resistant to the spread of fire. 
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the "UL Flame Exposure, Vertical Flame Tray Test" in UL 1685-2000, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke 
measurements in the test method are not applicable. 
Another method of defining resistant to the spread of 
fire is for the damage (char length) not to exceed 1.5 m 
(4 ft 11 in.) when performing the CSA "Vertical Flame 
Test-Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables. 

(I) Hybrid Power and Communications Cables. Listed hybrid power and communications cables shall be permitted where the power cable is a listed Type NM or NM-B conforming to the provisions of Article 334, and the communications cable is a listed Type CM, the jackets on the listed NM or NM-B and listed CM cables are rated for 600 volts minimum, and the hybrid cable is listed as being resistant to the spread of frre. 
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the "UL Flame Exposure, Vertical Flame Tray Test" in UL 1685-2000, Standard for Sqfety 
for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test method are not applicable. 
Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the CSA "Vertical 
Flame Test -Cables in Cable Trays," as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables. 

ARTICLE 810 -RADIO AND TELEVISION EQUIPMENT 
800.182 Communications Raceways 
Communications raceways shall be listed in accordance with 800. 182(A) through (C). 
(A) Plenum Communications Raceways. Plenum communications raceways listed as plenum optical fiber raceways shall be permitted for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke­producing characteristics. 
Informational Note: One method of defining that an optical fiber raceway is a low smoke producing raceway and a fire-resistant raceway is that the raceway exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1.52 m (5 ft) or less when tested in accordance with the plenum test in UL 
2024-2004, Standard for Optical Fiber Cable Raceway. 
Communications Raceways 
Riser communications raceways shall be listed as having 

adequate fire-resistant characteristics capable of 
preventing the carrying of fire from floor to floor. 
Informational Note: One method of defining fire­
resistant characteristics capable of preventing the 
carrying of fire from floor to floor is that the raceways 
pass the requirements of the test for Flame Propagation 
(riser) in UL Standard Fiber 
Cable 

communications raceways 
shall be listed as being resistant to the spread of fire. 
Informational Note: One method of defining resistance 
to the spread of fire is that the raceways pass the 
requirements of the Vertical-Tray Flame Test (General Use) in UL Standard Fiber Cable 

I. General 
810.1 Scope. This article covers antenna systems for and television receiving equipment, amateur
• radio transmitting and receiving equipment, and certain features of transmitter safety. This article covers antennas such as multi-element, vertical rod, and dish and also covers the wiring and cabling that connects them to equipment. This article does not cover 
C)

equipment and antennas used for coupling carrier current to power line conductors. 
810.2 Definitions. For definitions applicable to this article, see Article 100. 
810.3 Other Articles. Wiring from the source of power to and between devices connected to the interior wiring 
(J

system shall comply with Chapters 1 through 4 other than as modified by Parts I and II of Article 640. Wiring for audio signal processing, amplification, and reproduction equipment shall comply with Article 640. Coaxial cables that connect antennas to equipment shall comply with Article 820. 
810.4 Community Television Antenna. The antenna shall comply with this article. The distribution system shall comply with Article 820. 
810.5 Radio Noise Suppressors. Radio interference eliminators, interference capacitors, or noise suppressors connected to power-supply leads shall be of a listed type. They shall not be exposed to physical damage. 
(j

IT.Receiving Equipment -Antenna Systems 
810.11 Material. Antennas and lead-in conductors shall be of hard-drawn copper, bronze, aluminum alloy, copper-clad steel, or other high-strength, corrosion-resistant material. 
Exception: Soft-drawn or medium-drawn copper shall be permitted for lead-in conductors where the maximum span between points of support is less than II m (35ft). 
810.12 Supports. Outdoor antennas and lead-in conductors shall be securely supported. The antennas or lead-in conductors shall not be attached to the electric service mast. They shall not be attached to poles or similar structures carrying open electric light or power wires or trolley wires of over 250 volts between conductors. Insulators supporting the antenna conductors shall have sufficient mechanical strength to safely support the conductors. Lead­in conductors shall be securely attached to the antennas. 
810.13 Avoidance of Contacts with Conductors of Other Systems. Outdoor antennas and lead-in conductors from an antenna to a building shall not cross over open conductors of electric light or power circuits and shall be kept well away from all such circuits so as to avoid the possibility of accidental contact. Where proximity to open electric light or power service conductors of less than 250 volts between conductors cannot be avoided, the installation shall be such as to provide a clearance of at least 600 mm (2 ft). 
2013 California Electrical Code 


ARTICLE 810 -RADIO AND TELEVISION EQUIPMENT 
(_) 

0 

· 

I\__)\ 
Where practicable, antenna conductors shall be installed so as not to cross under open electric light or power conductors. 
810.14 Splices. Splices and joints in antenna spans shall be made mechanically secure with approved splicing devices or by such other means as will not appreciably weaken the conductors. 
810.15 Grounding. Masts and metal structures supporting antennas shall be grounded in accordance with 
810.21. 
810.16 Size of Wire-Strung Antenna-Receiving Station. 
(A) Size of Antenna Conductors. Outdoor antenna conductors for receiving stations shall be of a size not less than given in Table 810.16(A). 
Table 810.16(A) Size of Receiving Station Outdoor Antenna Conductors 
Minimum Size of Conductors (A WG) 
Where Maximum Open Span Length 
Is 

Material 
Aluminum alloy, 
hard-drawn copper Copper-clad steel, 
bronze, or other 
high-strength
material 
Less ll mto45 Over 45 Than 11 m (35 ft to m(150 m (35 ft) 150 ft) ft) 
19 14 12 
20 17 14 
(B) Self-Supporting Antennas. Outdoor antennas, such as vertical rods, dishes, or dipole structures, shall be of corrosion-resistant materials and of strength suitable to withstand ice and wind loading conditions and shall be located well away from overhead conductors of electric light and power circuits of over 150 volts to ground, so as to avoid the possibility of the antenna or structure falling into or making accidental contact with such circuits. 
810.17 Size of Lead-in -Receiving Station. Lead-in conductors from outside antennas for receiving stations shall, for various maximum open span lengths, be of such size as to have a tensile strength at least as great as that of the conductors for antennas as specified in 810.16. Where the lead-in consists of two or more conductors that are twisted together, are enclosed in the same covering, or are concentric, the conductor size shall, for various maximum open span lengths, be such that the tensile strength of the 
2013 California Electrical Code 

combination is at least as great as that of the conductors for antennas as specified in 810.16. 
810.18 Clearances -Receiving Stations. 
(A) Outside of Buildings. Lead-in conductors attached to buildings shall be installed so that they cannot swing closer than 600 mm (2 ft) to the conductors of circuits of 250 volts or less between conductors, or 3.0 m (10 ft) to the conductors of circuits of over 250 volts between conductors, except that in the case of circuits not over 150 volts between conductors, where all conductors involved are supported so as to ensure permanent separation, the clearance shall be permitted to be reduced but shall not be less than 100 mm (4 in.). The clearance between lead-in conductors and any conductor forming a part of a lightning protection system shall not be less than 1.8 m (6 ft). Underground conductors shall be separated at least 300 mm (12 in.) from conductors of any light or power circuits or Class 1 circuits. 
Exception: Where the electric light or power conductors, Class 1 conductors, or lead-in conductors are installed in raceways or metal cable armor. 
Informational Note No. 1: See 250.60 for use of air 
terminals. For further information, see NFP A 780-2011, 
Standard for the . Installation of Lightning Protection 
Systems, which contains detailed information on
grounding, bonding, and spacing from lightning

protection systems. 
Informational Note No. 2: Metal raceways, enclosures, 

frames, and other non-current-carrying metal parts of 
electrical equipment installed on a building equipped 
with a lightning protection system may require bonding 
or spacing from the lightning protection conductors in 
accordance with NFPA 780-2011, Standard for the 
Installation of Lightning Protection Systems. Separation
from lightning protection conductors is typically 1.8 m 
(6 ft) through air or 900 mm (3 ft) through dense 

materials such as concrete, brick, or wood. 

(B) Antennas and Lead-ins -Indoors. Indoor antennas and indoor lead-ins shall not be run nearer than 50 mm (2 in.) to conductors of other wiring systems in the premises. 
Exception No. 1: Where such other conductors are in metal raceways or cable armor. 
Exception No. 2: Where permanently separated from such other conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing. 
(C) In Boxes or Other Enclosures. Indoor antennas and indoor lead-ins shall be permitted to occupy the same box or enclosure with conductors of other wiring systems where separated from such other conductors by an effective permanently installed barrier. 

ARTICLE 810 -RADIO AND TELEVISION EQUIPMENT 
810.19 Electrical Supply Circuits Used in Lieu of Antenna -Receiving Stations. Where an electrical supply circuit is used in lieu of an antenna, the device by which the radio receiving set is connected to the supply circuit shall be listed. 
810.20 Antenna Discharge Units -Receiving Stations. 
(A) Where Required. Each conductor of a lead-in from an outdoor antenna shall be provided with a listed antenna discharge unit. 
Exception: Where the lead-in conductors are enclosed in a continuous metallic shield that either is grounded with a conductor in accordance with 810.21 or is protected by an antenna discharge unit. 
(B) 
Location. Antenna discharge units shall be located outside the building or inside the building between the point of entrance of the leadin and the radio set or transformers and as near as practicable to the entrance of the conductors to the building. The antenna discharge unit shall not be located near combustible material or in a hazardous (classified) location as defined in Article 500. 

(C) 
Grounding. The antenna discharge unit shall be grounded in accordance with 810.21. 


810.21 
Conductors -Receiving Stations. 

or 	grounding -conductors shall comply with 
810.21(A) through (K). 
(A) Material. The grounding-conductor shall be of copper, aluminum, copper-clad steel, bronze, or similar corrosion-resistant material. Aluminum or aluminum ­
or grounding conductors shall not be used where in direct contact with masonry or the earth or where subject to corrosive conditions. Where used outside, aluminum or copper-clad aluminum ­shall not be installed within 450 mm (18 in.) of the earth. 
(B) Insulation. Insulation on 
grounding -conductors shall not be required. 

The 	grounding 

conductors shall be securely fastened in place and shall be permitted to be directly attached to the surface wired over without the use of insulating supports. 
Exception: Where proper support cannot be provided, the size of the bonding conductors and grounding electrode conductors shall be increased proportionately. 
(D) Mechanical Protection. The 
grounding -conductor shall be protected where physical Where the ­grounding conductor is run in a 
metal both ends of the raceway shall be bonded to the conductor or to the same terminal or 
70-684 
(E) Run in 
grounding conductor for an antenna mast or antenna discharge unit shall be run in as straight a line as 
-
(F) 
Electrode. The grounding -conductor shall be connected as required in (F)(1) through (F)(3). 

(1) 
In Buildings or Structures with an Intersystem Bonding Termination. If the building or structure served has an intersystem bonding termination -the -conductor shall be connected to the intersystem bonding termination. 


Informational Note: 
(2) In Buildings or Structures with Grounding Means. 
If the building or structure served has no intersystem 
termination, the 	grounding 

conductor shall be connected to the nearest accessible location on the following: 
(1) 	
The building or structure grounding electrode system as covered in 250.50 

(2) 	
The grounded interior metal water piping systems, within 1.52 m (5 ft) from its point of entrance to the building, as covered in 250.52 

(3) 	
The power service accessible means external to the building, as covered in 250.94 

(4) 	
The metallic power service raceway 

(5) 	
The service equipment enclosure, or 

(6) 	
The grounding electrode conductor or electrode conductor metal enclosures 


0

-
A device intended to provide a termination point for the conductor (intersystem bonding) shall not interfere with the opening of an equipment enclosure. A bonding device shall be mounted on non­removable parts. A bonding device shall not be mounted on a door or cover even if the door or cover is non­removable. 
(3) In Buildings or Structures Without an Intersystem Bonding Termination or Grounding Means. If the building or structure served has no intersystem bonding termination as described in 
810.2 
(G) Inside or Outside Building. TheI grounding conductor shall be permitted to be run either inside or outside the building. / 
2013 California Electrical Code 

ARTICLE 810 -RADIO AND TELEVISION EQUIPMENT 
(H) 
Size. The 	grounding 

conductor shall not be smaller than 1 0 A W G copper, 8 AWG aluminum, or 17 A WG copper-clad steel or bronze. 

(I) 
Common Ground. A single or grounding conductor shall be permitted for both protective and operating purposes. 

(J) 
Bonding of Electrodes. A bonding jumper not smaller than 6 AWG copper or equivalent shall be connected between the radio and television equipment grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used. 

(K) 
Electrode Connection. Connections to grounding electrodes shall comply with 250.70. 


III. Amateur Transmitting and Receiving Stations -Antenna Systems 
810.51 Other Sections. In addition to 
·
Part III, antenna systems for amateur transmitting and receiving stations shall also comply with 
810.11 through 810.15. 
810.52 Size of Antenna. Antenna conductors for transmitting and receiving stations shall be of a size not less than given in Table 810.52. 
Table 810.52 Size 
Material 
Antenna Conductors 
Minimum Size of Conductors (A WG) Where Maximum Open Span Length Is 
Less Than 45 Over 45 m (150 m (150 ft) ft) 
Hard-drawn copper 14 10 
Copper-clad steel, 14 12 

bronze, or other
high-strength 
material 
810.53 Size of Lead-in Conductors. Lead-in conductors for transmitting stations shall, for various maximum span lengths, be of a size at least as great as that of conductors for antennas as specified in 810.52. 
810.54 Clearance on Building. Antenna conductors for transmitting stations, attached to buildings, shall be firmly mounted at least 75 mm (3 in.) clear of the surface of the building on nonabsorbent insulating supports, such as treated pins or brackets equipped with insulators having not less than 75-mm (3-in.) creepage and airgap distances. Lead-in conductors attached to buildings shall also comply with these requirements. 
2013 California Electrical Code 

Exception: Where the lead-in conductors are enclosed in a continuous metallic shield that is grounded with a conductor in accordance with 810.58, they shall not be required to comply with these requirements. Where grounded, the metallic shield shall also be permitted to be used as a conductor. 
810.55 Entrance to Building. Except where protected with a continuous metallic shield that is grounded with a conductor in accordance with 810.58, lead-in conductors for transmitting stations shall enter buildings by one of the following methods: 
(1) 
Through 	a rigid, noncombustible, nonabsorbent insulating tube or bushing 

(2) 
Through 	an opening provided for the purpose in which the entrance conductors are firmly secured so as to provide a clearance of at least 50 mm (2 in.) 

(3) 
Through a drilled window pane 


810.56 Protection Against Accidental Contact. Lead-in conductors to radio transmitters shall be located or installed so as to make accidental contact with them difficult. 
810.57 Antenna Discharge Units -Transmitting Stations. Each conductor of a lead-in for outdoor antennas shall be provided with an antenna discharge unit or other suitable means that drain static charges from the antenna system. 
Exception No. 1: Where the lead-in is protected by a continuous metallic shield that is grounded with a conductor in accordance with 810.58, an antenna discharge unit or other suitable means shall not be required 
Exception No. 2: Where the antenna is grounded with a conductor in accordance with 810.58, an antenna discharge unit or other suitable means shall not be required 
810.58 Grounding !IMI@Conductors Amateur and Citizen Band Transmitting and Receiving Stations. all 
grounding conductors shall comply with 810.58(A) through (C). 
(A) Other Sections. All grounding conductors for amateur Ill transmitting and receiving stations shall comply with 810.21(A) through (K). 
(B) Size of Protective 
The protective 
conductor for transmitting stations 
shall be as large as lead-in but not smaller than 10 

A WG copper, bronze, or copper-clad steel. 
Size of 
operating 
grounding conductor for 

transmitting stations shall not be less than 14 AWG copper 
or its equivalent. 

810.70 ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 
IV. Interior Installation -Transmitting Stations 
810.70 Clearance from Other Conductors. All conductors inside the building shall be separated at least 1 00 nun( 4 in.) from the conductors of any electric light, power, or signaling circuit. 
Exception No. 1: As provided in Article 640. 
Exception No. 2: Where separated from other conductors 
by raceway or some firmly fixed nonconductor, such as porcelain tubes or flexible tubing. 
810.71 General. Transmitters shall comply with 810.71(A) through (C). 
(A) 
Enclosing. The transmitter shall be enclosed in a metal frame or grille or separated from the operating space by a barrier or other equivalent means, all metallic parts of which are effectively connected to a ­grounding -conductor. 

(B) 
Grounding of Controls. All external metal handles and controls accessible to the operating personnel shall be effectively connected to an equipment grounding conductor if the transmitter is powered by the premises wiring system or grounded with a conductor in accordance with 810.21. 

(C) 
Interlocks on Doors. All access doors shall be provided with interlocks that disconnect all voltages of over 350 volts between conductors when any access door is opened. 


I. General 
820.1 Scope. This article covers coaxial cable distribution of radio frequency signals typically employed in community antenna television (CATV) systems. 
Informational Note: See 90.2(B)(4) for installations of 
CATV and radio distribution systems that are not 
covered. 

820.2 Definitions. See Article 100. For the purposes of this article, the following additional definitions apply. 
Abandoned Coaxial Cable. Installed coaxial cable that is not terminated at equipment other than a coaxial connector and not identified for future use with a tag. 
(J

Informational Note: See Article 100 for a definition of 
Equipment. 
Coaxial Cable. A cylindrical assembly composed of a conductor centered inside a metallic tube or shield, separated by a dielectric material, and usually covered by /
,__..-/

an insulating jacket. 
Exposed (to Accidental Contact). A circuit in such a position that, in case of failure of supports and or insulation, contact with another circuit may result. 
Informational Note: See Article 100 for two other 
definitions of Exposed. 0 
Point of Entrance. The point within a building at which the coaxial cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit (Type RMC) or an intermediate metal conduit connected by a -accordance with 820.100(B). 
Premises. The land and buildings of a user located on the user side of utility-user network point of demarcation. 
820.3 Other Articles. Circuits and equipment shall comply with 820.3(A) through (G). 
(A) Hazardous (Classified) Locations. CATV equipment installed in a location that is classified in 
0 accordance with 500.5 -shall comply with the applicable requirements of Chapter 5. 
(B) Installation and Use. The requirements of 110.3 shall apply. 
(C) Installations of Conductive and Nonconductive Optical Fiber Cables. The requirements of Article 770 shall apply. 
(D) Communications Circuits. The requirements of Article 800 shall apply. 
(E) Network-Powered Broadband Communications Systems. The requirements of Article 830 shall apply. 
Broadband Communications Systems. The requirements of Article . shall apply. 
(G) Alternate Wiring Methods. The wiring methods of Article 830 shall be permitted to substitute for the wiring methods of Article 820. 
Informational Note: Use of Article 830 wiring methods 
will facilitate the upgrading of Article 820 installations 
to network-powered broadband applications. 

ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 820.44 
820.15 Power Limitations. Coaxial cable shall be permitted todeliver power to equipment that is directly associated with the radio frequency distribution system if the voltage is not over 60 volts and if the current is supplied by a transformer or other device that has power-limiting characteristics. 
Power shall be blocked from premises devices on the 
network that are not intended to be powered via the coaxial 
cable. 
820.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of coaxial cables that prevents removal of panels, including suspended ceiling panels. 
820.24 Mechanical Execution of Work. Community television and radio distribution systems shall be installed in aneat and workmanlike manner. Coaxial cables installed exposed on the surface of ceiling and sidewalls shall be supported by the building structure in such a manner that the cables will not be damaged by normal building use. Such cables shall be secured by hardware including straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform to 300.4(D) and 300.11. 
Informational Note No. 1: Accepted industry practices are described in ANSIINECA/BICSI 568-2006, Standard for Installing Commercial Building Telecommunications Cabling; ANSI!fiA/EIA-568-B.l 2004 -Part 1, General Requirements Commercial Building Telecommunications Cabling Standard; ANSI!TIA-569-B 2004, Commercial Building Standard for Telecommunications Pathways and Spaces; ANSI!TIA-570-B, Residential Telecommunications Infrastrocture, and other ANSI-approved installation standards. 

0 820.25 Abandoned Cables. The accessible portion of abandoned coaxial cables shall be removed. Where cables areidentified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved. 
820.26 Spread of Fire or Products of Combustion. 
Installations of coaxial cables and CATV raceways in hollow spaces, vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around penetrations of coaxial cables and CATV raceways through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to

( )
\___j maintain the fire resistance rating. 
2013 California Electrical Code 
Informational Note: Directories of electrical construction materials published by qualified testing laboratories contain many listing installation restrictions necessary to maintainthe fire-resistive rating of assemblies where penetrations or openings are made. Building codes alsocontain restrictions on membrane penetrations on opposite sides of a fireresistance-rated wall assembly. An example is the 600-mm (24-in.) minimumhorizontal separation that usually applies between boxes · installed on opposite sides of the wall. Assistance in complying with 820.26 can be found inbuilding codes, fireresistance directories, and product 
listings.

ll. Coaxial CableS Outside and Entering Buildings 
820.44 Overhead Coaxial Cables. 
-coaxial cables, prior to the point of grounding, as icified in 820.93, shall comply with 820.44(A) through 
I) Above Roofs. Coaxial cables shall have a vertical clearance of not less than 2.5 m (8 ft) from all points of roofs above which they pass. 
Exception No. 1: Auxiliary buildings such as garages and 
the like. Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm (18 in.) shall be permitted if (1) not more than 1.2 m (4ft) of communications service drop conductors pass above the roof overhang, and (2) they are terminated at a raceway mast or other approved support. 
820.47 ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 
Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm (4 in. in 12 in.), a reduction in clearance to not less than 900 mm (3 ft) shall be permitted. 
(C) On Masts. 

coaxial cables shall be permitted to be attached to an above-the-roof raceway mast that does not enclose or support conductors of electric light or power circuits. 
<I> 
Between cables extending between buildings and also the supports or 
for the purpose and shall have sufficient strength to withstand the loads to which they might be subjected. 
Exception: Where a coaxial cable does not have sufficient strength to be self-supporting, it shall be attached to a supporting messenger cable that, together with the attachment fiXtures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected. 
<I> On Buildings. Where attached to bUildings, coaxial cables shall be securely fastened in such a manner that they will be separated from other conductors in accordance with 820.44<1}(1), <1)(2), and {1)(3). 
(1) 
Electric Light or Power. The coaxial cable shall have a separation of at least 100 mm ( 4 in.) from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors not in raceway or cable, or shall be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires. 

(2) 
Other Communications Systems. Coaxial cable shall be installed so that there will be no unnecessary interference in the maintenance of the separate systems. In no case shall the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cable, messenger strand, or equipment of any other system. 

(3) 
Lightning Conductors. Where prac9+8-*ticable, a separation of at least 1.8 m (6 ft) shall be maintained between any coaxial cable and lightning conductors. 


Informational Note: For additional information regarding overhead -wires and cables, see ANSI C2-2007, National Electric Safety Code, Part 2, Safety Rules for Overhead Lines. 

820.47 Underground 

shall comply with 820.47(A) and (B). 




(A) 
Underground Systems with Electric Light and 
Power Conductors. Underground coaxial cables in a 
duct, pedestal, handhole enclosure, or manhole that 
contains electric light or power conductors or Class 1 
circuits shall be in a section permanently separated from 
such conductors by means of a suitable barrier. 


(B) 
Direct-Buried Cables and Raceways. Direct-buried 
coaxial cable shall be separated at least 300 mm (12 in.) 





0

from conductors of any light or power or Class 1 circuit. 
Exception No. 1: Where electric service conductors or 
coaxial cables are installed in raceways or have metal 
cable armor. 

Exception No. 2: Where electric light or power branch­
. 	circuit or feeder conductors or Class 1 circuit conductors are installed in a raceway or in metal-sheathed, metal­clad, or Type UF · or Type USE cables; or the coaxial cables have metal cable armor or are installed in a raceway. 



820.48 Unlisted Cables Entering Buildings. Unlisted 
the length of the cable within the building, measured from its point of entrance, does not exceed 15 m (50 ft) and the cable enters the building from the outside and is terminated at a grounding block. 
0 

ill. Protection 
820.93 Grounding of the Outer Conductive Shield of Coaxial Cables. Coaxial cables entering buildings or attached to buildings shall comply with 820.93(A) or (B). Where the outer conductive shield of a coaxial cable is grounded, no other protective devices shall be required. For purposes of this section, grounding located at mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section. 



(A) 	the 








2013 California Electrical Code 

ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 820.100 
(B) 
Terminating Outside of the Building. In installations where the coaxial cable is terminated outside of the building, the outer conductive shield shall be grounded in accordance with 820.100. The grounding shall be as close as practicable to the point of attachment or termination. 

(C) 
Location. Where installed, a listed primary protector shall be applied on each community antenna and radio distribution (CATV) cable external to the premises. The listed primary protector shall be located as close as practicable to the entrance point of the cable on either side or integral to the ground block. 

(D) 
Hazardous (Classified) Locations. Where a primary protector or equipment providing the primary protection function is used, it shall not be located (classified) location as defined in 500.5 or in the vicinity of easily ignitible material. 


Exception: As permitted in 501.150, 502.150, and 
503. 150. 
IV. Grounding Methods 
820.100 Cable Grounding. The shield of the coaxial cable shall grounded as specified in 820.100(A) through (D). 

0 
(2) Material. The grounding -
conductor shall be copper or other corrosion­resistant conductive material, stranded or solid. 
current-carrying outer coaxial cable. The grounding conductor shall not be required to exceed 6 A WG. 
(4) Length. The grounding conductor shall be as In one-and two-family dwellings, the or grounding conductor shall be as short as practicable, not to exceed 6.0 m (20 ft) in length. 
Informational Note: Similar 
grounding conductor length limitations 
at apartment buildings and commercial to
reduce voltages that may be developed between the 
building's power and communications systems during 
lightning events. 

Exception: In one-and two-family dwellings where it is not 
to 	achieve an overall maximum ­
grounding conductor length of 6.0 m 
grounding electrode as specified in 
(A)(6), or (A)(7) shall be used, the grounding 

conductor shall be connected to the separate grounding electrode in accordance with 250. 70, and the separate grounding electrode shall be connected to the power grounding electrode system in accordance with 820.100(D). 
(5) Run Line. The 
conductor shal line as practicable. 
(6) 	Physical Protection. 
-

grounding 
physical damage. Where th 

conductor is in a metal ends of the raceway shall be bonded to the conductor or to the same terminal or electrode to which the or grounding 
conductor is connected. 

Electrode. The grounding shall be connected in accordance with 820.100(B)(l), (B)(2), or (B)(3). 
(1) In Buildings or Structures with an Intersystem Bonding Termination. If the building or structure served has an bonding termination .. the conductor shall be connected to the intersystem bonding termination. 
(2) In Buildings or Structures with Grounding Means. 
If the building or structure served has no intersystem 
termination, the 	grounding 
conductor 	to the nearest 
accessible location on following: 
(1) 	
The building or structure grounding electrode system as covered in 250.50 

(2) 	
The grounded interior metal water piping system, within 1.5 m (5 ft) from its point of entrance to the building, as covered in 250.52 

(3) 	
The power service accessible means external to enclosures as covered in 250.94, 

(
4) 	The nonflexible metallic power service raceway 

(5) 	
The service equipment enclosure 


2013 California Electrical Code 

820.103 ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTR1BUTION SYSTEMS 
(6) 	
The grounding electrode conductor or electrode conductor metal enclosure 

.. . or 


(7) 	
The grounding -conductor or the grounding electrode of a building or structure disconnecting means that is connected to an electrode as covered in 


250.32 A bonding device intended to provide a termination point for the grounding -conductor (intersystem bonding) shall not interfere with the opening of an equipment enclosure. A bonding device shall be mounted on non-removable parts. A bonding device shall not be mounted on a door or cover even if the door or cover is nonremovable. For purposes of this section, the mobile home service 
equipment or the mobile home disconnecting means, as described in 820.93, shall be considered accessible. 
(3) In Buildings or Structures Without an Intersystem Bonding Termination or Grounding Means. If the building or structure served has no intersystem bonding termination or grounding means, as described in 
820. 1 OO(B)(2), the grounding electrode conductor shall be connected to either of the following: 
820.106 Grounding and Bonding at Mobile Homes. 
(A) Grounding. Grounding shall comply with 
820.106(A)(l) and (A)(2). 
(1) 	
Where there is no mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, the coaxial cable shield ground, or surge arrester ground, shall be connected 

conductor accordance with 820.1 


(2) 	
Where there is no mobile home disconnecting means grounded in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, the coaxiaL cable shield ground, or surge arrester shall be connected to a grounding in accordance with 


820. 1 

(B) Bonding. The coaxial cable shield grounding terminal, surge arrester grounding terminal, or grounding electrode shall be connected to the metal frame or available terminal of the mobile home with a 
not smaller than 12 A WG under any of the following conditions: 
(1) 
To any one of the individual electrodes described in 

(2) 
If the building or structure served has no intersystem 


bonding termination or grounding means, as described in or (B)(3)(1), to any one 

(1) 
Where there is no mobile home service equipment or disconnecting means as in 820. 1 06(A) 

(2) 	
Where the mobile home is supplied by cord and plug 


of the individual electrodes described in 250.52(A)(5), (A)(7) and (A)(8). 

(C) 
Electrode Connection. Connections to grounding electrodes shall comply with 250.70. 

(D) 
Bonding of Electrodes. A bonding jumper not smaller than 6 A WG copper or equivalent shall be connected between the . community antenna television system's grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used. 


Exception: At mobile homes as covered in 820.106. 
Informational Note No. 1: See 250.60 for use of air 
terminals (lightning rods). 
Informational Note No. 2: Bonding together of all 

separate electrodes limits potential differences between 
them and between their associated wiring systems. 

(E) Shield Protection Devices. Grounding of a coaxial drop cable shield by means of a protective device that does not interrupt the grounding system within the premises shall be permitted. 
820.103 Equipment Grounding. Unpowered equipment and enclosures or equipment powered by the coaxial cable shall be considered grounded where connected to the metallic cable shield. 
V. Installation Methods Within Buildings 
820.110 Raceways for Coaxial Cables. 
ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 820.113 
() Exception: Coaxial cables that comply with 820.48 shall not be required to be listed 
2013 California Electrical Code 

820.133 ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 
(4) 
820.133 Installation of Coaxial Cables and Equipment. 
Beyond the point of grounding, as defined in 820.93, the coaxial cable installation shall comply with 820.133(A) and 
(B). 
(A) 
Separation from Other Conductors. 

(1) 	
In Cable Trays, 


(1) 

(2) 

(3) 



• Other Circuits. Coaxial cables shall be permitted in the same raceway, cable tray, or enclosure with jacketed cables of any of the following: 
(1) 	
Class 2 and Class 3 remote-control,

iwer-limited circuits in compliance with 
Article 725 



(2) 	
Power-limited fire alarm systems in compliance with -of Article 760 


• • Electric Light, Power, Class 1, Non-Power-Limited Fire Alarm, and Medium-Power Network-Powered Broadband Communications Circuits. Coaxial cable shall not be placed in any raceway, compartment, outlet box, junction box, or other enclosures with conductors of electric light, power, Class 1, non--power-limited fire alarm, or medium-power network-powered broadband communications circuits. 
Exception No. 1: Where all of the conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits are separated from all of the 
U('coaxial cables by a permanent barrier or listed divider. Exception No. 2: Power circuit conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to the coaxial cable system distribution equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum 6-mm (0.25-in.) separation from coaxial cables. 
(2) Other Applications. Coaxial cable shall be separated at least 50 mm (2 in.) from conductors of any electric light, power, Class 1, non--power-limited fire alarm, or medium­power network-powered broadband communications circuits. 
Exception No. 1: Where either (1) all of the conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits are in a raceway, or in metal­sheathed, metal-clad, nonmetallic-sheathed, Type AC or Type UF cables, or (2) all of the coaxial cables are encased in raceway. 
Exception No. 2: Where the coaxial cables are permanently separated from the conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network­powered broadband communications circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire. 
ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 820.179 


(B) Support of -Cables. Raceways shall be used 0 for their intended purpose. Coaxial cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support. 
0 
Exception: Overhead (aerial) spans of coaxial cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such cables. 
820.154 

() 
• 
Informational Note: The substitute cables in Table 
820.154. and are only coaxial-type 
cables. 
Table 820.154. Coaxial Cable Uses and Permitted Substitutions 
Cable
CATVP CATVR CATV 
CATVX 
Plenum 
Riser 
General purpose 

/---......... Dwellings 

( ) 
Permitted Substitutions 
CMP, BLP 
CATVP, CMP, CMR, BMR, BLP, BLR 
CATVP, CMP, CATVR, CMR, CMG, CM, 

BMR, BM, BLP, BLR, BL 
CATVP, CMP, CATVR, CMR, CATV, CMG, 

CM, BMR, BM, BLP, BLR, BL, BLX 

BLP 
BMR, BM BLP, BLR, BL, BLX 
 Coaxial cable A shall be permitted tobe used in 
place of coaxial cable B. 

Type BL-Network-powered broadband communications low­power cable Type BM-Network-powered broadband communications medium­power cable 
Type CATV -Community antenna television cables 
Type CM -Communications cables 

••••• Cable Substitution Hierarchy. 

VI. Listing Requirements 
820.179 Coaxial Cables. Cables shall be listed in accordance with 820.179(A) through (D) and marked in accordance with Table 820.179. The cable voltage rating shall not be marked on the cable. 
Informational Note: Voltage markings on cables could 
be misinterpreted to suggest that the cables may. be
suitable for Class 1, electric light, and power 
applications. 

Exception: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings. 
Table 820.154B Coaxial Cable Uses and Permitted Substitutions 
Cable Type CATVP CATVR  Permitted Substitutions CATV plenum cable CATV riser cable  
CATV  CATV cable  
CATVX  CATV cable, limited use  

Informational Note: Cable types are listed in 
descending order of fire resistance rating. 

(A) Type CATVP. Type CATVP community antenna television plenum coaxial cables shall be listed as being suitable for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics. 
Informational Note: One method of defining a cable that 
is low smoke-producing cable and fire-resistant cable is 
that the cable exhibits a maximum peak optical density 
of0.5 or less, an average optical density of0.15 or less, 
and a maximum flame spread distance of 1.52 m (5 ft) 
or less when tested in accordance with NFP A 262-2007, 
Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces. 

(B) Type CATVR. Type CATVR community antenna television riser coaxial cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor. 
Informational Note: One method of defining fire­resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSIIUL 1666-2002, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts. 
2013 California Electrical Code 

820.179 ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 
Table 820.154(a) Applications of Listed Coaxial Cables in Buildings 
Applications Cable Type 
CATVP CATVR CATV CATVX 

In  fabricated  In fabricated ducts as described in 300.22(B)  Y*  N  N  N  
ducts described  as in  In metal raceway that complies with 300.22(B)  Y*  Y*  Y*  Y*  
300.22(B)  

In  other  spaces  In other  spaces used for environmental air as  Y*  N  N  N  
used  for  described in 300.22(C)  
environmental air as described in  .In metal raceway that complies with 300.22(C)  Y*  Y*  Y*  Y*  
300.22(C)  In plenum communications raceways  Y*  N  N  N  

Supported by open metal cable trays Y* N N N Supported by solid bottom metal cable trays Y* Y* Y* Y* ()with solid metal covers In risers In vertical runs Y* Y* N N 
In metal raceways Y* Y* Y* Y* 
In fireproof shafts Y* Y* Y* Y* 
In plenum communications raceways Y* Y* N N 
In riser communications raceways Y* Y* N N 
In riser cable routing assemblies Y* Y* N N 
In one-and two-family dwellings Y* Y* Y* Y* 
Within  buildings  General  Y*  Y*  Y*  Y*  
in other than air-handling spaces and risers  In one-and two-family dwellings In multifamily dwellings  Y* Y*  Y* Y*  Y* Y*  Y* Y*  0  
In nonconcealed spaces  Y*  Y*  Y*  Y*  

Supported by cable trays Y* Y* Y* N 
In distributing frames and cross-connect arrays Y* Y* Y* N 
In any raceway recognized in Chapter 3 Y* Y* Y* N 
In plenum communications raceways Y* Y* Y* N 
In riser communications raceways Y* Y* Y* N 

In general-purpose communications raceways Y* Y* Y* N 
In riser cable routing assemblies Y* Y* Y* N 

In general-purpose cable routing assemblies Y* Y* Y* N 
Note: An"N" in the table indicates that the cable type is not permitted to be installed in the application. A "Y*" indicates that the cable is permitted to be installed in the application, subject to the limitations described in 820.113. 
Informational Note 1: Part V of Article 820 covers installation methods within buildings. This table covers the applications of listed coaxial cables in buildings. The definition of point of entrance is in 820.2. Coaxial entrance cables that have not emerged from the rigid metal conduit or intermediate metal conduit are not considered to be in the building. 
Informational Note No. 2: For information on the restrictions to the installation of communications cables in fabricated ducts see 
820.113(B). 

ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 830.3 
(C) Type CATV. Type CATV community antenna0 television coaxial cables shall be listed as being suitable for general-purpose CATV use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire. 
Informational Note: One method of defining resistant to the 
spread of.fire is that the cables do not spread fireto the top 
of the tray in the "ULFlame Exposure, Vertical Tray Flame 

0 	Test" in UL1685-2000, Standard for Safoty for Vertical­Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smokemeasurements in the test method are not applicable. 
Another method of defining resistant to the spread of.fire is 
for the damage (char length) not to exceed 1.5 m (4ft 11 
() in.) when performing the CSA "Vertical Flame Test ­
Cables in Cable Trays," as described in CSA C22.2 No. 
0.3-M-2001, Test Methods for Electrical Wires and Cables. 

(D) Type CATVX. Type CATVX limited-use community antenna television coaxial cables shall be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread. 
Informational Note: One method of determining that cable 
is resistant to flame spread is by testing the cable to the 
VW-1 (vertical-wire) flame test in ANSJIUL 1581-2001, 
Reference Standard for Electrical Wires, Cables and Flexible Cords. 
LGeneral 
830.1 Scope. This article covers network-powered broadband communications systems that provide any combination of voice, audio, video, data, and interactive services through a network interface unit. 
Informational Note No. I: A typical basic system 
configuration includes a cable supplying power and 
broadband signal to a network interface unit that converts 
the broadband signal to the component signals. Typical 
cables are coaxial cable with both broadband signal and 
power on the center conductor, composite metallic cable 
with a coaxial member for the broadband signal and a 
twisted pair for power, and composite optical fiber cable 
with a pair of conductors for power. Larger systems may 
also include network components such as amplifiers that 
require network power. 

' 
 .. ._.........,/ 

Informational Note No. 2: See 90.2(B)(4) for installations 
ofbroadband communications systems that are not covered. 

830.2 Definitions. See Article 100. For purposes 
of this article, the following additional 
definitions apply. 
Abandoned Network-Powered Broadband Communica­tions Cable. Installed network-powered broadband com­munications cable that is not terminated at equipment other than a connector and not identified for future use with a tag. 
Informational Note: See Article 100 for a definition of 
Equipment. 

Block. A square or portion of a city, town, or village enclosed by streets, including the alleys so enclosed but not any street. 
Exposed (to Accidental Contact). A circuit in such a position that, in case of failure of supports or insulation, contact with another circuit may result. 
Informational Note: See Article 100 for two other definitions of Exposed. 

Fault Protection Device. An electronic device that is intended for the protection of personnel and functions under fault conditions, such as network-powered broadband communications cable short or open circuit, to limit the current or voltage, or both, for a low-power network­powered broadband communications circuit and provide acceptable protection from electric shock. 
Network Interface Unit (NIU). A device that converts a broadband signal into component voice, audio, video, data, and interactive services signals. The NIU provides isolation between the network power and the premises signal circuits. The NIU may also contain primary and secondary protectors. 
Network-Powered Broadband Communications Circuit. 
The circuit extending from the communications utility's serving terminal or tap up to and including the NIU. 
Informational Note: A typical single-family network­
powered communications circuit consists of a
communications drop or communications service cable and 
an NIU and includes the communications utility's serving 
terminal or tap where it is not under the exclusive control of 
the communications utility. 
Point of Entrance. The point within a building at which the 
cable emerges from an external wall, from a concrete floor 
slab, or from 	a rigid metal conduit (Type RMC) or an 
intermediate metal conduit (Type 	by a 
or grounding 
accordance with 830.100(B). 
830.3 Other Articles. Circuits and equipment shall comply with 830.3(A) through (F). 
2013 California Electrical Code 

830.15 ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
(A) Hazardous (Classified) Locations. Network-powered broadband communications circuits and equipment installed in a location that is classified in accordance with 500.5 •-shall comply with the applicable requirements of Chapter S. 
•
<I> Equipment in Other Space Used for Environmental 
Air. Section 300.22(C) shall apply. 
(C) 
Output Circuits. As appropriate for the services provided, the output circuits derived from the network interface unit shall comply with the requirements of the following: 

(1) 	
Installations of communications circuits -Article 800 

(2) 	
Installations of community antenna television and radio distribution circuits -Article 820 


Exception: 830.90(B)(3) shall apply where protection is provided in the output of the NW. 
(3) 	
Installations of optical fiber cables -Article 770 

(4) 	
Installations of Class 2 and Class 3 circuits -Article 725 

(5) 	
Installations of power-limited fire alarm circuits ­Article 760 


830.15 Power Limitations. Network-powered broadband communications systems shall be classified as having low­or medium-power sources as specified in 830.15(1) or (2). 
(1) 	
Sources shall be classified as defined in Table 830.15. 

(2) 	
Direct-current power sources exceeding 150 volts to ground, but no more than 200 volts to ground, with the current to ground limited to 10 mA de, that meet the current and power limitation for medium-power sources in Table 830. 15 shall be classified as medium-power sources. 


Informational Note: One way to determine compliance with 830. 15(2) is listed information technology intended to supply power viaa 
network that complies with the requirements for RFT-V circuits as defined in UL 60950­21-2003, Standard for Sqfety for Information Technology Equipment -Safety -Part 21: Remote Power Feeding. 

830.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of network-powered broadband communications cables that prevents removal of panels, including suspended ceiling panels. 
Table 830.15 Limitations for Network-Powered Broadband Communications Systems 
Network Power Source Low Medium 
0-100 0-150 Circuit voltage, V (volts)

max Power limitation, VA(volt-250 250
max
1 

amperes) 
I 
1000/V 1000/V 

Current limitation, I max (amperes) max max Maximum power rating (volt-100 amperes) Maximum voltage rating (volts) 100 150 Maximum overcurrent protection 100/V NA
2 	max 

1 Vmax, /,_and VAmax are determined with the current-limiting 

impedance in the circuit (not bypassed) as. follows: 
Vmax-Maximum system voltage regardless of load with rated input 
applied. 

/max-Maximum system current under any noncapacitive load, including 
short circuit, and with overcurrent protection bypassed if used. Imax limits 
apply after 1 minute of operation. 
VA._--Maximum volt-ampere output after 1 minute of operation 
regardless ofload and overcurrent protection bypassed if used. 

20vercurrent protection is not required where the current-limiting 
device provides equivalent current limitation and the current-limiting 
device does not reset until power or the load is removed. 

830.24 Mechanical Execution of Work. Network-powered broadband communications circuits and equipment shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a 
0 

manner that the cable will not be damaged by normal building use. Such cables shall be secured by hardware including straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform to 300.4(D) and 300.11. 
Informational Note No. 1: Accepted industry practices are 
described in ANSIINECA/BICSI 568-2006, Standard for 
Installing Commercial Building Telecommunications 
Cabling; ANSIITINEIA-568-B.1-2004 -Part 1 General 
Requirements Commercial Building Telecommunications 
Cabling Standard; ANSI/TIA-569-B-2004, Commercial 
Building Standard for Telecommunications Pathways and 
Spaces; ANSIITIA-570-B-2009, Residential 
Telecommunications Irifrastructure; and other ANSI­
approved installation standards. 

Informational Note No. 2: 
830.25 Abandoned Cables. The accessible portion of abandoned network-powered broadband cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved. 
ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 830.44 
830.26 Spread of Fire or Products of Combustion. 

n 
Installations of network-powered broadband cables in 
hollow spaces, vertical shafts, and ventilation or air­handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around penetrations of network­powered broadband cables through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating. 
lnform.tional Note: Directories of electrical
construction materials published by qualified testing 
laboratories contain many listing installation restrictions 
.
necessary to maintain the fire-resistive ratingof

() assemblies where penetrations or openings are made. 
Building codes also contain restrictions on membrane 
penetrations on opposite sides of a fire resistance-rated 
wall assembly. Anexample is the 600-mm (24-in.) 
minimum horizontal separation that usually applies 
between boxes installed on opposite sides of the wall. 
Assistance in complying with 830.26 can be found in 
building codes, fire resistance directories, and product 
listings. 
II. Cables Outside and Entering Buildings 
830.40 Entrance Cables. Network-powered broadband communications cables located outside and entering buildings shall comply with 830.40(A) and (B). 
(A) 
Medium-Power Circuits. Medium-power network­powered broadband communications circuits located outside and entering buildings shall be installed using Type BMU, Type BM, or Type BMR network-powered broadband communications medium-power cables. 

(B) 
Low-Power Circuits. Low-power network-powered broadband communications circuits located outside and entering buildings shall be installed using Type BLU or Type BLX low-power network-powered broadband communications cables. Cables shown in Table 


830.154(b) shall be permitted to substitute. 
Exception: Outdoor community antenna television and radio distribution system coaxial cables installed prior to January 1, 2000, and installed in accordance with Article 820, shall be permitted for low-power-type, network­powered broadband communications circuits. 
830.44 	Cables. 
network-powered broadband communications cables shall comply with 830.44(A) through (G). 
Informational Note: For additional information 
regarding overhead (aerial) wires and cables, see ANSI 
C2-2007, National Electric Scifety Code, Part 2, Safety 
Rules for Overhead Lines. 

Exception: Where proximity to electric light, power, 
Class 1, or non-power-limited fire alarm circuit 
conductors cannot be avoided, the installation shall 
ofnot less than 300 mm (12 in.) from 
light, power Class 1, or non-power-limited fire 

alarm circuit The clearance requirement 
shall apply to all points along the drop, and it shall 
increase to 1.02 m (40 in.) at the pole. 
. <I) Above Roofs. Network-powered broadband communications cables shall have a vertical clearance of not less than 2.5 m (8 ft) from all points of roofs above which they pass. 
Exception No. 1: Auxiliary buildings such as garages and 
· 

the like. 
Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm (18 in.) shall be permitted if(1) not more than 1.2 m (4ft) of the broadband communications drop cables pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or support. 
Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm (4 in. in 12 in.), a reduction in clearance to not less than 900 mm (3 ft) shall be permitted. 
<I) Clearance from Ground. Oerhead -spans of network-powered broadband conu:llunications cables shall conform to not less than the following: 
(1) 	
2.9 m (9.5 ft) -above finished grade, sidewalks, or from any platform or projection from which they might be reached and accessible to pedestrians only 

(2) 	
3.5 m (11.5 ft) -over residential property and driveways, and those commercial areas not subject to truck traffic 


2013 California Electrical Code 

830.47 ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
(3) 	4.7 m (15.5 ft) -over public streets, alleys, roads, parking areas subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles such as cultivated, grazing, forest, and orchard 
Informational Note: These clearances have been
specifically chosen to correlate with ANSI C2-2007, 
National Electrical Safety Code, Table 232-1, which 
provides for clearances of wires, conductors, and cables 
above ground and roadways, rather than using the 
clearances referenced in 225.18. Because Article 800 and 
Article 820 have had no required clearances, the 
communications industry has used the clearances from the 
NESC for their installed cable plant. 

IJ) Over Pools. Clearance of network-powered broadband communications cable in any direction from the water level, edge of pool, base of diving platform, or anchored raft shall comply with those clearances in 680.8. 
<I> Final Spans. Final spans of network-powered broadband communications cables without an outer jacket shall be permitted to be attached to the building, but they shall be kept not less than 900 mm (3 ft) from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations. 
Exception: Conductors run above the top level of a window shall be permitted to be less than .the 900-mm (3-ft) requirement above. 
Overhead network-powered broadband communications cables shall not be installed beneath openings through which materials might be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these building openings.
<!) Between Buildings. Network-powered broadband communications cables extending between buildings I 
and also the or attachment shall be identified and shall have sufficient strength to withstand the loads to which they may be subjected. 
Exception: Where a network-powered broadband communications cable does not have sufficient strength to be self-supporting, it shall be attached to a supporting messenger cable that, together with the attachment fixtures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected 
<I> On Buildings. Where attached to buildings, network­powered broadband communications cables shall be securely fastened in such a manner that they are separated from other conductors in accordance with 830.44(1)(1) through (I)( 4). 
(1) Electric Light or Power. The network-powered broadband communications cable shall have a separation of at least 100 mm (4 in.) from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors not in raceway or cable, or be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires. 
(2) 
Other Communications Systems. Network-powered broadband communications cables shall be installed so that there will be no urmecessary interference in the maintenance of the separate systems. In no case shall the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cables, messenger strand, or equipment of any other system. 

(3) 
Lightning Conductors. Where practicable, a separation of at least 1.8 m (6 ft) shall be maintained between any network-powered broadband communications cable and lightning conductors. 

(4) 
Protection from Damage. Network-powered broadband communications cables attached to buildings 111111•1 and located within 2.5 m (8 ft) of finished grade be protected by enclosures, raceways, or other approved means. 


Exception: A low-power network-powered broadband communications circuit that is equipped with a listed fault protection device, appropriate to the network-powered broadband communications cable used, and located on the network side of the network-powered broadband communications cable being protected 
Entering Underground network-powered communications cables entering buildings shall comply with 830.47(A) through (D). 
(A) 
Underground Systems with Electric Light and Power Conductors. Underground network-powered broadband communications cables in a duct, pedestal, handhole enclosure, or manhole that contains electric light, power conductors, non-power-limited fire alarm circuit conductors, or Class 1 circuits shall be in a section permanently separated from such conductors by means of a suitable barrier. 

(B) 
Direct-Buried Cables and Raceways. Direct-buried network-powered broadband communications cables shall be separated by at least 300 mm (12 in.) from conductors of any light, power, non-power-limited fire alarm circuit conductors or Class 1 circuit. 


Exception No. 1: Where electric service conductors or network-powered broadband communications cables are installed in raceways or have metal cable armor. 
Exception No. 2: Where electric light or power branch­circuit or feeder conductors, non-power-limited fire alarm circuit conductors, or Class 1 circuit conductors are installed in a raceway or in metal-sheathed, metal-clad, or Type UF or Type USE cables; or the network-powered broadband communications cables have metal cable armor or are installed in a raceway. 
ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 830.90 
0 
(C) Mechanical Protection. Direct-buried cable, conduit, or other raceways shall be installed to meet the minimum cover requirements of Table 830.47. In addition, direct-buried cables emerging from the ground shall be protected by enclosures, raceways, or other approved means extending from the minimum cover distance required by Table 830.47 below grade to a point at least 2.5 m (8 ft) above finished grade. In no case shall the protection be required to exceed 450 mm (18 in.) below finished grade. Type BMU and BLU direct-buried cables emerging from the ground shall be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or other approved means extending from the minimum cover distance required by Table 
830.47 below grade to the point of entrance. 
Exception: A low-power network-powered broadband communications circuit that is equipped with a listed fault protection device, appropriate to the network-powered broadband communications cable used, and located on the network side of the network-powered broadband communications cable being protected. 

(D) Pools. Cables located under the pool or within the area extending 1.5 m (5 ft) horizontally from the inside wall of the pool shall meet those clearances and requirements specified in 680. 10. 
ill.Protection 
830.90 Primary Electrical Protection. 
(A) Application. Primary electrical protection shall be provided on all network-powered broadband communications conductors that are neither grounded nor interrupted and are run partly or entirely in aerial cable not confined within a block Also, primary electrical protection shall be provided on all aerial or underground network­powered broadband communications conductors that are neither grounded nor interrupted and are located within the block containing the building served so as to be exposed to lightning or accidental contact with electric light or power conductors operating at over 300 volts to ground. 
Exception: Where electrical protection is provided on the derived circuit(s) (output side of the NIU) in accordance with 830.90(B)(3). 
Table 830.47 Network-Powered Broadband Communications Systems Minimum Cover Requirements (Cover is the shortest distance measured between a point on the top surface of any direct-buried cable, conduit, or other raceway and the top surface of rmished grade, concrete, or similar cover.) 
Nonmetallic Raceways Listed for Direct Burial; Without Rigid Metal Conduit or Concrete Encasement or Other Intermediate Metal 

Location of Approved Raceways 
Conduit Wiring Method Direct Burial Cables 
or Circuit mm in. mm in. mm in. 
All 1ocations not specified below 450 18 150 6 300 12 
In trench below 50-mm (2-in.) thick concrete 300 12 150 6 150 6 or equivalent 
Under a building (in raceway only) 0 0 0 0 0 0 
Under minimum of 100-mm (4-in.) thick 300 12 100 4 100 4 concrete exterior slab with no vehicular traffic and the slab extending not less than 150 mm (6 in.) beyond the underground
· 
installation 

One-and two-family dwelling driveways and 300 12 300 12 300 12 outdoor parking areas and used only for dwelling-related purposes 
Notes: 

1. 
Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm (2 in.) thick. 

2. 
Lesser depths shall be permitted where cables rise for terminations or splices or where access is otherwise required. 

3. 
Where solid rock is encountered, all wiring shall be installed in metal or noumetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock. 

4. 
Low-power network-powered broadband communications circuits using directly buried community antenna television and radio distribution system coaxial cables that were installed outside and entering buildings prior to January 1, 2000, in accordance with Article 820 shall be permitted where buried to a minimum depth of300 mm (12 in.). 


··,___ 
__)\ 
2013 California Electrical Code 

830.93 ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
Informational Note No. I: On network-powered broadband 
communications conductors not exposed to lightning or 
accidental contact with power conductors, providing primary 
electrical protection in accordance with this article helps 
protect against other hazards, such as ground potential rise 
caused by power fault currents, and above-normal voltages 
induced by fault currents on power circuits in proximity to the 
network-powered broadband communications conductors. 
Informational Note No. 2: Network-powered broadband 
communications circuits are considered to have a lightning 
exposure unless one or more of the following conditions exist: 

(1) 	
Circuits in large metropolitan areas where buildings are close together and sufficiently high to intercept lightning. 

(2) 	
Areas having an average of five or fewer thunderstorm days .U year and earth resistivity of less than 100 ohm­meters. Such areas are found along the Pacific coast. 

(1) 
Fuseless Primary Protectors. Fuseless-type primary protectors shall be permitted where power fault currents on all protected conductors in the cable are safely limited to a value no greater than the current-carrying capacity of the primary protector and of the primary protector grounding conductor. 

(2) 
Fused Primary Protectors. Where the requirements listed in 830.90(A)(1) are not met, fused-type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester connected between each conductor to be protected and ground, a fuse in series with each conductor to be protected, and an appropriate mounting arrangement. Fused primary protector terminals shall be marked to indicate line, instrument, and ground, as applicable. 

(B) 
Location. The location of the primary protector, where required, shall comply with (B)(1), (B)(2), or (B)(3): 

(1) 	
A listed primary protector shall be applied on each network-powered broadband communications cable external to and on the network side of the network interface unit. 

(2) 	
The primary protector function shall be an integral part of and contained in the network interface unit. The network interface unit shall be listed asbeing suitable for application with network-powered broadband communications systems and shall have an external marking indicating that it contains primary electrical protection. 

(3) 	
The primary protector(s) shall be provided on the derived circuit( s) (output side of the NIU), and the combination of the NIU and the protector(s) shall be listed as being suitable for application with network-powered broadband communications systems. 


A primary protector, whether provided integrally or external to the network interface unit, shall be located as close as practicable to the point of entrance. 
For purposes of this section, a network interface unit and any externally provided primary protectors located at mobile home service equipment located in sight from and not more than 9.0 m (30 ft) from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 250.32 and located in sight from and not more than 9.0 m (30 ft) from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section. 
Informational Note: Selecting a network interface unit 
and primary protector location to achieve the shortest 
practicable protector
grounding conductor helps limit potential 
differences between communications circuits and other 0
metallic systems. 

(C) Hazardous (Classified) Locations. The primary protector or equipment providing the primary protection function shall not be located in any hazardous (classified) location as defined in 500.5 and 505.5 or in the vicinity of easily ignitible material. 
Exception: As permitted in 501.150, 502.150, and 
503.150. 
830.93 Grounding or Interruption of Metallic Members of Network-Powered Broadband Communications Cables. Network-powered communications cables entering buildings or attaching to buildings shall comply with 830.93(A) or (B). 
For purposes of this section, grounding located at mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section. 
Informational Note: Selecting a 
achieve the shortest practicable 
grounding -conductor
differences between the network-powered broadband 
communications circuits and other metallic systems. 

(A) Entering Buildings. In installations where the network-powered communications cable enters the building, the shield shall be grounded in accordance with 
830.100 and metallic members of the cable not used for communications or powering shall be grounded in accordance with 830.100, or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of entrance. 
(B) Terminating Outside of the Building. In 
installations where the network-powered communications cable is terminated outside of the building, the shield shall be grounded in accordance with 830.100, and metallic members of the cable not used for communications or powering shall be grounded in accordance with 830.100 or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of attachment of the NIU. 
Informational Note: See 830.2 for the definition ofPoint of Entrance. 

ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 830.100 
IV. Grounding Methods 	The grounding 
830.100 Interface Unit, and Primary Protector Grounding. 
conductor shall be connected in accordance 
(1) In Buildings or Structures with an Intersystem 
Network interface units containing protectors, NIUs with 
Bonding 	Termination. If the building or structure
metallic enclosures, primary protectors, and the metallic 
served has an intersystem bonding termination I
members of the network-powered broadband communications cable that are intended to be -grounded shall be -as specified in 830. 1 00(A) through (D). 
the 
connected to the intersystem bonding termination. 
Informational Note: 
Grounding 

() 
(1) Insulation. T 
conductor shall be 

(2) 
Material. The grounding conductor shall be copper or other corrosion-resistant conductive material, stranded or solid. 

(3) 
Size. The grounding conductor shall not be smaller than 14 A WG and shall have a current-carrying capacity -that of the grounded metallic member(s) and protected conductor(s) of the 


communications 	cable. The conductor shall not be required to exceed 6 A WG. 
(4) Length. The 

0 
conductor shall be as 
dwellings, the 

conductor shall be as short as 
6.0 m (20 ft) in length. 
Informational Note: Similar bonding conductor or grounding 
electrode conductor length limitations applied at apartment 
buildings and commercial buildings help to reduce voltages 
that may be developed between the building's power and 
communications systems during lightning events. 
Exception: In one-and two-family where it is not 
practicable to achieve an overall maximum 
grounding -conductor length of 6.0 m a separate communications ground rod meeting the minimum dimensional criteria of 830.JOO(B)(3)(2) shall be driven, and the grounding electrode conductor shall be connected to the communications ground rod in accordance with 830.100(C). The communications ground rod shall be bonded to the power grounding electrode system in accordance with 830.1 OO(D). 
(5) 
Run in Straight Line. The grounding-conductor shall be practicable. 

(6) 
Physical Protection. grounding-conductors shall to physical damage. Where grounding-conductor is in a metal raceway, both ends of the raceway shall be bonded to the contained conductor or to the same terminal or electrode to which the -or grounding -conductor is connected. 


20 13 California Electrical Code 
(2) 
In Buildings or Structures with Grounding Means. If the building or structure served has no intersystem bonding termination, I grounding -conductor shall be connected to the nearest accessible location on 811the following: 

(1) 	
The building or structure grounding electrode system as covered in 250.50 

(2) 	
The grounded interior metal water piping system, within 1.5 m (5 ft) from its point of entrance to the building, as covered in 250.52 

(3) 	
The power service accessible means external to enclosures as covered in 250.94 

(
4) 	The -metallic power service raceway 

(5) 	
The service equipment enclosure 

(
6) The 	grounding electrode conductor or the 

electrode 	metal enclosure • or 

(7) 	
The grounding -conductor or the grounding electrode of a building or structure disconnecting means that is connected to an electrode as covered in 250.32 


A bonding device intended to provide a termination point for the grounding conductor (intersystem bonding) shall not interfere with the opening of an equipment enclosure. A bonding device shall be mounted on non-removable parts. A bonding device shall not be mounted on a door or cover even if the door or cover is non-removable. 
For purposes of this section, the mobile home service equipment or the mobile home disconnecting means, as described in 830.93, shall be considered accessible. 
(3) 
In Buildings or Structures Without an Intersystem Bonding Termination or Grounding Means. If the building or structure served has no intersystem bonding termination or grounding-means, as described in 830.100(B)(2), the grounding electrode conductor shall be connected to either of the following: 

(1) 	
To any one of the individual electrodes described in 250.52(A)(l ), (A)(2), (A)(3), or (A)(4) 



830.106 ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
(2) 	If the building or structure served has no intersystem bonding termination or has no grounding means, as described in 830.100(B)(2) or (B)(3)(1), to any one of the individual electrodes described in 250.52(A)(7) and (A)(8), or to a ground rod or pipe not less than 1.5 m (5 ft) in length and 12.7 mm (Y2 in.) in diameter, driven, where practicable; into permanently damp earth and separated from lightning conductors as covered in 
800.53 and at least 1.8 m (6 ft) from electrodes of other systems. Steam or hot water pipes or conductors shall not be employed as electrodes for protectors, NIUs with integral protection, grounded metallic members, NIUs with metallic enclosures, and other equipment. 

(C) 
Electrode Connection. Connections to grounding electrodes shall comply with 250.70. 

(D) 
Bonding of Electrodes. A bonding jumper not smaller than 6 A WG copper or equivalent shall be connected between the network-powered broadband communications system grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used. 


Exception: At mobile homes as covered in 830.106. 
Informational Note No. 1: See 250.60 for use of air terminals
(lightning rods). 
Informational Note No. 2: Bonding together of allseparate

electrodes limits potential differences between them and 
between their associated wiring systems. 

830.106 Grounding and Bonding at Mobile Homes. 
(A) 
Grounding. Grounding shall comply with 830.106(A)(1) or (A)(2). 

(1) 	
Where there is no mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, the network-powered broadband communications cable, network interface unit, and 

shall be installed connected to I grounding -in accordance with 830.100(B)(3). 


(2) 	
Where there is no mobile home disconnecting means grounded in accordance with .250.32 and located within sight from, and not more than 9.0 m (30 ft) of, the exterior wall of the mobile home it serves, the network-powered broadband communications cable, network interface unit, and primary protector be installed connected to a grounding in accordance with 


830. 100(B. 

(B) Bonding. The network-powered broadband communications cable grounding terminal, network interface unit grounding terminal, if present, and primary protector grounding terminal shall be bonded together with a copper bonding conductor not smaller than 12 AWG. The network-powered broadband communications cable grounding terminal, network interface unit grounding terminal, primary protector grounding terminal, or the grounding electrode shall be bonded to the metal frame or available grounding terminal · of the mobile home with a copper bonding conductor not smaller than 12 A WG under any of the following conditions: 
(1) 	
Where there is no mobile home service equipment or disconnecting means as in 830.106(A) 

(2) 	
Where the mobile home is supplied by cord and plug 


V. Installation Methods Within Buildings 
830.110 . Raceways for Low-and Medium-Power Network-Powered Broadband Communications Cables. 
830.113 Installation of Network-Powered Broadband Communications Cables. Installation of network­powered broadband communications cables shall comply with 830.113(A) through (H). 
(A) Listing. Network-powered broadband communications cables installed in buildings shall be listed. 
(B) Fabricated Ducts Used for Environmental Air •• The following cables shall be permitted in ducts as described in 300.22(B) if they are directly associated with the air distribution system: 
(1) 
Up to 1.22 m (4ft) of Type BLP cable 

(2) 
Types BLP, BMR, BLR, BM, BL, and BLX cables installed in raceways that are installed in compliance with 300.22(B) 


Informational Note: For information on fire protection of 
wiring installed in fabricated ducts see 4.3.4.1 and 
4.3.1 1.3.3 in NFPA 90A-2009, Standard for the I \ Installation of Air-Conditioning and Ventilating Systems. 

ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 830.113 
(C) Other Spaces Used For Environmental Air Informational Note: See 830.26 for firestop(Plenums). The following cables shall be permitted in other requirements for floor penetrations. 
spaces used for environmental air as described in 300.22(C): 	(G) Risers -One-and Two-Family Dwellings. The following cables shall be permitted in one-and two­
(1) 	
Type BLP cable 
family dwellings: 


(2) 
Type BLP cable installed in plenum communications 



(1) Types BLP, BMR, BLR, BM, and BL cables and raceway 
Types BL and BLX cables less than 10 mm (0.375 Type BLP cable supported by open metallic cable trays 

(j 

in.) in diameter or cable tray systems (2) Types BLP, BLR, and BL cables installed in: Types BLP, BMR, BLR, BM, BL, and BLX cables a. Plenum communications raceway installed in raceways that are installed in compliance 

with 300.22(C)  b.  Riser communications raceway  
Types BLP, BMR, BLR, BM, BL,  and BLX cables  c.  General-purpose communications raceway  
supported by solid bottom metal cable trays with solid  d.  Riser cable routing assembly  

() 

metal covers in other spaces used for environmental air (plenums) as described in 300.22(C) 
Informational Note: For information on fire protection of 
wiring installed in other spaces used for environmental air see 
4.3.11.2, 4.3.11.4 and 4.3.11.5 of NFPA 90A-2009, Standard 
for the Installation of Air-Conditioning and Ventilating Systems. 
(D) 
Risers -Cables in Vertical Runs. The following cables shall be permitted in vertical runs penetrating one or more floors and in vertical runs in a shaft: 

(1) 
Types BLP, BMR, and BLR cables 

(2) 
Types BLP and BLR cables installed in: 


a.  Plenum communications raceway  
b.  Riser communications raceway  
c.  Riser cable routing assembly  

e. 	General-purpose cable routing assembly 
Informational Note: See 830.26 for frrestop requirements for floor penetrations. 
(H) Other Building Locations. The following cables and raceways shall be permitted to be installed in building locations other than those covered in 
830.113(B) through (G): 
(1) 
Types BLP, BMR, BLR, BM, and BL cables 

(2) 
Types BLP, 	BMR, BLR, BM, BL, and BLX cables installed in a raceway 

(3) 
Types BLP, BLR, and BL cables 


a.  Plenum communications raceway  
b.  Riser communications raceway  
c.  General-purpose communications raceway  

Informational Note: See 830.26 for firestop requirements for 
floor penetrations. 
Riser cable routing assembly 
e. General-purpose cable routing assembly 
(E) 
Risers -Cables in Metal Raceways. The following cables shall be permitted in a metal raceway in a riser with frrestops at each floor: 

(1) 
Types BLP, BMR, BLR, BM, BL, and BLX cables 

(2) 
Types BLP, BLR, and BL cables installed in: 

a. 	
Plenum communications raceway 

b. 	
Riser communications raceway 

c. 	
General-purpose communications raceway 


Informational Note: See 830.26 for firestop requirements for 
floor penetrations. 
(F) 
Risers -Cables in Fireproof Shafts. The following cables shall be permitted to be installed in fireproof riser shafts with :firestops at each floor: 

(1) 
Types BLP, BMR, BLR, BM, BL, and BLX cables 

(2) 
Types BLP, BLR, and BL cables installed in: 

a. 	
Plenum communications raceway 

b. 	
Riser communications raceway 

c. 	
General-purpose communications raceway 

d. 	
Riser cable routing assembly 

e. 	
General-purpose cable routing assembly 



(
\.___)\ 
2013 California Electrical Code 
(4) 
Types BLX and BL cables less than 10 mm (0.375 in.) in diameter in one-and two-family dwellings 

(5) 
Types BMU and BLU cables entering the building from outside and run in rigid metal conduit or intermediate metal conduit where the conduit is connected by a bonding conductor or grounding electrode conductor m accordance with 


830. 100(B) 
Informational Note: This provision limits the length of 
Type BLX cable to 15 m (50 ft), while 830.90(B) 
requires that the primary protector, or NIU with integral 
protection, be located as close as practicable to the point 
at which the cable enters the building. Therefore, in 
installations requiring a primary protector, or NIU with 
integral protection, Type BLX cable may not be 
permitted to extend 15m (50ft) into the building if it is 
practicable to place the primary protector closer than 15 
m (50 ft) to the entrance point. 
(6) 	A maximum length of 15 m (50 ft), within the building, of Type BLX cable entering the building from outside and terminating at an NIU or a primary protection location 

830.133 ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
830.133 Installation of Network-Powered Broadband Communications Cables and Equipment. Cable and equipment installations within buildings shall comply with 
830.133(A) through (C),. as applicable. 
(A) 
Separation of Conductors. 

(1) 
In Raceways, Cable Trays, and Enclosures. 


(a) Low-and Medium-Power Network-Powered Broadband Communications Circuit Cables. Low-and medium-power network-powered broadband communications cables shall be permitted in the same raceway, cable tray, or enclosure. 
(b) Low-Power Network-Powered Broadband 

Low-power network-powered broadband communications cables shall be permitted in the same raceway, cable tray, enclosure, or cable routing assembly with jacketed cables of any of the following circuits: 
(1) 	
Communications circuits in compliance with 111111111 of Article 800 

(2) 	
Nonconductive and conductive optical fiber cables in compliance with of Article 770 

(3) 	
Community antenna television and systems in compliance with 


communications cables shall not be permitted in the same raceway, cable tray, or enclosure with conductors of any ofthe following circuits: 
(1) 	
Class 2 and Class 3 remote-control, signaling, and 

circuits in compliance with ­of Article 725 


(2) 	
Power-limited fire alarm systems in compliance with -of Article 760 


.--- 

(I) Electric Light, Power, Class 1, Non-Powered Broadband Communications Circuit Cables. Network­powered broadband communications cable shall not be placed in any raceway, cable tray, compartment, outlet box, junction box, or similar fittings with conductors of 
()

electric light, power, Class 1, or non-power-limited fire alarm circuit cables. 
Exception No. 1: Where all of the conductors of electric light, power, Class 1, non-power-limited fire alarm circuits are separated from all of the network-powered broadband communications cables by a permanent barrier or listed divider. 
Exception No. 2: Power circuit conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to the network-powered broadband communications system distribution equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum 6-mm (0.25-in.) separation from network-powered broadband communications cables. 
(2) Other Applications. Network-powered broadband communications cable shall be separated at least 50 mm (2 in.) from conductors of any electric light, power, Class 1, and non-power-limited fire alarm circuits. 
Exception No. 1: Where either (1) all of the conductors of electric light, power, Class 1, and non-power-limited fire alarm circuits are in a racewcy, or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type A C, or Type UF cables, or (2) all of the network-powered broadband communications cables are encased in racewcy. 
Exception No. 2: Where the network-powered broadband communications cables are permanently separated from the conductors of electric light, power, Class 1, and non­power-limited fire alarm circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or 
\

flexible tubing, in addition to the insulation on the wire. 
of 

Raceways shall be used for their intended purpose. Network-powered broadband communications cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support. 
Communications Circuit 
Medium-power network-powered broadband 
ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 830.179 
830.154 
Table 830.154(b) Cable Substitutions 

0 
Cable Permitted Cable Substitutions Type 
BM BMR BLP CMP, CL3P BLR CMP, CL3P, CMR, CL3R, BLP, BMR BL CMP, CMR, CM, CMG, CL3P, CL3R, CL3, 
BMR, BM, BLP, BLR BLX CMP, CMR, CM, CMG, CMX, CL3P, CL3R, CL3, CL3X, BMR, BM, BLP, BRP, BL 
830.160 Bends. Bends in network broadband cable shall be made so as not to damage the cable. 
VI.Listing Requirements 
830.179 Network-Powered Broadband Communications 
Equipment 	and Cables. Network-powered broadband and cables shall be listed 
Exception No. 1: This listing requirement shall not apply to community antenna television and radio distribution system coaxial cables that were installed prior to January 1, 2000, in accordance with Article 820 and are used for low-power network-powered broadband communications circuits. 
Exception No. 2: Substitute cables for network-powered broadband communications cables shall be permitted as shown in Table 830.154(b). 
shall be factory­assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor use shall be listed as suitable for the application. Cables shall be marked in accordance with 310.120. 
2013 California Electrical Code 
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the UL Flame Exposure, Vertical Tray Flame Test in UL 1685-2007, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. Thesmoke measurements in the test method are not 
applicable. Another method of defining resistant to the spread 
of fire is for the damage (char length) not to exceed 1.5 rn (4 ft 11 in.) when performing the CSA Vertical Flame Test -Cables in Cable Trays, as described inCSAC22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables. 
shall be factory­assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor use shall be listed as suitable for the application. Cables shall be marked in accordance with 310.120. 
--· 

830.179 ARTICLE 830 -NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
Table 820.154(a) Applications of Network-Powered Broadband Cables in Buildings 
Cable Types 	) 
MBU, 

Applications 	BLP BLR BL BMR BM BLX BLU 
Infabricated In fabricated ducts as described in Y* N N N N N N
ducts as 	300.22(B)
described in 

In metal raceway that complies with Y* Y* Y* Y* Y* Y* N
300.22(B) 

300.22(B) Inother spaces In other spaces used for environmental air Y* N N N N N N
used for 	as described in 300.22(C) 
environmental 

In metal raceway that complies with Y* Y* Y* Y* Y* Y* N
air as 300.22(C) 
described in 

300.22(C) 	In plenum communications raceways Y* N N N N N N CJ Supported by open metal cable trays Y* N N N N N N Supported by solid bottom metal cable Y* Y* Y* Y* Y* Y* N
trays with solid metal covers Inrisers In vertical runs Y* Y* N Y* N N N 
In metal raceways Y* Y* Y* Y* Y* In fireproof shafts 
N 

N 

N 


Y* Y* Y* Y* 

Y* 


In plenum communications raceways Y* Y* N N N 

N 


Y* Y* N N N N N

In riser communications raceways In riser cable routing assemblies Y* Y* N N N N N In one-and two-family dwellings Y* Y* Y* Y* Y* Y* N 
Within buildings General 	Y* Y* Y* Y* Y* Y* N
in other than In one-and two-family dwellings Y* Y* Y* Y* Y* Y* Nair-handling

spaces and Supported by cable trays Y* Y* Y* Y* Y* N N risers In rigid metal conduit and intermediate Y* Y* Y* Y* Y* Y* Y*
metal conduit 
N 

N 

N


In any raceway recognized in Chapter 3 Y* Y* Y* Y* Y* 

Y* 

Y* Y* 

N N


In plenum communications raceways In riser communications raceways Y* Y* Y* N N N N In general-purpose communications Y* Y* Y* N N N N 
racewaysIn riser cable routing assemblies Y* Y* Y* N N N N In general-purpose cable routing Y* Y* Y* N N N N
assemblies 

Note: An"N" in the table indicates that the cable type is not permitted to be installed in the application. A "Y*" indicates that 
the cable is permitted to be installed in the application, subject to the limitations described in 820.113. 
Informational Note 1: Part V of Article 820 covers installation methods within buildings. This table covers the applications of 
listed coaxial cables in buildings. The definition of point of entrance is in 820.2. Coaxial entrance cables that have not emerged 
from the rigid metal conduit or intermediate metal conduit are not considered to be in the building. 
Informational Note No. 2: For information on the restrictions to the installation of communications cables in fabricated ducts see 
820.113(B). 

ARTICLE 840 -PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS 840.3 
() 

Informational Note: One method of determining that cable is resistant to flame spread is by testing the cable to VW-1 
(vertical-wire)  flame  test  in  ANSIIUL  1581-2001,  
Reference  Standard for  Electrical  Wires,  Cables  and  
Flexible Cords.  

I. General 
840.1 Scope. 
This article covers premises-powered optical fiber-based broadband communications systems that provide any combination of voice, video, data, and interactive services through an optical network terminal (ONT). 
Informational Note No. 1: A typical basic system configuration consists of an optical fiber cable to the premises (FTTP) supplying a broadband signal to an ONT that converts the broadband optical signal into component electrical signals, such as traditional telephone, video, high-speed internet, and interactive services. Powering of the ONT is typically accomplished through an ONT power supply unit (OPSU) and battery backup unit (BBU) that derive their power input from the available ac at the premises. The 
optical  fiber  cable  is  unpowered  and  may  be  
nonconductive or cond uctive.  
Informational  Note  No.  2:  See  90.2(B)(4)  for  

installations of premises-powered broadband communications systems that are not covered in this article. 
840.2 Definitions. The definitions in Article 1 00 and 770.2, 800.2, and 820.2 shall apply. For purposes of this article, the following additional definitions apply. 
Fiber-to-the-Premises (FTTP). Conductive or non­conductive optical cable that is either aerial, buried, or through a raceway and is terminated at an optical network terminal (ONT) and establishing a communications network. 
Optical Network Terminal (ONT). A device that converts an optical signal into component signals, including voice, audio, video, data, wireless, and interactive service electrical, and is considered to be network interface equipment. 
Premises Communications Circuit. The circuit that extends voice, audio, video, data, interactive services, telegraph (except radio), and outside wiring for fire alarm and burglar alarm from the service provider's ONT to the customer's communications equipment up to and including terminal equipment, such as a telephone, a fax machine, or an answering machine. 
Premises Community Antenna Television (CATV) Circuit. The circuit that extends community antenna television (CATV) systems for audio, video, data, and interactive services from the service provider's ONT to the appropriate customer equipment. 
840.3 Other Articles. 
(A) Hazardous (Classified) Locations. Premises­powered broadband communications circuits and equipment installed in a location that is classified in accordance with 500.5 and 505.5 shall comply with the applicable requirements of Chapter 5. 
(B) Equipment in Other Space Used for Environmental Air. The requirements of 300.22(C) shall apply. 
(C) Output Circuits. As appropriate for the services provided, the output circuits derived from the optical network terminal shall comply with the requirements of the following: 
2013 California Electrical Code 

840.21 ARTICLE 840 -'-PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
(1) 	
Installations of premises communications circuits ­Article 800 

(2) 	
Installations of premises community antenna television and radio distribution circuits -Article 820 

(3) 	
Installations of optical fiber cables-Article 770 

(4) 	
Installations of Class 2 and Class 3 circuits -Article 725 

(5) 	
Installations of power-limited fire alarm circuits ­Article 760 


840.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of premises-powered broadband cables that prevents removal of panels, including suspended ceiling panels. 
840.24 Mechanical Execution of Work. The requirements of770.24, 800.24, and 820.24 shall apply. 
840.25 Abandoned Cables. The requirements of 770.25, 800.25, and 820.25 shall apply. 
840.26 Spread of Fire or Products of Combustion. The requirements of770.26, 800.26, and 820.26 shall apply. 
II. Cables Outside and Entering Buildings 
840.44 Overhead Optical Fiber Cables. Overhead optical fiber cables containing a non-current-carrying metallic member entering buildings shall comply with 840.44(A) and (B). 
(A) 
On Poles and In-Span. Where outside plant optical fiber cables and electric light or power conductors are supported by the same pole or are run parallel to each other in-span, the conditions described in 840.44(A)(1) through (A)(4) shall be met. 

(1) 
Relative Location. Where practicable, the outside plant optical fiber cables shall be located below the electric light or power conductors. 

(2) 
Attachment to Cross-Arms. Attachment of outside plant optical fiber cables to a cross-arm that carries electric light or power conductors shall not be permitted. 

(3) 
Climbing Space. The climbing space through outside plant optical fiber cables shall comply with the requirements of225.14(D). 

(4) 
Clearance. Supply service drops of 0 to 750 volts running above and parallel to premises-powered broadband communications service drops shall have a minimum separation of 300 mm (12 in.) at any point in the span, including the point of and at their attachment to the building. Clearance of not less than 1.0 m (40 in.) shall be maintained between the two services at the pole. 


(B) Above Roofs. Outside plant optical fiber cables shall have a vertical clearance of not less than 2.5 m(8ft) from all points of roofs above which they pass. 
Exception No. 1: The requirement of 840.44(B) shall not apply to auxiliary buildings, such as garages and the like. 
Exception No. 2: A reduction in clearance above only the overhanging portion of the roof, to not less than 450 mm (18 in.), shall be permitted if (a) not more than 
1.2 m (4 ft) of premises-powered broadband communications service-drop cable passes above the roof overhang, and (b) the cable is terminated at a through-or above-the-roof raceway or approved support. 
C)· 

Exception No ..3: Where the roof has a slope of not less than 100 mm in 300 mm (4 in. in 12 in.), a reduction in clearance to not less than 900 mm (3 ft) shall be permitted. 
Informational Note: For additional information 
regarding overhead wires and cables, see ANSI C2­2007, National Electric Safety Code, Part 2, Safety 
Rules for Overhead Lines. 


830.47 Underground Optical Fiber Cables Entering Buildings. Underground optical fiber cables entering buildings shall comply with 830.47(A) through (C). 
(A) 
Class 1 or Non-Power-Limited Fire Alarm Circuits. Underground optical fiber cables with a non­current-carrying metallic member entering buildings with electric light, power, Class 1, or non-power­limited fire alarm circuit conductors in a raceway, handhole enclosure, or manhole shall be located in a section separated from such conductors by means of brick, concrete, or tile partitions or by means of a suitable barrier. 

(B) 
Direct-Buried · Cables and Raceways. Direct­buried optical fiber cables with a non-current-carrying metallic member shall be separated by at least 300 mm (12 in.) from conductors of any electric light, power, or non-power-limited fire alarm circuit conductors or Class 1 circuit. 


Exception No. 1: Where electric service conductors are installed in raceways or have metal cable armor. 
Exception No. 2: Where electric light or power branch-circuit or feeder conductors, norr-power­limited fire alarm circuit conductors, or Class 1 circuit conductors are installed in a raceway or in metal­sheathed, metal-clad, or Type UF or Type USE cables. 
(C) Mechanical Protection. Direct-buried cable, conduit, or other raceway shall be installed to have a minimum cover of 150 mm (6 in.). 
840.48 Unlisted Cables and Raceways Entering Buildings. The requirements of 770.48 shall apply. 
ARTICLE 840 -PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS 840.113 
Ill. Protection 
840.90 Protective Devices. 
The requirements of800.90 shall apply. 
840.93 Grounding or Interruption. 
(A) 
Non-Current-Carrying Metallic Members of Optical Fiber Cables. Non-current-carrying metallic members of optical fiber cables entering a building or terminating on the outside of a building shall comply with 770.93(A) or (B). 

(B) 
Communications Cables. The grounding or interruption of the metallic sheath of communications cable shall comply with 


800.93. 

0 	(C) Coaxial Cables. Where the ONT is installed inside or outside of the building, with coaxial cables terminating at the ONT, and is either entering, exiting, or attached to the outside of the building, 820.93 shall apply. 
IV. Grounding Methods 
840.100 ONT and Optical Fiber Cable Grounding. 
Grounding required for protection of the ONT and optical fiber cable shall comply with 770.100, 800.100, or 820.100, as applicable. 
840.101 Premises Circuits Not Leaving the Building. 
Where the ONT is served by a nonconductive optical fiber cable, or where any non-current-carrying metallic member is interrupted by an insulating joint or equivalent device, and circuits that terminate at the ONT and are completely contained within the building (i.e., they do not exit the building), 
840.101(A), (B), and (C) shall apply, as applicable. 
(A) 
Coaxial Cable Shield Grounding. The shield of coaxial cable shall be grounded by one of the following: 

(1) 	
Any of the methods described in 820.100 or 820.106 

(2) 	
A fixed connection to an equipment grounding conductor as described in 250.118 

(3) 	
Connection to the ONT grounding terminal provided that the terminal is connected to ground by one of the methods described in 820.100 or 820.106, or to an equipment grounding conductor through a listed grounding device that will retain the ground connection if the ONT is unplugged 



(B) Communications Circuit Grounding. Communications ./-circuits shall not be required to be grounded. 
( 	) 
(C) ONT Grounding. The ONT shall not be required to be 

\_ 	J 
grounded unless required by its listing. If the coaxial cable shield is separately grounded as described in 840.101(A)(l) or 
840.101(A)(2), the use of a cord and plug for the connection to the ONT grounding connection shall be permitted. 
Infonnational Note: Where required tobe grounded, a
listed device that extends the equipment grounding 
conductor from the receptacle to the ONT equipment 
grounding terminal is permitted. Sizing of the extended 
equipment grounding conductor is covered in Table 
250.122. 
840.103 Equipment Grounding. The grounding of the ONT shall be as required by the equipment listing. 
840.106 Grounding and Bonding at Mobile Homes. 
(A) 
Grounding. Grounding shall comply with (1) and (2). 

(1) 
Where there is no mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, the ONT, if required to be grounded, shall be connected to a grounding electrode in accordance with 840.100. Premises communications circuits and premises CATV circuits shall be grounded in accordance with 840.93. 

(2) 
Where there is no mobile home disconnecting means grounded in accordance with 250.32 and located within 


9.0 m (30 ft) of the exterior wall of the mobile home it serves, the ONT, if required tobe grounded, shall be connected to a grounding electrode in accordance with 
800.100(B)(3). Premises communications circuits and premises CATV circuits shall be grounded in accordance with 840.93. 
(B) 
Bonding. The ONT grounding terminal or grounding electrode shall be connected to the metal frame or available grounding terminal of the mobile home with a copper conductor not smaller than 12 A WG under any of the following conditions: 

(1) 
Where there is no mobile home service equipment or disconnecting means as specified in 840.106(A). 

(2) 	
Where the mobile home is supplied by cord and plug. 


V. Installation Methods Within Buildings 
840.110 Raceways for Premises-Powered Broadband Communications Optical Fiber Cables. The requirements of770.11 0 shall apply. 
840.113 Installation Past the ONT. Installation of premises communications circuits and premises coaxial circuits shall comply with 840.113(A) and (B). 
(A) Premises Communications Circuits. Premises communications wires and cables installed in a building from the ONT shall be listed in accordance with 800.179, and the installation shall comply with 800.113 and 
800. 133. 
(B) Premises Community Antenna Television (CATV) Circuits. Premises CATV coaxial cables installed in a building from the ONT shall be listed in accordance with 
820.179, and the installation shall comply with 820.113 and 820.133. 
2013 California Electrical Code 

840.133 ARTICLE 840 -PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS 
840.133 Installation of Optical Fibers and Electrical Conductors Associated with Premises-Powered Broadband Communications Systems. 
The requirements of 770.133 shall apply. 
840.154 Applications of Listed Optical Fiber Cables and Raceways. 
The requirements of770.154 shall apply. 
VI. Listing Requirements 
840.170 Equipment and Cables. 
Premises-powered broadband communications systems equipment and cables shall comply with 840.170(A) through (D). 
(A) Optical Network TerminaL The ONT and applicable grounding means shall be listed for application with premises-powered broadband communications systems. 
Informational Note No. 1: One way to determine applicable requirements is to refer to UL 60950-1-2003, Standard for Safety of Information Technology Equipment, UL 498A-2008, Current Taps and Adapters, or UL 467-2007, Grounding and Bonding Equipment. 
Informational Note No. 2: There are no requirements on 
the ONT and its grounding methodologies except for 
those covered by the listing of the product. ()

(B) 
Optical Fiber Cables. Optical fiber cables shall be listed in accordance with 770.179(A) through (D) and shall be marked in accordance with Table 770.179. 

(C) 
Premises Communications Circuits. Premises communications wires and cables connecting to the 


(\__ )
j

ONT shall be listed in accordance with 800.179. Communications raceways associated with the premises-powered broadband communications system shall be listed in accordance with 800.182. 
(D) Premises Community Antenna Television (CATV) Circuits. Premises community antenna television (CATV) coaxial cables connecting to the ONT shall be listed in accordance with 820.179. Applicable grounding means shall be listed for application with premises-powered broadband communications systems. 
() 





CHAPTER 9 CALIFORNIA MATRIX ADOPTION TABLES 
(Matrix Adoption Tables are non-regulatory, intended only as an aid to the user. See Article 89 for state agency authority and building application.) 
CHAPTER 9-TABLES 
Adopting Agency BSC SFM HCD DSA OSHPD DPH 
0  Adopt Entire Article  X  X  1 X  2 X  AC  ss X  SS/CC X  1 X  2 X  3 X  4 X  
Adopt Entire Article as amended (amended sections listed below)  
0  Adopt only those sections that are listed below Article ISection  










2013 California Electrical Code JULY 1, 2015 SUPPLEMENT (BLUE) 



CJ 

0 
0 

·· .. 



TABLES 	CHAPTER9 
Chapter 9 Tables 
Table 1 Percent of Cross Section of Conduit and Tubing for Conductors 
Number of Conductors All Conductor Types 
1 	53
2 	31
Over 2 	40 
Informational Note No. 1: Table 1 is based on common 
conditions of proper cabling and alignment of conductors 
where the length of the pull and the number of bends are 
within reasonable limits. It should be recognized that, for 
certain conditions, a larger size conduit or a lesser conduit 
filshould be considered. 
Informational Note No. 2: When pulling three conductors 

or cables into a raceway, if the ratio of the raceway (inside 
diameter) to the conductor or cable (outside diameter) is 
between 2.8 and 3.2, jamming can occur. While jamming 
can occur when pulling four or more conductors or cables 
into a raceway, the probability is very low. 
Notes to Tables 
(1) 	
See III!IIIIIII Annex C for the maximum number of conductors and fixtur wires, all of the same size (total cross-sectional area including insulation) permitted in trade sizes of the applicable conduit or tubing. 

(2) 
Table 1 applies only to complete conduit or tubing sys­tems and is not intended to apply to sections of conduit or tubing used to protect exposed wiring from physical damage. 

(3) 
Equipment grounding or bonding conductors, where in­stalled, shall be included when calculating conduit or tub-


Table 2 Radius of Conduit and Tubing Bends 
ing fill The actual dimensions of the equipment ground­
ing or bonding conductor (insulated or bare) shall be used 
in the calculation. 

(4) 
Where conduit 	or tubing nipples having a maximum length not to exceed 600 mm (24 in.) are installed be­tween boxes, cabinets, and similar enclosures, the nipples shall be permitted to be fille to 60 percent of their total cross-sectional area, and 310.15(B)II(a) ad­justment factors need not apply to this condition. 

(5) 
For conductors not included in Chapter 9, such as mul­ticonductor cables the actual dimensions shall be used. 

(6) 
For combinations of conductors of different sizes, 	use Table 5 and Table 5A for dimensions of conductors and Table 4 for the applicable conduit or tubing dimensions. 

(7) 	
When calculating the maximum number of conductors permitted in a conduit or tubing, all of the same size (total cross-sectional area including insulation), the next higher whole number shall be used to determine the maximum number of conductors permitted when the calculation results in a decimal of 0.8 or larger. 

(8) 
Where bare conductors are permitted by other sections of this Code, the dimensions for bare conductors in Table 8 shall be permitted. 

(9) 
A multiconductor cable or flexibl 	cord of two or more conductors shall be treated as a single conductor for calculating percentage conduit fi1 area. For cables that have elliptical cross sections, the cross-sectional area calculation shall be based on using the major diameter of the ellipse as a circle diameter. 



One Shot and Full Shoe Conduit or Tubing Size Benders Other Bends 
Metric Designator Trade Size mm in. mm in. 
16 	1jz
21 	3f4 

101.6 4 101.6 
4Vz 	45
114.3 127 
27 

41
53 
1 	146.05 152.4 
184. 15
209.55 
203.2
254 	8
11/4 
11/z 
2 
7114
8V4 
10 

241.3 	304.8
21/z 
3 
91/z 
101/z 
13 
12 
1 5
63 
978 1 
266.7
330.2 
381 
457.2 18
31/z 
4 381 
15 
533.4 
609.6 21
24
103 

406.4 216 4
609.6
5 

762 	30
129 
155 

6 	762 30 914.4 36 
CHAPTER 9 TABLES 
Table 4 Dimensions and Percent Area of Conduit and Tubing 
(Areas of Conduit or Tubing for the Combinations of Wires Permitted in Table 1, Chapter 9) 

Article 358 Electrical Metallic Tubing (EMT) 
Metric Designator  Trade Size  Nominal Internal Diameter mm in.  Total Area 1 Wire 2 Wires 100% 60% 53% 31% mm2 •m.2 mm2 in.2 mm2 in.2 mm2 in.2  Over 2 Wires 40% mm2 in.2  
16 21 27 35 41 53 63 78 91 103  ljz% 1 Pl4 Ph 2 2Vi 3 3Vz 4  15.8 0.622 20.9 0.824 26.6 1.049 35. 1 1.380 40.9 1.610 52.5 2.067 69.4 2.73 1 85.2 3.356 97.4 3.834 110. 1 4.334  196 0.304 118 0. 182 104 0. 161 61 0.094 343 0.533 206 0.320 182 0.283 106 0. 165 556 0.864 333 0.519 295 0.458 172 0.268 968 1.496 581 0.897 513 0.793 300 0.464 1314 2.036 788 1.221 696 1.079 407 0.63 1 2165 3.356 1299 2.013 1147 1.778 671 1.040 3783 5.858 2270 3.5 15 2005 3.105 1173 1.816 5701 8.846 3421 5.307 3022 4.688 1767 2.742 745 1 11 .545 4471 6.927 3949 6.119 23 10 3.579 9521 14.753 5712 8.852 5046 7.819 2951 4.573  78 0. 122 137 0.213 222 0.346 387 0.598 526 0.814 866 1.342 1513 2.343 2280 3.538 2980 4.618 3808 5.901  
Article 362 ­Electrical Nonmetallic Tubing (ENT)  

() 


Nominal Internal Total Area 1 Wire 2 Wires Over 2 Wires 
Diameter 

Metric Trade 
100% 60% 53% 40% 
Designator Size mm in. mm2 in.2 mm2 in.2 mm2 in.2 mm2 in.2 mm2 in.2 
16 ljz 14.2 0.560 158 0.246 95 0.148 84 0.131 49 0.076 63 0.099 
21 % 19.3 0.760 293 0.454 176 0.272 155 0.240 91 0.141 117 0.181 
27 1 25.4 1.000 507 0.785 304 0.471 269 0.416 157 0.243 203 0.314 
0.564 34.0 1.340 908 1.410 545 0.846 481 0.747 281 0.437 

41 

39.9 1.570 1250 1.936 750 1.162 663 1.026 388 0.600 500 0.774 
2 51.3 2.020 2067 3.205 1240 1.923 1095 1.699 641 0.993 827 1.282 
63 2Vz 78 3 
3Vz 

Article 348 -Flexible Metal Conduit (FMC) 
Nominal Internal Total Area 1 Wire 2 Wires Over 2 Wires 
Diameter 

Metric Trade 
100% 60% 53% 40% 
Designator Size mm in. mm2 in.2 mm2 in.2 mm2 in.2 mm2 in.2 mm2 in.2 
12 
% 
0.384 74 0.116 44 0.069 0.061 23 0.036 30 0.046 

16 Vi 16.1 0.635 204 0.317 122 0.190 108 0.168 63 0.098 81 0.127 21 % 20.9 0.824 343 0.533 206 0.320 182 0.283 106 0.165 137 0.213 27 1 25.9 1.020 527 0.817 316 0.490 279 0.433 163 0.253 211 0.327 35 Pl4 32.4 1.275 824 1.277 495 0.766 437 0.677 256 0.396 330 0.511 
41 
53 2 

39.1 1.538 1201 1.858 720 1.115 636 0.985 372 0.576 480 0.743 
51.8 2.040 2107 3.269 1264 1.961 1117 1.732 653 1.013 
843 1.307 
1.963 63 21h 63.5 2.500 3167 4.909 1900 2.945 1678 2.602 982 1.522 

78 3 76.2 3.000 4560 7.069 2736 4.241 2417 3.746 1414 2.191 2.827 
91 3Vi 88.9 3.500 6207 9.621 3724 5.773 3290 5.099 1924 2.983 2483 3.848 
103 4 101.6 4.000 8107 12.566 4864 7.540 4297 6.660 2513 3.896 5.027 



TABLES CHAPTER 9 
Table 4 Continued 

()
\______ 
Article 342 -Intermediate Metal Conduit (IMC) 
Nominal Internal Total Area 1 Wire 2 Wires Over 2 Wires 
Diameter 
53% 100% 40% 
Metric Trade 

() 

.
m.2 
.
m.2
Designator Size mm in. 

12 3fs
16 
117 0.181 69 0.106 
0.182 

222 0.342 133 0.205 
377 226 0.352 
89 

0.137
0.235
% 
16.8 0.660
0.864 
200 0.311 117
329 0.508 192 0.297
564 330 0.510 
620 

0.586

0.959 372 0.575 
638 0.988 
151
248
1 

0.384 
0.65928.1 1.105 
36.8 1.448 
42.7 1.683 27
35
41 


0.873 
1.179 444 0.690
1.125 
1064 1.647 

1432 2.225 859 1.335 759
2341 1405 2.178 
425
573 0.890 
937 1.452 54.6 2.150 
64.9 2.557
80.7 3.176 
93.2 3.671 
2

53
63 
1241 1.924 726
1753 2.722 1026 1.592 
2.456 
3.630 

5.135 1985 3.081 
1323 2.054 


3069 4.753 2711 4.199 1586 2046
4093 6.351 3616 5.610 2115 3.281 2729
5235 8.179 4624 7.224 2705 4.226 3490 
78 

5115 7.922 
6822 10.584 
8725 13.631 3.169 
4.234
5.452 3
31h
4 
105.4 4.166 

91
103 


Article 356 -Liquidtight Flexible Nonmetallic Conduit (LFNC-B*) 
Nominal  
Internal  Total Area  1 Wire  2 Wires  Over 2 Wires  
Diameter  100%  60%  53%  31%  40%  
Metric  Trade  

.
m.2
Designator Size mm in. 
.
m.2 
. 
m.2 


() 

0.115 65 0.102 38 0.059
63 0.097 
0.077 

12 3fs 12.5 0.494 123 0.192 

16 1h 16.1 0.632 204 0.314 122 0.188 108 0.166 81 0.125 
21 % 21.1 0.830 350 0.541 210 0.325 185 0.287 . 108 0.168 140 0.216 
27 1 26.8 1.054 564 0.873 338 0.524 299 0.462 175 0.270 226 0.349 
35 114 0.917 522 0.810 305 0.474 394 0.611 
35.4 1.395 984 1.528 591

40.3 1.588 1276 1.981 765 1.188 676 1.050 395 0.614 510 0.792 
51.6 2.033 2091 3.246 1255 1.948 1108 1.720 648 1.006 836 1.298 
211h

41
53 
*Corresponds to 356.2(2). 

Article 356 -Liquidtight Flexible Nonmetallic Conduit (LFNC-A *) 
Nominal Internal Total Area 1 Wire 2 Wires Over 2 Wires 
Diameter 
31'Yo53% 40%100% 
Metric Trade 
.
m.2
.

m.2
Designator Size mm in. 

(\__) 

39 0.060 50 0.077 

62 0.097 0.125 



75 0.115 66 0.102 
121 0.187 107 0.165 12 3fs 12.6 0.495 125 0.192 
16.0 0.630 201 0.312 
80
0.283 107 0.166 139 0.214
171 0.265 0.342 
16 1h

21 % 21.0 0.825 346 0.535 208 0.321 
27 26.5 1.043 552 0.854 331 0.513 292 0.453 221 

35.1 1.383 968 1.502 581 0.901 513 0.796 300 0.466 387 0.601 
40.7 1.603 1301 1.070 403 0.626 0.807 
1 



2.018 
781 1.211 690 520

3.343 
1294 2.006 1143 1.772 669 1.036 863 1.337 


114
11h
2 
52.4 2.063 

41
53 


*Corresponds to 356.2(1) . (Continues) 
2013 California Electrical Code 70-713 



CHAPTER 9 TABLES 
Table 4 Continued 
Article 350 -Liquidtight Flexible Metal Conduit (LFMC) \ 
Nominal Internal Total Area 1 Wire 2 Wires Over 2 Wires Diameter 100% 60% 53% 31% 40% 
Metric Trade 
Designator Size mm in. 
.
m.2 
. 
m.2 
.
m.2 
• 
m.2 

12 3fs 12.5 0.494 123 0.192 74 0.115 65 0.102 38 0.059 49 0.077 
0. 125 21 % 21.1 0.830 350 0.541 210 0.325 185 0.287 108 0.168 140 0.216 27 1 26.8 1.054 564 0.873 338 0.524 299 0.462 175 0.270 226 0.349 35 11,4 35.4 1.395 984 1.528 591 0.917 522 0.810 305 0.474 394 0.611 
16 V2 16.1 0.632 0.314 122 0.188 108 0.166 63 0.097 81 

40.3 1.588 1276 1.981 765 1.188 676 1.050 395 0.614 0.792
41 

2 51.6 2.033 2091 3.246 1255 1.948 1108 1.720 648 1.006 836 1.298 
63.3 2.493 3147 4.881 1888 2.929 1668 2.587 976 1.513 1.953 
63 

78 3 78.4 3.085 4827 7.475 2896 4.485 2559 3.962 1497 2.317 1931 2.990 
91 3V2 89.4 3.520 6277 9.731 3766 5.839 3327 5.158 1946 3.017 2511 3.893 
103 4 102.1 4.020 8187 12.692 4912 7.615 4339 6.727 2538 3.935 3275 5.077 
129 5 
155 6 

Article 344 -Rigid Metal Conduit (RMC) 
Nominal 
Internal Total Area 1 Wire 2 Wires Over 2 Wires 
Diameter 100% 60% 53% 31% 40'Yo 
Metric Trade 

. •
Designator Size mm in. mm2 m.2 mm2 in.2 mm2 in.2 mm2 m.2 mm2 in.2 
12 3fs 0 16 V2 16.1 0.632 204 0.314 122 0.188 108 0.166 63 0.097 81 0.125 21 % 21.2 0.836 353 0.549 212 0.329 187 0.291 109 0.170 141 0.220 27 1 27.0 1.063 573 0.887 344 0.532 303 0.470 177 0.275 229 0.355 
1V4 35.4 1.394 984 1.526 591 0.916 522 0.809 305 0.473 394 0.610 
0.829 41 1Vz 41.2 1.624 1333 2.071 800 1.243 707 1.098 413 0.642 

63 2 52.9 2.083 2198 3.408 1319 2.045 1165 1.806 681 1.056 879 1.363 2V2 63.2 2.489 3137 4.866 1882 2.919 1663 2.579 972 1.508 

1255 1.946 

78  3  78.5  3.090  4840  7.499  2904  4.499  2565  3.974  1500  2.325  1936  3.000  
91  3V2  90.7  3.570  6461  10.010  3877  6.006  3424  5.305  2003  3.103  2584  4.004  
103  4  102.9  4.050  8316  12.882  4990  7.729  4408  6.828  2578  3.994  3326  5.153  
129  5  128.9  5.073  13050 20.212  7830 12.127  6916  10.713  4045  6.266  5220  8.085  
155  6  154.8  6.093  18821 29.158  11292 17.495  9975  15.454  5834  9.039  7528  11.663  

Article 352 -Rigid PVC Conduit (PVC), Schedule 80 
Nominal Internal Total Area 1 Wire 2 Wires Over 2 Wires Diameter 100% 60% 53% 31% 40% Metric Trade 
•

Designator Size mm in. m.2 
12 3fs 16 lh 13.4 0.526 141 0.217 85 0.130 75 0.115 44 0.067 56 0.087 21 % 18.3 0.722 263 0.409 158 0.246 139 0.217 82 0.127 105 0.164 
1 23.8 0.936 445 0.688 267 0.413 236 0.365 138 0.213 178 0.275 
31.9 1.255 799 1.237 480 0.742 424 0.656 248 0.383 320 0.495 
41 Ph 37.5 1.476 1104 1.711 663 1.027 585 0.907 342 0.530 442 0.684 
2 48.6 1.913 1855 2.874 1113 1.725 983 1.523 575 0.891 742 1.150 2lh 58.2 2.290 2660 4.119 1596 2.471 1410 2.183 825 1.277 1064 1.647 

3 72.7 2.864 4151 6.442 2491 3.865 2200 3.414 1287 1.997 1660 2.577 


84.5 3.326 5608 8.688 3365 5.213 2972 4.605 1738 2.693 2243 3.475 
96.2 3.786 7268 11.258 4361 6.755 3852 5.967 2253 3.490 2907 4.503
103 4 

129 5 121.1 4.768 11518 17.855 6911 10.713 6105 9.463 3571 5.535 4607 7.142 155 6 145.0 5.709 16513 25.598 9908 15.359 8752 13.567 5119 7.935 6605 10.239 
70-714 2013 California Electrical Code 
TABLES CHAPTER 9 
Table 4 Continued 

Articles 352 and 353 -Rigid PVC Conduit (PVC), Schedule 40, and HDPE Conduit (IIDPE) 
Nominal Internal Total Area 1 Wire 2 Wires Over 2 Wires 
Diameter 100o/o 60% 53% 
Metric Trade .
m.2

CJ 
Designator Size mm in. 
12 3fs 16 'h 
0.0880. 171 0.151 5115.3 0.602 184 0.285 110 

21 % 20.4 0.804 327 0.508 196 0.305 173 0.269 101 0.157 131 0.203 
27 1 26.1 1.029 535 0.832 0.499 0.441 166 0.258 214 0.333 

35 11,4 34.5 1.360 935 1.453 561 0.872 495 0.770 290 0.450 374 0.581 41 1'-h 40.4 1.590 1282 1.986 769 1.191 679 1.052 397 0.616 513 0.794 53 2 52.0 2.047 2124 3.291 1274 1.975 1126 1.744 658 1.020 849 1.316 63 2'-h 62.1 2.445 3029 4.695 1817 2.817 1605 2.488 939 1.455 1212 1.878 () 78 3 77.3 3.042 4693 7.268 2816 4.361 2487 3.852 1455 2.253 1877 2.907 91 3'-h 89.4 3.521 6277 9.737 3766 5.842 3327 5.161 1946 3.018 2511 3.895 103 4 101.5 3.998 8091 12.554 4855 7.532 4288 6.654 2508 3.892 3237 5.022 129 5 127.4 5.016 12748 19.761 7649 11.856 6756 10.473 3952 6.126 5099 7.904 155 6 153.2 6.031 18433 28.567 11060 17.140 9770 15.141 5714 8.856 7373 11.427 
Article 352 -Type A, Rigid PVC Conduit (PVC) 
Nominal Internal Total Area 1 Wire 2 Wires Over 2 Wires 
53% 31%
Diameter 100% 
Metric Trade 
. 
m.2 
.
m.2
Designator Size mm in. 

0 
16 'h 
17.8 0.700 249 0.385 149 0.231 132 0.204 77 0.119 100 0.154 
21 % 23.1 0.910 419 0.650 251 0.390 222 0.345 130 0.202 168 0.260 
0.651 370 0.575 216 0.336 279 0.43427 1 29.8 1.175 697 1.084 
35 1'/4 38.1 1.500 1140 1.767 684 1.060 604 0.937 353 0.548 456 0.707 41 1'-h 43.7 1.720 1500 2.324 900 1.394 795 1.231 465 0.720 600 0.929 
53 2 54.7 2.155 2350 3.647 1410 2.188 1245 1.933 1.131 940 1.459 

63 2'-h 66.9 2.635 3515 5.453 2109 3.272 1863 2.890 1090 1.690 1406 2.181 
78 3 82.0 3.230 5281 8.194 3169 4.916 2799 4.343 1637 2.540 2112 3.278 
91 3'-h 93.7 3.690 6896 10.694 4137 6.416 3655 5.668 2138 3.315 2758 4.278 103 4 106.2 4.180 8858 13.723 5315 8.234 4695 7.273 2746 4.254 3543 5.489 129 5 155 6 
Article 352 -Type EB, Rigid PVC Conduit (PVC) 
Nominal 

() 

Internal Total Area 1 Wire 2 Wires Over 2 Wires 
53% 31%
Diameter 100% 
Metric Trade 
Designator Size mm in. 
.
m.2 
.
m.2
.
m.2 
16 'h 21 % 27 1 
1'/4 

41 1'-h 53 2 56.4 2.221 2498 3.874 1499 2.325 1324 2.053 774 1.201 999 1.550 63 21h 78 3 84.6 3.330 5621 8.709 3373 5.226 2979 4.616 1743 2.700 2248 3.484 91 3'-h 96.6 3.804 7329 11.365 4397 6.819 3884 6.023 2272 3.523 2932 4.546 
103 4 108.9 4.289 9314 14.448 5589 8.669 4937 7.657 2887 4.479 3726 5.119 
/-'\ 
4437 6.881 

!" ) 
\__ 
129 5 135.0 5.316 14314 22.195 8588 13.317 7586 11.763 
155 6 160.9 6.336 20333 31.530 12200 18.918 10776 16.711 6303 9.774 8133 12.612 
2013 California Electrical Code 

CHAPTER 9 TABLES 
Table 5Dimensions of Insulated Conductors and Fixture Wires 
Approximate Diameter Approximate Area Size (AWG or Type kcmil) mm in. in.2 
Type: FFH-2, RFH-1, RFH-2, RHH*, RHW*, RHW-2*, RHH, RHW, RHW-2, SF-1, SF-2, SFF-1, SFF-2, TF, TFF, THHW, THW, THW-2, TW, XF, XFF 
RFH-2, 18 3.454 0.136 9.355 0.0145 FFH-2 16 3.759 0.148 11.10 0,0172 
R.HH,RHW,  14  4.902  0.193  18.90  0.0293  
RHW-2  12  5.385  0.212  22.77  0.0353  
10  5.994  0.236  28.19  0.0437  
8  8.280  0.326  53.87  0.0835  
6  9.246  0.364  67.16  0.1041  
4  10.46  0.412  86.00  0.1333  
3  11.18  0.440  98. 13  0.1521  
2  11.99  0.472  112.9  0.1750  
1  14.78  0.582  171.6  0.2660  

1/0  15.80  0.622  196.1  0.3039  
2/0  16.97  0.668  226.1  0.3505  
3/0  18.29  0.720  262.7  0.4072  
4/0  19.76  0.778  306.7  0.4754  

250  22.73  0.895  405.9  0.6291  
300  24.13  0.950  457.3  0.7088  
350  25.43  1.001  507.7  0.7870  
400 500 600  26.62 28.78 31.57  1.048 1.133 1.243  556.5 650.5 782.9  0.8626 1.0082 1.2135  0  

700  33.38  1.314  874.9  1.3561  
750  34.24  1.348  920.8  1.4272  
800  35.05  1.380  965.0  1.4957  
900  36.68  1.444  1057  1.6377  
1000  38.15  1.502  1143  1.7719  
1250  43.92  1.729  1515  2.3479  
1500  47.04  1.852  1738  2.6938  
1750  49.94  1.966  1959  3.0357  
2000  52.63  2.072  2175  3.3719  

SF-2, SFF-2 18 3.073 0.121 7.419 0.0115 
16 3.378 0.133 8.968 0.0139 

14 3.759 0.148 11.10 0.0172 


SF-1, SFF-1 18 2.311 0.091 4.194 0.0065 
RFH-1, XF, XFF 18 2.692 0.106 5.161 0.0080 
TF, TFF, XF, XFF 16 2.997 0.118 7.032 0.0109 
TW, XF, XFF, 14 3.378 0.133 THHW, THW, THW-2 
TABLES CHAPTER 9 
C) 
Table 5 Continued 
Approximate Diameter Approximate Area 
Size (AWG or 
•

Type kcmil) mm in. mm2 m.2 
r) 
12 3.861 0.152 11.68 0.0181 THW, THW-2 
TW, TllliW, 

10 4.470 0.176 15.68 0.0243 

8 5.994 0.236 28.19 0.0437 


"--------­
14 4.140 0.163 13.48 0.0209 RHW-2* RHH*, RHW*, 
12 4.623 0.182 16.77 0.0260 RHW-2*, XF, XFF RHH*, RHW*, 
(-----)
\__ / 
Type: RHH*, RHW*, RHW-2*, THHN, TIDIW, THW, THW-2, TFN, TFFN, THWN,THWN-2, XF, XFF 
/'-­
\ 
RHH,* RHW,*  10  5.232  0.206  21.48  0.0333  
RHW-2,* XF,  
XFF  
RHH*, RHW*,  8  6.756  0.266  35.87  0.0556  
RHW-2*  

TW, THW,  6  7.722  0.304  46.84  0.0726  
THHW, THW-2,  4  8.941  0.352  62.77  0.0973  
RHH*, RHW*,  3  9.652  0.380  73.16  0.1134  
RHW-2*  2  10.46  0.412  86.00  0.1333  
1  12.50  0.492  122.6  0.1901  
1/0  13.51  0.532  143.4  0.2223  
2/0  14.68  0.578  169.3  0.2624  
3/0  16.00  0.630  201.1  0.3117  
4/0  17.48  0.688  239.9  0.3718  
250  19.43  0.765  296.5  0.4596  
300  20.83  0.820  340.7  0.5281  
350  22.12  0.871  384.4  0.5958  
400  23.32  0.918  427.0  0.6619  
500  25.48  1.003  509.7  0.7901  
600  28.27  1.113  627.7  0.9729  
700  30.07  1.184  710.3  1.1010  
750  30.94  1.218  751.7  1.1652  
800  31.75  1.250  791.7  1.2272  
900  33.38  1.314  874.9  1.3561  
1000  34.85  1.372  953.8  1.4784  
1250  39.09  1.539  1200  1.8602  
1500  42.21  1.662  1400  2.1695  
1750  45.11  1.776  1598  2.4773  
2000  47.80  1.882  1795  2.7818  
TFN, TFFN  18  2.134  0.084  3.548  0.0055  
16  2.438  0.096  4.645  0.0072  

(Continues) 

( )
\j 
CHAPTER 9 TABLES 
Table 5Continued 
Approximate Diameter Approximate Area 
Size (AWG or 
•:z

Type kcmll) mm in. m. 
THHN,THWN,
THWN-2 
14 12 10 8 6 4 3 2 1  2.819 3.302 4.166 5.486 6.452 8.230 8.941 9.754 11.33  0.111 0.130 0.164 0.216 0.254 0.324 0.352 0.384 0.446  6.258 8.581 13.61 23.61 32.71 53.16 62.77 74.71 100.8  0.0097 0.0133 0.0211 0.0366 0.0507 0.0824 0.0973 0.1158 0.1 562  
1/0 2/0 3/0 4/0  12.34 13.51 14.83 16.31  0.486 0.532 0.584 0.642  119.7 143.4 172.8 208.8  0.1 855 0.2223 0.2679 0.3237  
250 300  18.06 19.46  0.711 0.766  256.1 297.3  0.3970 0.4608  

() 


Type: FEP, FEPB, PAF, PAFF, PF, PFA, PFAH, PFF, PGF, PGFF, PTF, PTFF, TFE, THHN, THWN, THWN-2, Z, ZF, ZFF 
THHN, THWN, THWN-2  350 400  20.75 21.95  0.817 0.864  338.2 378.3  0.5242 0.5863  
500  24.10  0.949  456.3  0.7073  
600  26.70  1.051  559.7  0.8676  
700  28.50  1.122  637.9  0.9887  
750  29.36  1.156  677.2  1.0496  
800  30.18  1.188  715.2  1.1085  
900  31.80  1.252  794.3  1.2311  
1000  33.27  1.310  869.5  1.3478  
PF, PGFF, PGF,  18  2.184  0.086  3.742  0.0058  
PFF, PTF, PAF, PTFF, PAFF  16  2.489  0.098  4.839  0.0075  
PF, PGFF, PGF,  14  2.870  0.113  6.452  0.0100  
PFF, PTF, PAF,  
PTFF, PAFF,  
TFE, FEP, PFA,  
FEPB, PFAH  
TFE, FEP, PFA,  12  3.353  0.132  8.839  0.0137  
FEPB, PFAH  10  3.962  0.156  12.32  0.0191  
8  5.232  0.206  21.48  0.0333  
6  6.198  0.244  30.19  0.0468  
4  7.417  0.292  43.23  0.0670  
3  8.128  0.320  51.87  0.0804  
2  8.941  0.352  62.77  0.0973  
TFE, PFAH  1  10.72  0.422  90.26  0.1399  
TFE, PFA, PFAH,  1/0  11.73  0.462  108.1  0.1676  
z  2/0  12.90  0.508  130.8  0.2027  
3/0  14.22  0.560  158.9  0.2463  
4/0  15.70  0.618  193.5  0.3000  
ZF, ZFF  18  1.930  0.076  2.903  0.0045  
16  2.235  0.088  3.935  0.0061  



0 

0 
0 








TABLES CHAPTER 9 
0 
() 
z 
12 3.099 0.122 7.548 0.0117 

10 3.962 0.156 12.32 0.0191 

8 4.978 0.196 19.48 0.0302 

6 5.944 0.234 27.74 0.0430 

4 7.163 0.282 40.32 0.0625 

3 8.382 0.330 55.16 0.0855 

2 9.195 0.362 66.39 0.1029 


() 
1 10.21 0.402 81.87 0.1269 



('----/)·

\_______ 
!/ 'I 
'\ 
"-----/ J 

*Types RHH, RHW, and RHW-2 without outer covering. 








CHAPTER 9 TABLES 
Table SA Compact Copper and Aluminum Building Wire Nominal Dimensions* and Areas 
Bare 
Conductor or USE Types THW and TBHW Type THHN Type XHHW 

Size (AWG  Diameter  Approximate Diameter  Approximate Area  Approximate Diameter  Approximate Approximate Area Diameter  Approximate Approximate Area Diameter  Approximate Area  Size (AWG  
or kcmil) 8 6 4 2 1  mm in. 3.404 0.134 4.293 0.169 5.410 0.213 6.807 0.268 7.595 0.299  mm in. 6.604 0.260 7.493 0.295 8.509 0.335 9.906 0.390 11.81 0.465  mm2 34.25 44.10 56.84 77.03 109.5  •m.2 0.0531 0.0683 0.0881 0.1194 0.1698  mm 6.477 7.366 8.509 9.906 11.81  in. 0255 0.290 0.335 0.390 0.465  mm 2 in.2 32.90 0.0510 42.58 0.0660 56.84 0.0881 77.03 0.1194 109.5 0.1698  mm in. 6.096 0.240 7.747 0.305 9.144 0.360 10.54 0.415  mm2 in.2 29.16 0.0452 47.10 0.0730 65.61 0.1017 87.23 0.1352  mm in. 5.690 0.224 6.604 0.260 7.747 0.305 9.144 0.360 10.54 OA15  mm2 •m.2 25.42 0.0394 34.19 0.0530 47.10 0.0730 65.61 0.1017 87.23 0.1352  or kcmil) 8 6 4 2 1  C)  
1/0 8.534 0.336 12.70 0.500 126.6 0.1963 12.70 0.500 126.6 0.1963 11.43 0.450 102.6 0.1590 11.43 0.450 102.6 0.1590 1/0


2/0 9.550 0.376 13.72 0.540 147.8 0.2290 13.84 0.545 150.5 0.2332 12.57 0.495 124.1 0.1924 12.45 0.490 121.6 0.1885 2/0
3/0 10.74 0.423 14.99 0.590 176.3 0.2733 14.99 0.590 176.3 0.2733 13.72 0.540 147.7 0.2290 13.72 0.540 147.7 0.2290 3/0
4/0 12.07 0.475 16.26 0.640 207.6 0.3217 16.38 0.645 210.8 0.3267 15.11 0.595 179.4 0.2780 14.99 0.590 176.3 0.2733 4/0 250 13.21 0.520 18.16 0.715 259.0 0.4015 18.42 0.725 266.3 0.4128 17.02 0.670 227.4 0.3525 16.76 0.660 220.7 0.3421 250 
300 14.48 0.570 19.43 0.765 296.5 0.4596 19.69 0.775 304.3 0.4717 18.29 0.720 262.6 0.4071 18.16 0.715 259.0 0.4015 300 
350 15.65 0.616 20.57 0.810 332.3 0.5153 20.83 0.820 340.7 0.5281 19.56 0.770 300A 0.4656 19.30 0.760 292.6 0.4536 350 
400 16.74 0.659 21.72 0.855 370.5 0.5741 21.97 0.865 379.1 0.5876 20.70 0.815 336.5 0.5216 20.32 0.800 324.3 0.5026 400 
500 18.69 0.736 23.62 0.930 438.2 0.6793 23.88 0.940 447.7 0.6939 22.48 0.885 396.8 0.6151 22.35 0.880 392.4 0.6082 500 
600 20.65 0.813 26.29 1.035 542.8 0.8413 26.67 1.050 558.6 0.8659 25.02 0.985 491.6 0.7620 24.89 0.980 486.6 0.7542 600 
700 22.28 0.877 27.94 1.100 613.1 0.9503 28.19 1.110 624.3 0.9676 26.67 1.050 558.6 0.8659 26.67 1.050 558.6 0.8659 700 
750 23.06 0.908 28.83 1.135 652.8 1.0118 29.21 1.150 670.1 1.0386 27.31 1.075 585.5 0.9076 27.69 1.090 602.0 0.9331 750 
900 25.37 0.999 31.50 1.240 779.3 1.2076 31.09 1.224 759.1 1.1766 30.33 1.194 722.5 1.1196 29.69 1.169 692.3 1.0733 900 
1000 26.92 1.060 32.64 1.285 836.6 1.2968 32.64 1.285 836.6 1.2968 31.88 1.255 798.1 1.2370 31.24 1.230 766.6 1.1882 1000 
*Dimensions are from industry sources. 
**Types RHH and RHW without outer coverings. 

\ 
2013 California Electrical Code 


6  13.30  26240  7  1.56  0.061  4.67  0.184  17.09  0.027  1.608  0.491  1.671  0.510  2.652  0.808  
4  21.15  41740  7  1.96  0.077  5.89  0.232  27.19  0.042  1.010  0.308  1.053  0.321  1.666  0.508  
3  26.67  52620  7  2.20  0.087  6.60  0.260  . 34.28  0.053  0.802  0.245  0.833  0.254  1.320  0.403  
2  33.62  66360  7  2.47  0.097  7.42  0.292  43.23  0.067  0.634  0.194  0.661  0.201  1.045  0.319  
1  42.41  83690  19  1.69  0.066  8.43  0.332  55.80  0.087  0.505  0.154  0.524  0.160  0.829  0.253  



Notes: 

1. 
These resistance values are valid only for the parameters as given. Using conductors having coated strands, different stranding type, and, especially, other temperatures changes the resistance. 

2. 





for temperature change: R2 = R1 [1 + a (T2 -75)] where acu = 0.00323, aAL = 0.00330 at 75°C. 
3. 
Conductors with compact and compressed stranding have about 9percent and 3 percent, respectively, smaller bare conductor diameters than those shown. See Table SA for actual compact cable dimensions. 

4. 
The lACS conductivities used: bare copper = 100%, aluminum = 61%. 


5. 
Class B stranding is listed as well as solid for some sizes. Its overall diameter and area is that of its circumscribing circle. 


Informational Note: 


NEMA WC
--2009 
2001. The resistance is calculated 
tiona! Bureau of Standards Handbook 100, dated 1966, and 
Handbook 109, dated 1972. 


2013 California Electrical Code 

CHAPTER 9 TABLES 
Table 9 Alternating-Current Resistance and Reactance for 600-Volt Cables, 3-Phase, 60 Hz,75°C (167°F) -Three Single Conductors in Conduit 
Ohmsto Neutral per Kilometer 
Ohmsto Neutral per 1000 Feet 
Alternating-Current Resistance for Alternating-Current Effective Zat 0.85 PF Effective Zat 0.85 PF XL(Reactance) Uncoated Resistance for for Uncoated Copper for Aluminum for AllWires Copper Wires Aluminum Wires Wires Wires 
PVC, Size Size 
Alum-Alum-Alum-Alum-Alum-(AWG (AWG 
inum Steel PVC inum Steel PVC inum Steel PVC inum Steel PVC inum Steel or or kcmil) 
Conduit Conduit Conduit Conduit Conduit Conduit Conduit Conduit Conduit Conduit Conduit Conduit Conduit kcmil) 
0.190 0.240 10.2 10.2 10.2 8.9 8.9 8.9 14 
0.058 0.073 3.1 3.1 3.1 2.7 2.7 2.7 
0.177 0.223 6.6 6.6 6.6 10.5 10.5 10.5 5.6 5.6 5.6 9.2 9.2 9.2 12 
2.0 3.2 3.2 1.7 1.7 1.7 2.8 2.80.054 0.068 2.0 2.0 2.8 
0.164 
0.207 3.9 6.6 6.6 6.6 3.6 3.6 5.9 5.9 10 

0.050 0.063 1.2 1.2 1.2 2.0 2.0 2.0 1.1 1.1 1.1 1.8 1.8 1.8 
0.171 0.213 2.56 2.56 2.56 4.3 2.26 2.26 2.30 3.6 3.6 8 

0.052 0.065 0.78 0.78 0.78 1.3 1.3 1.3 0.69 0.69 0.70 1.1 1.1 1.1 
0.167 0.210 1.61 1.61 1.61 2.66 2.66 2.66 1.44 1.48 1.48 2.33 2.36 2.36 6
6 

0.051 0.064 0.49 0.49 0.49 0.81 0.81 0.81 0.44 0.45 0.45 0.71 0.72 0.72 
0.157 0.197 1.02 1.02 1.02 1.67 1.67 1.67 0.95 0.95 0.98 1.51 1.51 1.51 4
4 

0.048 0.060 0.31 0.31 0.31 0.51 0.51 0.51 0.29 0.29 0.30 0.46 0.46 0.46 
0.154 0.194 0.82 0.82 0.82 1.31 1.35 1.31 0.75 0.79 0.79 1.21 1.21 1.21 3
3 

0.047 0.059 0.25 0.25 0.25 0.40 0.41 0.40 0.23 0.24 0.24 0.37 0.37 0.37 
0 

0.148 0.187 0.62 0.66 0.66 1.05 1.05 1.05 0.62 0.62 0.66 0.98 0.98 0.98 2
2 

0.045 0.057 0.19 0.20 0.20 0.32 0.32 0.32 0.19 0.19 0.20 0.30 0.30 0.30 
0.151 0.187 0.49 0.52 0.52 0.82 0.85 0.82 0.52 0.52 0.52 0.79 0.79 0.82 1
1 

0.046 0.057 0.15 0.16 0.16 0.25 0.26 0.25 0.16 0.16 0.16 0.24 0.24 0.25 
0.144 0.180 0.39 0.43 0.39 0.66 0.69 0.66 0.43 0.43 0.43 0.62 0.66 0.66 1/0
110 

0.044 0.055 0.12 0.13 0.12 0.20 0.21 0.20 0.13 0.13 0.13 0.19 0.20 0.20 
2/0 

0.141 0.177 0.33 0.33 0.33 0.52 0.52 0.52 0.36 0.36 0.36 0.52 0.52 0.52 2/0 
0.043 0.054 0.10 0.10 0.10 0.16 0.16 0.16 0.11 0.11 0.11 0.16 0.16 0.16 

0.138 0.171 0.253 0.269 0.259 0.43 0.43 0.43 0.289 0.302 0.308 0.43 0.43 0.46 3/0
3/0 

0.042 0.052 0.077 0.082 0.079 0.13 0.13 0.13 0.088 0.092 0.094 0.13 0.13 0.14 
0.135 0.167 0.203 0.220 0.207 0.33 0.36 0.33 0.243 0.256 0.262 0.36 0.36 0.36 4/0
4/0 

0.041 0.051 0.062 0.067 0.063 0.10 0.11 0.10 0.074 O.G78 0.080 0.11 0.11 0.11 
0 

0.135 0.171 0.171 0.187 0.177 0.279 0.295 0.282 0.217 0.230 0.240 0.308 0.322 0.33 250
250 

0.041 0.052 0.052 0.057 0.054 0.085 0.090 0.086 0.066 0.070 0.073 0.094 0.098 0.10 
0.135 0.167 0.144 0.161 0.148 0.233 0.249 0.236 0.194 0.207 0.213 0.269 0.282 0.289 300
300 

0.041 0.051 0.044 0.049 0.045 0.071 0.076 0.072 0.059 0.063 0.065 0.082 0.086 0.088 
0.131 0.164 0.125 0.141 0.128 0.200 0.217 0.207 0.174 0.190 0.197 0.240 0.253 0.262 350
350 

0.040 0.050 0.038 0.043 0.039 0.061 0.066 0.063 0.053 0.058 0.060 0.073 0.077 0.080 
0.131 0.161 0.108 0.125 0.115 0.177 0.194 0.180 0.161 0.174 0.184 0.217 0.233 0.240 400
400 

0.040 0.049 0.033 0.038 0.035 0.054 0.059 0.055 0.049 0.053 0.056 0.066 0.071 0.073 
2013 California Electrical Code 

TABLES CHAPTER9 
Table 9 Continued 

Ohms to Neutral per Kilometer Ohms to Neutral per 1000 Feet 
XL(Reactance) for AllWires PVC,  Alternating-Current Resistance for Uncoated Copper Wires  Alternating-Current Resistance for Aluminum Wires  Effective Zat 0.85 PF for Uncoated Copper Wires  Effective Zat 0.85 PF for Aluminum Wires  Size  
Size  Alum- Alum- Alum- Alum- Alum­ (AWG  
(AWG  inum  Steel  PVC  inum  Steel  PVC  inum  Steel  PVC  inum  Steel  PVC  inum  Steel  or  
or kcmil)  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  Conduit  kcmil)  
500 600  0. 128 0.039 0. 128 0.039  0.157 0.048 0.157 0.048  0.089 0.027 O.o?S 0.023  0. 105 0.032 0.092 0.028  0.095 0.029 0.082 0.025  0.141 0.043 0.118 0.036  0. 157 0.048 0. 135 0.041  0. 148 0.045 0. 125 0.038  0.141 0.043 0.131 0.040  0. 157 0.048 0.144 0.044  0. 164 0.050 0. 154 0.047  0.187 0.057 0.167 0.05 1  0.200 0.061 0. 180 0.055  0.210 0.064 0.190 0.058  500 600  
750  0. 125 0.038  0.157 0.048  0.062 0.019  0.079 0.024  0.069 0.021  0.095 0.029  0. 112 0.034  0. 102 0.03 1  0.118 0.036  0. 131 0.040  0.141 0.043  0.148 0.045  0.161 0.049  0.171 0.052  750  
1000  0. 121  0.151  0.049  0.062  0.059  O.o?S  0.089  0.082  0.105  0. 118  0. 131  0.128  0.138  0. 151  1000  
0.037  0.046  0.015  0.019  0.018  0.023  0.027  0.025  0.032  0.036  0.040  0.039  0.042  0.046  

Notes: 

1. 
These values are based on the following constants: UL-Type Rllllwires with Class B stranding, in cradled conf gu­ration. Wire conductivities are 100 percent lACS copper and 61 percent lACS aluminum, and aluminum conduit is 45 percent lACS. Capacitive reactance is ignored, since it is negligible at these voltages. These resistance values are valid only at 75°C (167"F) and for the parameters as given, but are representative for 600-volt wire types operating at 60 Hz. 

2. 
Effective Z is define as R cos(9) + X sin(9), where 9 is the power factor angle of the circuit. Multiplying current by effective impedce gives a good approximation for line-to-neutral voltage drop. Effective impedance values shown in this table are valid only at 0.85 power factor. For another circuit power factor (PF), effective impedance 


0 
(Ze) can be calculated from R and XL values given in this table as follows: Ze=R x PF +XL sin[arccos(PF)]. 
Table 10 Conductor Stranding 
Number of Strands 

Conductor Size  Copper  Aluminum  
AWG or kcmil  mm2  Class B  Class c  Class B  
24-30  0.20-0.05  
22  0.32  7  
20  0.52  10  
18  0.82  16  
16  1.3  26  
14-2  2.1-33.6  7  19  
1-4/0 42.4-107 19 


19 
250-500 127-253 61 
600-1000 304-508 61 91 61 

1250-1500 635-759 91 127 91 
1750-2000 886-1016 127 271 127 
8Number of strands vary. 

bA1uminum 14 AWG (2.1 mm2)is not available. With the permission of Underwriters Laboratories, Inc., material is reproduced from ULStandard 486A-B, Wire Connec­tors, which is copyrighted by Underwriters Laboratories, Inc., Northbrook, Illinois. While use of this material has been authorized, ULshall not be responsible for the manner in which the information is presented, nor for any interpretations thereof. For more information on ULor to purchase standards, please visit our Standards website at www.comm-2000.com 
or call 1-888-853-3503. 
20 13 California Electrical Code 

CHAPTER 9 TABLES 
Tables ll(A) and ll(B) 

For listing purposes, Table ll(A) and Table ll(B) provide the required power source limitations for Class 2 and Class 3 power sources. Table ll(A) applies for alternating-current sources, and Table ll(B) applies for direct-current sources. 
The power for Class 2 and Class 3 circuits shall be either 

(1) 
inherently limited, requiring no overcurrent protection, or 

(2) 
not inherently limited, requiring a combination of power source and overcurrent protection. Power sources designed for interconnection shall be listed for the purpose. 


As part of the listing, the Class 2 or Class 3 power source shall be durably marked where plainly visible to indicate the class of supply and its electrical rating. A Class 2 power source not suitable for wet location use shall be so marked. 
Exception: Limited power circuits used by listed information tech­nology equipment. 
Overcurrent devices, where required, shall be located at the point where the conductor to be protected receives its supply and shall not be interchangeable with devices of higher ratings. The overcurrent device shall be permitted as an integral part of the power source. 
Table ll(A) Class 2 and Class 3 Alternating-Current Power Source Limitations 
Inherently Limited Power Source Not Inherently Limited Power Source ()(Overcurrent Protection Not Required) (Overeurrent Protection Required) 
Power Source Class 2 Class 3 Class 2 Class 3 
Source voltage 0 through 20* Over 20 and Over 30 and Over 30 and 0 through Over 20 and Over 30 and Over IOO and 
through 30* through I50 through 100 20* through 30* through IOO vmax (volts) 
through I50 
(see Note I) 

Power limitations 
-
250 (see 250 250 N.A. 

Note 3) 
(see Note I) 

Current limitations 8.0 
VAITUlX (volt-amperes) 
8.0 0.005 I50/Vmax IOOO/Vmax IOOO/Vmax IOOO/Vmax 1.0 
/max (amperes) 
(see Note I) 

Maximum overcurrent 
-

---
5.0 IOO/Vmax 100/Vmax 1.0 
protection (amperes) Power source 
VA (volt-5.0 X Vmax 100 0.005 X Vmax IOO 5.0 X Vmax IOO 100 IOO 

maximum 
amperes) 
nameplate 
rating 

IOO/Vmax 0.005 100/Vmax 5.0 IOO/Vmax 100/Vmax 
Current 5.0 
100/V lTUlX 
(amperes) 

*Voltage ranges shown are for sinusoidal ac in indoor locations or where wet contact is not likely tooccur. For nonsinusoidal or wet contact conditions, see Note 2. 
/ \ 
2013 California Electrical Code 

TABLES CHAPTER 9 
Table ll(B) Class 2 and Class 3 Direct-Current Power Source Limitations 
()·

\_ 
Power Source 
Source voltage Vmax (volts) (see Note 1) 
Power limitations VAmax (volt-amperes) (see Note 1) 

() 
Current limitations 
Jmax (amperes) 
(see Note 1) 

Maximum overcurrent protection (amperes) 
VA source Power 
(volt-amperes) maximum nameplate 
Current rating 
(amperes) 
0 through 20* 
-

8.0 
-

5.0 X Vmax 
5.0 

Inherently Limited Power Source (Overcurrent Protection Not Required) 
Class 2 
Over 20 and through 30* 
-

8.0 
-

100 100/Vmax 
-

150/Vmax 
-

100 100/Vmax 

Over 30 and through 60* 

Over 60 and through 150 - Class 3 Over 60 and through 100 - 
0.005  150/Vmax  
- - 
0.005x vmax  100  
0.005  100/Vmax  

Not Inherently Limited Power Source (Overcurrent Protection Required) 
Class 2 Class 3 
0 through Over 20 and Over 60 
Over 100 20* through 60* and 
and through through 
150 100 
250 (see 250 250 
N.A. 
Note 3) 

1000/Vmax 1000/Vmax 1000/Vmax 1.0 
5.0 100/Vmax 100/Vmax 1.0 
5.0 X Vmax 100 100 100 
5.0 100/Vmax 100/Vmax 100/Vmax 


*Voltage ranges shown are for continuous de in indoor locations or where wet contact is not likely to occur. For interrupted de or wet contact conditions, see Note 4. 
Notes for Tables ll(A) and ll(B) 

l.Vmax•Jmax•and VAmax are determined with the current-limiting impedance in the circuit (not bypassed) as 
follows: 
V max: Maximum output voltage regardless of load with rated input applied. 
/max:Maximum output current under any noncapacitive load, including short circuit, and with overcurrent 
protection bypassed if used. Where a transformer limits the output current, !maxlimits apply after 1 minute 
of operation. Where a current-limiting impedance, listed for the purpose, or as part of a listed product, is 
used in combination with a nonpower-limited transformer or a stored energy source, e.g., storage battery, to 
limit the output current,. Jmaxlimits apply after 5 seconds. 
VAmax: Maximum volt-ampere output after 1 minute of operation regardless of load and overcurrent protec­
tion bypassed if used. 

2. 
For nonsinusoidal ac, Vmax shall not be greater than 42.4 volts peak. Where wet contact (immersion not included) is likely to occur, Class 3 wiring methods shall be used or Vmaxshall not be greater than 15 volts for sinusoidal ac and 21.2 volts peak for nonsinusoidal ac. 

3. 
If the power source is a transformer, VAmax is 350 or less when Vmaxis 15 or less. 

4. 
For de interrupted at a rate of 10 to 200 Hz, Vmax shall not be greater than 24.8 volts peak. Where wet contact (immersion not included) is likely to occur, Class 3 wiring methods shall be used, or V max shall not 







2013 California Electrical Code 


CHAPTER 9 TABLES 
Tables 12(A) and 12(B) As part of the listing, the PLFA power source shall be 
For listing purposes, Tables 12(A) and 12(B) provide the durably marked where plainly visible to indicate that it is a required power source limitations for power-limited fir alarm power-limited fir alarm power source. The overcurrent de­sources. Table 12(A) applies for alternating-current sources, 
vice, where required, shall be located at the point where the and Table 12(B) applies for direct-current sources. The power 
conductor to be protected receives its supply and shall not be for power-limited fir alann circuits shall be either (1) inher­
interchangeable with devices of higher ratings. The overcur­ently limited, requiring no overcurrent protection, or (2) not rent device shall be permitted asan integral part of the power 
inherently limited, requiring the power to be limited by a com­
source. 
bination of power source and overcurrent protection. 
Table 12(A) PLFA Alternating-Current Power Source Limitations 
0 

0 

CJ 

("-.-)
· 
Power Source 

Circuit voltage V max(volts) (see Note 1) 
Power limitations VAmax(volt-amperes) (see Note 1) 
Current limitations !max (amperes) (see Note 1) 
Maximum overcurrent protection (amperes) 
Power source 
VA (volt­maximum 

amperes)
nameplate ratings 

Current (amperes) 
Power Source 

Circuit voltage Vmax (volts) (see Note 1) 
Power limitations VAmax 
(volt-amperes) 
(see Note 1) 
Current limitations !max (amperes) (see Note 1) 
Maximum overcurrent protection (amperes) 
Power source VA (volt-amperes) 
maximum 
nameplate Current (amperes) ratings 
Notes for Tables 12(A) and 12(B) 
Inherently Limited Power Source (Overcurrent Protection Not Required) 
0 through 20  Over 20 and  
through 30  
- - 
8.0  8.0  
- - 
5.0 X Vmax  100  
5.0  100/Vmax  


Table 12(B) PLFA Direct-Current Power Source Limitations 
Over 30 and through 100 
-

150/Vmax 
-

100 100/Vmax 
Inherently Limited Power Source (Overcurrent Protection Not Required) 
0 through 20 
-

8.0 
-

5.0x vmax 
5.0 Over 20 and through 30 
-

8.0 
-

100 100/Vmax 

Over 30 and through 100 
-

150/Vmax 
-

100 100/Vmax 
1. V max• !max, and VAmax are determined as follows: 
Vmax: Maximum output voltage regardless of load with rated input applied. 
!max: Maximum output current under any noncapacitive load, including short circuit, and with overcurrent protection bypassed if used. Wherea transformer limits the output current, !max limits apply after1 minute of operation. Wherea current-limiting impedance, listed for the purpose, is used in combination with a nonpower-limited transformer or a stored energysource, e.g., storage battery, to limit the output current, !max limits apply after5 seconds. 
VAmax: Maximum volt-ampere output after 1 minute of operation regardless of load and overcurrent protection bypassed if used. Current limiting impedance shall not be bypassed when determining !max and VAmax· 
2. If the power source is a transformer, VAmax is 350 or less when Vmax is 15 or less. 
Not Inherently Limited Power Source (Overcurrent Protection Required) 
0 through 20 

250 
(see Note 2) 
1000/Vmax 

5.0 
5.0 X Vmax 
5.0 
Over 20 and through 100 250  Over 100 and through 150 N.A.  
1000/Vmax  1.0  
100/Vmax  1.0  
100  100  
100/Vmax  100/Vmax  

Not Inherently Limited Power Source (Overcurrent Protection Required) 
0 through 20 
250 (see Note 2) 

1000/V max 

5.0 
5.0 X Vmax 
5.0 
Over 20 and through 100 250  Over 100 and through 150 N.A.  
1000/Vmax  1.0  
100/Vmax  1.0  
100 100/Vmax  100 100/Vmax  





Annex A 
Informative Annex A is not a part of the requirements of this NFPA document but is included for informational pur­poses only. This informative annex contains explanatory 
material, numbered to correspond with the applicable text paragraphs. , 
This informative annex provides a list of product safety standards used for product listing where that listing is re­quired by this Code. It is recognized that this list is current 
Product Standard Name 


Product Safety Standards 
at the time of publication but that new standards or modi­fication to existing standards can occur at any time while this edition of the Code is in effect. 
This informative annex does not form a mandatory part of the requirements of this Code but is intended only to provide Code users with informational guidance about the product characteristics about which Code requirements have been based. 
Product Standard Number 






70-727
2013 California Electrical Code 

Product Standard Name 

Enclosures for Electrical Equipment Ene Management 
Explosionproof and Electrical Equipment for Use in Hazardous (Classified 
and Optical-Fiber Cables nstalled Vertically in Shafts 
Panels 
Sensors 
for Manufactured Homes and Recreational Vehicles 
Recreational Vehicles 
-Part 1: General Requirements 
-Part 2: Class C Fuses 
Part 3: Class CA and CB Fuses 

Low-Voltage Fuses -Part 4: Class CC Fuses 
Low-Voltage Fuses -Part 5: Class G Fuses 
Low-Voltage Fuses -Part 6: Class H Non-Renewable Fuses 
Low-Voltage Fuses -Part 7: Class H Renewable Fuses 
Low-Voltage Fuses -Part 8: Class J Fuses Low-Voltage Fuses -Part 9: Class K Fuses Low-Voltage Fuses -Part 10: Class L Fuses 
Low-Voltage Fuses -Part 11: Plug Fuses 
Low-Voltage Fuses -Part 12: Class R Fuses 
Low-Voltage Fuses -Part 13: Semiconductor Fuses 
Low-Voltage Fuses -Part 14: Supplemental Fuses 
Low-Voltage Fuses -Part 15: Class T Fuses 
Low-Voltage Fuses -Part 16: Test Limiters 
Lighpng Fixtures in Recreational Vehicles 
Lummarres Luminaires, 

Part 1: General Requirements 

and Cable-Sealing Fittings for Use in Hazardous (Classified Locations 
Home Cable 

Molded-Case Molded-Case Switches, and Circuit-Breaker Enclosures 
Motor Control Centers 
Motor-Operated Appliances 
Product Standard Number 
UL 50 
UL 916 
UL 1203 UL 218 UL 66 
UL 1666 UL 1703 
UL 62 
UL 2388 
UL 1 
UL 935 
UL 2075 
UL 307B 
UL 1075 
UL 814 
UL 20 
UL 943 
UL 1053 
UL 467 
UL 2239 
UL 1995 
UL 1029 
UL 347 
UL 250 
UL 508 
UL 1047 
UL 1241 
U[lll
UL 1660 
UL 360 
UL 1642 
UL 248-1 
UL 248-2 
UL 248-3 
UL 248-4 
UL 248-5 
UL 248-6 
UL 248-7 
UL 248-8 
UL 248-9 
UL 249-10 
UL 248-11 
UL 248-12 
UL 248-13 
UL 248-14 
UL 248-15 
UL 248-16 
UL 1838 
UL 234 
UL 2108 
RlHEirlo1-1 
UL 1072 
UL 1569 
UL 2225 
UL 514A 
UL 1462 
UL 489 
UL 845 
UL 73 
UL 2161 
UL 514C 
UL 5A 
UL 1990 


2013 California Electrical Code 

Product Standard Name 

CJ 
General Requirements 
Personal Protect10n Systems for Electric Vehicle Supply Circuits: Particular Requirements for Protection Devices for Use in Charging Systems
Receptacles and Couplers for Electrical Vehicles 
Electric Luminaires 
Portable Power Distribution Units Potting Compounds for Swimming Pool, Fountain, and Spa Equipment 
Power Conversion Equipment 
Power Outlets 
Units Other Than Class 2 
Cables 
Products 
Secondary Communications Circuits 
Self-Ballasted and Lamp Adapters 
Service-Entrance 
Smoke Detectors for Fire Alarm Signaling Systems 
Specialty Transformers 
Splicing Wire Connectors 
Stage and Studio Lighting 
Standby Batteries 
Stationary Engine Generator Assemblies 

Strut-Type Cliannel Raceways and Fittings Supplemental Requirements for Extra-Heavy Wall Reinforced Thermosetting Resin Conduit and Fittings 
and Surface Raceways and for with Data, Signal and Control Circuits 

Surge Arresters -Gapped Surge Arresters for AC Power Circuits 
Surge Arresters -Metal-Oxide Surge Arresters for AC Power Circuits Pool Pumps, Filters, and Chlorinators 
Underfloo Raceways and 
Underwater Luminaires and Junction Boxes 

Power Systems Vacuum Blower Cleaners, and Household Floor Finishing Machines 
Waste Disposers 
Wire Connectors 
Wireways, Auxiliary Gutters, and Associated Fittings 
Annex A: Product Standards 
Product Standard Number 
UL 1286 
UL 1651 
UL 2024 
UL 67 
UL 223 1-2 UL 2251 
UL 153 UL 508C 
UL 231 
UL 1012 
UL 13 
UL 1419 
UL 497B 
UL 497 
UL 1684 
UL 2049 
UL 1588 
UL 484 
UL 497A 
UL 1993 
UL 854 
UL 268 
UL 506 
UL 486C 
UL 1573 
UL 1989 
UL 2200 
UL 5B 
UL 1684A UL 5 
UL 5C 
IEEE C62.1 
IEEE C62.11 
UL 1081 
.9 
UL 1449 
UL 884 
UL 676 
UL 1778 
UL 1017 
UL 430 
L 486A-486B 
UL 870 
2013 California Electrical Code 

-Annex B Application Information for Ampacity Calculation () 
This informative annex is not a part of the requirements of 
this NFPA document but is included for informational pur­poses only. 
B.310.15(B)(l) Application Information. This informative annex provides application information for am­pacities calculated under engineering supervision. 
B.310.15(B)(2) Typical Applications Covered by Tables. 
Typical ampacities for conductors rated 0 through 2000 volts are shown in Table B.310. through Table 
B.3 10.1111J1111111. Table B.310. 
Under­ground electrical duct bank configurations as detailed in Fig­ure B.310.IIIJIIIII, Figure B.310.11SIIIIJ, and Figure 
B.31 O.IIJIIIII, are utilized for conductors rated 0 through 5000 volts. In Figure B.310.IBBIIIIEI through Figure 
B.3 10., where adjacent duct banks are used, a separation of 1.5 m ( 5 ft) between the centerlines of the closest ducts in each bank or 1.2 m (4 ft) between the extremities of the concrete envelopes is sufficient to prevent derating of the conductors due to mutual heating. These ampacities were cal­culated as detailed in the basic ampacity paper, AlEE Paper 57-660, The Calculation of the Temperature Rise and Load Capability of Cable Systems, by J. H. Neher and M. H. McGrath. For additional information concerning the applica­tion of these ampacities, see IEEE/ICEA Standard S-135/P­46-426, Power Cable Ampacities, and IEEE Standard 835­1994, Standard Power Cable Ampacity Tables. 
Typical values of thermal resistivity (Rho) are as follows: 
Average soil (90 percent of USA) = 90 
Concrete = 55 
Damp soil (coastal areas, high water table) = 60 
Paper insulation = 550 
Polyethylene (PE) = 450 
Polyvinyl chloride (PVC) = 650 
Rubber and rubber-like = 500 
Very dry soil (rocky or sandy) = 120 

Thermal resistivity, as used in this informative annex, refers to the heat transfer capability through a substance by conduction. It is the reciprocal of thermal conductivity and is normally expressed in the units°C-cm/watt. For addi­tional information on determining soil thermal resistivity (Rho), see ANSI/IEEE Standard 442-1996, Guide for Soil Thermal Resistivity Measurements. 
B.310.15(B)(3) Criteria Modifications Where values of load factor and Rho are known for a particular electrical duct bank installation and they are different from those shown in a specifi table or figure the ampacities shown in the table or figur can be modifie by the application of factors derived from the use of Figure B.31 0 ........ 
Where two different ampacities apply to adjacent por­tions of a circuit, the higher ampacity can be used beyond 
C)the point of transition, a distance equal to 3 m(10 ft) or 1 0 percent of the circuit length at the higher ampacity, whichever is less. 
Where the burial depth of direct burial or electrical duct bank circuits are modifie from the values shown in a fig ure or table, ampacities can be modifie as shown in (a) and 
(b) 
as follows. 

(a) 
Where burial depths are increased in part(s) of an electrical duct run to avoid underground obstructions, no de­crease in ampacity of the conductors is needed, provided the total length of parts of the duct run increased in depth to avoid obstructions is less than 25 percent of the total run length. 

(b) 
Where burial depths are deeper than shown in a specifi underground ampacity table or figure an ampacity derating factor of 6 percent per increased 300 mm(foot) of depth for all values of Rho can be utilized. No rating change is needed where the burial depth is decreased. 


(\
\'-_)

B.310.15(B)(4) Electrical Ducts. The term electrical duct(s) is define in 310.60. 
B.310.15(B)(5) Table B.310.IIIlllllll and Table 
B.310.-. 
(a) 
To obtain the ampacity of cables installed in two electrical ducts in one horizontal row with 190-mm (7.5­in.) center-to-center spacing between electrical ducts, simi­lar to Figure B.310.11111111, Detail I, multiply the am­pacity shown for one duct in Table B.310.1111!111111 and Table B.310.I!IIIIJiaB by 0.88. 

(b) 
To obtain the ampacity of cables installed in four electrical ducts in one horizontal row with 190-mm (7.5-in.) center-to-center spacing between electrical ducts, similar to Figure B.310.!111111, Detail 2, multiply the ampacity shown for three electrical ducts in Table B.310. and Table B.310.IIIIJIJIIIII by 0.94. 


B.310.15(B)(6) Electrical Ducts Used in Figure B.310..'1J11t1J· If spacing between electrical ducts, as shown in Figure B.310.IJI'IIIIIfa, is less than speci­fie in Figure B.31 where electrical ducts enter equipment enclosures from underground, the am­pacity of conductors contained within such electrical ducts need not be reduced. 
2013 California Electrical Code 
Annex B: Ampacities 

B.310.15(B)(7) Examples Showing Use of Figure for Rho= 120 and LF = 100,12 = 400. The ratio Jzf/1 = 0.686. 
B.310.IIIJIIIIIll for Electrical Duct Bank Ampacity 	Locate Rho = 90 at the bottom of the chart and follow the 90 Rho line to the intersection with 100 percent load factor where 
() 
Modifications Figure B.310.--is used for inter­the equivalent Rho = 90. Then follow the 90 Rho line to polation or extrapolation for values of Rho and load factor !z111ratio of 0.686 where F = 0.74. The desired ampacity =for cables installed in electrical ducts. The upper family of 
curves shows the variation in ampacity and Rho at unity load factor in terms of /1 , the ampacity for Rho = 60, and 50 percent load factor. Each curve is designated for a par­ticular ratio Jzf/1, where /2 is the ampacity at Rho= 120 and 100 percent load factor. 
The lower family of curves shows the relationship be­tween Rho and load factor that will give substantially the same ampacity as the indicated value of Rho at 1 00 percent load factor. 
As an example, to fin the ampacity of a 500-kcmil copper cable circuit for six electrical ducts as shown in Table B.310.1!111J111: At the Rho= 60, LF =50, /1 = 583; 0.74 x 583 = 431, which agrees with the table for Rho = 90, LF = 100. 

To determine the ampacity for the same circuit where Rho = 80 and LF = 75, using Figure B.310.1111111, the equivalent Rho = 43, F = 0.855, and the desired ampacity = 
0.855 x 583 = 498 amperes. Values for using Figure 
B.310.IJIIIall are found in the electrical duct bank am­pacity tables of this informative annex. 
Where the load factor is less than 1 00 percent and can be verifie by measurement or calculation, the ampacity of electrical duct bank installations can be modifie as shown. Different values of Rho can be accommodated in the same manner. 
Table B.310 Ampacities of Two or Three Insulated Conductors, Rated 0 Through 2000 Volts, Within an Overall Covering (Multiconductor Cable), in Raceway in Free Air Based on Ambient Air Temperature of 30°C (86°F)I 
Temperature Rating of Conductor. [See Table 310.111(A).] 
60°C (140°F)  75°C (167°F)  90°C (194°F) 60°C (140°F)  75°C (167°F)  90°C (194°F)  
Types TW, UF  Types RHW, THHW, THW, THWN, XHHW, ZW  Types THHN, THHW, THW-2, THWN-2, RHH, RWH-2, USE-2, XHHW, XHHW-2, ZW-2 Type TW  Types RHW, THHW, THW, THWN, XHHW  Types THHN, THHW, THW-2, THWN-2, RHH, XHHW, XHHW-2, ZW-2  

Size (AWG or ALUMINUM OR COPPER-CLAD Size (AWG or kcmil) COPPER ALUMINUM kcmil) 
1412108  16ifl20ifl27ifl36  18ifl24ifl33ifl43  21ifl27ifl36ifl48  16ifl21ifl28  18ifl25ifl33  21ifl28ifl37  1412108  
64321  48667688102  587990105 121  6589102 119137  3851596980  4561708395  51697993106  64321  
1/0 2/03/04/0  121138158187  145166 189 223  163 186 214253  94108 124 147  113129147176  127 146 167 197  1/0 2/03/04/0  

(Continues) 

Table B.310 Continued 
Temperature Rating of Conductor. [See Table 310-(A).] 
60°C (140°F)  75°C (167°F) 90°C (194°F) 60°C (140°F)  75°C (167°F)  90°C (194°F)  
Types TW, UF  Types TIDIN,THHW, THW-2, THWN-2,RIDI, Types RHW, RWH-2, THHW, USE-2, THW, XIIHW, THWN, XIIHW-2, XIIHW, ZW ZW-2 Type TW  Types RHW, TIIHW, THW, THWN, XIIHW  Types TIDIN, TIIHW, THW-2, THWN-2,RIDI, XIIHW, XHHW-2, ZW-2  

Size (AWG or ALUMINUM OR COPPER-CLAD Size (AWG or kcmil) COPPER ALUMINUM kcmil) 
250  205  245  276  160  192  217  250  
300  234  281  317  185  221  250  300  
350  255  305  345  202  242  273  350  
400  274  328  371  218  261  295  400  
500  315  378  427  254  303  342  500  
600  343  413  468  279  335  378  600  
700  376  452  514  310  371  420  700  
750  387  466  529  321  384  435  750  
800  397  479  543  331  397  450  800  
900  415  500  570  350  421  477  900  
1000  448  542  617  382  460  521  1000  

&Unless otherwise specificall permitted elsewhere in this Code, the overcurrent protection for these conductor types shall not exceed 15 amperes for 14 AWG, 20 amperes for 12 AWG, and 30 amperes for 10 AWG copper; or 15 amperes for 12 AWG and 25 AWG amperes for 10 AWG aluminum and copper-clad aluminum. 
2013 California Electrical Code 
Table Through 20

0 Cables)I 
Size (AWG or kcmil) 
18
16
14
12 

ANNEXB Annex B: Ampacities 
Ampacities of Multiconductor Cables with Not More Than Three Insulated Conductors, Rated 0 Free Air Based on Ambient Air Temperature of 40°C (104°F) (for Types TC, MC, MI, UF, and USE 
Temperature Rating of Conductor. [See Table 310 ••(A).] 
60°C (140°F) 
-

-

18. 
21. 
75°C 85°C (167°F) (185°F) 
COPPER 
-

-

21.
28. 
-

-

2.

3.


41. 

90°C 60°C 75°C 85°C 90°C (194°F) (140°F) (167°F) (185°F) (194°F) Size (AWG ALUMINUM OR COPPER-CLAD ALUMINUM or kcmil) 
• ----18
----16

• ---­
25. 14
3. 18. 21. 2. 25. 12
43. 21. 28. 30. 3. 10
28. 
36.
39 
50
8

(.) 10 
4 
69 
89 
56 

30 39 44 

8 

59
78
6 

52 
68 

79 41 

61 6
81 4
100 

104 54 70
81 
104 
3 

121 63 81 91
116 
92 
118 
132 
3

2 

138 72 92 103 108 2
107 
138
1 
154 

161 84 108 120 126 1 
124 
160 
1/0 
178 

186 97 125 139 145 1/0 
143 
184 
2/0 
206 

215 111 144 160 168 2/0
165 
213 
238
3/0 

249 129 166 185 194 3/0
190 
245 
274
4/0 

287 149 192 214 224 4/0 
212 
274
250 
305 

320 166 214 239 250 250
237 
306
300 
341 

357 186 240 268 280 
309261 
337
350 
281 
363 

394 205 265 296
222 287 317 
300 
350
400
385

406
400 
425
321 
416
500 
465 

487 255 330 368 
500 

459
354 
513 
600 

538 284 368 410
387 
502 
562 
405 462 
429 

600
700
750
700 

589 306
523
750 404 
586 

615 328 424 473
800 415 
539 
604 
439 490

633 339 513 800438 570 639900 670 362 469 514 548 900461 1000 601 674 707 385 499 558 584 1000 
otherwise specificall permitted elsewhere in this Code, the overcurrent protection for these 
conductor types shall not exceed 15 amperes for 14 AWG, 20 amperes for 12 AWG, and 30 amperes for 10 
AWG copper; or 15 amperes for 12 AWG and 25 amperes for 10 AWG aluminum and copper-clad 
aluminum. 

() 
( '\ j 
( \ 
2013 California Electrical Code 





() 








\ 
2013 California Electrical Code 


ANNEXB 	Annex B: Ampacities 
Ampacities of Three Insulated Conductors, Rated 0 through 2000 Volts, Within an Overall Covering 
(Three-Con in Underground Electrical Ducts (One Cable per Electrical Duct) Based on Ambient Earth Temperature of 20°C (68°F), Electrical Duct Arrangement Figure B.310 , Conductor Temperature 
75°C (167°F) 
1 Electrical Duct 
(Fig. 
Detail 1)

0 	, 
Types RHW, THHW, THW, Size THWN, XHHW, (AWG USE 

kcmil)(_) or 
RHO RHO RHO 
60 90 120 
LF LF LF 
50 100 100 

3 Electrical 6 Electrical 1 Electrical Duct 3 Electrical 6 Electrical 
Ducts (Fig. Ducts (Fig. (Fig. Ducts (Fig. Ducts (Fig. 

B.310. 	B.310. B.310 B.310 B.310 Detail 2) Detail 3) Detail 1) Detail 2) Detail 3) 
Types RHW, Types RHW, Types RHW, Types RHW, Types RHW, THHW, THW, THHW, THW, THHW, THW, THHW, THW, TIIHW,THW,THWN,XHHW, THWN, XHHW, THWN,XHHW, THWN, XHHW, THWN,XHHW, 
Size USE USE USE USE USE 
(AWG or COPPER ALUMINUM OR COPPER-CLAD ALUMINUM 
kcmil) 

RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO
' 

60 90 120 60 90 120 60 90 120 60 90 120 60 90 120 
LF LF LF LF LF LF LF LF LF LF LF LF LF LF LF 
50 100 100 50 100 100 50 100 100 50 100 100 50 100 100 
58 39 42 41
53 
56
8 
48 46 53 42 37 36 41 
32 30 
8 
6 
77 71 69 63 60 70 54 51 60 55 54 57 

42 39 
6 
4 101 
91 
96 

81 77 91 69 65 78 72 71 75 63 60 71 54 51 
4 
2 132 121 118 

126 105 100 119 89 83 103 94 92 98 82 78 92 70 65 
2 
74 
1
1 154 140 136 

146 121 114 137 102 95 120 109 106 114 94 89 107 
1/0  177  160  156  168  137  130  157  116 107 138 125  122  131  107  101  122  90  84  1/0  
2/0  203  183  178  192  156  147  179  131 121 158 143  139  150  122  115  140  102  95  2/0  
3/0  233  210  204  221  178  158  205  148 137 182 164  159  172  139  131  160  116  107  3/0  
4/0  268  240  232  253  202  190  234  168 155 209 187  182  198  158  149  183  131  121  4/0  
250  297  265  256  280  222  209  258  184 169 233 207  201  219  174  163  202  144  132  250  
350  363  321  310  340  267  250  312  219 202 285 252  244  267  209  196  245  172  158  350  
500  444  389  375  414  320  299  377  261 240 352 308  297  328  254  237  299  207  190  500  
750  552  478  459  511  388  362  462  314 288 446 386  372  413  314  293  374  254  233  750  
1000  628  539  518  579  435  405  522  351 321 521 447  430  480  361  336  433  291  266  1000  
Am- Am­ 
bient Temp.  Correction Factors  bient Temp.  
(DC)  (OF)  
6-10  1.09  1.09  1.09 1.09  1.09  1.09  43-50  
11-15  L04  1.04  1.04 1.04  1.04  1.04  52-59  
16-20  1.00  1.00  1.00 1.00  1.00  1.00  61-68  
21-25  0.95  0.95  0.95 0.95  0.95  0.95  70-77  
26-30  0.90  0.90  0.90 0.90  0.90  0.90  79-86  

2013 California Electrical Code 

Annex B: Ampacities 	ANNEXB 
Table B.310. Ampacities of Three Single Insulated Conductors, Rated 0 Through 2000 Volts, in Underground Electrical Ducts (Three Conductors per Electrical Duct) Based on Ambient Earth Temperature of 20°C (68°F), Electrical Duct 
Arrangement 	Figure B.310 Conductor Temperature 75°C (167°F) 
1 Electrical Duct 3 Electrical 6 Electrical 1 Electrical Duct 3 Electrical 6 Electrical 
(Fig. Ducts (Fig. Ducts (Fig. (Fig. Ducts (Fig. Ducts (Fig. 

B.310. 	B.310' , B.310 . B.310 B.310. , B.310. 
Detail 1) Detail 2) Detail 3) Detail 1) Detail 2) Detail 3) 

Types RHW, Types RHW, Types RHW, Types RHW, Types RHW, Types RHW, 
THHW, THW, THHW, THW, THHW, THW, THHW, THW, THHW, THW, THHW, THW, 
Size 

THWN, XHHW, THWN, XHHW, THWN, XHHW, THWN, XHHW, THWN, XHHW, THWN,XHIIW,Size (AWG 
USE USE USE USE USE USE (AWG 
or 

or kcmil) 
COPPER 	ALUMINUM OR COPPER-CLAD ALUMINUM kcmil) 
RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO RHO 
60 90 120 60 90 120 60 90 120 60 90 120 60 90 120 60 90 120 
LF LF LF LF LF LF LF LF LF LF LF LF LF LF LF LF LF LF 
50 100 100 50 100 100 50 100 100 50 100 100 50 100 100 50 100 100 
63 58 61 51 49 57 44 41 45 44 47 40 38 45 34 32

8 
8 
49 4475 56 53 66 60 58 63 5284 77 75 80 67 63 41 6

6 
67 86 78 76 79 67 63 77 57 52

111 100 
4 
98 105 86 81 98 4 

122 99 94 113 83 77 101 91 89 83 73 84 65
129 116 113
3 
60 3 
129 86 115 103 100 108 87 82 101

147 132 128 139 112 106 
2 
67 2 
1161 128 121 149 106 98 133 119 115 126 100 94 116 83

171 153 148
1 

1/0  197  175  169  185  146  137  170  121  111  153  136  132  144  114  107  133  94  87  1/0  
2/0  226  200  193  212  166  156  194  136  126  176  156  151  165  130  121  151  106  98  2/0  
3/0  260  228  220  243  189  177  222  154  142  203  178  172  189  147  138  173  121  111  3/0  
4/0  301  263  253  280  215  201  255  175  161  235  205  198  219  168  157  199  137  126  4/0  

250 
290 279 310 236 220 281 192 176 261 227 218 242 185 172 220 150 137 250 
373 321 308 344 260 242 310 210 192 293 252 242 272 204 190 245 165 151 300
300 
409 351 337 377 283 264 340 228 209 321 276 265 296 222 207 266 179 164 350
350 
442 376 361 394 302 280 368 243 223 349 297 284 321 238 220 288 191 174 400
400 
503 427 409 460 341 316 412 273 249 397 338 323 364 270 250 326 216 197 500
500 
552 468 447 511 371 343 457 296 270 446 373 356 408 296 274 365 236 215 600
600 
602 509 486 553 402 371 492 319 291 488 408 389 443 321 297 394 255 232 700
700 
632 529 505 574 417 385 509 330 301 508 425 405 461 334 309 409 265 241 750
750 
654 544 520 597 428 395 527 338 308 530 439 418 481 344 318 427 273 247 800
800 
692 575 549 628 450 415 554 355 323 563 466 444 510 365 337 450 288 261 900
900 
730 605 576 659 472 435 581 372 338

1000 
494 471 538 385 355 475 304 276 1000 
Am-

Am­
bient

bient 
Correction Factors 
Temp. 

Temp. (OC) 
6-10  1.09  1.09  1.09  1.09  1.09  1.09  43-50  
11-15  1.04  1.04  1.04  1.04  1.04  1.04  52-59  
16-20  1.00  1.00  1.00  1.00  1.00  1.00  61-68  
21-25  0.95  0.95  0.95  0.95  0.95  0.95  70-77  
26-30  0.90  0.90  0.90  0.90  0.90  0.90  79-86  

2013 California Electrical Code 

ANNEXB Annex B: Ampacities 
Table B.310. Ampacities of Two or Three Insulated Conductors, Rated 0 Through 2000 Volts, Cabled Within an Overall (Two-or Three-Conductor) Covering, Directly Buried in Earth, Based on Ambient Earth Temperature of 20°C (68°F), Arrangement Figure. B.310. , 100 Percent Load Factor, Thermal Resistance (Rho) 
2 Cables (Fig. 1 Cable (Fig. 
1 Cable (Fig. 
2 Cables (Fig. 
B.310. , Detail 

B.310. , Detail B.310 , Detail 
B.310. , Detail 
6) 6) 

0 60°C 
75°C
75°C 
60°C 

75°C 60°C 
75°C 
60°C 
(140°F) 
(167°F) 
(140°F) 

(167°F) TYPES TYPES RHW, 
(140°F) 

(167°F) (140°F) 
(167°F) 
RHW, 
RHW, 
RHW, 
THHW, 
THHW, 
THHW, 
THHW, 
THW, 
THW, 
THW, 
THW,

()·
''­
THWN,
THWN, 
THWN, 
THWN,
XllliW, 
XHHW, 
XllliW, 
XllliW, 
UF 
USE

USE UF 
USE
UF 
USE 
UF 
Size (AWG 
Size (AWG 

or kcmil) COPPER ALUMINUM OR COPPER-CLAD ALUMINUM 
or kcmil) 
8 64 

75 60 70 51 59 47 55 
8 
6 85 

100 81 95 68 75 60 70 
6 




4 
107 

125 100 117 83 
78 91 4 

2 1  137 155  161 182  128 145  150 170  107 121  126 142  110 113  117 132  2 1  
J/0 2/0 3/0 4/0  177 201 229 259  208 236 269 304  165 188 213 241  193 220 250 282  138 157 179 203  162 184 210 238  129 146 166 188  151 171 195 220  1/0 2/0 3/0 4/0  
250 350 500 750 1000  ----- 333 401 481 585 657  ----- 308 370 442 535 600  ----- 261 315 381 473 545  ----- 241 290 350 433 497  250 350 500 750 1000  
Ambient  Ambient  
Temp.  Correction Factors  Temp. (OF)  
(OC)  

6-10  1.12  1.09  1.12  1.09  1.12  1.09  1.12  1.09  43-50  
11-15  1.06  1.04  1.06  1.04  1.06  1.04  1.06  1.04  52-59  
16-20  1.00  1.00  1.00  1.00  1.00  1.00  1.00  1.00  61-68  
21-25  0.94  0.95  0.94  0.95  0.94  0.95  0.94  0.95  70-77  
26-30  0.87  0.90  0.87  0.90  0.87  0.90  0.87  0.90  79-86  

Note: For ampacities of Type UFcable in underground electrical ducts, multiply the ampacities shown in the table by 0.74. 


2013 California Electrical Code 

Table B.310 Ampacities of Three Triplexed Single Insulated Conductors, Rated 0 Through 2000 Volts, Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement Figure 100 Percent Load Factor, Thermal Resistance (Rho) o 
o­

Annex B:Ampaclties ANNEXB 

Size (AWG or kcmil)  See Fig. See Fig. See Fig. See Fig. B.310 B.310 B.310. B.310 Detail 7 Detail 8 Detail 7 Detail 8 60°C 75°C 60°C 75°C 60°C 75°C 60°C 75°C (140°F) (167°F) (140°F) (167°F) (140°F) (167°F) (140°F) (167°F) TYPES TYPES UF USE UF USE UF USE UF USE COPPER ALUMINUM OR COPPER-CLAD ALUMINUM  Size (AWG or kcmil)  
8  72  84 66 77 55 65 51 60  8  
6  91  107 84 99 72 84 66 77  6  
4  119  139 109 128 92 108 85 100  4  
2  153  179 140 164 119 139 109 128  2  
1  173  203 159 186 135 158 124 145  1  
110  197  231 181 212 154 180 141 165  1/0  
2/0  223  262 205 240 175 205 159 187  2/0  
3/0  254  298 232 272 199 233 181 212  3/0  
4/0  289  339 263 308 226 265 206 241 -- 4/0  
- - 
250  - 370 336 289 263--- 250  
350  - 445 403 349 316--- 350  
500  - 536 483 424 382 --- 500  
750  - 654 587 525 471 --- 750  
1000  744 665 608 544  1000  
Ambient Temp. (OC)  Correction Factors  Ambient Temp. (OF)  
6-10  1.12  1.09 1.12 1.09  1.12 1.09 1.12 1.09  43-50  
11-15  1.06  1.04 1.06 1.04  1.06 1.04 1.06 1.04  52-59  
16-20  1.00  1.00 1.00 1.00  1.00 1.00 1.00 1.00  61--68  
21-25  0.94  0.95 0.94 0.95  0.94 0.95 0.94 0.95  70-77  
26-30  0.87  0.90 0.87 0.90  0.87 0.90 0.87 0.90  79-86  

0 

() 

2013 California Electrical Code 

ANNEXB Annex B: Ampacities 
Table B.310. Ampacities of Three Single Insulated Conductors, Rated 0 Through 2000 Volts, Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement Figure 
B.310. , 100 Percent Load Factor, Thermal Resistance (Rho) of 90 
() 

() 

Size (AWG or kcmil)  See Fig. See Fig. See Fig. B.310 B.310. B.310 Detail tO Detail 9 See Fig. B.310 Detail tO  Size (AWG or kcmil)  
60°C 75°C 60°C 75°C 60°C 75°C 60°C 75°C (140°F) (167°F) (140°F) (167°F) (140°F) (167°F) (140°F) (167°F)  
TYPES TYPES  
UF USE UF USE UF USE UF USE COPPER ALUMINUM OR COPPER-CLAD ALUMINUM  
8  84  98 78 92 66 77 61 72  8  
6  107  126 101 118 84 98 78 92  6  
4  139  163 130 152 108 127 101 118  4  
2  178  209 165 194 139 163 129 151  2  
1  201  236 187 219 157 184 146 171  1  
1/0  230  270 212 249 179 210 165 194  1/0  
2/0  261  306 241 283 204 239 188 220  2/0  
3/0  297  348 274 321 232 272 213 250  3/0  
4/0  336  394 309 362 262 307 241 283 -- 4/0  
- - 
250  - 429 394 335 308--- 250  
350  - 516 474 403 370--- 350  
500  - 626 572 490 448--- 500  
750  767 700 605 552 -- 750  
- - 
1000  - 887 808 706 642--- 1000  
1250  - 979 891 787 716--- 1250  
1500  - 1063 965 862 783--- 1500  
1750  - 1133 1027 930 843--- 1750  
2000  1195 1082 990 897  2000  
Ambient  Ambient  
Temp.(DC)  Correction Factors  Temp.(DF)  
6-10  1.12 1.09 1.12 1.09 1.12 1.09 1.12 1.09  43-50  
11-15  1.06 1.04 1.06 1.04 1.06 1.04 1.06 1.04  52-59  
16-20  1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00  61-68  
21-25  0.94 0.95 0.94 0.95 0.94 0.95 0.94 0.95  70-77  
26-30  0.87 0.90 0.87 0.90 0.87 0.90 0.87 0.90  79-86  

/ \
\__j 
2013 California Electrical Code 

1.15 
1.10 
1.05 
0.90 
0.85 
0.80 IL0.75 
0.70 
0.65 
0.60 
0.55 
0.50 
0.45 
0.40 100 
90 

10 20 30 40 50 60 70 80 90 100110 120130140150160170180190200 
85 
80 
75
 70

of65
.., 
60
.9 55 
50 
45 
40 
35 
30 


0 10 20 30 40 50 6 70 80 90 100110120130140150160170180190200 RHO 
()

Figure B.310 Interpolation Chart for Cables in a Duet Bank /1 = ampacity for 
Rho = 60, 50 LF; /2 -ampaeity for Rho = 120, 100 LF ( load factor); desired ampacity = F x /1• 
2013 California Electrical Code 








0 


0 

(" 
\ )
,___./ 



Detall1 
290 mm x 290 mm 
(11.5 in. x 11 .5 in.) Electrical duct bank One electrical duct 

•DetailS Buried 3 conductor cable 
190 mm 
(7.5 in.) 
Detail9 


Buried single-conductor Buried single-conductor 
cables (1 circuit) cables (2 circuits) 

Note 1: Minimum burial depths to top electrical ducts or cables shall be in Legend accordance with 300.5. Maximum depth to the top of electrical duct 
Backfill 
banks shall be 750 mm (30 in.) and maximum depth to the top of 

(earth or concrete) direct buried cables shall be 900 mm (36 in.) 


0 Electrical duct Note 2: For two and four electrical duct installations with electrical ducts 
eCable or cables installed in a single row, see B.310.15(B)(5). 


Cable Installation Dimensions for Use witb Table B.310···· 

.5
10
!S
EE
0
"' 
..... 
190 mm (7.5 in.) 
Detail2 
475 mm x 475 mm (1 9 in. x 19 in.) 


Electrical duct bank 
Three electrical ducts 
or 

190 mm 190 mm 
(7.5 in.) (7.5 in.) 
EE.5 
675 mm x 290 mm 010 
(27 in. x 11 .5 in.) J:S 
Electrical duct bank 
Three electrical ducts 


190 mm 190 mm 
(7.5 in.) (7.5 in.) 
675 mm x 475 mm 
duct bank 


le 

Detail& Detail7 
Buried 3 Buried triplexed conductor cables (1 circuit) cables 
190 mm 190 mm 190 mm 
(7.5 in.) (7.5 in.) (7.5 in.) 
(7.5 in.) (7.5 in.) 
Detail4 
675 mm x 675 mm (27 in. x 27 in.) Electrical duct bank Nine electrical ducts 

600 mm 
DetailS 
Buried triplexed cables (2 circuits) 
190 mm 190 mm 
(7.5 in.) (7.5 in.) 



2013 California Electrical Code 



Annex B: Ampacities 	ANNEXB 
Surface 
150 mm (6 in.} 
.
0.\ 
, ___ -­

150 mm (6 in.} 	Nand "'I "'"' 150 mm (6 in.}
1
Nand 

EGC I EGC 
A I.A I I 0 600 mm (24 in.} A\ I A 

• D • D

 <a)A . 	D \I 600 mm (24 in.}
.---1 	A0 D (I) (1), Cl). (I) ' 
190 mm (7.5?! (e)  ce) 	950 mm (38 in.} 
250 mm (10 in.} "'I "'"A,, 
' 0 .c.. ' 
L<a).:. 0 250 ;10

190 mm (7.5 in.} 	• 1 ()
J
I "' ' 
(Typical
190 mm 190 mm
for all}
(7.5 in.} (7.5 in.}  
+ 675 mm (27 in.} 
250 mm 250 mm 250 mm (10 in.) (10 in.) (10 in.) 
1.1 m (44 in.}­
0 
Number of Cables per Phase = 9Design Criteria 

Neutral and Equipment 	Rho concrete = Rho Earth -5 
Grounding conductor (EGC) 
Duct = 150 mm (6 in.) Rho PVC Duct = 650 Phase Ducts = 75 to 125 mm (3 to 5 in.) Rho Cable Insulation = 500 Conductor Material = Copper Rho Cable Jacket = 650 
Number of Cables per Duct = 3 
Notes: 
1. 	
Neutral configuration per 300.5(1), Exception No. 2, for isolated phase installations in nonmagnetic ducts. 

2. 
Phasing is A, B, C in rows or columns. Where magnetic electrical ducts are used, conductors are installed A, B, C per electrical duct with the neutral and all equipment grounding conductors in the same electrical duct. In this case, the 6-in. trade size neutral duct is eliminated. 

3. 
Maximum harmonic loading on the neutral conductor cannot exceed 50 percent of the phase current for the ampacnies shown in the table. 


Design Criteria Number of Cables per Phase = 4 Neutral and Equipment Rho Concrete = Rho Earth -5 
Grounding Conductor (EGC) Rho PVC Duct = 650 
Duct= 150 mm (6 in.) Phase Ducts = 75 mm (3 in.) Rho Cable Insulation = 500 Conductor Material = Copper Rho Cable Jacket = 650 Number of Cables per Duct = 1 
Notes: 

1. 
Neutral configuration per 300.5(1), Exception No. 2. 

2. 	
Maximum harmonic loading on the neutral conductor cannot exceed 50 percent of the phase current for the ampacities shown in the table. 

3. 
Metallic shields of Type MV-90 cable shall be grounded at one point only. 


TYPES RHW, THHW, THW, THWN, XHHW, USE, OR MV-90* Total per Phase Ampere Rating RHO EARTH 60 RHO EARTH 90 RHO EARTH 120 LF 50 LF 100 LF 100 2820 1860 1680 (705A/Cable) (465A/Cable) (420A/Cable)  
3300 2140 1920 (825A/Cable) (535A/Cable) (480A/Cable)  
3700 2380 2120 (925A!Cable) (595A/Cable) (530A/Cable)  
4060 2580 2300 (101 5A/Cable) (645A/Cable) (575A/Cable)  
4360 2740 2460 (1 090A/Cable) (685A/Cable) (61 5A/Cable)  

Size 0
kcmil 
750 
1000 
1250 
1500 
1750 

4. Metallic shields of Type MV-90 cable shall be grounded at one point only where using A, B, C phasing in rows or columns. 
Size 
kcmil 
TYPES  
RHW, THHW, THW, THWN,  
Size  XHHW, USE, OR MV-90*  Size  
kcmil  Total per Phase Ampere Rating  kcmil  


750 1000 
RHO EARTH 60  RHO EARTH 90  RHO EARTH 120  
LF 50  LF 100  LF 100  
2340  1530  1395  
(260A/Cable)  (1 70A/Cable)  (1 55A/Cable)  
2790  1800  1665  
(31 OA/Cable)  (200A/Cable)  (1 85A/Cable)  
3375  2160  1980  
(375A/Cable)  (240A/Cable)  (220A/Cable)  

250 1250 

350 

1500 
500 

1750 
Ambient  For ambient temperatures other than 20'C (68'F),  Ambient  
Temp. ('C)  multiply the ampacities shown above by the appropriate factor shown below.  Temp. ('F)  
6-1 0  1.09  1.09  1.09  1.09  1.09  43-50  
11 -1 5  1.04  1.04  1.04  1.04  1.04  52-59  
16-20  1.00  1.00  1.00  1.00  1.00  61-68  
21-25  0.95  0.95  0.95  0.95  0.95  70-77  
26-30  0.90  0.90  0.90  0.90  0.90  79-86  


*Limited to 75'C conductor temperature. 
Informational Note Figure Ampacities of Single Insulated Conductors Rated 0 through 5000 Volts in Underground Electrical Ducts (Three Conductors per Electri­cal Duct), Nine Single-Conductor Cables per Phase Based on Ambient Earth Temperature of 20°C (68°F), Conductor Tem­perature 75°C (167°F). 
Ambient  For ambient temperatures other than 20'C (68'F),  Ambient  
Temp.  multiply the ampacities shown above by the  Temp.  
('C)  appropriate factor shown below.  ("F)  

6-1 0  1.09  1.09  1.09  1.09  1.09  43-50  
11-1 5  1.04  1.04  1.04  1.04  1.04  52-59  
16-20  1.00  1.00  1.00  1.00  1.00  61-68  
21-25  0.95  0.95  0.95  0.95  0.95  70-77  
26-30  0.90  0.90  0.90  0.90  0.90  79-86  

*Limited to 75'C conductor temperature. 
Informational Note Figure B.310 Ampacities of Single Insulated Conductors Rated 0 through 5000 Volts in Nonmagnetic Underground Electrical Ducts (One Conductor per Electrical Duct), Four Single-Conductor Cables per Phase Based on Ambient Earth Temperature of 20°C (68°F), Con­ductor Temperature 75°C (167°F). 
/ \
'"---_) 
2013 California Electrical Code 
18 


ANNEXB 	Annex B: Ampacities 
Surface 	Table B.310. Adjustment Factors for More Than Three Current-Carrying Conductors in a Raceway or Cable with Load Diversity 
11 	, 'I150 mm (6 in.) 
Percent of Values in Tables as Adjusted for Ambient 
600 mm (24 in.) 
Number 	Temperature if Necessary 
4-6 	80
7-9 	70
10-24 	7011
25 -42 
43-85 	60501111 
250 mm 250 mm 250 mm 250 mm (10 in.) (10 in.) (10 in.) (10 in.) 
m (44 
Informational Note: The ampacity limit 
Design CrHeria Number of Cables per Phase = 5 Neutral and Equipment Rho Concrete = Rho Earth -5 
current-carrying based on the 
Grounding Conductor (EGC) Rho PVC Duct = 650 
•. For -85 conductors, special calculations are 
Duct = 150 mm (6 in.) 
required that are beyond the scope of this table. 
Phase Ducts = 75 mm (3 in_) Rho Cable Insulation = 500 Conductor Material = Copper Rho Cable Jacket = 650 Number of Cables per Duct = 1 
 = [ x (A1 )] or AI > whichever is less 
Notes: 
1. 
Neutral configuration per 300.5(1), Exception No. 2. 

2. 	
Maximum harmonic loading on the neutral conductor cannot exceed 50 percent of the phase current for the ampacities shown in the table. 



where: 
3. Metallic shields of Type MV-90 cable shall be grounded at one point only. A1 = 
Size kcmil  TYPES RHW, THHW, THW, THWN, XHHW, USE, OR MV-90* Total per Phase Ampere Rating  Size kcmll 2000 
2000  RHO EARTH 60 LF SO 5575 (1 11 5A/Cable)  RHO EARTH 90 LF 100 3375 (675A!Cable)  RHO EARTH 120 LF 100 3000 (600A/Cable)  

Ambient Temp. (•C)  For ambient temperatures other than 2o•c (&B•F), multiply the ampacitles shown above by the appropriate factor shown below.  Ambient Temp. (•F)  
6-1 0 11-1 5 16-20 21-25 26-30  1.09 1.09 1.04 1.04 1.00 1.00 0.95 0.95 0.90 0.90  1.09 1.04 1.00 0.95 0.90  1.09 1.04 1.00 0.95 0.90  1.09 1.04 1.00 0.95 0.90  43-50 52-59 61-68 70-77 79-66  

from 

N =total number of conductors 
factor from 

E 
or A2 = limit for the current-carrying conductors in 
raceway or cable 
Example 1 
Calculate the ampacity limit for twelve 14 AWG THWN
conductors in a that contains 24 
(0.5){24) X20(0.7
)
12
*Limited to 75•c conductor temperature. 
Informational Note Figure B.310 Ampacities of 
= 14 amperes (i.e., 50 percent diversity)
Single Insulated Conductors Rate through 5000 Volts in 

() 
Nonmagnetic Underground Electrical Ducts (One Conductor 
Example 2 
per Electrical Duct), Five Single-Conductor Cables per Phase 
Calculate the ampacity limit for eighteen 14 AWG THWN
conductors in a that contains 24 
Based on Ambient Earth Temperature of 20°C (68°F), Con­ductor Temperature 75°C (167°F). 
2013 California Electrical Code 



2013 California Electrical Code 


ANNEX C Annex C: Tables 
CJ 
Table C.l Maximum Number of Conductors or Fixture Wires in Electrical Metallic 
Tubing (EMT) (Based on Table 1, Chapter 9) 

CONDUCTORS 
Conductor 


Metric Designator (Trade Size) 
Size 
(AWG 16 21
(lh 
78
35 41 53 63 103
) 

(1) (11.4) (llh) (2) (21h) (3) (4)(3.4)Type kcmU) 
RHH, RHW, RHW-2  14 12 10 8 6  4 3 2 1 1  7 6 5 2 1  11 9 8 4 3  20 17 13 7 5  27 23 18 9 8  46 38 30 16 13  80 66 53 28 22  120 100 81 42 34  157 131 105 55 44  201 167 135 70 56  
4  1  1  2  4  6  10  17  26  34  44  
3  1  1  1  4  5  9  15  23  30  38  
2  1  1  1  3  4  7  13  20  26  33  
1  0  1  1  1  3  5  9  13  17  22  
1/0  0  1  1  1  2  4  7  11  15  19  
2/0 3/0  0 0  1 0  1 1  1 1  2 1  4 3  6 5  10 8  1311  17 14  
4/0  0  0  1  1  1  3  5  7  9  12  
250  0  0  0  1  1  1  3  5  7  9  
300  0  0  0  1  1  1  3  5  6  8  
350  0  0  0  1  1  1  3  4  6  7  
400 500  0 0  0 0  0 0  1 0  1 1  1 1  2 2  4 3  54  7 6  
600  0  0  0  0  1  1  1  3  4  5  
700  0  0  0  0  0  1  1  2  3  4  
750  0  0  0  0  0  1  1  2  3  4  
800  0  0  0  0  0  1  1  2  3  4  
900  0  0  0  0  0  1  1  1  3  3  
1000  0  0  0  0  0  1  1  1  2  3  
1250  0  0  0  0  0  0  1  1  1  2  
1500  0  0  0  0  0  0  1  1  1  1  
1750 2000  0 0  0 0  0 0  0 0  0 0  0 0  1 1  1 1  11  1 1  
TW  14  8  15  25  43  58  96  168  254  332  424  
12  6  11  19  33  45  74  129  195  255  326  
10  5  8  14  24  33  55  96  145  190  243  
8  2  5  8  13  18  30  53  81  105  135  
RHH*, RHW*, RHW-2*, THHW, THW, THW-2  14  6  10  16  28  39  64  112  169  221  282  
RHH*,  12  4  8  13  23  31  51  90  136  177  227  
RHW*.  
RHW-2*, THHW,  10  3  6  10  18  24  40  70  106  138  177  
THW  
RHH*,  8  1  4  6  10  14  24  42  63  83  106  
RHW*,  
RHW-2*,  
THHW,  
THW,  
THW-2  

(Continues) 

() 
() 

(/··-,\ 
\___j 
2013 California Electrical Code 

Table C.l Continued 
CONDUCTORS 
Conductor 

Metric Designator (Trade Size) 

Size 
(AWG 16 21 27 35 41 53 63 78 91 103 
Type kemil) 

() (o/4) (1) (1¥.1) (llh) (2) (2) (3) (3) (4) 
1 3 4 8 11 18 32 48 63 81
RHH*, 6 
36 60

RHW*, 4 
1 1 3 6 8 13 24 

RHW-2*, 
TW, 
1 1 3 5 7 12 20 31 40 52
3 
C)


17 26 44
1 1 2 4 6 10
2 THW, 

1 1 1 3 4 7
1 

12 18 24 31
THHW, 
0 1 1 2 3 6 10 16 20 26
1/0THW-2 2/0 

0 1 1 1 3 5 9 13 17 22 
3/0 

0 1 1 1 2 4 7 11 15 19 
4/0 

0 0 1 1 1 3 6 9 12 16 
250 

0 0 1 1 1 3 5 7 10 13 
300 

0 0 1 1 1 2 4 6 8 11 
350 

0 0 0 1 1 1 4 6 7 10 
400 

0 0 0 1 1 1 3 5 7 9 
500 

0 0 0 1 1 1 3 4 6 7 
600 

0 0 0 1 1 1 2 3 4 6 
700 

0 0 0 0 1 1 1 3 4 5 
750 

0 0 0 0 1 1 1 3 4 5 
0 0 0 0 1 1 1 3 3 5
800 
900 

0 0 0 0 0 1 1 2 3 4 
1000 

0 0 0 0 0 1 1 2 3 4 
1250 

0 0 0 0 0 1 1 1 2 3 
1500 

0 0 0 0 0 1 1 1 1 2 
1750 

0 0 0 0 0 0 1 1 1 2 
2000 

0 0 0 0 0 0 1 1 1 1 
12 22

T.HHN, 14 
61 84 138 241 364 476 608 
THWN, 12 
9 16 26 

61 101 176 266 347 443 38 63 lll 167 219 279 22 36 96 126 161 THWN-2 
5 10 16 28
10 
3 6 9 16
8 
64 116 
6 
2 4 7 12 16 26 

46 69 
28
1 2 4 7 10 16
4 
56 71 
3 

1 1 3 6 8 13 24 36 47 60 
2 

1 1 3 5 7 11 20 30 40 51 
1 

1 1 1 4 5 8 15 22 29 
1 1 1 3 4 7 12 19 25 32
1/0 
2/0 

0 1 1 2 3 6 10 16 20 26 
0 1 1 1 3 5 8 13 17 22
3/0 
4/0 

0 1 1 1 2 4 7 11 14 18 
250 

0 0 1 1 1 3 6 9 11 15 
300 

0 0 1 1 1 3 5 7 10 13 
350 

0 0 1 1 1 2 4 6 9 11 
0 0 0 1 1 1 4 6 8 10
400 
500 

0 0 0 1 1 1 3 5 6 8 
0 0 0 1 1 1 2 4 5 7
600 
700 

0 0 0 1 1 1 2 3 4 6 
0 0 0 0 1 1 1 3 4 5
750 
800 

0 0 0 0 1 1 1 3 4 5 
900 

0 0 0 0 1 1 1 3 3 4 
0 0 0 0 1 1 1 2 3 4
1000 
12 21

FEP, 14 
60 81 134 234 354 462 590 
430 
(J


FEPB, I2 
9 15 25 43 59 98 I71 258 
PFA, IO 
PFAH, 8TFE 
6 4 6 11 I8 3I 42 70 I22 I85 24I 309 3 6 IO I8 24 40 70 I06 138 I77 2 4 7 I2 I7 28 50 75 98 I26 I 3 5 9 I2 20 35 53 69 88 

3 

I 2 4 7 IO I6 29 44 57 
2 

I I 3 6 8 13 24 36 47 60 
2013 California Electrical Code 






27 53
(AWG 16 21 kcmll) (lh ) 
78 
91 103 

(3.4) (1) (1¥4) (1) (2) (2)Type (3) (3) (4) 



2013 California Electrical Code 


Annex C: Tables ANNEXC 
Table C.l Continued 
FIXTURE WIRES 
Conductor 


Metric Designator (Trade Size) 
Size 
(AWG/ 16 21 27 35 41 53 
Type kcmil) (lh) (%) (1) (1Y-1) (llh) (2) 

FFH-2, RFH-2, RFHH-3  18 16  8 7  14 12  24 20  41 34  56 47  92 78  
SF-2, SFF-2  18  10  18  30  52  71  116  
16  8  15  25  43  58  96  
14  7  12  20  34  47  78  
SF-1, SFF-1  18  18  33  53  92  125  206  
RFH-1, RFHH-2, TF, TFF, XF, XFF  18  14  24  39  68  92  152  
RFHH-2, TF, TFF, XF, XFF  16  11  19  31  55  74  123  
XF, XFF  14  8  15  25  43  58  96 
TFN,TFFN  18 16  22 17  38 29  63 48  108 83  148 113  244 186  
PF, PFF, PGF, PGFF, PAF, PTF, PTFF, PAFF  18 16 14  21 16 12  36 28 21  59 46 34  103 79 60  140 108 81  23 1 179 134  
ZF, ZFF, ZHF, HF, HFF  18 16 14  27 20 14  47 35 25  77 56 41  133 98 72  181 133 98  298 220 161  
KF-2, KFF-2  18  39  69  111  193  262  433  
16  27  48  78  136  185  305  
14  19  33  54  93  127  209  
12  13  23  37  64  87  144  
10  8  15  25  43  58  96  
KF-1, KFF-1  18  46  82  133  230  313  516  
16  33  57  93  161  220  362  
14  22  38  63  108  148  244  
12  14  25  41  72  98  161  
10  9  16  27  47  64  105  
XF, XFF  12 10  4 3  8 6  13 10  23 18  31 24  51 40  

' .
\__
'(J 

0 

0 


Notes:
I.This table is for concentric stranded conductors only. For compact stranded conductors, Table C.l(A) 
should be used. 

2. Two-hour fire-rate RHH cable has ceramiflabl insulation which has much larger diameters than other 
RHH wires. 
Consult manufacturer's conduit filtables. 
*Types RHH,RHW, and RHW-2 without outer covering. 

2013 California Electrica1 Code 

ANNEX C Annex C: Tables 
Table C.l(A) Maximum Number of Compact Conductors in Electrical Metallic Thbing (EMT) 
(Based on Table 1, Chapter 9) 
COMPACT CONDUCTORS 
Conductor 

Metric (Trade Size) 
Size 
(AWG/ 16 21 27 
kcmil) (Yz) (%) (1) 41 53 78 91 103 

(1¥2) (2) (2Yz) (3) (3¥2) (4) 
THW, THW-2, THHW  8 64 2 1  2 1 1 1 1  4 3 2 1 1  6 5 4 3 1  11 9 6 5 3  16 12 9 7 4  26 20 15 11 8  46 35 26 19 13  69 53 40 29 21  90 70 52 38 27  115 89 67 49 34  
1/0  1  1  1  3  4  7  12  18  23  30  
2/0  0  1  1  2  3  5  10  15  20  25  
3/0  0  1  1  1  3  5  8  13  17  21  
4/0  0  1  1  1  2  4  7  11  14  18  
250  0  0  1  1  1  3  5  8  11  14  
300  0  0  1  1  1  3  5  7  9  12  
350  0  0  1  1  1  2  4  6  8  11  
400  0  0  0  1  1  1  4  6  8  10  
500  0  0  0  1  1  1  3  5  6  8  
600  0  0  0  1  1  1  2  4  5  7  
700  0  0  0  1  1  1  2  3  4  6  
750  0  0  0  0  1  1  1  3  4  5  
900  0  0  0  0  1  1  2  3  4  5  
1000  0- 0- 0- 0- 1- 1- 1- 2- 3- 4- 
THHN, THWN, THWN-2  8 6 4 2 1  2 1 1 1  4 3 1 1  7 4 3 2  13 8 6 4  18 11 8 6  29 18 13 10  52 32 23 17  78 48 34 26  102 63 45 34  130 81 58 43  
1/0  1  1  1  3  5  8  14  22  29  37  
2/0  1  1  1  3  4  7  12  18  24  30  
3/0  0  1  1  2  3  6  10  15  20  25  
4/0  0  1  1  1  3  5  8  12  16  21  
250  0  1  1  1  1  4  6  10  13  16  
300  0  0  1  1  1  3  5  8  11  14  
350  0  0  1  1  1  3  5  7  10  12  
400  0  0  1  1  1  2  4  6  9  11  
500  0  0  0  1  1  1  4  5  7  9  
600  0  0  0  1  1  1  3  4  6  7  
700  0  0  0  1  1  1  2  4  5  7  
750  0  0  0  1  1  1  2  4  5  6  
900  0  0  0  0  1  1  2  3  4  5  
1000  0  0  0  0  1  1  1  3  3  4 
XHHW, XHHW-2  8 6 4 2 1  3 1 1 1 1  5 4 3 1 1  8 6 4 3 2  15 11 8 6 4  20 15 11 8 6  34 25 18 13 10  59 44 32 23 17  90 66 48 34 26  117 87 63 45 34  149 111 81 58 43  
1/0 2/0 3/0 4/0  1 1 0· 0  1 1 1 1  1 1 1 1  3 3 2 1  5 4 3 3  8 7 6 5  14 12 10 8  22 18 15 13  29 24 20 17  37 31 25 21  
250  0  1  1  1  2  4  7  10  13  17  
300  0  0  1  1  1  3  6  9  11  14  
350  0  0  1  1  1  3  5  8  10  13  
400  0  0  1  1  1  2  4  7  9  11  
500  0  0  0  1  1  1  4  6  7  9  
600  0  0  0  1  1  1  3  4  6  8  
700  0  0  0  1  1  1  2  4  5  7  
750  0  0  0  1  1  1  2  3  5  6  
900  0  0  0  0  1  1  2  3  4  5  
1000  0  0  0  0  1  1  1  3  4  5  

() 

.
()
\__j 
Defmition Compact stranding is the result of a manufacturing process where the standard conductor is 
compressed to the extent that the interstices (voids between strand wires) are virtually eliminated. 

(\___/ ) 
2013 California Electrical Code 

Table C.2 Maximum Number of Conductors or Fixture Wires in Electrical Nonmetallic Tubing (ENT) (Based on Table 1, Chapter 9) 
CONDUCTORS 
Conductor 
Metric Designator (Trade Size) 

Size (AWG/ 16 21 27 35 41 53 Type kcmil) (%) (1) (11,4) (1Yz) (2) 
Annex C:Tables --ANNEXC 

RHH, RHW, RHW-2  14 12 10 8 6  3 2 1 1 1  6 5 4 1 1  10 9 7 3 3  19 16 13 6 5  26 22 17 9 7  43 36 29 15 12  
4 3 2 1  1 1 0 0  1 1 1 1  2 1 1 1  4 3 3 1  6 5 4 3  9 8 7 5  
1/0 2/0 3/0 4/0  0 0 0 0  0 0 0 0  1 1 1 1  1 1 1 1  2 1 1 1  4 3 3 2  
250 300 350 400 500  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 1 1 1 0  1 1 1 1 1  1 1 1 1 1  
600 700 750 800 900  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 0 0 0 0  1 1 1 1 1  
1000  0  0  0  0  0  1  
1250  0  0  0  0  0  0  
1500  0  0  0  0  0  0  
1750  0  0  0  0  0  0  
2000  0  0  0  0  0  0  
TW  14  7  13  22  40  55  92  
12  5  10  17  31  42  71  
10  4  7  13  23  32  52  
8  1  4  7  13  17  29  
RHH*, RHW*, RHW-2*, THHW, THW, THW-2  14  4  8  15  27  37  61  
RHH*,  12  3  7  12  21  29  49  
RHW*,  
RHW-2*, THHW,  10  3  5  9  17  23  38  
THW  
RHH*,  8  1  3  5  10  14  23  
RHW*,  
RHW-2*,  
THHW,  
THW,  
THW-2  

() 

() 

2013 California Electrical Code 

ANNEX C Annex C: Tables 
r) 
Table C.l Continued 
'- 
Conductor Size (AWG/ 
Type kcmil) 
RHH*, 6 RHW*, 4 RHW-2*, 
3 TW, THW, 
2 THHW, 
1 
THW-2 
1/0 2/0 3/0 4/0 250 300 350 400 500 600 700 750 860 900 1000 1250 1500 I750 2000THHN, I4THWN, 12 

8  2  5  8  15  21  35  
6  1  3  6  11  I5  25  
4  I  I  4  7  9  I5  
3  I  1  3  5  8  13  
2  1  I  2  5  6  11  
I  I  I  1  . 3  5  8  
1/0  0  I  1  3  4  7  
2/0  0  I  I  2  3  5  
3/0  0  I  I  I  3  4  
4/0  0  0  1  I  2  4  
250  0  0  I  1  I  3  
300  0  0  I  I  I  2  
350  0  0  0  1  1  2  
400  0  0  0  I  1  1  
500  0  0  0  I  I  I  
600  0  0  0  1  1  1  
700  0  0  0  0  1  I  
750  0  0  0  0  I  I  
800  0  0  0  0  I  1  
900  0  0  0  0  I  I  
1000  0  0  0  0  0  1  

CONDUCTORS  
Metric Designator (Trade Size)  
16  21  27  35  41  53  
(Y.z)  (3.4)  (1)  (1V..)  (1)  (2)  
I  2  4  7  10  17  
1  1  3  5  8  13  
1  1  2  5  7  11  
1  1  2  4  6  9  
0  1  1  3  4  6  
0  1  1  2  3  5  
0  1  1  1  3  5  
0  0  1  1  2  4  
0  0  1  1  1  3  
0  0  1  1  1  2  
0  0  0  1  1  2  
0  0  0  1  1  1  
0  0  0  1  1  1  
0  0  0  1  1  1  
0  0  0  0  1  1  
0  0  0  0  1  1  
0  0  0  0  1  1  
0  0  0  0  1  1  
0  0  0  0  0  1  
0  0  0  0  0  1  
0  0  0  0  0  1  
0  0  0  0  0  0  
0  0  0  0  0  0  
0  0  0  0  0  0  
10  18  32  58  80  132  
7  13  23  42  58  96  

THWN-2 
IO 
4 8 I5 26 
60 

(
\____j 
10 I8 31 56 77 128
FEP, FEPB, I4 
PFA, PFAH, 
12 

7 13 23 41 56 
TFE  10  
8  
6  
4  
3  
2  
PFA, PFAH, TFE  1  


5 3 I 1 I I  9 5 4 2 I I  I6 9 6 4 4 3  29 I7 12 8 7 5  40 23 16 11 9 8  67 38 27 I9 I6 13  
I  1  1  4  5  9  
(Continues)  

2013 California Electrical Code 

Annex C:Tables c 
CONDUCTORS 

Table C.2 Continued 

PFA, PFAH, TFE, Z z  1/0 2/0 3/0 4/0 14 12 10 8 6  0 0 0 0 12 8 5 3 1  1 1 1 1 22 15 9 6 4  1 1 1 1 38 27 16 10 7  3 2 1 1 68 48 29 18 13  4 4 3 2 93 66 40 25 18  7 6 5 4 154 109 67 42 30  
4  1  3  5  9  12  20  
3  1  1  3  6  9  15  
2  1  1  3  5  7  12  
1  1  1  2  4  6  10  
XHH,  14  7  13  22  40  55  92  
XHHW,  12  5  10  17  31  42  71  
XHHW-2, zw  10 8  4 1  7 4  13 7  23 13  32 17  52 29  
6  1  3  5  9  13  21  
4  1  1  4  7  9  15  
3  1  1  3  6  8  13  
2  1  1  2  5  6  11  
XHH,  1  1  1  1  3  5  8  
XHHW,  110  0  1  1  3  4  7  
XHHW-2  2/0 3/0  0 0  1 1  1 1  2 1  33  6 5  
4/0  0  0  1  1  2  4  
250  0  0  1  1  1  3  
300  0  0  1  1  1  3  
350  0  0  1  1  1  2  
400  0  0  0  1  1  1  
500  0  0  0  1  1  1  
600  0  0  0  1  1  1  
700  0  0  0  0  1  1  
750  0  0  0  0  1  1  
800  0  0  0  0  1  1  
900  0  0  0  0  1  1  
1000  0  0  0  0  0  1  
1250  0  0  0  0  0  1  
1500  0  0  0  0  0  1  
1750  0  0  0  0  0  0  
2000  0  0  0  0  0  0  

Conductor 
Metric Designator (Trade Size) 

Size (AWG/ 16 21 27 35 41 53 Type kcmil) (Yz) (%) (1) (1¥.1) (l'h) (2) 
(') 
2013 California Electrical Code 


ANNEX C Annex C: Tables 
FIXTURE WIRES 
Conductor 


Metric Designator (Trade Size)
Size 
(AWG/ 16 21 27 35 41 53 
Type kcmil) (lh) (%) (1) (1Y4) (1lh) (2) 

Table C.2 Continued 

FFH-2, RFH-2, RFHH-3  18 16  6 5  12 10  21 18  39 32  53 45  88 74  
18  8  15  27  49  67  111  
SF-2, SFF-2  16  7  13  22  40  55  92  
14  5  10  18  32  45  74  
SF-1, SFF-1  18  15  28  48  86  119  197  
RFH-1, RFHH-2, TF, TFF, XF, XFF  18  11  20  35  64  88  145  
RFHH-2, TF, TFF, XF, XFF  16  9  16  29  51  71  117  
XF, XFF TFN,TFFN  14 18 16  7 18 13  13 33 25  22 57 43  40 102 78  55 141 107  92 233 178  
PF, PFF,  18  17  31  54  97  133  221  
PGF, PGFF,  16  13  24  42  75  103  171  
PAP, PTF,  
PTFF, PAFF  14  10  18  31  56  . 77  128  
ZF, ZFF,  18  22  40  70  125  172  285  
ZHF, HF,  16  16  29  51  92  127  210  
HFF  14  12  22  38  68  93  154  
KF-2, KFF-2  18  31  58  101  182  250  413  
16  22  41  71  128  176  291  
14  15  28  49  88  121  200  
12  10  19  33  60  83  138  
10  7  13  22  40  55  92  
KF-1, KFF-1  18  38  69  121  217  298  493  
16  26  49  85  152  209  346  
14  18  33  57  102  141  233  
12  12  22  38  68  93  154  
10  7  14  24  44  61  101  
XF, XFF  12 10  3 3  7 5  12 9  21 17  29 23  49 38  

Notes: 

1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C.2(A) 
should be used. 
2 .. Two-hour fire-rate RHHcable has ceramifiabl insulation which has much larger diameters than other 
RHH wires. Consult manufacturer's conduit til tables. 

*Types RHH,RHW,and RHW-2 without outer covering. (\ \I 
( .. .
' "---· /I 
( 

2013 California Electrical Code 





Table C.2(A) Maximum Number of Compact Conductors in Electrical Nonmetallic Tubing (ENT) 


r\J 

Definition Compact stranding is the result of a manufacturing process where the standard conductor is 
compressed to the extent that the interstices (voids between strand wires) are virtually eliminated. 
2013 California Electrical Code 





Conductor Size  Metric Designator (Trade Size)  
(AWG/  16  21  27  35  41  53  63  78  91  103  

Type kcmll) (Yz) (3.4) (1) (1V..) (1Yz) (2) (2Yz) (3) (3Yz) 






( 
' 
l\ J) 

(Continues)

-..... __../ 

2013 California Electrical Code 



2013 California Electrical Code 


ANNEX C Annex C: Tables 
Table C.3 Continued 
CONDUCTORS 
Conductor 

Metric Designator (Trade Size)
Size 
(AWG/ 16 21 53 63 78 91 103 

Type kcmil) (lh) (¥.!) (1) (1Y4) (1lh) (2) (2lh) (3) (3lh) (4) 
PFA,  1  1  1  2  3  5  9  14  20  27  36  
PFAH,  
TFE  
PFA,  1/0  1  1  1  3  4  8  11  17  23  30  
PFAH,  2/0  1  1  1  2  3  6  9  14  19  24  
TFE, Z  3/0  0  1  1  1  3  5  8  11  15  20  
4/0  0  1  1  1  2  4  6  9  I3  I6  
z  14 12 10 8 6  15 11 6 4 3  25 IS 11 7 5  39 28 17 11 7  6I 43 26 I7 I2  89 63 39 24 17  157 11 I 68 43 30  236 168 I03 65 45  340 24I I48 93 65  463 329 20I I27 89  605 429 263 166 117  
4  1  3  5  8  I2  21  3I  45  61  80  
3  1  2  4  6  8  15  23  33  45  58  
2  I  I  3  5  7  12  I9  27  37  49  
I  I  I  2  4  6  IO  I5  22  30  39  
XHH, XHHW, XHHW-2, zw  14 I2 IO 8 6  9 7 5 3 I  15 11 8 5 3  23 18 13 7 5  36 28 21 11 8  53 41 30 I7 I2  94 72 54 30 22  14I 108 8I 45 33  203 I 56 116 64 48  277 2I2 158 88 65  361 277 207 115 85  
4 3 2  I I I  2 I I  4 3 3  6 5 4  9 7 6  I6 13 11  24 20 I7  34 29 24  47 40 33  61 52 44  
XHH, XHHW, XHHW-2  1 1/0 2/0 3/0 4/0  I I 0 0 0  I I 1 I 1  1 I I I I  3 2 2 I 1  5 4 3 3 2  8 7 6 5 4  13 10 9 7 6  18 I5 13 IO 9  25 21 I7 I4 12  32 27 23 I9 15  
250  0  0  I  1  I  3  5  7  10  13  
300  0  0  I  I  1  3  4  6  8  11  
350  0  0  I  I  1  2  4  5  7  9  
400  0  0  0  1  1  1  3  5  6  8  
500  0  0  0  1  1  I  3  4  5  7  
600  0  0  0  0  1  1  1  3  4  5  
700  0  0  0  0  1  1  1  3  4  5  
750  0  0  0  0  1  1  1  2  3  4  
800  0  0  0  0  1  1  1  2  3  4  
900  0  0  0  0  0  1  1  1  3  4  
1000  0  0  0  0  0  1  I  1  3  3  
1250  0  0  0  0  0  1  1  I  1  3  
1500  0  0  0  0  0  I  1  1  1  2  
1750  0  0  0  0  0  0  1  1  I  1  
2000  0  0  0  0  0  0  I  1  1  1  

(Continues) 
2013 California Electrical Code 

Annex C: Tables ANNEXC 
Table C.3 Continued 
FIXTURE WIRES 
()
Conductor 

Metric Designator (Trade Size) 
Size 
(AWG/ 16 21 27 35 41 53 
Type kcmil) ('h) (%) (1) (1V..) (l'h) (2) 

FFH-2, RFH-2, RFHH-3  18 16  8 7  14 12  22 19  35 29  51 43  90 76  
SF-2, SFF-2  18 16 14  11 9 7  18 15 12  28 23 19  44 36 29  64 53 43  113 94 76  
SF-1, SFF-1  18  19  32  50  78  114  201  
RFH-1, RFHH-2, TF, TFF, XF, XFF  18  14  24  37  58  84  148  
RFHH-2, TF, TFF, XF, XFF  16  11  19  30  47  68  120  
XF, XFF  14  9  15  23  36  53  94  
TFN, TFFN  18 16  23 17  38 29  59 45  93 71  135 103  237 181  
PF, PFF, ·PGF, PGFF, PAF, PTF, PTFF, PAFF  18 16 14  22 17 12  36 28 21  56 43 32  88 68 51  128 99 74  225 174 130  
ZF, ZFF, ZHF, HF, HFF  18 16 14  28 20 15  47 35 25  72 53 39  113 83 61  165 121 89  290 214 157  
KF-2, KFF-2  18  41  68  105  164  239  421  
16  28  48  74  116  168  297  
14  19  33  51  80  116  204  
12  13  23  35  55  80  140  
10  9  15  23  36  53  94  
KF-1, KFF-1  18  48  82  125  196  285  503  
16  34  57  88  138  200  353  
14  23  38  59  93  135  237  
12  15  25  39  61  89  157  
10  10  16  25  40  58  103  
XF, XFF  12 10  5 4  8 6  12 10  19 15  28 22  50 39  

0 
0 

0 


Notes: 
1. 
This table is for concentric stranded conductors only. For compact stranded conductors, Table C.3(A) should be used. 

2. 
Two-hour fire-rate Rllli cable has ceramifiabl insulation which has much larger diameters than other Rllli wires. Consult manufacturer's conduit fiitables. 


* 
Types Rllll,RHW,and RHW-2 without outer covering. 
CJ 

2013 California Electrical Code 


Table C.3(A) Maximum Number of Compact Conductors in Flexible Metal Conduit (FMC) 
() 
(Based on Table 1, Chapter 9) 

0 












(AWG/ 16 21 27 35 41 53 63 78 91 103 
Type kcmll) (lh ) (3/.t) (1) (1%) (1lh) (2) (2lh) (3) (3lh) (4) 


() 
0 

() 






ANNEXC Annex C: Tables 
CONDUCTORS

(J Conductor 
Metric Designator (Trade Size)
Size (AWG/ 16 21 35 41 53 63 78 91 103 Type kcmil) (lh ) (3.4) (1) (IV..) (Ph) (2) (2lh) (3) (3lh) (4) 
(\ 
\'-----) 
( \
\ .../)
.... ...__ 
Table C.4 Continued 

RHH*, RHW*, RHW-2*, TW, THW, THHW, THW-2  3 2 1 1/0 2/0 3/0 4/0  1 1 1 1 0 0 0  1 1 1 1 1 1 1  3 3 1 1 1 1 1  6 5 3 3 2 1 1  8 6 4 4 3 3 2  13 11 7 6 5 4 4  18 15 11 9 8 6 5  28 23 16 14 12 10 8  37 31 22 19 16 13 11 48 41 28 24 20 17 14  
250  0  0  1  1  1  3  4  7  9 12  
300  0  0  1  1  1  2  4  6  8 10  
350  0  0  1  1  1  2  3  5  7 9  
400  0  0  0  1  1  1  3  4  6 8  
500  0  0  0  1  1  1  2  4  5 7  
600  0  0  0  1  1  1  1  3  4 5  
700  0  0  0  0  1  1  1  3  4 5  
750  0  0  0  0  1  1  1  2  3 4  
800  0  0  0  0  1  1  1  2  3 4  
900  0  0  0  0  1  1  1  2  3 4  
1000  0  0  0  0  0  1  1  1  3 3  
1250  0  0  0  0  0  1  1  1  1 3  
1500  0  0  0  0  0  1  1  1  1 2  
1750  0  0  0  0  0  0  1  1  1 1  
2000  0  0  0  0  0  0  1  1  1 1  
THHN, THWN, THWN-2  14 12 10 8 6 4 3 2 1  14 10 6 3 2 1 1 1 1  24 17 11 6 4 3 2 1 1  39 29 18 10 7 4 4 3 2  68 49 31 18 13 8 6 5 4  91 67 42 24 17 10 9 7 5  149 109 68 39 28 17 15 12 9  211 154 97 56 40 25 21 17 13  326 238 150 86 62 38 32 27 20  436 318 200 115 83 51 43 36 27 562 410 258 149 107 66 56 47 35  
1/0  1  1  1  3  4  8  11  17  23 29  
2/0  1  1  1  3  4  6  9  14  19 24  
3/0  0  1  1  2  3  5  7  12  16 20  
4/0  0  1  1  1  2  4  6  9  13 17  
250  0  0  1  1  1  3  5  8  10 13  
300  0  0  1  1  1  3  4  7  9 12  
350  0  0  1  1  1  2  4  6  8 10  
400  0  0  1  1  1  2  3  5  7 9  
500  0  0  0  1  1  1  3  4  6 7  
600  0  0  0  1  1  1  2  3  5 6  
700  0  0  0  1  1  1  1  3  4 5  
750  0  0  0  1  1  1  1  3  4 5  
800  0  0  0  0  1  1  1  3  4 5  
900  0  0  0  0  1  1  1  2  3 4  
1000  0  0  0  0  1  1  1  2  3 4  
FEP,  14  13  23  38  66  89  145  205  317  423 545  
FEPB,  12  10  17  28  48  65  106  150  23 1  309 398  
PFA,  10  7  12  20  34  46  76  107  166  221 285  
PFAH, TFE  8 6  4 3  7 5  11 8  19 14  26 19  43 31  6144  95 67  127 90 163 116  
4 3 2  1 1 1  3 3 2  5 4 4  10 8 6  13 11 9  21 18 15  30 25 21  47 39 32  63 52 43 81 68 56  
PFA, PFAH, TFE  1  1  1  2  4  6  10  14  22  30 39  

(Continues) 

W 2011 Edition NATIONAL ELECTRICAL CODE 70--761 
Table C.4 Continued 
CONDUCTORS 
Conductor 

Metric Designator (Trade Size) 
Size 

(AWG/ 16 21 27 35 41 53 63 78 91 103 Type kcmil) ('h ) (3.4) (1) (1v..) (llh) (2) (2'h) (3) (3'h) (4) 
Annex C:Tables ANNEXC 

PFA,  1/0  1  1  1  4  5  8  12  19  25  32  
PFAH,  2/0  1  1  1  3  4  7  10  15  21  27  
TFE, Z  3/0  0  1  1  2  3  6  8  13  17  22  
4/0  0  1  1  1  3  5  7  10  14  18  
z  14 12 10 8 6  16 11 7 4 3  28 20 12 7 5  46 32 20 12 9  79 56 34 21 15  107 76 46 29 20  175 124 76 48 33  247 175 107 68 47  381 271 166 105 73  510 362 221 140 98  657 466 285 180 127  
4 3 2 1  1 1 1 1  3 2 1 1  6 4 3 3  10 7 6 5  14 10 8 7  23 17 14 11  33 24 20 16  50 37 30 25  67 49 41 33  87 63 53 43  
XHH, XHHW, XHHW-2, zw  14 12 10 8  10 7 5 3  17 13 9 5  27 21 15 8  47 36 27 15  64 49 36 20  104 80 59 33  147 113 84 47  228 175 130 72  304 234 174 97  392 301 224 124  
6 4 3 2  1 1 1 1  4 3 2 1  6 4 4 3  11 8 7 5  15 11 9 7  24 18 15 12  35 25 21 18  53 39 33 27  71 52 44 37  92 67 56 47  
XHH, XHHW, XHHW-2  1 1/0 2/0 3/0 4/0  1 1 1 0 0  1 1 1 1 1  2 1 1 1 1  4 3 3 2 1  5 5 4 3 2  9 8 6 5 4  13 11 9 7 6  20 17 14 12 10  27 23 19 16 13  35 30 25 20 17  
250 300 350 400 500 600 700 750 800 900 1000 1250 1500 1750 2000  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0  1 1 1 1 0 0 0 0 0 0 0 0 0 0 0  1 1 1 1 1 1 1 1 0 0 0 0 0 0 0  1 1 1 1 1 1 1 1 1 1 1 0 0 0 0  3 3 3 2 1 1 1 1 1 1 1 1 1 1 0  5 4 4 3 3 2 1 1 1 1 1 1 1 1 1  8 7 6 5 4 3 3 3 3 2 2 1 1 1 1  11 9 8 7 6 5 4 4 4 3 3 2 1 1 1  14 12 10 9 8 6 5 5 5 4 4 3 2 2 1  

CJ 

() 

NATIONAL ELECTRICAL CODE 2011 Edition




Conductor 

Metric Designator (Trade Size)
Size (AWG/ 16 21 27 35 41 53 Type kcmil) ( ) (3.4) (1) (1¥.1) (m) (2) 
0 
(0·

"--.. 
() 

Table C.4 Continued 

FHH-2,  18  9  16  26  45  61  100  
RFH-2, RFHH-3  16  8  13  22  38  51  84  
SF-2, SFF-2  18  12  20  33  57  77  126  
16  10  17  27  47  64  104  
14  8  13  22  38  51  84  
SF-1, SFF-1  18  21  36  59  101  137  223  
RFH-1,  18  15  26  43  75  101  165  
RFHH-2, TF,  
TFF, XF,  
XFF  
RFH-2, TF, TFF, XF,XFF  16  12  21  35  60  81  133  
XF, XFF  14  10  17  27  47  64  104  
TFN, TFFN  18 16  25 19  42 32  69 53  119 91  161 123  264 201  
PF, PFF, PGF, PGFF, PAF, PTF, PTFF, PAFF  18 16 14  23 18 13  40 31 23  66 51 38  113 87 66  153 118 89  250 193 145  
ZF, ZFF,  18  30  52  85  146  197  322  
ZHF, HF,  16  22  38  63  108  145  238  
HFF  14  16  28  46  79  107  175  
KF-2, KFF-2  18  44  75  123  212  287  468  
16  31  53  87  149  202  330  
14  21  36  60  103  139  227  
12  14  25  41  70  95  156  
10  10  17  27  47  64  104  
KF-1, KFF-1  18  52  90  147  253  342  558  
16  37  63  103  178  240  392  
14  25  42  69  119  161  264  
12  16  28  46  79  107  175  
10  10  18  30  52  70  114  
XF, XFF  12  5  9  14  25  34  56  
10  4  7  11  19  26  43  

Notes: 

1. 
This table is for concentric stranded conductors only. For compact stranded conductors, Table C.4(A) should be used. 

2. 
Two-hour fire-rate Rillicable has ceramiflabl insulation which has much larger diameters than other RHH wires. Consult manufacturer's conduit filtables. 


* 'IyPes Rllli, RHW, and RHW-2 without outer covering. 










Definition Compact stranding is the result of a manufacturing process where the standard conductor is compressed to the extent that interstices (voids between strand wires) are virtually eliminated. 

2013 California Electrical Code 70-764 

Table C.S Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Nonmetallic Conduit (Type LFNC-B*) (Based on Table 1, Chapter 9)  
Type  Conductor Size (AWG/ kcmil)  12 (% )  16 ()  Metric Designator (Trade Size) 21 (3!4) 27 (1) 35 (1¥-t)  41 (1)  53 (2)  






RHH, RHW, RHW-2  14 12 10 8 6  2 1 1 1 1  4 3 3 1 1  7 6 5 2 1  12 10 8 4 3  21 17 14 7 6  27 22 18 9 7  44 36 29 15 12  
4  0  1  1  2  4  6  9  
3  0  1  1  1  4  5  8  
2  0  1  1  1  3  4  7  
1  0  0  1  1  1  3  5  
1/0  0  0  1  1  1  2  4  
2/0  0  0  1  1  1  1  3  
3/0  0  0  0  1  1  1  3  
4/0  0  0  0  1  1  1  2  
250  0  0  0  0  1  1  1  
300  0  0  0  0  1  1  1  
350  0  0  0  0  1  1  1  
400  0  0  0  0  1  1  1  
500  0  0  0  0  1  1  1  
600  0  0  0  0  0  1  1  
700  0  0  0  0  0  0  1  
750  0  0  0  0  0  0  1  
800  0  0  0  0  0  0  1  
900  0  0  0  0  0  0  1  
1000  0  0  0  0  0  0  1  
1250  0  0  0  0  0  0  0  
1500  0  0  0  0  0  0  0  
1750  0  0  0  0  0  0  0  
2000  0  0  0  0  0  0  0  
TW  14 12 10 8  5 4 3 1  9 7 5 3  15 12 9 5  25 19 14 8  44 33 25 14  57 43 32 18  93 71 .53 29  
RHHt,mwt, tRHW-2 , THHW, THW, THW-2  14  3  6  10  16  29  38  62  
RHHtt ' RHW ' RHW-2t , THHW, THW  12 10  3 1  5 3  8 6  13 10  23 18  30 23  50 39  
RHHt RHwt ' RHW­2t ' THHW, THW, THW-2  8  1  1  4  6  11  14  23  
RHHt,RHwt 6  1  1  3  5  8  11  18  
, RHW-2t, TW, THW,  4  1  1  1  3  6  8  13  
THHW, THW-2  3  1  1  1  3  5  7  11  



(Continues) 
2013 California Electrical Code 

Table C.S Continued 
CONDUCTORS 
Conductor 
Metric Designator (Trade Size) 
Size 
53 

(1¥4) (11h) (2) 
(AWG/ 12 16 21 27 Type kcmil) (% ) (lh) (3.4) (1)
RHH, 2 0 I RHW , I 0 I 
I 2 4 6 9 
I I 3 4 7
tRHW-2, 

1/0 0 0 I I 2 3 6 
TW, THW, 
2/0 0 0 I I 2 3 5 
THHW, 
3/0 0 0 I I I 2 4
THW-2 
4/0 0 0 0 I I I 3 
250 0 0 0 I I I 3 
300 0 0 0 I I I 2 
350 0 0 0 0 I I I 
400 0 0 0 0 I I I 
500 0 0 0 0 I I I 

()

600 0 0 0 0 I I I 700 0 0 0 0 0 I I 750 0 0 0 0 0 I I 800 0 0 0 0 0 I I 900 0 0 0 0 0 0 I 1000 0 0 0 0 0 0 I I250 0 0 0 0 0 0 I I500 0 0 0 0 0 0 0 I750 0 0 0 0 0 0 0 2000 0 0 0 0 0 0 0 
THHN, 
I4 8 13 22 36 63 8I 133 
THWN, 
I2 5 9 I6 26 46 97 

THWN-2 
IO 3 6 IO I6 29 37 6I 8 I 3 6 9 I6 2I 35 6 I 2 4 7 I2 I5 25 4 I I 2 4 7 9 I5 3 I I I 3 6 8 13 2 I I I 3 5 7 11 I 0 I I I 4 5 8 
1/0 0 I I I 3 4 7 2/0 0 0 I I 2 3 6 3/0 0 0 I I I 3 5 4/0 0 0 I I I 2 4 250 0 0 0 I I I 3 300 0 0 0 I I I 3 350 0 0 0 I I I 2 400 0 0 0 0 I I I 500 0 0 0 0 I I I 600 0 0 0 0 I I I 700 0 0 0 0 I I I 750 0 0 0 0 0 I I 800 0 0 0 0 0 I I 900 0 0 0 0 0 I I 1000 0 0 0 0 0 0 I 
FEP, I4 7 I2 2I 6I I29 
FEPB, I2 5 9 I5 25 44 57 
PFA, 
IO 4 6 11 I8 32 4I 68 
PFAH, 
8 I 3 6 IO I8 23 
TFE 
6 I 2 4 7 I3 I7 
27 

4 I I 3 5 9 I2 I9 
3 I I 2 4 7 IO I6 
2 I I I 3 6 8 13 

PFA, I 0 I I 2 4 5 9 PFAH, 
TFE ,PFA, 1/0 0 I I I 3 4 7 ' '
( l

PFAH 
2013 California Electrical Code 



ANNEXC Annex C: Tables 
Table C.S Continued 
CONDUCTORS 
Conductor 

Metric Designator (Trade Size) 
Size 
(AWG/ 12 16 21 27 41 53 

Type kcmil) (3/8 ) (lh) (3.4) (1) (1¥.1) (11h) (2) 
0 

0 

TFE, Z  2/0 3/0 4/0  0 0 0  1 1 1 0 1 1 0 1 1  3 2 1  4 3 2  6 5 4  
z  14 12 10 8 6  9 6 4 2 1  15 26 42 10 18 30 6 11 18 .4 7 11 3 5 8  73 52 32 20 14  95 67 41 26 18  156 111 68 43 30  
4  1  1 3 5  9  12  20  
3  1  1 2 4  7  9  15  
2  0  1 1 3  6  7  12  
1  0  1 1 2  5  6  10  
XHH, XHHW, XHHW-2, zw  14 12 10 8 6  5 4 3 1 1  9 15 25 7 12 19 5 9 14 3 5 8 1 3 6  44 33 25 14 10  57 43 32 18 13  93 71 53 29 22  
4 3 2  1 1 1  1 2 4 1 1 3 1 1 3  7 6 5  9 8 7  16 13 11  
XHH, XHHW, XHHW-2  1 1/0 2/0 3/0 4/0  0 0 0 0 0  1 1 1 1 1 1 0 1 1 0 1 1 0 1 1  4 3 2 1 1  5 4 3 3 2  8 7 6 5 4  
250  0  0 0 1  1  1  3  
300  0  0 0 1  1  1  3  
350  0  0 0 1  1  1  2  
400  0  0 0 0  1  1  1  
500  0  0 0 0  1  1  1  
600 700 750 800 900  0 0 0 0 0  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0  1 1 0 0 0  1 1 1 1 1  1 11 1 1  
1000  0  0 0 0  0  0  1  
1250  0  0 0 0  0  0  1  
1500  0  0 0 0  0  0  1  
1750  0  0 0 0  0  0  0  
2000  0  0 0 0  0  0  0  

\ )
"'-·j 
(Continues) 
2013 California Electrical Code 





FFH-2, RFH-2  18 16  5 4  8 7  15 12  24 20 Metric Designator (Trade Size) 21 (3/.1) 27 (1) 35 (11,4)  42 35  54 46 41(Ph)  89 75 53 (2)  
SF-2, SFF-2  18 16 14  6 5 4  11 9 7  19 15 12  30 25 20  5344 35  69 57 46  113 93 75  
SF-1, SFF-1  .18  11  19  33  53  94  122  199  
RFH-1,  18  8  14  24  39  69  90  147  
RFHH-2,  
TF, TFF,  
XF, XFF  
RFHH-2,  16  7  11  20  32  56  72  119  
TF, TFF,  
XF, XFF  
XF, XFF  14  5  9  15  25  44  57  93  
TFN,  18  14  23  39  63  111  144  236  
TFFN  16  10  17  30  48  85  110  180  
PF, PFF,  18  13  21  37  60  105  136  223  
PGF, PGFF, PAP,  16  10  16  29  46  81  105  173  
PTF, PTFF, PAFF  14  7  12  21  35  61  79  129  
HF, HFF,  18  17  28  48  77  136  176  288  
ZF, ZFF,  16  12  20  35  57  100  129  212  
ZHF  14  9  15  26  42  73  95  156  
KF-2,  18  24  40  70  112  197  255  418  
KFF-2  16  17  28  49  79  139  180  295  
14  12  19  34  54  95  123  202  
12 10  8 5  13 9  23 15  37 25  6544  85 57  139 93  
KF-1,  18  29  48  83  134  235  304  499  
KFF-1  16  20  34  58  94  165  214  350  
14  14  23  39  63  111  144  236  
12  9  15  26  42  73  95  156  
10  6  10  17  27  48  62  102  
XF, XFF  12 10  3 1  5 3  8 6  13 10  23 18  30 23  50 39  

('"'_)·. 
2013 California Electrical Code 


ANNEX C Annex C: Tables 
Table C.5(A) Maximum Number of Compact Conductors in Liquidtight Flexible Nonmetallic Conduit (Type LFNC-B*) (Based on Table 1, Chapter 9) 
COMPACT CONDUCTORS 
Conductor Metric (Trade Size) Size 

(AWG/ 12 16 21 35 41 53 

kcmil) (%) ) (3./.a) (1) (IV..) (2) 
Ir-\
\___, ) 
THW, THW-2, THHW  8 6 4 2 I  I I I I 0 2 I I I I 4 7 I2 3 5 9 2 4 7 I 3 5 I I 3 I5 25 I2 I9 9 I4 6 11 4 7  
1/0  0 I I I 3 4 6  
2/0  0 0 I I 2 3 5  
3/0  0 0 I I I 3 4  
4/0  0 0 I I I 2 4  
250  0 0 0 I I I 3  
300  0 0 0 I I I 2  
350  0 0 0 I I I 2  
400  0 0 0 0 I I I  
500  0 0 0 0 I I I  
600  0 0 0 0 I I I  
700  0 0 0 0 I I I  
750  0-0 0 0 0 I I  
900  0 0 0 0 I I  
1000  0-0-0 0 0---I I-- 
THHN, THWN, THWN-2  8 6 4 2 1 1/0 2/0 3/0 4/0  I 1 I 0 0 0 0 0 2 I 1 1 I 1 0 0 4 7 I3 3 4 8 1 3 6 1 2 4 1 1 4 1 1 3 1 1 2 1 I 1 17 28 11 17 7 12 6 9 5 8 4 6 3 5 3 4  
250  0 0 1 1 1 I 3  
300  0 0 0 1 1 1 3  
350  0 0 0 1 1 I 2  
400  0 0 0 1 I 1 2  
500  0 0 0 0 I 1 1  
600  0 0 0 0 1 I 1  
700  0 0 0 0 I 1 1  
750  0-0 0 0 1 I 1  
900  0 0 0 0 1 1  
1000  0 0 0 0 0 1 1  
XHHW, XHHW-2  8 6 4 2 1  1 1 1 1 0 3 2 1 1 1 5 9 15 4 6 11 3 4 8 1 3 6 1 2 4 20 33 15 24 11 17 7 12 6 9  
1/0  0 1 1 1 4 5 8  
2/0  0 1 1 1 3 4 7  
3/0  0 0 1 1 2 3 5  
4/0  0 0 1 1 1 3 4  
250  0 0 1 1 1 1 3  
300  0 0 0 1 1 1 3  
350  0 0 0 1 1 1 3  
400  0 0 0 1 1 1 2  
500  0 0 0 0 1 1 1  
600  0 0 0 0 1 I 1  
700  0 0 0 0 1 1 1  
750  0-0 0 0 1 1 1  
900  0 0 0 0 1 1  
1000  0 0 0 0 0 1 1  

*corresponds to 356.2(2). 
Definition Compact stranding is the result of a manufacturing process where the standard conductor is 
compressed to the extent that the interstices (voids between strand wires) are virtually eliminated. 

2013 California Electrical Code 




0
CONDUCTORS 


Conductor 
Metric Designator (Trade Size) 
Size 
(AWG/ 12 16 21 27 41 53 

Type kcmil) (%) () (3,.1.!) (1) (11/.a) (1) (2) 
Table C.6 Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Nonmetallic Conduit (Type LFNC-A *) (Based on Table 1, Chapter 9) 

RHH , RHW, RHW-2  14 12 10 8 6  2 1 1 1 1  4 3 3 1 1  7 6 5 2 1  11 9 8 4 3  20 17 13 7 5  2 7 23 18 9 7  45 38 30 16 13  
4 3 2 1  0 0 0 0  1 1 1 0  1 1 1 1  2 1 1 1  4 4 3 1  6 5 4 3  10 8 7 5  
1/0 2 /0 3/0 4/0  0 0 0 0  0 0 0 0  1 1 0 0  1 1 1 1  1 1 1 1  2 1 1 1  4 4 3 3  
250  0  0  0  0  1  1  1  
300  0  0  0  0  1  1  1  
350  0  0  0  0  1  1  1  
400  0  0  0  0  1  1  1  
500  0  0  0  0  0  1  1  
600  0  0  0  0  0  1  1  
700  0  0  0  0  0  0  1  
750  0  0  0  0  0  0  1  
800  0  0  0  0  0  0  1  
900  0  0  0  0  0  0  1  
1000  0  0  0  0  0  0  1  
1250  0  0  0  0  0  0  0  
1500  0  0  0  0  0  .0  0  
1750  0  0  0  0  0  0  0  
2000  0  0  0  0  0  0  0  
TW  14 12 10 8  5 4 3 1  9 7 5 3  15 12 9 5  2 4 19 14 8  43 33 2 4 13  58 44 33 18  96 74 55 30  
RHHt ,  14  3  6  10  16  28  38  64  
RHWt'  
RHW-2t,  
THHW,  
THW,  
THW-2  
.RHWtRHW-Zt ' THHW, THW  12 10  3 1  4 3  8 6  13 10  23 18  31 24  51 40  
.RHWt  8  1  1  4  6  10  14  24  
RHW-Zt ,  
THHW,  
THW,  
THW-2  

() 
() 

0 

() 





2013 California Electrical Code 


Table C.6 Continued 

RHHt, RHWt, RHW-2t, TW, mw, ffiHW, mw-2  6 4 3 2 1  1 1 1 0 0  1 1 1 1 1  3 1 1 1 1  4 3 3 2 1  8 6 5 4 3  11 8 7 6 4  18 13 11 10 7  
1/0 2/0 3/0 4/0  0 0 0 0  0 0 0 0  1 1 1 0  1 1 1 1  2 1 1 1  3 3 2 1  6 5 4 3  
250 300 350 400  0 0 0 0  0 0 0 0  0 0 0 0  1 1 0 0  1 1 1 1  1 1 1 1  3 2 1 1  
500 600 700 750 800 900  0 0 0 0 0 0  0 0 0 0 0 0  0 0 0 0 0 0  0 0 0 0 0 0  1 1 0 0 0 0  1 1 1 1 1 0  1 1 1 1 1 1  
1000 1250 1500 1750 2000  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 1 1 0 0 
THHN, mWN, mWN-2  14 12 10 8 6  8 5 3 1 1  13 9 6 3 2  22 16 10 6 4  35 25 16 9 6  62 45 28 16 12  83 60 38 22 16  137 100 63 36 26  
4 3 2 1 1/0 2/0 3/0 4/0  1 1 1 0 0 0 0 0  1 1 1 1 1 0 0 0  2 1 1 1 1 1 1 1  4 33 1 1 1 1 1  7 6 5 4 3 2 1 1  9 8 7 5 4 3 3 2  16 13 11 8 7 6 5 4  
250 300 350 400 500  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 1 1 0 0  1 1 1 1 1  1 1 1 1 1  3 3 2 1 1  
600 700 750 800 900 1000  0 0 0 0 0 0  0 0 0 0 0 0  0 0 0 0 0 0  0 0 0 0 0 0  1 1 0 0 0 0  1 1 1 1 1 0  1 1 1 1 1 1  
FEP, FEPB, PFA, PFAH, TFE  14 12 10 8 6  7 5 4 1 1  12 9 6 3 2  21 15 11 6 4  34 25 18 10 7  60 44 31 18 13  80 59 42 24 17  133 97 70 40 28  
4 3 2  1 1 1  1 1 1  3 2 1  5 4 3  9 7 6  12 10 8  20 16 13  


CONDUCTORS 

Size (AWG/ 12 16 27 35 41 53 Type kcmil) (3h) ('h) (1) (1¥4) (1'h) (2) 
0 


(Continues) 

2013 California Electrical Code 70--771 







Type kcmil) (%) (lh) (3,4) (1) (1V..) (1lh) (2) 
PFA, PFAH, TFE PFA, PFAH, TFE, Z z  1 1/0 2/0 3/0 4/0 14 12 10 8 6  0 0 0 0 0 9 6 4 2 1  1 1 1 0 0 15 10 6 4 3  1 1 1 1 1 25 18 11 7 5  2 1 1 1 1 41 29 18 11 8  4 5 3 5 3 4 2 3 1 2 72 97 51 69 31 42 20 26 14 18  9 8 6 5 4 161 114 7044 31  
4 3 2 1  1 1 1 1  1 1 1 1  3 2 1 1  5 4 3 2  9 13 7 9 6 84 6  21 15 13 10  
Xllli, XHHW, XHHW-2, zw  14 12 10 8 6  5 4 3 1 1  9 7 5 3 1  15 12 9 5 3  24 19 14 8 5  43 58 33 44 24 33 13 18 10 13  96 74 55 30 22  
4 3 2  1 1 1  1 1 1  2 1 1  4 3 3  7 10 6 8 5 7  16 14 11  
Xllli, XllliW, XHHW-2  1 1/0 2/0 3/0 4/0  0 0 0 0 0  1 1 0 0 0  1 1 1 1 1  1 1 1 1 1  4 5 3 4 2 3 1 3 1 2  8 7 6 5 4  
250  0  0  0  1  1 1  3  
300  0  0  0  1  1 1  3  
350  0  0  0  1  1 1  2  
400  0  0  0  0  1 1  1  
500  0  0  0  0  1 1  1  
600  0  0  0  0  1 1  1  
700  0  0  0  0  1 1  1  
750  0  0  0  0  0 1  1  
800  0  0  0  0  0 1  1  
900  0  0  0  0  0 1  1  
1000  0  0  0  0  0 0  1  
1250  0  0  0  0  0 0  1  
1500  0  0  0  0  0 0  1  
1750  0  0  0  0  0 0  0  
2000  0  0  0  0  0 0  0  

0 
0 


() 

\/.'--) \ 

2013 California Electrical Code 





ANNEX C Annex C: Tables 
Table C.6 Continued 
FIXTURE WIRES 
Conductor 

Metric Designator (Trade Size) 
Size 
12 16 27 
Type 
(AWG/ kcmil) 41 53 
(%) () (1) (11A) (1) (2) 

5 8 14 23 41 55 92
FFH-2, 18 
RFH-2, 
16 

4 7 12 20 35 47 77
RFHH-3 

6 11 18 29 52 70 116
SF-2, 18 
SFF-2 16 
5 9 IS 24 
58 96 
14 

4 7 12 20 35 47 77 
18 
12 19 

52 92 124 205
SF-I, SFF-1 

() 
8 14 24 39 68 91 152 
RFHH-2, 
TF, TFF, 

RFH-1, 18 
XF, XFF 
RFHH-2, 16 


7 11 19 31 55 74 122 TF, TFF, XF, XFF XF, XFF 14 
5 9 15 24 43 58 96TFN, 18 
14 22 39 62 109 146 243 TFFN 16 
10 17 29 47 83 112 185 
PF, PFF, PGF, 
18 
13 21 

103 139 230 
PGFF, 16 

10 16 28 45 80 107 178 
PAF, PTF, 
PTFF, 14 
7 12 21 

60 80 133 
PAFF HF, HFF, 18 17 27 47 76 133 179 297 

12 20 56 98 132 219ZF, ZFF, 16 

ZHF 
14 KF-2, 18 KFF-2 16 

9 15 25 41 72 97 161 25 40 69 110 193 260 431 17 28 48 77 136 183 303 
14 
12 19 
33 94 126 209 

12 10 KF-1, 18 

8 13 23 36 64 86 143 5 9 15 24 43 58 96 29 48 82 131 231 310 514 
KFF-1 
16 21 33 92 162 218 361 

109 146 243
14 
14 22 
62 
12 10  
XF, XFF  12 10  
Notes:  


9  IS  25  41  72  97  161  
6  10  17  27  47  63  105  
3  4  8  13  23  31  51  
I  3  6  10  18  24  40  

1. 
This table is for concentric stranded conductors only. For compact stranded conductors, Table C.6(A) should be used. 

2. 
Two-hour fire-rate RHHcable has ceramiflabl insulation which has much larger diameters than other RHH wires. Consult manufacturer's conduit fll tables. 


· 
corresponds to 356.2(1). tTypes RHH, RHW,and RHW-2 without outer covering. 

\...._ ____// 
2013 California Electrical Code 



· 
corresponds to 356.2(1). 
Definition Compact stranding is the result of a manufacturing process where the standard conductor is 
compressed to the extent that the interstices (voids between strand wires) are virtually eliminated. 


/
\
)\\___/ 

2013 California Electrical Code 

70-774 
\ 




ANNEX C Annex C: Tables 
· 

Table C.7 Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Metal Conduit (LFMC) (Based on Table 1, Chapter 9) 
() CONDUCTORS 
Conductor 

Metric Designator (Trade Size)
Size (AWG/ 16 21 27 35 41 53 63 78 91 103 Type kcmil) (1h ) (3.4) (1) (1¥..) (Ph) (2) (2) (3) (4) 
RHH, RHW, RHW-2  14 12 10 8 6 4 3 2 1 1/0 2/0 3/0 4/0 250 300 350 400 500  4 3 3 1 1 1 1 1 0 0 0 0 0 0 0 0 0 0  7 6 5 2 1 1 1 1 1 1 1 0 0 0 0 0 0 0  12 10 8 4 3 2 1 1 1 1 1 1 1 0 0 0 0 0  21 17 14 7 6 4 4 3 1 1 1 1 1 1 1 1 1 1  27 22 18 9 7 6 5 4 3 2 1 1 1 1 1 1 1 1  44 36 29 15 12 9 8 7 5 4 3 3 2 1 1 1 1 1  66 55 44 23 18 14 13 11 7 6 5 4 4 3 2 2 1 1  102 84 68 36 28 22 19 17 11 10 8 7 6 4 4 3 3 3  133 173 110 144 89 116 46 61 37 48 29 38 25 33 22 29 14 19 13 16 11 14 9 12 8 10 6 8 5 7 5 6 4 6 4 5  
600 700 750 800 900  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 0 0 0 0  1 1 1 1 1  1 1 1 1 1  2 1 1 1 1  3 4 3 3 2 3 2 3 2 3  
1000 1250 1500 1750 2000  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 0 0 0 0  1 1 1 1 0  1 1 1 1 1  1 3 1 1 1 1 1 1 1 1  
TW  14  9  15  25  44  57  93  140  215  280 365  
12  7  12  19  33  43  71  108  165  215 280  
10  5  9  14  25  32  53  80  123  160 209  
'  8  3  5  8  14  18  29  44  68  89 116  

RHH* RHW*, RHW-2*, THHW,  14  6  10  16  29  38  62  93  143  186 243  
THW, THW-2 '  
RHH* RHW*, RHW-2*,  12  5  8  13  23  30  50  75  115  149 195  
THHW, THW '  10  3  6  10  18  23  39  58  89  117 152  
RHH* RHW*, RHW-2*, THHW, THW, THW-2  8  1  4  6  11  14  23  35  53  70 91  

\ ; 
(Continues) 
2013 California Electrical Code 


Table C. 7 Continued 
CONDUCTORS 
Conductor 

0
Metric Designator (Trade Size) 

Size 
(AWG/ 16 21 27 35 41 53 63 78 91 103 
Type kcmil) (lfz ) (3,4) (1) (llf.l) (11fz) (2) (21fz) (3) (31fz) (4) 

1 3 5 8 11 18 27 41 53 70RHH*, 6 
RHW*, 4 
1 1 3 6 8 13 20 30 40 52 RHW-2*, 
3 

1 1 3 5 7 11 17 26 34 441W, 
1 1 2 4 6 9 14 22 29 38 THW, 
2 
0
1 

1 1 1 3 4 7 10 15 20 26 THHW, 
l/0 0 1 1 2 3 6 8 13 17 23

THW-2 2/0 0 1 1 2 3 5 7 11 15 19 
3/0 0 1 1 1 2 4 6 9 12 16 

4/0 0 0 1 1 1 3 5 8 10 13 

250 0 0 1 1 1 3 4 6 8 11 

300 0 0 1 1 1 2 3 5 7 9 

350 0 0 0 1 1 1 3 5 6 8 

400 0 0 0 1 1 1 3 4 6 7 

500 0 0 0 1 1 1 2 3 5 6 

600 0 0 0 1 1 1 1 3 4 5 

700 0 0 0 0 1 1 1 2 3 4 

750 0 0 0 0 1 1 1 2 3 4 

800 0 0 0 0 1 1 1 2 3 4 

900 0 0 0 0 0 1 1 1 3 3 

1000 0 0 0 0 0 1 1 1 2 3 

1250 0 0 0 0 0 1 1 1 1 2 

1500 0 0 0 0 0 0 1 1 1 2 

1750 0 0 0 0 0 0 1 1 1 1 

2000 0 0 0 0 0 0 1 1 1 1 

THHN, 14 
13 22 36 63 81 133 201 308 401 523THWN, 12 
9 16 26 46 59 97 146 225 292 381 
THWN-2  10  6  10  16  29  37  61  92  141  184  240  
8  3  6  9  16  21  35  53  81  106  138  
6  2  4  7  12  15  25  38  59  76  100  

4 

1 2 4 7 9 15 . 23 36 
61 
() 

3 

1 1 3 6 8 13 20 30 40 52 
2 

1 1 3 5 7 11 17 26 33 44 
1 

1 1 1 4 5 8 12 19 25 32 
l/0 

1 1 1 3 4 7 10 16 21 27 
2/0 

0 1 1 2 3 6 8 13 17 23 
3/0 

0 1 1 1 3 5 7 11 14 19 
4/0 

0 1 1 1 2 4 6 9 12 15 
250 

0 0 1 1 1 3 5 7 10 12 
300 

0 0 1 1 1 3 4 6 8 11 
350 

0 0 1 1 1 2 3 5 7 9 
400 

0 0 0 1 1 1 3 5 6 8 
500 

0 0 0 1 1 1 2 4 5 7 
600 

0 0 0 1 1 1 1 3 4 6 
700 

0 0 0 1 1 1 1 3 4 5 
750 

0 0 0 0 1 1 1 3 3 5 
800 

0 0 0 0 1 1 1 2 3 4 
900 

0 0 0 0 1 1 1 2 3 4 
1000 

0 0 0 0 0 1 1 1 3 3 
FEP, 14 
12 21 35 61 79 129 195 299 389 507 
FEPB, 12 
9 15 25 44 57 94 142 218 284 370 
PFA, 10 
6 11 18 32 41 68 102 156 203 266 
PFAH, 8 
3 6 10 18 23 39 58 89 117 152 
TFE 6 
2 4 7 13 17 27 41 64 83 108 
4 

1 3 5 9 12 19 29 44 58 
3 
1 2 4 7 10 16 24 
48 63 
2 

1 1 3 6 8 13 20 30 40 52 
( . 

\ 
I 
ANNEX C Annex C: Tables 
Table C.7 Continued 
CONDUCTORS 
Conductor 


Metric Designator (Trade Size) 
Size 
(AWG/ 16 21 27 35 41 53 63 78 91 103 
Type kcmil) (lfz ) (%) (1) (1¥4) (llfz) (2) (2%) (3) (3%) (4) 

PFA, PFAH, TFE PFA, PFAH, TFE, Z z  1 1/0 2/0 3/0 4/0 14 12 10 8 6  1 1 1 0 0 20 14 8 5 4  1 1 1 1 1 26 18 11 7 5  2 1 1 1 1 42 30 18 118  4 3 3 2 1 73 52 32 20 14  5 4 4 3 2 95 67 41 26 18  9 7 6 5 4 156 111 68 43 30  14 11 9 8 6 235 167 102 64 45  21 18 14 12 10 360 255 156 99 69  28 23 19 16 13 469 332 203 129 90  36 30 25 20 17 611 434 266 168 118  
4  2  3  5  9  12  20  31  48  62  81  
3  2  2  4  7  9  15  23  35  45  59  
2  1  1  3  6  7  12  19  29  38  49  
XHH,  1 14  1 9  1 15  2 25  544  6 57  10 93  15 140  23 215  30 280  40 365  
XHHW,  12  7  12  19  33  43  71  108  165  215  280  
XHHW-2, zw  10 8  5 3  9 5  14 8  25 14  32 18  53 29  8044  123 68  160 89  209 116  
6  1  3  6  10  13  22  33  50  66  86  
4 3 2  1 1 1  2 1 1  4 3 3  7 6 5  9 8 7  16 13 11  24 20 17  36 31 26  48 40 34  62 52 44  
XHH, XHHW, XHHW-2  1 1/0 2/0 3/0 4/0  1 1 0 0 0  1 1 1 1 1  1 1 1 1 1  4 3 2 1 1  5 4 3 3 2  8 7 6 5 4  12 10 9 7 6  19 16 13 11 9  25 21 17 14 12  33 28 23 19 16  
250 300 350 400 500  0 0 0 0 0  0 0 0 0 0  1 1 1 0 0  1 1 1 1 1  1 1 1 1 1  3 3 2 1 1  5 4 3 3 2  7 6 5 5 4  10 8 7 6 5  13 11 10 8 7  
600 700 750 800 900 1000 1250 1500 1750 2000  0 0 0 0 0 0 0 0 0 0  0 0 0 0 0 0 0 0 0 0  0 0 0 0 0 0 0 0 0 0  1 1 0 0 0 0 0 0 0 0  1 1 1 1 1 0 0 0 0 0  1 1 1 1 1 1 1 1 0 0  1 1 1 1 1 1 1 1 1 1  3 3 3 2 2 1 1 1 1 1  4 4 3 3 3 3 1 1 1 1  6 5 5 4 4 3 3 2 2 2  

2013 California Electrical Code 


0

Conductor 
Metric Designator (Trade Size) 
Size 


(AWG/ 
16 21 27 41 53 

Type kcmll) (lh ) (o/.a) (1) (1%) (llh) (2) 
FFH-2, RFH-2, RFHH-3  18 16  8 7  15 12  24 20  42 35 35  54 46  89 75  
SF-2, SFF-2  18 16 14  11 9 7  19 15 12  30 25 20  53 44 35  69 57 46  113 93 75  
SF-1, SFF-1  18  19  33  53  94  122  199  
RFH-1 , RFHH-2, TF, TFF, XF, XFF  18  14  24  39  69  90  147  
RFHH-2, TF, TFF, XF, XFF  16  11  20  32  56  72  119  
XF, XFF TFN, TFFN  14 18 16  9 23 17  15 39 30  25 63 48  44 111 85  57 144 110  93 236 180  
PF, PFF,  18  21  37  60  105  136  223  
PGF, PGFF,  16  16  29  46  81  105  173  
PAF, PTF,  
PTFF, PAFF  14  12  21  35  61  79  129  
HF, HFF, ZF, ZFF, ZHF  18 16 14  28 20 15  48 35 26  77 57 42  136 100 73  176 129 95  288 212 156  
KF-2, KFF-2  18  40  70  112  197  255  418  
16  28  49  79  139  180  295  
14  19  34  54  95  123  202  
12  13  23  37  65  85  139  
10  9  15  25  44  57  93  
KF-1, KFF-1  18  48  83  134  235  304  499  
16  34  58  94  165  214  350  
14  23  39  63  111  144  236  
12  15  26  42  73  95  156  
10  10  17  27  48  62  102  
XF, XFF  12 10  5 3  8 6  13 10  23 18  30 23  50 39  

() 

0 




Notes: 
1. 
This table is for concentric stranded conductors only. For compact stranded conductors, Table C.7(A) 
should be used. 


2. 
Two-hour fire-rate RHH cable has ceramifiabl insulation which has much larger diameters than other 
RHH wires. Consult manufacturer's conduit tiltables. 



* 
Types RHH,RHW, and RHW-2 without outer covering. 
2013 California Electrical Code70-778 


\ 

Annex C: Tables 

y

Table C.7(A) Maximum Number of Compact Conductors in Liquidtight Flexible Metal Conduit (LFMC) (Based on Table 1, Chapter 9) 
COMPACT CONDUCTORS Conductor Size (AWG/ 12 16 21 27 35 41 53 63 78 91 103 
THW, 8 2 4 7 12 15 25 38 58 76 
THW-2 6 1 1 3 5 9 12 19 29 77 

THHW 4 1 1 2 4 7 9 14 22 
2 1 1 1 3 5 6 11 16 25 42 

1 0 1 1 1 3 4 7 11 17 23 30 1/0 0 1 1 1 3 4 6 10 15 20 26 2/0 0 0 1 1 2 3 5 8 13 16 21 3/0 0 0 1 1 1 3 4 7 11 14 18 4/0 0 0 1 1 1 2 4 6 9 12 15 250 0 0 0 1 1 1 3 4 7 9 12 300 0 0 0 1 1 1 2 4 6 8 10 350 0 0 0 1 1 1 2 3 5 7 9 400 0 0 0 0 1 1 1 3 5 6 8 500 0 0 0 0 1 1 1 3 4 5 7 600 0 0 0 0 1 1 1 1 3 4 6 700 0 0 0 0 1 1 1 1 3 4 5 750 0 0 0 0 0 1 1 1 3 3 5 900 -0 0 0 0 1 1 1 2 3 4 
1000 0 0 0 0 0 1 1 1 1 3 4 THHN, 8 THWN, 6 1 2 4 7 13 17 28 43 66 86 112 
THWN-2 4 1 1 3 4 8 11 17 26 41 69 
2 1 1 1 3 6 7 12 19 29 38 50 
1 0 1 1 2 4 6 9 14 22 28 
1/0 0 1 1 1 4 5 8 12 19 24 32 
2/0 0 1 1 1 3 4 6 10 15 20 26 
3/0 0 0 1 1 2 3 5 8 13 17 22 
4/0 0 0 1 1 1 3 4 7 10 14 18 
250 0 0 1 1 1 1 3 5 8 11 14 
300 0 0 0 1 1 1 3 4 7 9 12 
350 0 0 0 1 1 1 2 4 6 8 11 
400 0 0 0 1 1 1 2 3 5 7 9 
500 0 0 0 0 1 1 1 3 5 6 8 
600 0 0 0 0 1 1 1 2 4 5 6 
700 0 0 0 0 1 1 1 1 3 4 6 
750 0 0 0 0 1 1 1 1 3 4 5 
900 -0 0 0 0 1 1 1 2 3 4 
1000 0 0 0 0 0 1 1 1 2 3 4 XHHW, 8 1 3 5 9 15 20 33 49 76 98 129 
XHHW-2 6 1 2 4 6 11 15 24 37 56 95 

4 1 1 3 4 8 11 17 26 41 69 
2 1 1 1 3 6 7 12 19 29 38 50 1 0 1 1 2 4 6 9 14 22 28 37 1/0 0 1 1 1 4 5 8 12 19 24 32 2/0 0 1 1 1 3 4 7 10 16 20 27 3/0 0 0 1 1 2 3 5 8 13 17 22 4/0 0 0 1 1 1 3 4 7 11 14 18 250 0 0 1 1 1 1 3 5 8 11 15 300 0 0 0 1 1 1 3 5 7 9 12 350 0 0 0 1 1 1 3 4 6 8 11 400 0 0 0 1 1 1 2 4 6 7 10 500 0 0 0 0 1 1 1 3 5 6 8 600 0 0 0 0 1 1 1 2 4 5 6 700 0 0 0 0 1 1 1 1 3 4 6 750 0 0 0 0 1 1 1 1 3 4 5 
-

900 0 0 0 0 1 1 2 2 3 4 1000 0 0 0 0 0 1 1 1 2 3 4 
Defmition Compact stranding is the result of a manufacturing process where the standard conductor is compressed to the extent that the interstices (voids between strand wires) are virtually eliminated. 
20 13 California Electrical Code 

Table C.8 Maximum Number of Conductors or Fixture Wires in Rigid Metal Conduit (RMC) 
(Based on Table 1, Chapter 9) 
\
CONDUCTORS 
Conductor 

Metric Designator (Trade Size) 

Size (AWG/ 16 21 27     wrn rn Type kcmil) (lh ) (3.4) (1) (1¥.1) (11h) (2) (21h) (3) (31h) (4) (5) (6) rum, 
4 7 12 21 28 46 66 102 136 176 276 398
14 

RHW, 12 
3 
6 10 17 23 38 55 113 146 229 330 

RHW-2 
3 5 8 14 19 31 44 68 91 118 185 267
10 

1 2 4 7 10 16 23 36 48 61 97 139
8 
6 
1 
1 3 6 8 13 18 38 49 112 

1 1 2 4 6 10 14 22 30 38 60 87
4 
3 
1 
1 2 4 5 9 12 26 53 76 

1 1 1 3 4 7 11 17 23 29 46 66
2 

0 1 1 1 3 5 7 11 15 19 30 44
1 

0 1 1 1 2 4 6 10 13 17 26 38
1/0 

0 1 1 1 2 4 5 8 11 14 23
2/0 

0 0 1 1 1 3 4 7 10 12 20 28
3/0 
4/0 

0 0 1 1 1 3 4 6 8 11 17 24 
0 0 0 1 1 1 3 4 6 8 13 18
250 

0 0 0 1 1 1 2 4 5 7 11 16
300 

0 0 0 1 1 1 2 4 5 6 10 15
350 

0 0 0 1 1 1 1 3 4 6 9 13
400 

0 0 0 1 1 1 1 3 4 5 8 11
500 

0 0 0 0 1 1 1 2 3 4 6 9
600 

0 0 0 0 1 1 1 1 3 4 6 8
700 

0 0 0 0 0 1 1 1 3 3 5 8
750 

0 0 0 0 0 1 1 1 2 3 5 7
800 

0 0 0 0 0 1 1 1 2 3 5 7
900 

0 0 0 0 0 1 1 1 1 3 4 6
1000 

0 0 0 0 0 0 1 1 1 1 3 5
1250 

0 0 0 0 0 0 1 1 1 1 3· 4
1500 
()

0 0 0 0 0 0 1 1 1 1 2 4
1750 
2000 

0 0 0 0 0 0 0 1 1 1 2 3 
9 15 25 44 59 98 140 216 288 370 581 839
14TW 12 

7 
12 19 33 75 107 165 221 284 446 644 

10  5  9  14  25  34  56  80  123  164  212  332  480  
8  3  5  8  14  19  31  44  68  91  118  185  267  
Rlffi* ,  14  6  10  17  29  39  65  93  143  191  246  387  558  
RHW*,  
RHW-2*  
THHW,  
THW,  
THW-2  
Rlffi* ,  12  5  8  13  23  32  52  75  115  154  198  311  448  
RHW*,  

RHW-2*, 
THHW, THW 10 
3 6 10 18 25 41 58 

120 154 242 350 
()


1 4 6 11 15 24 35 RHW*, RHW-2*, THHW, THW, THW-2 RHH*, 8 
72 92 145 209 
( \
\_) ­
­
(_) 


\ 
2013 California Electrical Code 
ANNEX C Annex C: Tables 
Table C.8 Continued 
CONDUCTORS 
Conductor 


Metric Designator (Trade Size)
Size (AWG/ 16 21     fl m rn m Type kcmU) ( ) (3/.i) (1) (1lf.l) (1) (2) (2) (3) (3) (4) (S) (6) 
() () 
I '
' 
}\__./ 
RHH*, RHW*, RHW-2*, TW, THW,THHW, THW-2  6 4 3 2 1  1 1 1 1 1  3 1 1 1 I  5 3 3 2 I  8 6 5 4 3  11 8 7 6 4  18 14 12 10 7  27 20 17 14 10  41 31 26 22 15  55 41 35 30 21  71 53 45 38 27  111 160 83 120 71 I03 60 87 42 61  
110 2/0  0 0  1 1  1 1  2 2  3 3  6 5  8 7  13 11  18 15  23 19  36 52 31 44  
3/0  0  1  1  1  2  4  6  9  13  16  26 37  
4/0  0  0  I  I  1  3  5  8  10  14  21 31  
250  0  0  1  I  1  3  4  6  8  11  I7 25  
300  0  0  1  1  1  2  3  5  7  9  15 22  
350  0  0  0  1  1  1  3  5  6  8  13 19  
400  0  0  0  1  1  1  3  4  6  7  I2 I7  
500  0  0  0  1  1  1  2  3  5  6  IO 14  
600  0  0  0  1  I  1  1  3  4  s  8 12  
700  0  0  0  0  1  1  1  2  3  4  7 IO  
750  0  0  0  0  1  1  1  2  3  4  7 IO  
800  0  0  0  0  1  1  1  2  3  4  6 9  
900  0  0  0  0  1  1  1  1  3  4  6 8  
1000  0  0  0  0  0  1  1  1  2  3  5 8  
I250  0  0  0  0  0  1  1  I  1  2  4 6  
1500  0  0  0  0  0  1  1  1  1  2  3 5  
1750  0  0  0  0  0  0  1  1  1  1  3 4  
2000  0  0  0  0  0  0  I  1  1  1  3 4  
THHN, THWN, THWN-2  14 12 10 8 6  13 9 6 3 2  22 16 10 6 4  36 26 17 9 7  63 46 29 16 12  85 62 39 22 16  140 102 64 37 27  200 146 92 53 38  309 225 142 82 59  412 301 189 109 79  53 I 387 244 I40 101  833 1202 608 877 383 552 22I 3I8 159 230  
4 3 2 I  1 1 1 1  2 1 1 I  4 3 3 1  7 6 5 4  10 8 7 5  16 14 11 8  23 20 17 12  36 31 26 19  48 41 34 25  62 5344 33  98 141 83 120 70 IOO 51 74  
110  1  1  1  3  4  7  10  16  21  27  43 63  
2/0  0  1  1  2  3  6  8  13  18  23  36 52  
3/0  0  1  1  I  3  5  7  11  15  19  30 43  
4/0  0  1  1  1  2  4  6  9  12  16  25 36  
250  0  0  1  1  1  3  5  7  10  13  20 29  
300  0  0  1  1  1  3  4  6  8  11  17 25  
350  0  0  I  1  1  2  3  5  7  10  15 22  
400  0  0  1  1  1  2  3  5  7  8  13 20  
500  0  0  0  1  1  1  2  4  5  7  11 16  
600  0  0  0  1  1  1  1  3  4  6  9 13  
700  0  0  0  1  I  1  1  3  4  5  8 11  
750  0  0  0  0  I  1  1  3  4  5  7 11  
800  0  0  0  0  1  1  1  2  3  4  7 10  
900  0  0  0  0  1  1  1  2  3  4  6 9  
1000  0  0  0  0  I  1  1  1  3  4  6 8  
FEP, FEPB, PFA, PFAH, TFE  14 12 10 8 6  12 9 6 3 2  22 16 11 6 4  35 26 18 10 7  6144 32 18 13  83 60 43 25 17  136 99 71 41 29  194 142 I02 58 41  300 219 157 90 64  400 292 209 I20 85  515 376 269 154 110  808 1166 590 851 423 6IO 242 350 172 249  
4 3 2  1 1 1  3 2 1  5 4 3  9 7 6  12 10 8  20 17 I4  29 24 20  44 37 31  59 50 41  77 64 53  120 174 100 145 83 120  

(Continues) 

2013 California Electrical Code 70-78I 


Size (AWG/ 16 21 n     wrn rn Type kcmll) (Y:z ) (%) (1) (11A) (11/:z) (2) (21/:z) (3) (31/:z) (4) (5) (6) 
PFA, PFAH, TFE  1  1  1  2  4  6  9  14  21  28  37  57  83  
PFA,  1/0  1  1  1  3  5  8  11  18  24  30  48  69  
PFAH,  2/0  1  1  1  3  4  6  9  14  19  25  40  57  
TFE, Z  3/0  0  1  1  2  3  5  8  12  16  21  33  47  
4/0  0  1  1  1  2  4  6  10  13  17  27  39  
z  14 12 10 8 6  15 10 6 4 3  26 18 11 7 5  42 30 18 11 8  73 52 32 20 14  100 71 43 27 19  164 116 71 45 31  234 166 102 64 45  361 256 157 99 69  482 342 209 132 93  621 440 269 170 120  974 691 423 267 188  1405 997 610 386 271  
4 3 2 1  1 1 1 1  3 2 1 1  5 4 3 2  9 7 6 5  13 9 8 6  22 16 13 10  31 22 19 15  48 35 29 23  64 47 39 31  82 60 50 40  129 94 78 63  186 136 113 92  
XHH, XHHW, XHHW-2 zw  14 12 10 8 6  9 7 5 3 1  15 12 9 5 3  25 19 14 8 6  44 33 25 14 10  59 45 34 19 14  98 75 56 31 23  140 107 80 44 33  216 165 123 68 51  288 221 164 91 68  370 284 212 118 87  581 446 332 185 137  839 644 480 267 197  
4 3 2  1 1 1  2 1 1  4 3 3  7 6 5  10 8 7  16 14 12  24 20 17  37 31 26  49 41 35  63 53 45  99 84 70  143 121 101  
XHH, XHHW, XHHW-2  1 1/0 2/0 3/0 4/0  1 1 0 0 0  1 1 1 1 1  1 1 1 1 1  4 3 2 1 1  5 4 3 3 2  9 7 6 5 4  12 10 9 7 6  19 16 13 11 9  26 22 18 15 12  33 28 23 19 16  52 44 37 30 25  76 64 53 44 36  
250 300 350 400 500  0 0 0 0 0  0 0 0 0 0  1 1 1 1 0  1 1 1 1 1  1 1 1 1 1  3 3 2 2 1  5 4 3 3 2  7 6 6 5 4  10 97 7 5  13 11 10 9 7  20 18 15 14 11  30 25 22 20 16  
600 700 750 800 900  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 1 0 0 0  1 1 1 1 1  1 1 1 1 1  1 1 1 1 1  3 3 3 2 2  4 4 4 3 3  6 5 5 4 4  9 8 7 7 6  13 11 11 10 9  
1000 1250 1500 1750 2000  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 0 0 0 0  1 1 1 0 0  1 1 1 1 1  1 1 1 1 1  3 2 1 1 1  4 3 2 1 1  6 4 4 3 3  8 6 5 5 4  



2013 California Electrical Code 



() 
() 





() Notes: 
1. 
This table is for concentric stranded conductors only. For compact stranded conductors, Table C.8(A) 
should be used. 


2. 
Two-hour fire-rate RHH cable has ceramifiabl insulation which has much larger diameters than other 
RHHwires. Consult manufacturer's conduit tiltables. 
*Types RHH, RHW, and RHW-2 without outer covering. 





20 13 California Electrical Code 

Table C.8(A) Maximum Number of Compact Conductors in Rigid Metal Conduit (RMC) 
(Based on Table 1, Chapter 9) 
COMPACT CONDUCTORS 
Conductor 

Metric (Trade Size) 

Size 
(AWG/ 16 21 27 
kcmil) () (3,4) (1) (1V..) (1) (2) (2) (3) (3) (4) (5) (6) 

Annex C:Tables ANNEXC 

THW, THW-2, THHW  8 6 4 2 1  2 1 1 1 1  4 3 2 1 1  7 5 4 3 1  12 9 7 5 3  16 12 9 7 5  26 20 15 11 8  38 29 22 16 11  59 45 34 25 17  78 60 45 33 23  101 78 58 43 30  158 122 91 67 47  228 176 132 97 68  
1/0 2/0 3/0 4/0  1 0 0 0  1 1 1 1  1 1 1 1  3 2 1 1  4 3 3 2  7 6 5 4  10 8 7 6  15 13 11 9  20 17 14 12  26 22 19 15  41 34 29 24  59 50 42 35  
250 300 350 400 500  0 0 0 0 0  0 0 0 0 0  1 1 1 1 0  1 1 1 1 1  1 1 1 11  3 3 2 1 1  4 4 3 3 3  7 6 5 5 4  9 8 7 7 5  12 11 9 8 7  19 17 15 13 11  28 24 22 20 17  
600 700 750 900 1000  0 0 0 0 0- 0 0 0 0 0- 0 0 0 0 0- 1 1 0 0 0- 1 1 1 1 1- 1 1 1 1 1- 1 1 1 1 1- 3 3 3 2 1- 4 4 4 3 3- 6 5 5 4 4- 9 8 7 6 6- 13 12 11 9 -9 
THHN, THWN, THWN-2  8 6 4 2 1  2 1 1 1  5 3 1 1  8 5 3 2  13 8 6 4  18 11 8 6  30 18 13 10  43 26 19 14  66 41 29 22  88 55 39 29  114 70 50 38  179 110 79 60  258 159 114 86  
1/0 2/0 3/0 4/0  1 1 0 0  1 1 1 1  1 1 1 1  4 3 2 1  5 4 3 3  8 7 6 5  12 10 8 7  19 15 13 10  25 21 17 14  32 26 22 18  51 42 35 29  73 60 51 42  
250 300 350 400 500 600 700 750 900 1000  0 0 0 0 0 0 0 0 0 0  1 0 0 0 0 0 0 0 0 0  1 1 1 1 0 0 0 0 0 0  1 1 1 1 1 1 1 1 0 0  2 1 1 1 1 1 1 1 1 1  4 3 3 2 1 1 1 1 1 1  5 4 4 3 3 2 1 1 1 1  8 7 6 5 5 4 3 3 2 2  11 10 8 7 6 5 4 4 3 3  14 12 11 10 8 6 6 5 4 4  23 20 17 15 13 10 9 9 6 6  33 28 25 22 19 15 13 13 9 9  
XHHW, XHHW-2  8 6 4 2 1  3 2 1 1 1  5 4 3 1 1  9 6 5 3 2  15 11 8 6 4  21 15 11 8 6  34 25 18 13 10  49 36 26 19 14  76 56 41 29 22  101 75 55 39 29  130 97 70 so 38  205 152 110 79 60  296 220 159 114 86  
1/0 2/0 3/0 4/0 250 300 350 400 500  1 1 0 0 0 0 0 0 0  1 1 1 1 1 0 0 0 0  1 1 1 1 1 1 1 1 0  4 3 2 1 1 1 1 1 1  5 4 3 3 2 1 1 1 1  8 7 6 5 4 3 3 2 1  12 10 8 7 5 5 4 4 3  19 16 13 11 8 7 6 6 5  25 21 17 14 11 10 9 8 6  32 27 22 19 15 13 11 10 8  51 43 35 29 23 20 18 16 13  73 62 51 42 34 29 25 23 19  
600 700 750 900 1000  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 1 1 0 0  1 1 1 1 1  1 1 1 1 1  2 1 1 2 1  4 3 3 2 2  5 4 4 3 3  7 6 5 5 4  10 9 8 7 7  15 13 12 10 10  

0 
() 

0 

0 

/ ' '
(
\__) 

Defmition Compact stranding is the result of a manufacturing process where the standard conductor is compressed to the extent that the interstices (voids between strand wires) are virtually eliminated. 
C_J 
2013 California Electrical Code 

ANNEX C Annex C: Tables 
Table C.9 Maximum Number of Conductors or Fixture Wires in Rigid PVC Conduit, Schedule 80 (Based on Table 1, Chapter 9)  
Type  Conductor Size (AWG/ kcmil)  16 (lh )  21 (3/4)  n (1)  CONDUCTORS Metric Designator (Trade Size)  a   (11,4) (1lh) (2) (2lh) (3) (3lh)  w (4)  rn (5)  rn (6)  

() 

RHH, RHW, RHW-2  14 12 10 8 6  3 2 1 1 1  5 4 3 1 1  9 7 6 3 2  17 14 11 6 4  23 19 15 8 6  39 32 26 13 11  56 46 37 19 16  88 73 59 31 24  118 98 79 41 33  153 127 103 54 43  243 349 202 290 163 234 85 122 68 98  
4  1  1  1  3  5  8  12  19  26  33  53 77  
3  0  1  1  3  4  7  11  17  23  29  47 67  
2  0  1  1  3  4  6  9  14  20  25  41 58  
1  0  1  1  1  2  4  6  9  13  17  27 38  
1/0  0  0  1  1  1  3  5  8  11  15  23 33  
2/0  0  0  1  1  1  3  4  7  10  13  20 29  
3/0  0  0  1  1  1  3  4  6  8  11  17 25  
4/0  0  0  0  1  1  2  3  5  7  9  15 21  
250  0  0  0  1  1  1  2  4  5  7  11 16  
300  0  0  0  1  1  1  2  3  5  6  10 14  
350  0  0  0  1  1  1  1  3  4  5  9 13  
400  0  0  0  0  1  1  1  3  4  5  8 12  
500  0  0  0  0  1  1  1  2  3  4  7 10  
600  0  0  0  0  0  1  1  1  3  3  6 8  
700  0  0  0  0  0  1  1  1  2  3  5 7  
750  0  0  0  0  0  1  1  1  2  3  5 7  
800  0  0  0  0  0  1  1  1  2  3  4 7  
1000  0  0  0  0  0  1  1  1  1  2  4 5  
1250  0  0  0  0  0  0  1  1  1  1  3 4  
1500  0  0  0  0  0  0  1  1  1  1  2 4  
1750  0  0  0  0  0  0  0  1  1  1  2 3  
2000  0  0  0  0  0  0  0  1  1  1  1 3  
TW  14  6  11  20  35  49  82  118  185  250  324  514 736  
12  5  9  15  27  38  63  91  142  192  248  394 565  
10  3  6  11  20  28  47  67  106  143  185  294 421  
8  1  3  6  11  15  26  37  59  79  103  163 234  
RHH*,  14  4  8  13  23  32  55  79  123  166  215  341 490  
RHW*'  
RHW-2*,  
THHW,  
THW,  
THW-2  
RHH*'  12  3  6  10  19  26  44  63  99  133  173  274 394  
RHW*,  
RHW-2*, THHW,  10  2  5  8  15  20  34  49  77  104  135  214 307  
THW  
RHH*'  8  1  3  5  9  12  20  29  46  62  81  128 184  
RHW*'  
RHW-2*,  
THHW,  
THW,  
THW-2  

(Continues) 
· 2011 Edition NATIONAL ELECTRICAL CODE 


Table C.9 Continued 
CON UCTORS 
C)

Size 
(AWG/ 16 . 21 27 35 41 53 63 78 91 103 129 155 
Type kcmil) ( ) (3/4) (1) (1¥.1) (1) (2) (2) (3) (3) (4) (5) (6) 

RHH*, 6 1 1 3 7 9 16 22 35 48 62 98 141 
105 

RHW*, 
1 1 3 5 7 12 17 26 35 46
4 

RHW-2*, 
3 1 1 2 4 6 10 14 22 30 63 90 
77

1W, 
2 

THW, 
1 1 1 3 5 8 12 19 26 33 

1 0 1 1 2 3 6 8 13 18 23 37 54 
TlffiW, 
1/0 0 1 1 1 3 5 7 11 15 20 32 46
THW-2 
2/0 0 1 1 1 2 4 6 10 13 17 27 39 
3/0 0 0 1 1 1 3 5 8 11 14 23 33 
4/0 0 0 1 1 1 3 4 7 9 12 19 27 
250 0 0 0 1 1 2 3 5 7 9 15 22 
300 0 0 0 1 1 I 3 5 6 8 13 19 

()

350 0 0 0 I I I 2 4 6 7 12 17 
400 0 0 0 I I I 2 4 5 7 10 IS 
500 0 0 0 I I I I 3 4 5 9 13 
600 0 0 0 0 I I I 2 3 4 7 10 
700 0 0 0 0 I 1 I 2 3 4 6 9 
750 0 0 0 0 0 I I I 3 4 6 8 
800 0 0 0 0 0 I I I 3 3 6 8 
900 0 0 0 0 0 I I 1 2 3 5 7 
1000 0 0 0 0 0 1 1 I 2 3 5 7 
1250 0 0 0 0 0 1 I I I 2 4 5 
1500 0 0 0 0 0 0 I I I 1 3 4 
1750 0 0 0 0 0 0 I I I I 3 4 
2000 0 0 0 0 0 0 0 I I I 2 3 

THHN, 14 9 17 28 51 70 118 170 265 358 464 736 lOSS THWN, 12 6 12 20 37 51 86 124 193 261 338 537 770 THWN-2 
10 4 7 13 23 32 54 78 122 164 213 338 485 
()

8 2 4 7 13 18 31 45 70 95 123 195 279 
6 I 3 5 9 13 22 32 51 68 89 141 202 
4 I 1 3 6 8 14 20 31 42 54 86 124 

105 
I 

1 3 5 7 12 17 26 35 46
3 
I I 

2 4 6 10 14 22 30 61 88
2 

I 0 1 1 3 4 7 10 16 22 29 45 65 1/0 0 I I 2 3 6 9 14 18 24 38 55 2/0 0 I I I 3 5 7 11 IS 20 32 46 3/0 0 I I I 2 4 6 9 13 17 26 38 4/0 0 0 1 I 1 3 5 8 10 14 22 31 250 0 0 1 1 I 3 4 6 8 11 18 25 300 0 0 0 I I 2 3 5 7 9 IS 22 350 0 0 0 1 1 1 3 5 6 8 13 19 400 0 0 0 I I 1 3 4 6 7 12 17 500 0 0 0 I I I 2 3 5 6 10 14 / 600 0 0 0 0 1 I I 3 4 5 8 12 700 0 0 0 0 1 I I 2 3 4 7 10 
u 

750 0 0 0 0 1 I I 2 3 4 7 9 800 0 0 0 0 1 I I 2 3 4 6 9 900 0 0 0 0 0 1 1 1 3 3 6 8 1000 0 0 0 0 0 1 I I 2 3 5 7 
68 115 164 257 347 450 714 1024 

so 

84 120 188 253 328 521 747 FEP, 14 8 16 27 
FEPB, 
12 6 12 20 36 

PFA, 
10 4 8 14 26 36 60 86 135 182 235 374 536 
PFAH, 
8 2 5 8 IS 
20 34 104 135 214 307 

TFE 
6 I 
3 6 10 14 24 35 55 74 96 152 218 

I 2 4 7 10 17 24 38 52 67 106 153 3 
4 

I 1 3 6 8 14 20 32 43 56 89 127 2 I I 3 5 7 12 17 26 35 46 73 105 
2013 California Electrical Code 








Table C.9 Continued 
Conductor Size 

(_) 



2011 Edition NATIONAL ELECTRICAL CODE 


Table C.9 Continued 
FIXTURE WIRES 

Conductor Size  Metric Designator (Trade Size)  
(AWG/  16  21  27  35  41  53  
Type  kcmil)  (lh )  (3/.a)  (1)  (1lf.a)  (1'1.1)  (2)  

FFH-2, RFH-2, RFHH-3  18 16  6 5  11 9  19 16  34 28  47 39  79 67  
SF-2, SFF-2 SF-1, SFF-1  18 16 14 18  7 6 5 13  14 11 9 25  24 20 16 42  43 35 28 76  . 59 49 39 105  100 82 67 177  
RFH-1, RFHH-2, TF, TFF, XF, XFF  18  10  18  31  56  77  130  
RFHH-2, TF, TFF, XF, XFF  16  8  15  25  45  62  105  
XF, XFF  14  6  11  20  35  49  82  
TFN,TFFN  18  16  29  50  90  124  209  
16  12  22  38  68  95  159  
PF, PFF, PGF, PGFF, PAF, PTF, PTFF, PAFF  18 16 14  15 11 8  28 22 16  47 36 27  85 66 49  118 91 68  198 153 115  
HF, HFF, ZF, ZFF, ZHF  18 16 14  19 14 10  36 27 19  61 45 33  110 81 59  152 112 82  255 188 138  
KF-2, KFF-2  18  28  53  88  159  220  371  
16  19  37  62  112  155  261  
14  13  25  43  77  107  179  
12  9  17  29  53  73  123  
10  6  11  20  35  49  82  
KF-1, KFF-1  18  33  63  106  190  263  442  
16  23  44  74  133  185  310  
14  16  29  50  90  124  209  
12  10  19  33  59  82  138  
10  7  13  21  39  54  90  
XF, XFF  12 10  3 2  6 5  10 8  19 15  26 20  44 34  

() 


Notes: 
1. 
This table is for concentric stranded conductors only. For compact stranded conductors, Table C.9(A) 
should be used. 


2. 
Two-hour fire-rate RHH cable has ceramifiabl insulation which has much larger diameters than other 
RHH wires. Consult manufacturer's conduit til tables. 
*Types RHH,RHW,and RHW-2 without outer covering. 



() 
2013 Califomia Electrical Code 

ANNEX C Annex C: Tables 
Table C.9(A) Maximum Number of Compact Conductors in Rigid PVC Conduit, Schedule 80 
(Based on Table 1, Chapter 9) 
COACT CONDUCTORS Conductor 

Metric (Trade Size) 
Size (AWG/ 16 21 27 kcmil) (lh) (:Y..) (llh) (3) (4) (S) 
() 

,___/ 
THW, THW-2, THHW  8 6 4 2 1  1 1 1 1 0  3 2 1 1 1  5 4 3 1 1  9 7 5 4 3  13 10 7 5 4  22 17 13 9 6  32 25 18 13 9  50 39 29 21 15  68 52 39 29 20  88 68 51 37 26  140 108 81 60 42  200 155 116 85 60  
110 2/0 3/0 4/0  0 0 0 0  1 1 0 0  1 1 1 1  2 1 1 1  3 3 2 1  6 5 4 3  8 7 6 5  13 11 9 8  17 15 12 10  23 19 16 13  36 30 26 22  5244 37 31  
250  0  0  1  1  1  2  4  6  8  11  17  25  
300  0  0  0  1  1  2  3  5  7  9  15  21  
350  0  0  0  1  1  1  3  5  6  8  13  19  
400  0  0  0  1  1  1  3  4  6  7  12  17  
500  0  0  0  1  1  1  2  3  5  6  10  14  
600  0  0  0  0  1  1  1  3  4  5  8  12  
700  0  0  0  0  1  1  1  2  3  4  7  10  
750  0  0  0  0  1  1  1  2  3  4  7  10  
900  0  0  0  0  0  1  1  2  3  4  6  8  
THHN,  1000 8  0- 0- 0- 0- 0- 1- 1- 1- 2- 3- 5- 8- 
THWN,  6  1  3  6  11  15  25  36  57  77  99  158  226  
THWN-2  4  1  1  3  6  9  15  22  35  47  61  98  140  
2  1  1  2  5  6  11  16  25  34  44  70  100  
1  1  1  1  3  5  8  12  19  25  33  53  75  
110  0  1  1  3  4  7  10  16  22  28  45  64  
2/0  0  1  1  2  3  6  8  13  18  23  37  53  
3/0  0  1  1  1  3  5  7  11  15  l9  31  44  
4/0  0  0  1  1  2  4  6  9  12  16  25  37  
250  0  0  1  1  1  3  4  7  10  12  20  29  
300  0  0  1  1  1  3  4  6  8  11  17  25  
350  0  0  0  1  1  2  3  5  7  9  15  22  
400  0  0  0  1  1  1  3  5  6  8  13  19  
500  0  0  0  1  1  1  2  4  5  7  11  16  
600  0  0  0  1  1  1  1  3  4  6  9  13  
700  0  0  0  0  1  1  1  3  4  5  8  12  
750  0  0  0  0  1  1  1  3  4  5  8  11  
900  0  0  0  0  0  1  1  2  3  4  6  8  
1000  0  0  0  0  0  1  1  1  3  3  5  8  
XHHW, XHHW-2  8 6 4 2 1  1 1 1 1 1  4 3 1 1 1  7 5 3 2 1  12 9 6 5 3  17 13 9 6 5  29 21 15 11 8  42 31 22 16 12  65 48 35 25 19  88 65 47 34 25  114 85 6144 33  181 134 98 70 53  260 193 140 100 75  
110  0  1  1  3  4  7  10  16  22  28  45  64  
2/0  0  1  1  2  3  6  8  13  18  24  38  54  
3/0  0  1  1  1  3  5  7  11  15  19  31  44  
4/0  0  0  1  1  2  4  6  9  12  16  26  37  
250  0  0  1  1  1  3  5  7  10  13  21  30  
300  0  0  1  1  1  3  4  6  8  11  17  25  
350  0  0  1  1  1  2  3  5  7  10  15  22  
400  0  0  0  1  1  1  3  5  7  9  14  20  
500  0  0  0  1  1  1  2  4  5  7  11  17  
600  0  0  0  1  1  1  1  3  4  6  9  13  
700  0  0  0  0  1  1  1  3  4  5  8  12  
750  0  0  0  0  1  1  1  2  3  5  7  11  
900  0  0  0  0  1  1  1  2  3  4  6  8  
1000  0  0  0  0  0  1  1  1  3  3  6  8  

Definition Compact stranding is the result of a manufacturing process where the standard conductor is compressed to the extent that the interstices (voids between strand wires) are virtually eliminated. 
·2013 California Electrical Code 

Table C.lO Maximum Number of Conductors or Fixture Wires in Rigid PVC Conduit, Schedule 40 and HDPE Conduit (Based on Table 1, Chapter 9) 
()
CONDUCTORS 
Conductor 

Metric Designator (Trade Size) 

Size (AWG/ 16 21 n    wrn rn Type kcmil) ('lz ) (3.4) (1) (l'A) (1'lz) (2) (2'/z) (3) (3'/z) (4) (5) (6) RHH, 14 
4 7 11 20 27 45 64 99 133 171 269 390 
RHW, 12 
3 5 9 16 22 

53 82 110 142 224 323 
RHW-2 
10 
2 4 7 13 18 30 

66 89 115 181 261 
8 

1 2 4 7 9 15 22 35 46 60 
137 
6 

1 1 3 5 7 12 18 28 37 48 76 109 
4 

1 1 2 4 6 10 14 22 29 37 59 85 
3 

1 1 1 4 5 8 12 19 25 33 52 
2 

1 1 1 3 4 7 10 16 22 28 45 65 
1 

0 1 1 1 3 5 7 11 14 19 29 
1/0 

0 1 1 1 2 4 6 9 13 16 26 37 
2/0 

0 0 1 1 1 3 5 8 11 14 22 32 
3/0 

0 0 1 1 1 3 4 7 9 12 19 28 
4/0 

0 0 1 1 1 2 4 6 8 10 16 24 
250 

0 0 0 1 1 1 3 4 6 8 12 18 
300 

0 0 0 1 1 1 2 4 5 7 11 16 
350 

0 0 0 1 1 1 2 3 5 6 10 14 
400 

0 0 0 1 1 1 1 3 4 6 9 13 
500 

0 0 0 0 1 1 1 3 4 5 8 11 
600 

0 0 0 0 1 1 1 2 3 4 6 9 
700 

0 0 0 0 0 1 1 1 3 3 6 8 
750 

0 0 0 0 0 1 1 1 2 3 5 8 
800 

0 0 0 0 0 1 1 1 2 3 5 7 
900 

0 0 0 0 0 1 1 1 2 3 5 7 
1000 

0 0 0 0 0 1 1 1 1 3 4 6 
1250 

0 0 0 0 0 0 1 1 1 1 3 5 
1500 

0 0 0 0 0 0 1 1 1 1 3 4 
1750 

0 0 0 0 0 0 1 1 1 1 2 3 
2000 

0 0 0 0 0 0 0 1 1 1 2 3 
TW 14 
8 14 24 42 57 94 135 209 280 361 568 822 
12 

6 11 18 32 44 72 103 160 215 277 436 631 
10 
4 8 13 24 
32 77 119 160 206 325 470 

RHH*, RHW*, RHW-2*,
THHW, 
THW, THW-2 8 
2 4 7 13 18 30 43 66 89 115 181 261 
14 

5 9 16 28 38 63 90 139 186 240 378 546 
RHH*, 12 
4 8 12 22 30 50 72 112 150 193 304 439 RHW*, RHW-2*, 
10 

3 6 10 17 24 39 56 87 117 150 237 343THHW, THW 
RHH*, 8 
1 
3 6 10 14 23 52 70 90 142 205 

RHW*, RHW-2*, THHW, THW, THW-2 
2013 California Electrical Code 

ANNEX C Annex C: Tables 
Table C.lO Continued 

() 
CONDUCTORS 
Conductor 

Metric Designator (Trade Size) 
Size 
(AWG/ 16 21 n    wrn rn 
Type kcmil) (lfz ) (%) (1) (llf.l) (llh) (2) (2lfz) (3) (3lfz) (4) (5) (6) 

RHH*, 
6 

1 2 4 8 11 18 26 40 
69 109 157 
RHW*, 4 

1 1 3 6 8 13 19 30 40 51 81 117 
RHW-2* 
3 

1 1 3 5 7 11 16 25 34 44 69 100 
TW, 
2 

1 1 2 4 6 10 14 22 29 
59 85 
26 41 60
THW, 
1 

0 1 1 3 4 7 10 15 20
THHW, 
1/0 

0 1 1 2 3 6 8 13 17 22 35 51
THW-2 
2/0 

0 1 1 1 3 5 7 11 15 19 30 43 
3/0 

0 1 1 1 2 4 6 9 12 16 25 36 
4/0 

0 0 1 1 1 3 5 8 10 13 21 30 
() 

250 

0 0 I I 1 3 4 6 8 11 17 25 
0 0 I I 1 2 3 5 7 9 15 21
300 
350 

0 0 0 I 1 1 3 5 6 8 13 19 
400 

0 0 0 I 1 1 3 4 6 7 12 17 
0 0 0 I 1 1 2 3 5 6 10 14
500 
600 

0 0 0 0 1 1 1 3 4 5 8 11 
0 0 0 0 1 1 I 2 3 4 7 10
700 
750 

0 0 0 0 1 1 I 2 3 4 6 10 
0 0 0 0 1 1 1 2 3 4 6 9
800 
900 

0 0 0 0 0 1 1 1 3 3 6 8 
0 0 0 0 0 1 1 1 2 3 5 7
1000 
1250 

0 0 0 0 0 1 1 1 1 2 4 6 
0 0 0 0 0 1 1 1 1 1 3 5
1500 
1750 

0 0 0 0 0 0 1 1 1 I 3 4 
0 0 0 0 0 0 1 I 1 I 3 4
2000 

11 21 34 60 82 135 193 299 401 517 815 1178 
THHN, 14 
12 
8 15 25
THWN, 99 141 218 293 377 594 859

() 

THWN-2 
10 
5 9 15 27 

62 89 137 184 238 374 541 
3 5 9 16 21 36 51 79 106 137 216 312 
8 
6 1 4 6 11 15 26 99 156 225 
4 
1 2 4 7 9 16 22 
47 61 96 138 

1 1 3 6 8 13 19 30 40 51 81 117
3 
2 

1 1 3 5 7 11 16 25 
68 98 
1 

1 1 1 3 5 8 12 18 25 32 50 73 
1 1 1 3 4 7 10 15 21 27 42 61
110 

0 1 1 2 3 6 8 13 17 22 35 51
2/0 

0 1 1 1 3 5 7 11 14 18 29 42
3/0 

0 1 1 1 2 4 6 9 12 15 24 35
4/0 
250 

0 0 1 1 1 3 4 7 10 12 20 28 
0 0 1 I 1 3 4 6 8 11 17 24
300 
350 

0 0 1 1 1 2 3 5 7 9 15 21 
0 0 0 I 1 1 3 5 6 8 13 19
400 

0 0 0 1 1 1 2 4 5 7 11 16
500 

0 0 0 1 1 1 1 3 4 5 9 13
600 

0 0 0 0 1 1 1 3 4 5 8 11
700 
750 

0 0 0 0 1 1 1 2 3 4 7 11 
800 

0 0 0 0 1 1 1 2 3 4 7 10 
0 0 0 0 1 1 1 2 3 4 6 9
900 
1000 

0 0 0 0 0 1 1 1 3 3 6 8 
131 188 290 389 502 790 1142 
FEP, 14 
11 20 33 58 
FEPB, 12 PFA, 
10 
PFAH, 8 
TFE 6 

8 15 24 42 58 96 137 212 284 366 577 834 6 10 17 30 41 69 98 152 204 263 414 598 3 6 10 17 24 39 56 87 117 150 237 343 2 4 7 12 17 28 40 62 83 107 169 244 
4 
1 3 5 8 12 19 28 
58 75 118 170 
3 

1 2 4 7 10 16 23 36 48 62 98 142 
2 

1 I 3 6 8 13 19 30 40 51 81 117 
(Continues) 


Table C.lO Continued 
CONDUCTORS 
Conductor 

Metric Designator (Trade Size) 

Size 
(AWG/ 16 21 n    fl w rn rn 
Type kcmil) (lh ) (%) (1) (1) (11h) (2) (21h) (3) (31h) (4) (S) (6) 

Annex C:Tables ANNEXC 

PFA, PFAH, TFE  1  1  1  2  4  5  9  13  20  28  36  56  81  
PFA,  1/0  1  1  1  3  4  8  11  17  23  30  47  68  
PFAH,  2/0  0  1  1  3  4  6  9  14  19  24  39  56  
TFE, Z  3/0  0  1  1  2  3  5  7  12  16  20  32  46  
4/0  0  1  1  1  2  4  6  9  13  16  26  38  
z  14 12 10 8  13 9 6 3  24 17 10 6  40 28 17 11  70 49 30 19  95 68 41 26  158 112 69 43  226 160 98 62  350 248 152 96  469 333 204 129  605 429 263 166  952 675 414 261  1376 976 598 378  
6  2  4  7  13  18  30  43  67  90  116  184  265  
4  1  3  5  9  12  21  30  46  62  80  126  183  
3  1  2  4  6  9  15  22  34  45  58  92  133  
2  1  1  3  5  7  12  18  28  38  49  77  111  
1  1  1  2  4  6  10  14  23  30  39  62  90  
XHH, XHHW, XHHW-2 zw  14 12 10 8  8 6 4 2  14 11 8 4  24 18 13 7  42 32 24 13  57 44 32 18  94 72 54 30  135 103 77 43  209 160 119 66  280 215 160 89  361 277 206 115  568 436 325 181  822 631 470 261  
6  1  3  5  10  13  22  32  49  66  85  134  193  
4  1  2  4  7  9  16  23  35  48  61  97  140  
3  1  1  3  6  8  13  19  30  40  52  82  118  
2  1  1  3  5  7  11  16  25  34  44  69  99  
XHH, XHHW, XHHW-2  1 1/0 2/0 3/0 4/0  1 1 0 0 0  1 1 1 1 1  1 1 1 1 1  3 3 2 1 1  5 4 3 3 2  8 7 6 5 4  12 10 8 7 6  19 16 13 11 9  25 21 17 14 12  32 27 23 19 15  51 43 36 30 24  74 62 52 43 35  
250  0  0  1  1  1  3  5  7  10  13  20  29  
300  0  0  1  1  1  3  4  6  8  11  17  25  
350  0  0  1  1  1  2  3  5  7  9  15  22  
400  0  0  0  1  1  1  3  5  6  8  13  19  
500  0  0  0  1  1  1  2  4  5  7  11  16  
600  0  0  0  1  1  1  1  3  4  5  9  13  
700  0  0  0  0  1  1  1  3  4  5  8  11  
750  0  0  0  0  1  1  1  2  3  4  7  11  
800  0  0  0  0  1  1  1  2  3  4  7  10  
900  0  0  0  0  1  1  1  2  3  4  6  9  
1000  0  0  0  0  0  1  1  1  3  3  6  8  
1250  0  0  0  0  0  1  1  1  1  3  4  6  
1500  0  0  0  0  0  1  1  1  1  2  4  5  
1750  0  0  0  0  0  0  1  1  1  1  3  5  
2000  0  0  0  0  0  0  1  1  1  1  3  4  

0 
() 

0 

() 

/ \
\__) 
2013 California Electrical Code 

ANNEXC Annex C: Tables 
Table C.lO Continued 
FIXTURE WIRES 
Conductor 

Metric Designator (Trade Size) 
Size 
(AWG/ 16 21 27 41 53 

Type kcmll) ( ) (3.4) (1) (1¥4) (1) (2) 
FFH-2,  18  8  14  23  40  54  90  
RFH-2, RFHH-3  16  6  12  19  33  46  76  
SF-2, SFF-2  18  10  17  29  50  69  114  
16  8  14  24  42  57  94  
14  6  12  19  33  46  76  
SF-1, SFF-1  18  17  31  51  89  122  202  
RFHH-2, TF,  18  13  23  38  66  90  149  
TFF, XF,  
XFF RFH-1,  
RFHH-2, TF,  16  10  18  30  53  73  120  
TFF, XF,  
XFF  
XF, XFF TFN,TFFN  14 18  8 20  14 37  24 60  42 105  57 144  94 239  
16  16  28  46  80  110  183  
PF, PFF,  18  19  35  57  100  137  227  
PGF, PGFF, PAF, PTF,  16  15  27  44  77  106  175  
PTFF, PAFF  14  11  20  33  58  79  131  
HF, HFF,  18  25  45  74  129  176  292  
ZF, ZFF,  16  18  33  54  95  130  216  
ZHF  14  13  24  40  70  95  158  
KF-2, KFF-2  18  36  65  107  187  256  424  
16  26  46  75  132  180  299  
14  17  31  52  90  124  205  
12  12  22  35  62  85  141  
10  8  14  24  42  57  94  
KF-1, KFF-1  18  43  78  128  223  305  506  
16  30  55  90  157  214  355  
14  20  37  60  105  144  239  
12  13  24  40  70  95  158  
10  9  16  26  45  62  103  
XF, XFF  12  4  8  12  22  30  50  
10  3  6  10  17  24  39  

Notes: 

1. 
This table is for concentric stranded conductors only. For compact stranded conductors, Table C.lO(A) 
should be used. 


2. 
Two-hour fire-rate RHHcable has ceramiflabl insulation which has much larger diameters than other 
RHHwires. Consult manufacturer's conduit filtables. 
*'!ypes RHH,RHW, and RHW-2 without outer covering. 




\ !''-----/ 
2013 California Electrical Code 



Table C.lO(A) Maximum Number of Compact Conductors in Rigid PVC Conduit, Schedule 40 and HDPE Conduit (Based on Table 1, Chapter 9) 
COMPACT CONDUCTORS 

Conductor Size  Metric  Size)  
{AWG/  16  21  27  35  41  53  63  78  91  103  129  155  
kcmil)  {Y.z )  (3/.a)  {1)  {1V..)  {Ph)  {2)  {2Y.z)  {3)  {3Y.z)  {4)  {5)  {6)  

Annex C:Tables ANNEXC 

THW, THW-2,THHW  8 6 4 2I  IIIII  4 3III  6 s 3 2I  11 9 6 s 3  IS 12 9 6 4  26 20IS 11 7  37 28 21IS 11  5744 33 24 17  76 5944 32 23  98 76 57 42 29  ISS 119 89 66 46  224 173 129 95 67  
1/0 2/0 3/0 4/0  0 0 0 0  IIII  IIII  3 2II  4 3 3 2  6 s s 4  9 8 7 s  IS 12 10 9  20 16 14 12  25 21 18IS  40 34 29 24  58 49 42 35  
250 300 350 400 500  0 0 0 0 0  0 0 0 0 0  III 0 0  IIIII  II.III  3 2 2II  4 4 3 3 2  7 6 s s 4  9 8 7 6 s  12 10 9 8 7  19 16IS 13 11  27 24 21 19 16  
600 700 750 900 1000  0 0 0 0 0- 0 0 0 0 0- 0 0 0 0 0- I 0 0 0 0- I 1 1 1 1- 1 1 1 1 1- 1 1 1 1 1- 3 3 2 2 1- 4 4 3 3 3- s s s 4 4- 9 8 7 6 6- 13 12 11 9 9- 
THHN,  8  
THWN,  6  2  4  7  13  17  29  41  64  86  111  175  253  
THWN-2  4 2I  1I 1  2I 1  4 3 2  8 s 4  11 8 6  18 13 9  25 18 14  40 28 21  53 38 29  68 49 37  108 77 58  156 112 84  
1/0 2/0 3/0 4/0 250 300 350 400 500  1 0 0 0 0 0 0 0 0  IIII 0 0 0 0 0  IIIIIIII 0  3 3 2 1IIIII  s 4 3 3IIIII  8 7 s 4 3 3 3 2I  12 9 8 6 s 4 4 3 3  18IS 12 10 8 7 6 s 4  24 20 17 14 11 9 8 7 6  31 26 22 18 14 12 10 9 8  49 41 34 28 22 19 17IS 13  72 59 so 41 32 28 24 22 18  
600 700 750 900 1000  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  III 0 0  IIIII  IIIII  2IIII  4 3 3 2 2  s 4 4 3 3  6 s s 4 4  10 9 8 6 6  IS 13 12 9 9  
XHHW, XHHW-2  8 6 4 2 1  3IIII  s 4 2II  8 6 4 3 2  14 11 8 s 4  20IS 11 8 6  33 25 18 13 9  47 35 25 18 14  7355 40 28 21  99 7353 38 29  127 94 68 49 37  200 149 108 77 58  290 215 156 112 84  
110 2/0 3/0 4/0  II 0 0  IIII  IIII  3 3 2I  s 4 3 3  8 7 s s  12 10 8 7  18IS 12 10  24 20 17 14  31 26 22 18  49 42 34 29  72 60 so 42  
250 300 350 400 500  0 0 0 0 0  0 0 0 0 0  1III 0  IIIII  IIIII  4 3 3 2I  s 4 4 3 3  8 7 6 5 4  11 9 8 7 6  14 12 11 10 8  23 19 17IS 13  33 28 25 22 18  
600 700 750 900 1000  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  III 0 0  II 1II  IIIII  2IIII  4 3 3 2 2  s 4 4 3 3  6 s s 4 4  10 9 8 6 6  IS 13 12 9 9  

() 

() 

\___) 

Definition Compact stranding is the result of a manufacturing process where the standard conductor is compressed tothe extent that the interstices (voids between strand wires) are virtually eliminated. 
2013 California Electrical Code 

ANNEX C Annex C: Tables 
Table C.ll Maximum Number of Conductors or Fixture Wires in Type A, Rigid PVC Conduit 
(Based on Table I,Chapter 9) 
CONDUCTORS Conductor 

Metric Designator (Trade Size)Size 
78 
91 10316 53(AWG/ 21 27 6341 

(Ph)
kcmil) (3,4)
(lh) 
(2)
Type 
(1) (1¥.1) (3) (31h) (4) 
14 5 9 15 24 31 112 146 187 
RHH, 

RHW, 12 4 7 12 20 26 41 61 93 121 155 RHW-2 
10 3 6 10 16 21 33 50 75 98 125 8 1 3 5 8 11 17 26 39 51 65 6 1 2 4 6 9 14 21 31 41 52 4 1 1 3 5 7 11 16 24 32 41 3 1 1 3 4 6 9 14 21 28 36 2 1 1 2 4 5 8 12 18 24 31 1 0 1 1 2 3 5 8 12 16 20 1/0 0 1 1 2 3 5 7 10 14 18 2/0 0 1 1 1 2 4 6 9 12 15 3/0 0 1 1 1 1 3 5 8 10 13 4/0 0 0 1 1 1 3 4 7 9 11 250 0 0 1 1 1 1 3 5 7 8 300 0 0 1 1 1 1 3 4 6 7 350 0 0 0 1 1 1 2 4 5 7 400 0 0 0 1 1 1 2 4 5 6 500 0 0 0 1 1 1 1 3 4 5 600 0 0 0 0 1 1 1 2 3 4 700 0 0 0 0 1 1 1 2 3 4 750 0 0 0 0 1 1 1 1 3 4 800 0 0 0 0 1 1 1 1 3 3 900 0 0 0 0 0 1 1 1 2 3 1000 0 0 0 0 0 1 1 1 2 3 1250 0 0 0 0 0 1 1 1 1 2 1500 0 0 0 0 0 0 1 1 1 1 1750 0 0 0 0 0 0 1 1 1 1 2000 0 0 0 0 0 0 1 1 1 1 TW 14 11 18 31 51 67 105 157 235 307 395 
12 8 14 24 51 80 120 181 236 303 

10 6 10 18 29 38 60 89 135 176 226 
8 3 6 10 16 21 33 50 75 98 125 RHH*, 14 7 12 20 34 44 70 104 157 204 262 RHW*, RHW-2*, 
THHW, 
THW, THW-2 

' 12 6 10 16 27 35 56 84 126 164 211 
RHW*, 
RHW-2*, 


( '· THHW, 10 4 8 13 21 28 44 65 98 128 165 \. j\ 
THW 
98

RHH*, 8 2 4 8 12 16 26 39 
RHW*' 
RHW-2*, 
THHW, 
THW, 
THW-2 

RHH*, 6 1 3 6 9 13 20 30 45 59 75 RHW*' 
RHW-2*, TW, THHW, 
THW, THW-2 
(Contmues) 
2013 California Electrical Code 

Table C.ll Continued 
CONDUCTORS 
Size 
(31h) 
(AWG/ 
16 27 35 53 63 78 91 103 

Type kcmil) (lh ) (1) (llf.l) (11h) (2) (21h) (3) (4) 
Annex C:Tables ANNEXC 

RHH*, RHW*, RHW-2*, TW, THW, THHW, THW-2  4 3 2 1 1/0 2/0 3/0 4/0  1 1 1 1 1 0 0 0  2 1 1 1 1 1 1 1  4 4 3 1 1 1 1 1  7 6 s 3 3 2 1 1  9 8 7 s 4 3 3 2  IS 13 11 7 6 s 4 4  22 19 16 11 10 8 7 6  33 29 24 17 14 12 10 9  44 37 32 22 19 16 13 11  56 48 41 29 24 21 17 14  
250 300 350 400 500  0 0 0 0 0  0 0 0 0 0  1 1 1 1 0  1 1 1 1 1  1 1 1 1 1  3 2 2 1 1  4 4 3 3 2  7 6 s s 4  9 8 7 6 s  12 10 9 8 7  
600 700 750 800 900  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 1 1 0 0  1 1 1 1 1  1 1 1 1 1  1 1 1 1 1  3 3 3 2 2  4 4 3 3 3  s s 4 4 4  
1000 1250 1500 1750 2000  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  0 0 0 0 0  1 0 0 0 0  1 1 1 0 0  1 1 1 1 1  1 1 1 1 1  3 1 1 1 1  3 3 2 1 1  
THHN, THWN, THWN-2  14 12 10 8 6  16 11 7 4 3  27 19 12 7 s  44 32 20 12 8  73 53 33 19 14  96 70 44 25 18  ISO 109 69 40 28  225 164 103 59 43  338 246 ISS 89 64  441 321 202 117 84  566 412 260 ISO 108  
4 3 2 1  1 1 1 1  3 2 1 1  s 4 3 2  8 7 6 4  11 9 8 6  17 IS 12 9  26 22 19 14  39 33 28 21  52 44 37 27  66 56 47 35  
1/0 2/0 3/0 4/0  1 1 0 0  1 1 1 1  2 1 1 1  4 3 2 1  s 4 3 3  8 6 s 4  11 10 8 6  17 14 12 10  23 19 16 13  29 24 20 17  
250 300 350 400 500  0 0 0 0 0  1 0 0 0 0  1 1 1 1 1  1 1 1 1 1  2 1 1 1 1  3 3 2 2 1  s 4 4 3 3  8 7 6 s 4  10 9 8 7 6  14 12 10 9 7  
600 700 750 800 900 1000  0 0 0 0 0 0  0 0 0 0 0 0  0 0 0 0 0 0  1 1 1 1 0 0  1 1 1 1 1 1  1 1 1 1 1 1  2 1 1 1 1 1  3 3 3 3 2 2  s 4 4 4 3 3  6 s s s 4 4  
FEP, FEPB, PFA, PFAH, TFE  14 12 10 8 6  IS 11 8 4 3  26 19 13 8 s  43 31 22 13 9  70 51 37 21 IS  93 68 48 28 20  146 106 76 44 31  218 159 114 65 46  327 239 171 98 70  427 312 224 128 91  549 400 287 165 117  
4 3 2  1 1 1  4 3 2  6 s 4  10 8 7  14 11 9  21 18 IS  32 27 22  49 40 33  64 53 44  82 68 56  
PFA, PFAH, TFE  1  1  1  3  s  6  10  IS  23  30  39  

() () 
(_) 
(j 

( \
\_) 
2013 California Electrical Code 



Table C.ll Continued 
Conductor Metric Designator (Trade Size) 

Size (AWG/ 16 21 27 35 41 53 63 78 91 103 Type kcmil) ( ) (3.4) (1) (1¥.1) (1) (2) (2) (3) (3) (4) 
1 1 2 4 5 8 13 19 25 32 PFAH, 2/0 
PFA, 1/0 

1 1 1 3 4 7 10 16 21 27 TFE, Z 3/0 
1 1 1 3 3 6 9 13 17 22 4/0 
0 1 1 2 3 5 7 11 14 18 z 14 
18 31 52 85 112 175 263 395 515 661 12 
13 22 37 60 79 124 186 280 365 469 10 
8 13 22 37 48 76 114 171 224 287 8 
5 8 14 23 30 48 72 108 141 181 6 
3 6 10 16 21 34 50 76 99 127 4 
2 4 7 11 15 23 35 52 68 88 3 
1 3 5 8 11 17 25 38 50 64 2 
1 2 4 7 9 14 21 32 41 53 1 
1 1 3 5 7 11 17 26 33 43 XHH, 14 
11 18 31 51 67 105 157 235 307 395 XHHW, 12 
8 14 24 39 51 80 120 181 236 303 XHHW-2, 
6 10 18 29 38 60 89 135 176 22610
zw 

3 6 10 16 21 33 50 75 98 125 6 
8 

2 4 7 12 15 24 37 55 72 93 4 
1 3 5 8 11 18 26 40 52 67 3 
1 2 4 7 9 15 22 34 44 57 2 
1 1 3 6 8 12 19 28 37 48 
1 1 3 4 6 9 14 21 28 35 XHHW, 1/0 
XHH, 1 

1 1 2 4 5 8 12 18 23 30 XHHW-2 2/0 
1 1 1 3 4 6 10 15 19 25 3/0 
0 1 1 2 3 5 8 12 16 20 4/0 
0 1 1 1 3 4 7 10 13 17 250 
0 1 1 1 2 3 5 8 11 14 300 
0 0 1 1 1 3 5 7 9 12 350 
0 0 1 1 1 3 4 6 8 10 400 
0 0 1 1 1 2 3 5 7 9 500 
0 0 1 1 1 1 3 4 6 8 600 
0 0 0 1 1 1 2 3 5 6 700 
0 0 0 1 1 1 1 3 4 5 750 
0 0 0 1 1 1 1 3 4 5 800 
0 0 0 1 1 1 1 3 4 5 900 
0 0 0 0 1 1 1 2 3 4 1000 
0 0 0 0 1 1 1 2 3 4 1250 
0 0 0 0 0 1 1 1 2 3 1500 
0 0 0 0 0 1 1 1 1 2 1750 
0 0 0 0 0 1 1 1 1 2 2000 
0 0 0 0 0 0 1 1 1 1 
(Continues) 







2013 California Electrical Code 


Table C.ll Continued 
FIXTURE WIRES 
Conductor 

Metric Designator (Trade Size) 
Size 
(AWG/ 16 21 27 41 53 

Type kcmil) ( ) (%) (1) (1¥.1) (1) (2) 
FFH-2,  18  10  18  30  48  64  100  
RFH-2, RFHH-3  16  9  15  25  41  54  85  
SF-2, SFF-2  18  13  22  37  61  81  127  
16  11  18  31  51  67  105  
14  9  15  25  41  54  85  
SF-1, SFF-1  18  23  40  66  108  143  224  
RFH-1, RFHH-2, TF, TFF, XF, XFF  18  17  29  49  80  105  165  
RFHH-2, TF,TFF, XF, XFF  16  14  24  39  65  85  134  
XF, XFF TFN, TFFN  14 18  11 28  18 47  31 79  51 128  67 169  105 265  
16  21  36  60  98  129  202  
PF, PFF,  18  26  45  74  122  160  25 1  
PGF, PGFF, PAF, PTF,  16  20  34  58  94  124  194  
PTFF, PAFF  14  15  26  43  70  93  146  
HF, HFF, ZF, ZFF, ZHF  18 16 14  34 25 18  58 42 31  96 71 52  157 116 85  206 152 112  324 239 175  
KF-2, KFF-2  18  49  84  140  228  300  470  
16  35  59  98  160  211  331  
14  24  40  67  110  145  228  
12  16  28  46  76  100  157  
10  11  18  31  51  67  105  
KF-1, KFF-1  18  59  100  167  272  357  561  
16  41  70  117  191  25 1  394  
14  28  47  79  128  169  265  
12  18  31  52  85  112  175  
10  12  20  34  55  73  115  
XF, XFF  12 10  6 4  10 8  16 13  27 21  35 28  5644  

CJ 
0 

0 


Notes: 
1. 
This table is for concentric stranded conductors only. For compact stranded conductors, Table C.ll(A) should be used. 

2. 
1\vo-hour fire-rate RHH cable has ceramiflabl insulation which has much larger diameters than other 


RHHwires. Consult manufacturer's conduit filtables. *Types RHH, RHw, and RWH-2 without outer covering. 
u 

2013 California Electrical Code

\


ANNEX C Annex C: Tables 
-------· 

Table C.ll(A) Maximum Number of Compact Conductors in Type A, Rigid PVC Conduit 
(Based on Table 1, Chapter 9) 

COMPACT CONDUCTORS Conductor Size (AWG/ 16 21 27 35 41 53 63 78 91 103 (%) (21/.z) (3) (31/.z) (4) 
() 

( \\, ) 
THW, THW-2, THHW  8 6 4 2 1  3 2 1 1 1  5 4 3 1 1  8 6 5 3 2  14 10 8 6 4.  18 14 10 7 5  28 22 16 12 8  42 33 24 18 13  64 49 37 27 19  84 65 48 36 25  107 83 62 46 32  
1/0  1  1  1  3  4  7  11  16  21  28  
2/0  1  1  1  3  4  6  9  14 .  18  23  
3/0  0  1  1  2  3  5  8  12  15  20  
4/0  0  1  1  1  3  4  6  10  13  17  
250  0  1  1  1  1  3  5  8  10  13  
300  0  0  1  1  1  3  4  7  9  11  
350  0  0  1  1  1  2  4  6  8  10  
400  0  0  1  1  1  2  3  5  7  9  
500  0  0  1  1  1  1  3  4  6  8  
600  0  0  0  1  1  1  2  3  5  6  
700  0  0  0  1  1  1  1  3  4  5  
750  0  0  0  1  1  1  1  3  4  5  
900  0  0  0  0  1  1  2  2  3  4  
1000  0- 0- 0- 0- 1- 1- 1- 2- 3- 4- 
THHN,  8  
THWN,  6  3  5  9  15  20  32  48  72.  94  121  
THWN-2  4  1  3  6  9  12  20  30  45  58  75  
2  1  2  4  7  9  14  21  32  42  54  
1  1  1  3  5  7  10  16  24  31  40  
1/0  1  1  2  4  6  9  13  20  27  34  
2/0  1  1  1  3  5  7  11  17  22  28  
3/0  1  1  1  3  4  6  9  14  18  24  
4/0  0  1  1  2  3  5  8  11  15  19  
250  0  1  1  1  2  4  6  9  12  15  
300  0  1  1  1  1  3  5  8  10  13  
350  0  0  1  1  1  3  4  7  9  11  
400  0  0  1  1  1  2  4  6  8  10  
500  0  0  1  1  1  2  3  5  7  9  
600  0  0  0  1  1  1  3  4  5  7  
700  0  0  0  1  1  1  2  3  5  6  
750  0  0  0  1  1  1  2  3  4  6  
900  0  0  0  1  1  1  2  3  4  5  
1000  0  0  0  0  1  1  1  2  3  4  
XHHW,  8  4  6  11  18  23  37  55  83  108  139  
XHHW-2  6  3  5  8  13  17  27  41  62  80  103  
4  1  3  6  9  12  20  30  45  58  75  
2  1  2  4  7  9  14  21  32  42  54  
1  1  1  3  5  7  10  16  24  31  40  
1/0  1  1  2  4  6  9  13  20  27  34  
2/0  1  1  1  3  5  7  11  17  22  29  
3/0  1  1  1  3  4  6  9  14  18  24  
4/0  0  1  1  2  3  5  8  12  15  20  
250  0  1  1  1  2  4  6  9  12  16  
300  0  1  1  1  1  3  5  8  10  13  
350  0  0  1  1  1  3  5  7  9  12  
400  0  0  1  1  1  3  4  6  8  11  
500  0  0  1  1  1  2  3  5  7  9  
600  0  0  0  1  1  1  3  4  5  7  
700  0  0  0  1  1  1  2  3  s  6  
750  0  0  0  1  1  1  2  3  4  6  
900  0  0  0  1  1  1  2  3  4  5  
1000  0  0  0  0  1  1  1  2  3  4  

Defmition Compact stranding is the result of a manufacturing process where the standard conductor is compressed to the extent that the interstices (voids between strand wires) arevirtually eliminated. 
2013 California Electrical Code 

Table C.12 Maximum Number of Conductors in Type EB, PVC Conduit 
(Based on Table 1, Chapter 9) 
CONDUCTORS 

Conductor Size  Metric Designator (Trade Size)  
(AWG/  53  78  91  103  129  155  

Type kcmil) (2) (31h) (6) 

Annex C:Tables 

RHH, RHW, RHW-2  14 12 10 8 6 4 3 2 1  53 44 35 18 15 11 10 9 6  119 98 79 41 33 26 23 20 13  155 128 104 54 43 34 30 26 17  197 163 132 69 55 43 38 33 21  303 25 1 203 106 85 66 58 50 33  430 357 288 151 121 94 83 72 47  
1/0  5  11  15  19  29  41  
2/0  4  10  13  16  25  36  
3/0  4  8  11  14  22  31  
4/0  3  7  9  12  18  26  
250  2  5  7  9  14  20  
300  1  5  6  8  12  17  
350  1  4  5  7  11  16  
400  1  4  5  6  10  14  
500  1  3  4  5  9  12  
600  1  3  3  4  7  10  
700  1  2  3  4  6  9  
750  1  2  3  4  6  9  
800  1  2  3  4  6  8  
900  1  1  2  3  5  7  
1000  1  1  2  3  5  7  
1250  1  1  1  2  3  5  
1500  0  1  1  1  3  4  
1750  0  1  1  1  3  4  
2000  0  1  1  1  2  3  
TW  14  111  250  327  415  638  907  
12  85  192  25 1  319  490  696  
10  63  143  187  238  365  519  
8  35  79  104  132  203  288  
RHH*,  14  74  166  217  276  424  603  
RHW*,  
RHW-2*,  
THHW,  
THW,  
THW-2  
RHH*,  12  59  134  175  222  341  485  
RHW*,  
RHW-2*, THHW,  10  46  104  136  173  266  378  
THW  
RHH*,  8  28  62  81  104  159  227  
RHW*,  
RHW-2*,  
THHW,  
THW,  
THW-2  

() 

2013 California Electrical Code 

ANNEX C Annex C: Tables 
Table C.12 Continued 
CONDUCTORS() Conductor 

Metric Designator (Trade Size)
Size (AWG/ 53 78 91 103 129 155 
Type kcmil) (3) (3lh) (4) (5) (6) 

RHH*, 6 21 48 62 79 122 173 RHW* RHW
-
4 16 36 46 
91 129 
, 
2* , 
3 13 30 40 

51 78 111 
TW, 111W, 2 11 26 34 66 94 
THHW, 
1 8 18 24 

30 46 66 
THW-2 1/0 7 15 20 26 40 56 2/0 6 13 17 22 34 48 3/0 5 11 14 18 28 40 4/0 4 9 12 15 24 34 

250 3 7 10 12 19 27 300 3 6 8 11 17 24 350 2 6 7 9 15 21 400 2 5 7 8 13 19 500 1 4 5 7 11 16 
600  1  3  4  6  9  13  
700  1  3  4  5  8  11  
750  1  3  4  5  7  11  
800  1  3  3  4  7  10  
900  1  2  3  4  6  9  
1000  1  2  3  4  6  8  

1250 1 1 2 3 4 6 1500 1 1 1 2 4 6 1750 1 1 1 2 3 5 2000 0 1 1 1 3 4 
THHN, 14 159 359 468 595 915 1300 
THWN, 12 116 262 342 434 667 948 

THWN-2 165 215 274 420 59710 95 124 158 242 3448 68 89 114 175 2486 

4 3 2 1 
1/0 2/0 3/0 4/0 
19 16 13 10 8 7 5 4 
42 36 30 22 18 15 13 10 55 46 39 29 24 20 17 14 

70 59 
so 
37 31 26 21 18 
107 91 76 57 48 40 33 27 
153 129 109 80 68 56 47 39 

250  4  8  11  14  22  31  
300  3  7  10  12  19  27  
350  3  6  8  11  17  24  
400  2  6  7  10  15  21  
500  1  5  6  8  12  18  
600  1  4  5  6  10  14  
700  1  3  4  6  9  12  
750  1  3  4  5  8  12  
800  1  3  4  5  8  11  
900  1  3  3  4  7  10  
1000  1  2  3  4  6  9  

FEP, FEPB, 14 155 348 454 578 888 1261 PFA, PFAH, 12 113 254 332 422 648 920 TFE 
10 81 182 238 302 465 660 8 46 104 136 173 266 378 6 33 74 97 123 189 269 4 23 52 68 86 132 188 
3 19 56 72 110 157 

91 129 2 16 36 46 

PFA, PFAH, 1 11 25 32 41 63 90 TFE 
(Continues) 
701 2013 California Electrical Code 

Table C.12 Continued 
CONDUCTORS 
Conductor 

Metric Designator (Trade Size) 

Size 
(AWG/ 53 78 91 103 129 155 

Type 
kcmil) (2) (3) (3lh) 
(5) 


(6) 


Annex C:Tables ANNEX C 

PFA, PFAH,  1/0  9  20  27  34  53  75  
TFE, Z  2/0  7  17  22  28  43  62  
3/0  6  14  18  23  36  51  
4/0  5  11  15  19  29  42  
z  14 12 10 8  186 132 81 51  419 297 182 115  547 388 238 150  696 494 302 191  1069 759 465 294  1519 1078 660 417  
6  36  81  105  134  206  293  
4  24  55  72  92  142  201  
3  18  40  53  67  104  147  
2  15  34  44  56  86  122  
1  12  27  36  45  70  99  
XHH, XHHW, XHHW-2, zw  14 12 10 8  lll 85 63 35  250 192 143 79  327 25 1 187 104  415 319 238 132  638 490 365 203  907 696 519 288  
6  26  59  77  98  150  213  
4  19  42  56  71  109  155  
3  16  36  47  60  92  131  
2  13  30  39  50  77  110  
XHH, XHHW, XHHW-2  1 1/0 2/0 3/0 4/0  10 8 7 6 5  22 19 16 13 11  29 25 20 17 14  37 31 26 22 18  58 48 40 33 27  82 69 57 47 39  
250  4  9  11  15  22  32  
300  3  7  10  12  19  28  
350  3  6  9  11  17  24  
400  2  6  8  10  15  22  
500  1  5  6  8  12  18  
600  1  4  5  6  10  14  
700  1  3  4  6  9  12  
750  1  3  4  5  8  12  
800  1  3  4  5  8  11  
900  1  3  3  4  7  10  
1000  1  2  3  4  6  9  
1250  1  1  2  3  5  7  
1500  1  1  1  3  4  6  
1750  1  1  1  2  4  5  
2000  0  1  1  1  3  5  

(J 


Notes: 
()

1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C.l2(A) 
should be used. 
2. Two-hour fire-rate RHH cable has ceramifiabl insulation which has much larger diameters than other RHH wires. Consult manufacturer's conduit filtables. 
* 
Types RHH, RHW, and RHW-2 without outer covering. 
2013 California Electrical Code 

ANNEX C Annex C: Tables 
Table C.l2(A) Maximum Number of Compact Conductors in Type EB, PVC Conduit 
(Based on Table 1, Chapter 9) 
COMPACT CONDUCTORS 
Conductor 


Metric Designator (Trade Size) 
Size (AWG/ 53 78 91 103 129 155 
kcmil) 
(2) 

(3th) (4) (5) 
8 68 89 113 174 247

THW, 
THW-2, 6 

23 52 69 87 134 191 
THHW 4 

17 39 51 65 100 143 
2 
13 29 38 48 105 
1 

9 20 26 34 52 74 
1/0 

8 17 23 29 45 64 
2/0 

6 15 19 24 38 
3/0 4/0 250 300 350 400 500 600 700 750 900 
1000 
THHN, 8 

5 12 16 2 1 32 46 4 10 14 17 27 38 3 8 11 14 2 1 30 3 7 9 12 19 26 3 6 8 11 17 24 2 6 7 10 15 2 1 1 5 6 8 12 18 1 4 5 6 10 14 1 3 4 6 9 13 1 3 4 5 8 12 1 3 4 5 7 10 1 2 3 4 7 -9 
THWN, 6 

77 100 128 196 279 
121
THWN-2 
4 
2 1 47 62 
172 

34 44 57 87 124 
2 
1 1/0 2/0 3/0 4/0 250 300 350 400 500 
600 700 750 900 1000 
11 9 8 6 5 4 4 3 3 
2 
25 
22 
18 15 12 10 8 7 6 5 
33 28 23 20 16 13 11 
9 
8 
7 42 36 30 25 20 16 14 12 11 

9 
65 56 46 38 32 25 
22 
19 17 14 93 79 65 55 45 35 31 27 24 20 

4  6  7  11  16  
4  5  6  10  14  
4  5  6  9  14  
3  4  5  7  10  
3  3  4  7  10  
88  115  146  225  320  

1 1 1 1 1 
8
XHHW, 
XHHW-2 6 

29 65 85 109 167 238 
4 

21 47 62 79 121 172 
2 
34 44 87 124 
1 

11 25 33 42 65 93 
() 

9 22 28 36 56 79
110 
67

8 18 24 30
2/0 
3/0 4/0 250 300 350 400 500 600 700 750 900 1000 
6 5 4 4 3 3 
2. 
1 1 1 1 1 
15 12 10 8 7 7 5 4 4 3 3 3 20 16 13 11 10 9 7 6 5 5 4 4 25 21 17 14 12 11 9 7 6 6 5 5 

38 32 26 
22 
19 17 14 11 10 9 7 7 
55 46 37 31 28 25 20 16 14 13 10 10 

C_) 

Defmition Compact stranding is the result of a manufacturing process where the standard conductor is 
compressed to the extent that the interstices (voids between strand wires) are virtually eliminated. 
2013 California Electrical Code 

-Annex D Examples 
This informative annex is not a part of the requirements of this NFPA document but is included for informational purposes only. 
Selection of Conductors. In the following examples, the results are generally expressed in amperes (A). To select conductor sizes, refer to the 0 through 2000 volt (V) ampacity tables of Article 310 and the rules of 
310.15 that pertain to these tables. 
Voltage. For uniform application of Articles 210, 215, and 220, a nominal voltage of 120, 120/240, 240, and 208¥/120 Vis used in calcu­lating the ampere load on the conductor. 
Fractions of an Ampere. Except where the calculations result in a major fraction of an ampere (0.5 or larger), such fractions are permitted to be dropped. 
Power Factor. Calculations in the following examples are based, for convenience, on the assumption thatall loads have the same power factor (PF). 
Ranges. For the calculation of the range loads in these examples, Column C of Table 220.55 has been used. For optional methods, see Columns A and B of Table 220.55. Except where the calculations result in a major fraction of a kilowatt (0.5 or larger), such fractions are permitted to be dropped. 
SI Units. For metric conversions, 0.093 m2 =1 if and 0.3048 m = 1 ft. 
Example Dl(a) One-Family Dwelling 

The dwelling has a f oor area of 1500 if, exclusive of an unfnished cellar not adaptable for future use, unf nished attic, and open porches. Appliances are a 12-kW range and a 5.5-kW, 240-V dryer. Assume range and dryer kW ratings equivalent to kVA ratings in accordance with 220.54 and 220.55. 
Calculated Load [see 220.40] 
General Lighting Load 1500 if at 3 VAJff =4500 VA 
Minimum Number of Branch Circuits Required [see 210.11(A)] 
General Lighting Load: 4500 VA+ 120 V =M A 
This requires three 15-A, 2-wire or two 20-A, 2-wire circuits. 
Small-Appliance Load: Two 2-wire, 20-A circuits [see 210.JJ(C)(1)] 
Laundry Load: One 2-wire, 20-A circuit [see 210.1l(C)(2)] 
Bathroom Branch Circuit: One 2-wire, 20-A circuit (no additional load 
calculation is required for this circuit) [see 210.JJ(C)(3)] 

Minimum Size Feeder Required [see 220.40] 
General Lighting 4,500 VA Small Appliance 3,000 VA Laundry 1,500 VA 
Total 9,000 VA 3000 VA at 100% 3,000 VA 9000 VA-3000 VA= 6000 VA at 35% 2,100VA 
Net Load 5,100 VA Range (see Table 220.55) 8,000 VA Dryer Load (see Table 220.54 ) 5,500 VA 
Net Calculated Load 18,600 VA 
Net Calculated Load for 120/240-V, 3-wire, single-phase service or feeder 
18,600 VA + 240 v = M A 

Sections 230.42(B) and 230.79 require service conductors and disconnect­ing means rated not less than 100 amperes. 
Calculation for Neutral for Feeder and Service 
Lighting and Small-Appliance Load 5,100 VA Range: 8000 VA at 70% (see 220. 61) 5,600 VA Dryer: 5500 VA at 70% (see 220. 61) 3,850 VA 
Total 14,550 VA 

Calculated Load for Neutral 
14,550 VA + 240 v =M A 
Example Dl(b) One-Family Dwelling 

Assume same conditious as Example No. Dl(a), plus addition of one 6-A, 
0

230-V, room air-conditioning unit and one 12-A, 115-V, room air-conditioning unit,* one 8-A, 115-V, rated waste disposer, and one 10-A, 120-V, rated dishwasher. See Article 430 for general motors and Article 440, Part VII, for air-conditioning equipment Motors have nameplate ratings of 115 V and 230 V for use on 120-V and 240-V nominal voltage systems. 
*(For feeder neutral, use larger of the two appliances for unbalance.) 
From Example Dl(a), feeder current is 78 A (3-wire, 240 V). 
''­
()
Line A Neutral Line D 

Amperes from Example Dl(a) 78 61 78 One 230-V air conditioner 6 6 One 115-V airconditioner and 12 12 10 
120-V dishwasher One 115-V disposer 8 8 25% of largest motor (see 3 3 2 
430.24) 
Total amperes 99 84 104 
Therefore, the service would be rated 110 A. 
Example D2(a) Optional Calculation for One-Family Dwell­ing, Heating Larger Than Air Conditioning [see 220.82] 

The dwelling has a floo area of 1500 ft2,exclusive of an un:finishe cellar not adaptable for future use, unfinishe attic, and open porches. It has a 12-kW range, a 2.5-kW water heater, a 1.2-kW dishwasher, 9 kW of electric space heating installed in fiv rooms, a 5-kW clothes dryer, and a 6-A, 230-V, room air-conditioning unit. Assume range, water heater, dish­washer, space heating, and clothes dryer kW ratings equivalent to kVA. 
Air Conditioner kVA Calculation 
6 A X 230 v + 1000 =1.38 kVA 

This 1.38 kVA [item 1 from 220.82(C)] is less than 40% of 9 kVA of separately controlled electric heat [item 6 from 220.82(C)], so the 1.38 kVA need not be included in the service calculation. 
General Load 
1500 ft2at 3 VA 4,500 VA 1\vo 20-A appliance outlet circuits at 1500 VA each 3,000 VA 
0

Laundry circuit 1,500 VA Range (at nameplate rating) 12,000 VA Water heater 2,500 VA Dishwasher 1,200 VA Clothes dryer 5,000 VA 
Total 29,700 VA 

Application of Demand Factor [see 220.82(B)j 
First 10 kVA of general load at 100% lO,OOO VA Remainder of general load at 40% 7,880 VA 
(1 9.7 kVA X 0.4) 
Total of general load 17,880 VA 9 kVA of heat at 40% (9000 VA x 0.4) = 3,600 VA 
u
Total 21 ,480 VA 
2013 California Electrical Code 

Annex D: Examples 	ANNEX O 
Calculated Load for Service Size 1500 :fi2 at 3 VA 	4,500 VA 
21.48 kVA = 21,480 VA Three20-A circuits at 1500 VA 	4,500 VA
0 	21,480 VA+ 240 V = lil A Subtotal 9,000 VA 
Therefore, the minimumservice rating would be 100 A in accordance 

3000 VA at 100% 3,000 VA with 230.42 and 230.79. 
9000 VA -3000 VA = 6000 VA at 35% 	2,100 VA 
Feeder Neutral Load IIII!BIII!BIIII 220.61 

Subtotal 5,100 VA 1500 :fi2 at 3 VA 4,500 VA Three 20-A circuits at 1500 VA 4,500 VA 
Two 4-kVA ovens plus one 5.1 -kVA cooking unit = 13. 1 kVA. Table 

220.55 permits 55% demand factor or 13.1 kVA x 0.55 = 7.2 kVA feeder 
Total 9,000 VA 
3000 VA at 100% 3,000 VA 


(_) 
capacity. 
9000 VA -3000 VA = 6000 VA at 35% 	2,100 VA 

Subtotal from above 5,100 VA Ovens and cooking unit: 7200 VA x 70% for neutral load 5,040 VA Subtotal 5,100 VA 
() 
Clothes washer/dryer: 5 kVA x 70% for neutral load 3,500 VA Range: 8 kVA at 70% 5,600 VA Dishwasher 1,200 VA Clothes dryer: 5 kVA at 70% 3,500 VA Dishwasher 1,200 VA 
Total 14,840 VA 
Total 15,400 VA 

Calculated Load for Neutral 
Calculated Load for Neutral 

14,840 VA+ 240 V = Ill 15,400 VA + 240 V= Ill A 
Example Dl(c) Optional Calculation for One-Family Dwelling with Heat Pump (Single-Phase, 240/120-Volt Service) Example Dl(b) Optional Calculation for One-Family 
(see 220.82) 
Dwelling, Air Conditioning Larger Than Heating 

[see 220.82(A) and 220.82(C)] 	The dwelling has a floo area of 2000 :ftZ,exclusive of an unfrnishe cellar not adaptable for future use, unfinishe attic, and open porches. It has a
The dwelling has a floo area of 1500 :ftZ,exclusive of an unfmishe cellar 12-kW range, a 4.5-kW water heater, a 1.2-kW dishwasher, a 5-kW clothes not adaptable for future use, unfmishe attic, and open porches. Ithas t;wo dryer, and a 2lh-ton (24-A) heat pump with 15 kW of backup heat. 

20-A small appliance circuits, one 20-A laundry circuit, two 4-kW wall­
mounted ovens, one 5.1-kW counter-mounted cooking unit, a 4.5-kW wa­Heat Pump kVA Calculation 
ter heater, a 1.2-kW dishwasher, a 5-kW combination clothes washer and 

24 A X 240 v + 1000 = 5.76 kVA 
dryer, six 7-A, 230-V room air-conditioning units, and a 1.5-kW perma­
nently installed bathroom space heater. Assume wall-mounted ovens, 


This 5.76 kVA is less than 15 kVA of the backup heat; therefore, the heat counter-mounted cooking unit, water heater, dishwasher, and combination 
pump load need not be included in the service calculation [see 220.82(C)] clothes washer and dryer kW ratings equivalent to kVA. 
General Load AirConditioning kVA Calculation 
2000 :fi2 at 3 VA 6,000 VA Total amperes =6 units x 7 A = 42 A Two 20-A appliance outlet circuits at 3,000 VA 
42 Ax 240 V + 1000 = 10.08 kVA (assume PF = 1.0) 1500 VA each Laundry circuit 1,500 VA 
Load Included at 100% 

Range (at nameplate rating) 	12,000 VA 
Air Conditioning: Included below [see item 1 in 220.82(C)] Water heater 4,500 VA Dishwasher 1,200 VA Space Heater: Omit [see item 5 in 220.82(C)] Clothes dryer 5,000 VA 
General Load 

. Subtotal general load 33,200 VA 1500 :ft2at 3 VA First 10 kVA at 100% 10,000VA 
4,500 VA 

Two 20-A small-appliance Remainder of general load at 40% 9,280 VA circuits at 1500 VA each 3,000 VA 
(23,200 VAx 0.4) 
Laundry circuit l,500 VA 

Two ovens 	8,000 VA Total net general load 19,280 VA 
One cooking unit 5,100 VA 
Water heater 4,500 VA 


Dishwasher 1,200 VA Heat Pump and Supplementary Heat* Washer/dryer 5,000 VA 240 v X 24 A= 5760 VA 
Total general load 32,800 VA 

15 kW Electric Heat: 
First 10 kVA at 100% 10,000 VA Remainder at 40% 5760 VA + (15,000 VA X 65%) = 5.76 kVA + 9.75 kVA = 15.51 kVA 
(22.8 kVA X 0.4 X 1000) 	9,120 VA 

*H supplementary heat is not on at same time as heat pump, heat pump kVA need not be added to total. 
Subtotal general load 19,120 VA Air conditioning 10,080 VA Totals Net general load 19,280 VA Total 29,200VA Heat pump and supplementary heat 15,510VA 
Total 34,790 VA 
Calculated Load for Service 
29,200 VA + 240 V = 122 A (service rating) 

Calculated Load for Service 
Feeder Neutral Load, 220.61 	34.79 kVA X 1000 + 240 V= . A 
, ____ 	Assume that the two 4-kVA wall-mounted ovens are supplied by one branch Therefore, this dwelling unit would be permitted to be served by a circuit, the 5.1-kVA counter-mounted cooking unit by a separate circuit. 150-A service. 
2013 California Electrical Code 

Annex D:Examples 
Example D3 Store Building 

A store 50 ft by 60 ft, or 3000 ff, has 30 ftof show window. There are a total of 80 duplex receptacles. The service is 120/240 V, single phase 3-wire service. Actual connected lighting load is 8SOO VA. 
Calculated Load (see 220.40) 
Noncontinuous Loads 
Receptacle Load (see 220.44) 80 receptacles at 180 VA 14,400 VA 10,000 VA at 100% 10,000 VA 14,400 VA -10,000 VA = 4400 at 50% 2,200 VA 
Subtotal 12,200 VA 

Continuous Loads 
General Lighting* 3000 ft2at 3 VA/ff 9,000 VA Show Window Lighting Load 30 ft at 200 VA/ft [see 220. 14(G)} 6,000 VA Outside Sign Circuit [see 220.14(F)] 1,200 VA 
Subtotal 16,200 VA Subtotal from noncontinuous 12,200 VA 
Total noncontinuous loads + continuous loads = 28,400 VA 

*In the example, 12S% of the actual connected lighting load (8SOO VA x 1.2S = 10,625 VA) is less than 125% of the load from Table 220.12, so the minimum lighting load from Table 220.12 is used in the calculation. Had the actual lighting load been greater than the value calculated from Table 220.12, 12S% of the actual connected lighting load would have been used. 
Minimum Number of Branch Circuits Required 
General Lighting: Branch circuits need only be installed to supply the actual connected load [see 210.ll(B)]. 
8SOO VA X 1.2S = 10,62S VA 
10,62S VA + 240 V = 44 A for 3-wire, 120/240 V 


The lighting load would be permitted to be served by 2-wire or 3-wire, IS-or 20-A circuits with combined capacity equal to 44 A or greater for 3-wire circuits or 88 A or greater for 2-wire circuits. The feeder capacity as well as the number of branch-circuit positions available for lighting circuits in the panelboard must reflec the full calculated load of 9000 VA X 1.2S = 11,2SO VA. 
Show Window 
6000 VA X 1.2S = 7SOO VA 
7SOO VA + 240 V = 31 A for 3-wire, 120/240 V 


The show window lighting is permitted to be served by 2-wire or 3-wire circuits with a capacity equal to 31 A or greater for 3-wire circuits or 62 A or greater for 2-wire circuits. 
Receptacles required by 210.62 are assumed to be included in the receptacle load above if these receptacles do not supply the show window lighting load. 
Receptacles 
Receptacle Load:l4,400 VA+ 240 V = 60 A for 3-wire, 120/240 V 
The receptacle load would be permitted to be served by 2-wire or 3-wire circuits with a capacity equal to 60 A or greater for 3-wire circuits or 120 A or greater for 2-wire circuits. 
Minimum Size Feeder (or Service) Overcurrent Protection 
[see 215.3 or 230.90} 
Subtotal noncontinuous loads 12,200 VA Subtotal continuous load at 12S% 20,250 VA (16,200 VA X 1.2S) 
Total 32,4SO VA 32,450 VA+ 240 V = 13S A The next higher standard size is ISO A (see 240.6). 
70-806 ANNEX D 
Minimum Size Feeders (or Service Conductors) Required 
[see 215.2, 230.42(A)} 
For 120/240 V, 3-wire system, 32,4SO VA+ 240 V = 13S A Service or feeder conductor is 1/0 Cu 21S.3 and Table (with 7S°C terminations). 
Example D3(a) Industrial Feeders in a Common Raceway 

Anindustrial multi-building facility has its service at the rear of its main building, and then provides 480Y/277-volt feeders to additional buildings behind the main building in order to segregate certain processes. The facility supplies its remote buildings through a partially enclosed access corridor that extends from the main switchboard rearward along a path that provides convenient access to services within 1S m (50 ft) of each additional building supplied. Two building feeders share a common race­way for approximately 4S m (1SO ft) and run in the access corridor along with process steam and control and communications cabling. The steam ()··raises the ambient temperature around the power raceway to as much as 3S°C. At a tee fitting the individual building feeders then run to each of the two buildings involved. The feeder neutrals are not connected to the equipment grounding conductors in the remote buildings. All distribution equipment terminations are listed as being suitable for 7S°C connections. 
Each of the two buildings has the following loads: 
Lighting, 11,600 VA, comprised of electric-discharge luminaires con­
nected at 277 V 

Receptacles, 22 12S-volt, 20-ampere receptacles on general-purpose branch circuits, supplied by separately derived systems in each of the buildings
I Air compressor, 460 volt, three phase, 7.5 hp 
1 Grinder, 460 volt, three phase, l.S hp 
3 Welders, AC transformer type (nameplate: 23 amperes, 480 volts, 

60 percent duty cycle) 
3 Industrial Process Dryers, 480 volt, three phase,1S kW each (assume 
continuous use throughout certain shifts) 
Determine the overcurrent protection and conductor size for the feeders in 
the common raceway, assuming the use of XHHW-2 insulation (90°C): 

Calculated Load {Note: For reasonable precision, volt-ampere calculations 
are carried to three signif cant f gures only; where loads are converted to 
amperes, the results are rounded to the nearest ampere [see 220.5(B)}}. 

Noncontinuous Loads 
Receptacle Load (see 220.44 ) 
22 receptacles at 180 VA 3,960 VA 
Welder Load [see 630.ll(A), Table 

630. ll(A)} 
Each welder: 480V x 23A x 0.78 = 
8,610 VA 

All 3 welders [see 630.ll(B)] 
(demand factors 100%, 100%, 
85% respectively) 

8,610 VA + 8,610 VA + 7,320 VA = 24,SOO VA 
Subtotal, Noncontinuous Loads 28,500 VA 
Motor Loads (see 430.24, Table 
430.250) 

Air compressor: 11 A x 480 V x .Y3 = 9,1SO VA 
Grinder: 3 A x 480 V x .Y3 = 2,490 VA 
Largest motor, additional 2S%: 2,290 VA 

Subtotal, Motor Loads 13,900 VA 
By using 430.24, the motor loads and the noncontinuous loads can be 
combined for the remaining calculation. 

Subtotal for load calculations, 
Noncontinuous Loads 42,400 VA 
Continuous Loads 

General Lighting 11,600 VA 
3 Industrial Process Dryers IS kW 4S,OOO VA 
each 

Subtotal, Continuous Loads: 56,600 VA 
2013 California Electrical Code 
Overcurrent protection (see 215.3) 
The overcurrent protective device must accommodate 125% of the con­tinuous load, plus the noncontinuous load: 
Continuous load 56,600 VA Noncontinuous load 42,400 VA 
Subtotal, actual load [actual load in amperes] 99,000 VA 
[99,000 VA + {480V x ..J3) = 119 A] (25% of 56,600 VA) (See 215.3) 14,200 VA . 
Total VA 113,200 VA 
Conversion to amperes using three significan figures 113,200 VA I(480V X ..J3) = 136 A Minimum size overcurrent protective device: 136 A Minimum standard size overcurrent protective device (see 240.6): 150 amperes 
Where the overcurrent protective device and its assembly are listed for operation at 100 percent of its rating, a 125 ampere overcurrent protective device would be permitted. However, overcurrent protective device assem­blies listed for 100 percent of their rating are typically not available at the 125-ampere rating. (See 215.3 Exception.) 
Ungrounded Feeder Conductors 
The conductors must independently meet requirements for (1) termina­tions, and (2) conditions of use throughout the raceway run. Minimum size conductor at the overcurrrent device termination 
[see 110.14(C) and 215.2(A)(1), using 75°C ampacity column in Table 
310. 110 AWG. 
Minimum size conductors in the raceway based on actual load [see Article 100, Ampacity, and 310.15(B)(I)(a) and correction factors to Table 
99,000 VA I0.1 I0.96 = 147,000 VA 
[70% = 310.15{B){I)(a)] & [0.96 = Correction factors to Table 

(J Conversion to amperes: 147,000 VA I(480V X ..J3) = 177 A 
Note that the neutral conductors are counted as current-carrying con­ductors [see 310.15(B)(IJ(c)] in this example because the discharge light­ing has substantial nonlinear content. This requires a 210 AWG conductor based on the 90°C column of Table Therefore, the worst case is given by the raceway conditions, and must be used. If the utility corridor was at normal temperatures [(30°C {86°F)], and if the lighting at each building were supplied from the local separately derived system (thus requiring no neutrals in the supply feeders) the raceway result (99,000 VA I0.8 = 124,000 VA; 124,000 VA I(480V x..J3) = 149 A, or a 1 AWG conductor @ 90°C) could not be used because the termination result (110 AWG based on the 75°C column of Table 310. would become the worst case, requiring the larger conductor. 
In every case, the overcurrent protective device shall provide overcur­rent protection for the feeder conductors in accordance with their ampacity as provided by this Code (see 240.4). A 90°C 210 AWG conductor has a Table ampacity of 195 amperes. Adjusting for the condi­tions of use (35°C ambient temperature, 8 current-carrying conductors in the common raceway), 
195 amperes x 0.96 x 0.7 = 131 A 
The 150-ampere circuit breaker protects the 210 AWG feeder conduc­tors, because 240.4(B) permits the use of the next higher standard size overcurrent protective device. Note that the feeder layout precludes the 

( \, application of 310.15(A)(2) Exception. 
\.....__/) Feeder Neutral Conductor (see 220. 61) 
Because 210.11{B) does not apply to these buildings, the load cannot be assumed to be evenly distributed across phases. Therefore the maximum im­balance must be assumed to be the full lighting load in this case, or 11,600 VA. (11,600 VA I277V = 42 amperes.) The ability of the neutral to return fault current [see 250.32(B)Exception(2)] is not a factor in thiscalcu­lation. 
Because the neutral runs between the main switchboard and the build­ing panelboard, likely terminating on a busbar at both locations, and not 
2013 California Electrical Code 

ANNEXD Annex D: Examples 
on overcurrent devices, the effects of continuous loading can be disre­garded in evaluating its terminations [see 215.2(A)(1) Exception No. 2]. That calculation is (11,600 VA + 277V) = 42 amperes, to be evaluated under the 75°C column of Table 310 The minimum size of the neutral might seem to be 8 AWG, but that siZe would not be sufficient to be depended upon in the event of a line-to-neutral short circuit [see 215.2(A)(1), second paragraph]. Therefore, since the minimum size equipment grounding conductor for a 150 ampere circuit, as covered in Table 250.122, is 6 AWG, that is the minimum neutral size required for this feeder. 
Example D4(a) Multifamily Dwelling 

A multifamily dwelling has 40 dwelling units. 
Meters are in two banks of 20 each with individual feeders to each dwell­
ing unit. 
One-half of the dwelling units are equipped with electric ranges not ex­
ceeding 12 kW each. Assume range kW rating equivalent to kVA rating in 
accordance with 220.55. Other half of ranges are gas ranges. 
Area of each dwelling unit is 840 ft2. 
Laundry facilities on premises are available to all tenants. Add no circuit 
to individual dwelling unit. 

Calculated Load for Each Dwelling Unit (see Article 220) 
General Lighting: 840 ft2at 3 = 2520 VA Special Appliance: Electric range 220.55) = 8000 VA 
Minimum Number of Branch Circuits Required for Each Dwelling Unit [see 210.11(A)] 
General Lighting Load: 2520 VA + 120 V = 21 A or two 15-A, 2-wire circuits; or two 20-A, 2-wire circuits Small-Appliance Load: Two 2-wire circuits of 12 AWG wire [see 2JO. JJ(C)(1)] 
Range Circuit: 8000 VA + 240 V = 33 A or a circuit of two 8 AWG conductors and one 10 AWG conductor 21 0.19(A)(3) 
Minimum Size Feeder Required for Each Dwelling Unit 
Calculated Load (see Article 220): 
General Lighting 
Small Appliance (two 20-ampere circuits) 

Subtotal Calculated Load (without ranges) 

Application of Demand Factor (see Table 220.42) 
First 3000 VA at 100% 
5520 VA -3000 VA = 2520 VA at 35% 

(see 215.2) 
2,520 VA 3,000 VA 
5,520 VA 
3,000 VA 882 VA 

Net Calculated Load (without ranges) 3,882 VA Range Load 8,000 VA 
Net Calculated Load (with ranges) 

Size of Each Feeder (see 215.2) 
For 1201240-V, 3-wire system (without ranges) Net calculated load of 3882 VA + 240 V = 1111 A For 1201240-V, 3-wire system (with ranges) Net calculated load, 11,882 VA + 240 V = 11 A 
Feeder Neutral 
Lighting and Small-Appliance Load 
Range Load: 8000 VA at 70% (see 220.61) 

(only for apartments with electric range) Net Calculated Load (neutral) 
Calculated Load for Neutral 
9482 VA + 240 V= 39.5 A 
11,882 VA 
3,882 VA 5,600 VA 
5,600 VA 9,482 VA 

Minimum Size Feeders Required from Service Equipment to Meter 
Bank (For 20 Dwelling Units -10 with Ranges)  
Total Calculated Load:  
Lighting and Small Appliance 20 units x 5520 VA  11 0,400 VA  
Application of Demand Factor First 3000 VA at 100% 11 0,400 VA -3000 VA = 107,400 VA at 35%  3,000 VA 37,590 VA  
Net Calculated Load Range Load: 10 ranges (not over 12 kVA) (see Col. C, Table 220.55, 25 kW)  40,590 VA 25,000 VA  

Net Calculated Load (with ranges) 

Net calculated load for 120/240-V, 3-wire system, 65,590 VA+ 240 V = 273 A 
Feeder Neutral 
Lighting and Small-Appliance Load 
Range Load: 25,000 VA at 70% [see 220.61(B)] 

Calculated Load (neutral) 

Calculated Load for Neutral 
58,090 VA+ 240 V = 242 A 

Further Demand Factor [220.61(B)] 
200 A at 100% 
242 A -200 A = 42 A at 70% 

65,590 VA 
40,590 VA 17,500 VA 
58,090 VA 
200 A 29 A 
Net Calculated Load (neutral) 229 A 

Minimum Size Main Feeders (or Service Conductors) Required (Less 
House Load) (For 40 Dwelling Units -20 with Ranges) 
Total Calculated Load: Lighting and Small-Appliance Load 40 units x 5520 VA 
Application of Demand Factor (from Table 220.42) 
First 3000 VA at 100% 
Next 120,000 VA-3000 VA= 117,000 VA at 35% 
Remainder 220,800 VA -120,000 VA = 100,800 VA at 
25% 
220,800 VA 
3,000 VA 40,950 VA 25,200 VA 

Net Calculated Load 69,150 VA Range Load: 20 ranges (less than 12 kVA) (see Col. C, Table 220.55) 35,000 VA 
Net Calculated Load For 120/240-V, 3-wire system 
Net calculated load of 104,150 VA + 240 V = 434 A 
Feeder Neutral 
Lighting and Small-Appliance Load Range: 35,000 VA at 70% [see 220.61(B)] 
Calculated Load (neutral) 
93,650 VA+ 240 V = 390 A 

Further Demand Factor [see 220.61(B) 
200 A at 100% 
390 A-200 A= 190 A at 70% 

104,150 VA 
69,150 VA 24,500 VA 
93,650 VA 
200 A 133 A 
Net Calculated Load (neutral) 333 A 

[See Table 310.1fii!IIIJ through Table 310.flfll1ll& and 310.15(B)'(fj E(3)f and (B)(5).] 
Example D4(b) Optional Calculation for 
Multifamily Dwelling 


A multifamily dwelling equipped with electric cooking and space heating or air conditioning has 40 dwelling units. Meters are in two banks of20 each plus house metering and individual feeders to each dwelling unit. 
Each dwelling unit is equipped with an electric range of8-kW name­plate rating, four 1.5-kW separately controlled 240-V electric space heat­ers, and a 2.5-kW, 240-V electric water heater. Assume range, space heater, and water heater kW ratings equivalent to kVA. 
A common laundry facility is available to all tenants [see 210.52(F), 
C)

Exception No. 1]. 
Area of each dwelling unit is 840 ft2. 
Calculated Load for Each Dwelling Unit 
General Lighting Load: 
840 ft2at 3 V A.fr2 
Electric range 
Electric heat: 6 kVA (or air conditioning if larger) 
Electric water heater 
Article 220) 
2,520 VA 
8,000 VA 
6,000 VA 
2,500 VA 

Minimum Number of Branch Circuits Required for Each Dwelling Unit 
General Lighting Load: 2520 VA + 120 V = 21 A or two 15-A, 2-wire 
circuits, or two 20-A, 2-wire circuits 
Small-Appliance Load: Two 2-wire circuits of 12 AWG [see 210.1l(C)(1)] 
Range Circuit (See Table 220.55, Column B): 

8000 VA x 80% + 240 V = 27 A on a circuit of three 

10 AWG conductors 210.19(A)(3) Space Heating: 6000 VA + 240 V = 25 A Number of circuits (see 210.11) 
Minimum Size Feeder Required for Each Dwelling Unit (see 215.2) 
Calculated Load (see Article 220): 
General Lighting 
Small Appliance (two 20-A circuits) 

Subtotal Calculated Load (without range and space heating) 

Application of Demand Factor 
First 3000 VA at 100% 
5520 VA -3000 VA = 2520 VA at 35% 

Net Calculated Load (without range and space heating) Range 
Space Heating (see 220.51) 
Water Heater 

Net Calculated Load (for individual dwelling unit) 
Size of Each Feeder 
For 120/240-V, 3-wire system, 
Net calculated load of 18,782 VA + 240 V = 78 A 

Feeder Neutral (see 220. 61) 
Lighting and Small Appliance Range Load: 6400 VA at 70% [see 220.61(B)] Space and Water Heating (no neutral): 240 V 
2,520 VA 3,000 VA 
5,520 VA 
3,000 VA 882 VA 3,882 VA 
6,400 VA 6,000 VA 2,500 VA 
18,782 VA 
3,882 VA 4,480 VA OVA 
Net Calculated Load (neutral) 8,362 VA 

Calculated Load for Neutral 
8362 VA+ 240 V = 35 A 
2013 California Electrical Code 















First 200 A at 100% Balance: 449 -200 A = 249 A at 70%  Total  200 A 174 A 374 A  
2013 California Electrical Code  


All conditions and calculations are the same as for Optional Calculation for the Multifamily Dwelling [Example D4(b)] served at 120/240 V, single phase except as follows: 
Service to each dwelling unit would be two phase legs and neutral. 
70-809 






Minimum Number of Branch Circuits Required for Each Dwelling 
Unit (see 2IO.ll) Range Circuit (see Table 220.55, Column B): 8000 VA at 80%+ 208 V = Ili A or a circuit of two 8 AWG conductors and one 10 AWG conductor 
.lJ 210.19(A)(3) Space Heating: 6000 VA + 208 V = B A Two 20-ampere, 2-pole circuits required, 12 AWG conductors 
Minimum Size Feeder Required for Each Dwelling Unit 
120/208-V, 3-wire circuit Net calculated load of 18,782 VA + 208 V = II A Net calculated load (lighting line to neutral): 
3882 VA + 2 legs + 120 V per leg = amperes Line to line = 14,900 VA + 208 V = 11 A Total load= 16.2 A+ 71.6 A= A 
Minimum Size Feeder Required for Service Equipment to Meter Bank (For 20 Dwelling Units) 
Net Calculated Load 
167,352 VA+ (208 V)(1.732) = A 

Feeder Neutral Load 
65,080 VA+ (208 V)(1.732) = A 

Minimum Size Main Feeder Required (Less House Load) (For 40 
Dwelling Units)  
Net Calculated Load  
246,624 VA + (208 V)(l.732) =  A  
Main Feeder Neutral Load  
107,650 VA + (208 V)(1.732) =  A  
Further Demand Factor [see 220. 6I(B)]  
200 A at 100% 8 A -200 A= II A at 70%  200.0 A A  
Net Calculated Load (neutral)  A  

Example D6 Maximum Demand for Range Loads 

Table 220.55, Column C, applies to ranges not over 12 kW. The applica­tion of Note I to ranges over 12 kW (and not over 27 kW) and Note 2 to ranges over 8'14 kW (and not over 27 kW) is illustrated in the following two examples. 
A. Ranges All the Same Rating (see Table 220.55, Note I) 
Assume 24 ranges, each rated 16 kW. From Table 220.55, Column C, the maximum demand for 24 ranges of 12-kW rating is 39 kW. 16 kW exceeds 12 kW by 4. 
5% x 4 = 20% (5% increase for each kW in excess of 12) 
39 kW x 20% = 7.8 kW increase 
39 + 7.8 = 46.8 kW (value to be used in selection of feeders) 
B. Ranges of Unequal Rating (see Table 220.55, Note 2) 
Assume 5 ranges, each rated 11 kW; 2 ranges, each rated 12 kW; 20 ranges, each rated 13.5 kW; 3 ranges, each rated 18 kW. 
5 ranges X 12 kW = 60 kW (use 
12 kW for range 

rated less than 12) 2 ranges X 12 kW = 24kW 20 ranges X 13.5 kW = 270 kW 3 ranges X 18 kW = 54kW 
30 ranges, Total kW = 408 kW 408+ 30 ranges = 13.6 kW (average to be used for calculation) 
70-810 ANNEX D 
From Table 220.55, Column C, the demand for 30 ranges of 12-kW rating is 15 kW + 30 (1 kW x 30 ranges) = 45 kW. 13.6 kW exceeds 12 kW by 1.6 kW (use 2 kW). 
5% x 2 = 10% (5% increase for each kW in excess of 12 kW) 
45 kW x 10% = 4.5 kW increase 
45 kW + 4.5 kW = 49.5 kW (value to be used in selection of feeders) 
Example DS Motor Circuit Conductors, Overload 
Protection, and Short-Circuit and Ground-Fault 

0

Protection (see 240.6, 430.6, 430.22, 430.23, 430.24, 430.32, 
430.52, and 430.62, Table 430.52, and 
Table 430.250) 

Determine the minimum required conductor ampacity, the motor overload protection, the branch-circuit short-circuit and ground-fault protection, and the feeder protection, for three induction-type motors on a 480-V, 3-phase feeder, as follows: 
(a) 
One 25-hp, 460-V, 3-phase, squirrel-cage motor, nameplate full­
load current 32 A, Design B, Service Factor 1.15 


(b) 
Two 30-hp, 460-V, 3-phase, wound-rotor motors, nameplate pri­
mary full-load current 38 A, nameplate secondary full-load current 65 A, 
40°C rise. 



Conductor Ampacity 
The full-load current value used to determine the minimum required con­
ductor ampacity is obtained from Table 430.250 [see 430.6(A)] for the 
squirrel-cage motor and the primary of the wound-rotor motors. To obtain 
the minimum required conductor ampacity, the full-load current is multi­
plied by 1.25 [see 430.22 and 430.23(A)]. 

For the 25-hp motor, 34 A X 1.25 = A 
For the 30-horsepower motors, 40 A X 1.25 = 50 A 
65 A X 1.25 = A 
0 

Motor Overload Protection 
Where protected by a separate overload device, the motors are required to 
have overload protection rated or set to trip at not more than 125% of the 
nameplate full-load current [see 430.6(A) and 430.32(A)(I)]. 
For the 25-hp motor, 32 A X 1.25 = 40.0 A 
For the 30-hp motors, 38 A X 1.25 = A 
Where the separate overload device is an overload relay (not a fuse or 
circuit breaker), and the overload device selected at 125% is not sufficient 
to start the motor or carry the load, the trip setting is permitted to be 
increased in accordance with 430.32(C). 
Branch-Circuit Short-Circuit and Ground-Fault Protection 
The selection of the rating of the protective device depends on the type of 
protective device selected, in accordance with 430.52 and Table 430.52. 
The following is for the 25-hp motor. 

0 

(a) 
Nontime-Delay Fuse: The fuse rating is 300% x 34 A= 102 A. The 
next larger standard fuse is 110 A [see 240.6 and 430.52(C)(I), Exception 
No. I]. If the motor will not start with a 110-A nontime-delay fuse, the 
fuse rating is permitted to be increased to 125 A because this rating does 
not exceed 400% [see 430.52(C)(I), Exception No. 2(a)]. 


(b) 
Time-Delay Fuse: The fuse rating is 175% x 34 A= 59.5 A. The 


\

next larger standard fuse is 60 A [see 240.6 and 430.52(C}(I), Exception 
No. I]. If the motor will not start with a 60-A time-delay fuse, the fuse 
rating is permitted to be increased to 70 A because this rating does not 
exceed 225% [see 430.52(C}(I), Exception No. 2(b)]. 

Feeder Short-Circuit and Ground-Fault Protection 
The rating of the feeder protective device is based on the sum of the largest branch-circuit protective device (example is 110 A) plus the sum of \ the full-load currents of the other motors, or 110 A+ 40 A+40 A = 190 
A. The nearest standard fuse that does not exceed this value is 17 5 A [see 
240. 6 and 430.62(A)]. 
2013 California Electrical Code 
Example D9 Feeder Ampacity Determination for 
Generator Field Control [see 215.2, 430.24, 430.24 Exception No. I,
620.13, 620.14, 620.61, and Table 430.22(E) and 620.14] 

Determine the conductor ampacity for a 460-V 3-phase, 60-Hz ac feeder supplying a group of six elevators. The 460-V ac drive motor nameplate rating of the largest MG set for one elevator is 40 hp and 52 A, and the remaining elevators each have a 30-hp, 40-A, ac drive motor rating for their MG sets. In addition to a· motor controller, each elevator has a separate motion/operation controller rated I 0 A continuous to operate mi­croprocessors, relays, power supplies, and the elevator car door operator. The MG sets are rated continuous. 

ANNEXO 	Annex D: Examples 
------+-Machine room additional elevator 
To additional elevator 
Conductor Ampacity. Conductor ampacity is determined as follows: 
. or e evators . or mterm1ttent uty usmg a continuous rated motor, the percentage of nameplate current rating to be 4 , 
(b) 	
For the 30-hp ac drive motor, 
140% X 40 A= 56 A. 


(c) 	
For the 40-hp ac drive motor, 
140% X 52 A= 73 A. 


(d) 
The total conductor ampacity is the sum of all the motor cur­


rents: (1 motor x 73 A) + (5 motors x 56 A) = 353 A 
(e) 
620.14 and Table 620.14, the conductor (feeder) ampacity would e permitted to be reduced by the use of a demand factor. Constant loads are not included (see 620.14, Informational Note). For six elevators, the demand factor is 0.79. The feeder diverse ampacity is, therefore, 0.79 x 353 A= 279 A. 

(f) 
430.24 and 215.3, the controller continuous current is A 

(g) 
The total feeder ampacity is the sum of the diverse current and 


all the controller continuous current. /total= 279 A+ (6 elevators x 12.5 A) = 354 A 
(h) This ampacity would be pennitted to be used to select the wire size. 
See Figure D9. 
Example DlO Feeder Ampacity Determination for 
Adjustable Speed Drive Control [see 215.2, 430.24, 
620.13, 620.14, 620.61, and Table 430.22(E)] 
Determine the conductor ampacity for a 460-V, 3-phase, 60-Hz ac feeder supplying a group of six identical elevators. The system is adjustable-speed SCR dedrive. The power transformers are external to the drive (motor con­troller) cabinet. Each elevator has a separate motion/operation controller con­nected to the load side of the mainline disconnect switch rated 10 A continu­ous to operate microprocessors, relays, power supplies, and the elevator car door operator. Each transformer is rated 95 kVA with an efficiency of 90%. 
Conductor Ampacity 
Conductor ampacity is determined as follows: 
(a) Calculate the nameplate rating of the transformer: 
95 kVAxlOOO 
I 	=l33A 
.J3 x460 V x0.90eff. 
(b) 620.13(0), for six elevators, the total con­ductor ampacity is the surn of all the currents. 
6 elevators x 133 A= 798 A ( c)620.14 and Table 620.l4, th e conductor 
.
(fi dampac1ty e perm1tte d to b d b the use of
ee er ) e re uce d y a demand factor. Constant loads are not included (see 620.13, Informational Note No. 2). For six elevators, the demand factor is 0.79. The feeder diverse ampacity is, therefore, 0. 79 x 798 A = 630 A. 
(d) 
430.24 and 215.3, the controller continuous current is o x A. 

(e) 
The total feeder ampacity is the sum of the diverse current and all 


the controller constant current. Itotal = 630 A+ (6 elevators x 12.5 A) = 705 A 
(f) This ampacity would be pennitted to be used to select the wire size. 
See Figure 010. 
2013 California Electrical Code 
room branch circuit panel To additional elevator 
------­
Machine room 

Figure D9 Generator Field ControL 
Example Dll Mobile Home (see 550.18) 

A mobile home floo is 70 ft by 10 ft and has two small appliance circuits; a 1000-VA, 240-V heater; a 200-VA, 120-V exhaust fan; a 400-VA, 120-V 
dishwasher; and a 7000-VA electric range.  
Lighting and Small-Appliance Load Lighting (70 ft x 10 ft x 3 VA per if)Small-appliance (1500 VAx 2 circuits) Laundry (1 500 VA x 1 circuit)  2, 100 VA 3,000 VA 1,500 VA  
First 3000 VA at 100% Remainder (6600 VA -3000 VA = 3600 VA ) X 35%  Subtotal  6,600 VA 3,000 VA 1,260 VA  
Total  4,260 VA  

4260 VA+ 240 V = 17.75 A per leg 

Amperes per Leg 	Leg A Leg B 
Lighting and appliances 
Heater (1000 VA + 240 V) 
Fan (200 VA x 125% + 120 V) 
Dishwasher (400 VA + 120 V) 
Range (7000 VA x 0.8 + 240 V) 

Total amperes per leg 

Based on the higher current calculated for either leg, a minimum 50-A supply cord would be required. For SI units, 0.093 m2 = 1 if and 0.3048 m = 1 ft. 
Machine room branch circuit panel 
______,.. 
Machine room 
To additional elevator 
Operation 
controller 
To additional elevator 
To additional elevator 
Operating devices 

Figure DlO Adjustable Speed Drive Control. 
Example D12 Park Trailer (see 552.47) 

A park trailer floo is 40 ft by 1 0 ft and has two small appliance circuits, a 1000-VA, 240-V heater, a 200-VA, 120-V exhaust fan, a 400-VA, 120-V ANNEXD 
Example D13 Cable Tray Calculations (See Article 392) 
D13(a) Multiconductor Cables 4/0 and Larger 
Use: NEG 392.22(A)(1)(a) 

