Cable tray must have an inside width equal to or greater than the sum of the diameters (Sd) of the cables, which must be installed ina single layer. 
Example: Cable tray width is obtained as follows: 
SD =(OD) 
x (N) 

Cable Size  (OD) Cable Outside  (N)Number of  (Sum of the Cable  
Being Used  Diameters (in.)  Cables  Diameters) (in.)  
3--{:onductor Type MC cable  1.57  12  18.84  

-4/0 AWG 
The sum of the diameters (Sd) of all cables = 18.84 in., therefore a cable tray with an inside width of at least 18.84 in. is required. Note: Cable outside diameter is a nominal diameter from catalog data. 
D13(b) Multiconductor Cables Smaller Than 4/0 
Use: NEG 392.22(A)(1)(b) 

The sum of the cross-sectional areas of all the cables to be installed in the cable tray must be equal to or less than the allowable cable area for the tray width, as indicated in Table 392.22(A), Column 1. 
Table D13(b) from Table 392.22(A), Column 1 
Inside Width of Cable Tray Allowable Cable Area (in.) (in.2) 
6 	7.0 

9 10.5 12 14.0 18 21.0 24 28.0 30 35.0 36 42.0 



Example: Cable tray width is obtained as follows: 
Multiply (A)
X(N} 
(A) (Which Is a Cable (N) Total Cable 

Cable Size Being 	Cross-Sectional Number of Cross-Sectional Used Area (in.2) Cables Area in in. 2) 
4-conductor 1.1350 9 12.15 ·Type MC cable -1AWG 
The total cable cross-sectional area is 12.15 in.2• Using Table D13(b) above, the next higher allowable cable area must be used, which is 
14.0 in?. The table specifie that the cable tray inside width for an allow­
able cable area of 14.0 in? is 12 in. Note: Cable cross-sectional area is a nominal area from catalog data. 
.
\'·­
0 

0 

0 
u 
u 


dishwasher, and a 7000-VA electric range. 
Lighting and Small-Appliance Load 
Lighting ( 40 ft x 10 ft x 3 VA per ft2)Small-appliance (1500 VAx 2 circuits) Laundry (1500 VA x 1 circuit) 
Subtotal First 3000 VA at 100% Remainder_ (5700 VA-3000 VA= 2700 VA) x 35% 
Total 
3945 VA+ 240 V = 16.44 A per leg 

Amperes per Leg 	Leg A 
Lighting and appliances 
Heater (1000 VA + 240 V) 
Fan (200 VA x 125% + 120 V) 

I

Dishwasher (400 VA + 120 V) Range (7000 VA x 0.8 + 240 V) 1,200 VA 3,000 VA 1,SOO VA 
5,700 VA 3,000 VA 94S VA 
3,94S VA 
Leg B 
-I 
Totals 
II II 

Based on the higher current calculated for either leg, a minimum SO-A supply cord would be required. For SI units, 0.093 m2 =1 ft2and 0.3048 m =1 ft. 
2013 California Electrical Code 




table specifie that the cable tray inside width for an allowable cable area 
of 6.5 in? is 6 in. 
Note: Single-conductor cable cross-sectional area from Chapter 9, 

Table 5. 
() 

(_) 





Annex E: Construction Types 
Annex E 

This informative annex is not a part of the requirements of 
this NFPA document but is included for informational pur­poses only. 
Table E.l contains the fir resistance rating, in hours, for Types I through V construction. The fiv different types of construction can be summarized briefl as follows (see also Table E.2): 
Type I is a Fire-Resistive construction type. All struc­tural elements and most interior elements are required to be noncombustible. Interior, nonbearing partitions are permit­ted to be 1 or 2 hour rated. For nearly all occupancy types, Type I construction can be of unlimited height. 
ANNEX E 
Types of Construction 0 
Type II construction has 3 categories: Fire-Resistive, 
One-Hour Rated, and Non-Rated. The number of stories 
permitted for multifamily dwellings varies from two for 
Non-Rated and four for One-Hour Rated to 12 for Fire­
Resistive construction. 

0

Type ill construction has two categories: One-Hour Rated 
and Non-Rated. Both categories require the structural frame­
work and exterior walls to be of noncombustible material. 
One-Hour Rated construction requires all interior partitions to 
be one-hour rated. Non-Rated construction allows nonbearing 
interior partitions to be of non-rated construction. The maxi­

(J

mum permitted number of stories for multifamily dwellings 
and other structures is two for Non-Rated and four for One­
Hour Rated. 

Table E.1 Fire Resistance Ratings for Type I Through Type V Construction (hr) 
Type I Type II Type III Type IV Type V 

442 332 222 111 000 211 200 2Illl 111 000 
Exterior Bearing Wallsa 
b b
Supporting more than one floo , 4 3 2 1 o 2 2 2 1 o columns, or other bearing walls 
b b
Supporting one floo only 4 3 2 1 o 2 2 2 1 o 
b b 0
Supporting a roof only 4 3 1 1 o 2 2 2 1 o 
Interior Bearing Walls 
Supporting more thanone floo , 4 3 2 1 0 1 0 2 1 0 
columns, or other bearing walls Supporting one floo only 3 2 2 1 0 1 0 1 1 0 Supporting roofs only 3 2 1 1 0 1 0 1 1 0 
Columns 
Supporting more than one floo , 4 3 2 1 0 1 0 H 1 0 
columns, or other bearing walls Supporting one floo only 3 2 2 1 0 1 0 H 1 0 Supporting roofs only 3 2 1 1 0 1 0 H 1 0 
Beams, Girders, Trusses, and Arches 
Supporting more than one floo , 4 3 2 1 0 1 0 H 1 0 
columns, or other bearing walls Supporting one floo only 2 2 2 1 0 1 0 H 1 0 0 Supporting roofs only 2 2 1 1 0 1 0 H 1 0 
Floor-Ceiling Assemblies 2 2 2 1 0 1 0 H 1 0 
Roof-Ceiling Assemblies 2 11/2 1 1 0 1 0 H I 0 

Interior Nonbeai'ing Walls 0 0 0 0 0 0 0 0 0 0 
b b b b b b b b b b
Exterior Nonbearing Wallsc oooooo o o oo 
..

Source: Table 7.2.1.1 from NFPA 5000, Building Construction and Safety Code, 2009 ed1t1on. 
H: Heavy timber members. asee 7.3.2.1 in NFPA 5000. bSee Section 7.3 in NFPA 5000. 
u 

csee 7.2.3.2.12, 7.2.4.2.3, and 7.2.5.6.8 in NFPA 5000. 
70--814 2013 California Electrical Code 
..... 
-
Type IV is a single construction category that provides 

0 
for heavy timber construction. Both the structural frame­work and the exterior walls are required to be noncombus­
tible except that wood members of certain minimum sizes are allowed. This construction type is seldom used for mul­tifamily dwellings but, if used, would be permitted to be four stories high. 

0 
Type V construction has two categories: One-Hour Rated and Non-Rated. One-Hour Rated construction re­
quires a minimum of one-hour rated construction through­out the building. Non-rated construction allows non-rated interior partitions with certain restrictions. The maximum permitted number of stories for multifamily dwellings and other structures is 2 for Non-Rated and 3 for One-Hour Rated. 
In Table E.l the system of designating types of con­struction also includes a specifi breakdown of the types of construction through the use of arabic numbers. These arabic numbers follow the roman numeral notation where identifying a type of construction [for example, Type I( 442), Type II(lll ), Type III(200)] and indicate the fir resistance rating requirements for certain struc­tural elements as follows: 
( 1) 	First arabic number -exterior bearing walls 
Table E.3 Cross-Reference of Building Construction Types 
NFPA5000 1(442) 1(332) 11(222) 11(111) 11(000) 

ANNEXO 	Annex D: Examples 
Table E.2 Maximum Number of Stories for Types V, IV, and 
III Construction 
Construction Type  Maximum Number of Stories  
Permitted  
VNon-Rated  2  
V Non-Rated, Sprinklered  3  
V One-Hour Rated  3  
V One-Hour Rated,  4  
Sprinklered  
IV Heavy Timber  4  
IV Heavy Timber,  5  
Sprinklered  
III Non-Rated  2  
III Non-Rated, Sprinklered  3  
III One-Hour Rated  4  
III One-Hour Rated,  5  
Sprinklered  

(2) 
Second arabic number 	-columns, beams, girders, trusses and arches, supporting bearing walls, columns, or loads from more than one floo 

(3) 
Third arabic number -floo construction 


Table E.3 provides a comparison of the types of construc­tion for various model building codes. [ 5000: A. 7 .2. 1.1] 
III(211) III(200) IV(2HH) V(lll) V(OOO) 

UBC  I FR  II FR  Il lhr  li N  Ill lhr  III N  IV HT  Vlhr  VN  
BINBC  lA  1B  2A  2B  2C  3A  3B  4  SA  SB  
SBC IBC  I  IIlA IB  IV 1 hr IIA  IV UNP liB  Vlhr IliA  VUNP IIIB  III IV  Vl lhr VA  VI UNP VB  

Source: Table A.7.2.l.l from NFPA 5000, Building Construction and Safety Code, 2009 edition. 
UBC: Uniform Building Code. FR: Fire rated. 
N: Nonsprinklered. 
HT: Heavy timber. 
BINBC: National Building Code. 
SBC: Standard Building Code. 
UNP: Unprotected. 
IBC: International Building Code. 


0 

0 

0 

0 

u 


This informative annex is not a part of the requirements of 
this NFPA document but is included for informational pur­poses only. 
I. Availability and Reliability for Critical Operations Power Systems. Critical operations power systems may support facilities with a variety of objectives that are vital to public safety. Often these objectives are of such critical importance that system downtime is costly in terms of eco­nomic losses, loss of security, or loss of mission. For those reasons, the availability of the critical operations power system, the percentage of time that the system is in service, is important to those facilities. Given a specifie level of availability, the reliability and maintainability requirements are then derived based on that availability requirement. 
Availability. Availability is define as the percentage of time that a system is available to perform its function(s). Availability is measured in a variety of ways, including the following: 
A'I bT 1 Ity MTBF
:vaJ. a = 

where: MFBF =mean time between failures MTTF =mean time .to failure MTTR =mean time to repair 
See the following table for an example of how to establish required availability for critical operation power systems: 
Availability  Hours of Downtime  
0.9  876  
0.99  87.6  
0.999  8.76  
0.9999  0.876  
0.99999  0.0876  
0.999999  0.00876  
0.9999999  0.000876  

•aased on a year of 8760 hours. 
Annex F Availability and Reliability for Critical Operations Power Systems; and Development and Implementation of Functional Performance Tests (FPTs) for Critical Operations Power Systems 
Availability of a system in actual operations is deter­mined by the following: 
(1) 
The frequency of occurrence of failures. Failures may prevent the system from performing its function or may cause a degraded effect on system operation. Frequency of failures is directly related to the system's level of reliability. 

(2) 
The time required to restore operations following a sys­tem failure or the time required to perform maintenance to prevent a failure. These times are determined in part by the system's level of maintainability. 

(3) 
The logistics provided to support maintenance of the system. The number and availability of spares, mainte­nance personnel, and other logistics resources (refuel­ing, etc.) combined with the system's level of maintain­ability determine the total downtime following a system failure. 


Reliability. Reliability is concerned with the probability and frequency of failures (or lack of failures). A commonly used measure of reliability for repairable systems is MFBF. The equivalent measure for nomepairable items is MTTF. Reliability is more accurately expressed as a probability over a given duration of time, cycles, or other parameter. For example, the reliability of a power plant might be stated as · 95 percent probability of no failure over a 1 000-hour operat­ing period while generating a certain level of power. Reliabil­ity is usually define in two ways (the electrical power indus­
try has historically not used these definitions) 
(
1) The duration or probability of failure-free performance under stated conditions 

(2) 
The probability that an item can perform its intended function for a specifie interval under stated conditions [For nomedundant items, this is equivalent to the pre­ceding definitio (1). For redundant items this is equivalent to the definitio of mission reliability.] 


Maintainability. Maintainability is a measure of how quickly and economically failures can be prevented through preventive maintenance, or system operation can be re­stored following failure through corrective maintenance. A commonly used measure of maintainability in terms of cor­rective maintenance is the mean time to repair (MTTR). Maintainability is not the same thing as maintenance. It is a design parameter, while maintenance consists of actions to correct or prevent a failure event. 
Improving Availability. The appropriate methods to use for improving availability depend on whether the facility is 
2013 California Electrical Code 

!\ )
,_/ ' 
/"\ 
being designed or is already in use. For both cases, a reliability/availability analysis should be performed to de­termine the availability of the old system or proposed new system in order to ascertain the hours of downtime (see the preceding table). The AHJ or government agency should dictate how much downtime is acceptable. 
Existing facilities: For a facility that is being operated, two basic methods are available for improving availability when the current level of availability is unacceptable: (1) Selectively adding redundant units (e.g., generators, chill­ers, fuel supply to eliminate sources of single-point failure, and (2) optimizing maintenance using a reliability-centered maintenance (RCM) approach to minimize downtime. [Re­fer to NFPA 70B-2010, Recommended Practice for Electri­cal Equipment Maintenance.] A combination of the previ­ous two methods can also be implemented. A third very expensive method is to redesign subsystems or to replace components and subsystems with higher reliability items; [Refer to NFPA 70B.] 
New facilities: The opportunity for high availability and reliability is greatest when designing a new facility. By applying an effective reliability strategy, designing for maintainability, and ensuring that manufacturing and com­missioning do not negatively affect the inherent levels of reliability and maintainability, a highly available facility will result. The approach should be as follows: 
(1) 	
Develop and determine a reliability strategy (establish goals, develop a system model, design for reliability, conduct reliability development testing, conduct reli­ability acceptance testing, design system delivery, maintain design reliability, maintain design reliability in operation). 

(2) 	
Develop a reliability program. This is the application of the reliability strategy to a specifi system, process, or function. Each step in the preceding strategy re­quires the selection and use of specifi methods and tools. For example, various tools can be used to de­velop requirements or evaluate potential failures. To derive requirements, analytical models can be used, for example, quality function development (a technique for deriving more detailed, lower-level requirements from one level to another, beginning with mission require­ments, i.e., customer needs). This model was developed as part of the total quality management movement. Parametric models can also be used to derive design values of reliability from operational values and vice versa. Analytical methods include but are not limited to things such as thermal analysis, durability analysis, and predictions. Finally, one should evaluate possible fail­ures. A failure modes and effects criticality analysis (FMECA) and fault tree analysis (FTA) are two meth­ods for evaluating possible failures. The mission facil­ity engineer should determine which method to use or whether to use both. 


2013 California Electrical Code 
Annex F: Critical Operations Power Systems 

(3) 	IdentifY Reliability Requirements. The entire effort for designing for reliability begins with identifying the mission critical facility's reliability requirements. These requirements are stated in a variety of ways, depending on the customer and the specifi system. For a mission-critical facility, it would be the mission suc­cess probability. 
ll. Development and Implementation of Functional Per­formance Tests (FPTs) for Critical Operations Power Sys­tems Development of FPT 
(1) Submit Functional Performance Tests (FPTs). System/component tests or FPTs are developed from sub­mitted drawings, (SODs), and 
(SOMMs), in­cluding large component testing (i.e., transformers, cable, generators, UPS), and how components operate as part of the total system. The commissioning authority develops the test and cannot be the installation contractor (or subcontractor). 
As the equipment/components/systems are installed, quality assurance procedures are administered to verifY that components are installed in accordance with minimum manufacturers' recommendations, safety codes, and accept­able installation practices. Quality assurance discrepancies are then identifie and added to a "commissioning action list" that must be rectifie as paf of the commissioning program. These items would usually be discussed during commissioning meetings. Discrepancies are usually identi­fie initially by visual inspection. 
(2) 
Review FPTs. The tests must be reviewed by the cus­tomer, electrical contractors, quality assurance personnel, maintenance personnel, and other key personnel (the commis­sioning team). Areas of concern include, among others, all functions of the system being tested, all major components included, whether the tests reflec the system operating docu­ments, and verificatio that the tests make sense. 

(3) 
Make Changes to FPTs as Required. The commis­sioning authority then implements the corrections, ques­tions answered, and additions. 

(
4) FPTs Approval. After the changes are made to the FPTs, they are submitted to the commissioning team. When it is acceptable, the customer or the designated approval authority approves the FPTs. It should be noted that even though the FPT is approved, problems that arise during the test (or areas not covered) must be addressed. 

Testing Implementation for FPTs. The fina step in the successful commissioning plan is testing and proper execution of system-integrated tests. 

(1) 
Systems Ready to Operate. The FPTs can be implemented as various systems become operative (i.e., test for the generator system) or when the entire system is in­stalled. However, the fina "pull the plug" test is performed only after all systems are completely installed. If the elec­trical contractor (or subcontractor) implements the FPTs, a 


70-8 17 

witness must initial each step of the test. The electrical contractor cannot employ the witness directly or indirectly. 
(2) Perform Tests (FPTs). If the system fails the test, the problem must be resolved and the equipment or system re­tested or the testing requirements re-analyzed until successful tests are witnessed. Once the system or equipment passes test­ing, it is verifie by designated commissioning official. 
(3) Customer Receives System. After all tests are com­pleted (including the "pull the plug" test), the system is turned over to the customer. 
0 
0 
2013 California Electrical Code 

ANNEX G 	Annex G: SCADA 
Annex G Supervisory Control and Data Acquisition (SCADA) 
This informative annex is not a part of the requirements of 
this NFPA document, but is included for informational pur­poses only. 
(A) 
General. Where provided, the general requirements in (A)(l) through (A)(ll) shall apply to SCADA systems. The SCADA system for the COPS loads shall be separate from the building management SCADA system. No single point failure shall be able to disable the SCADA system. 

(1) 	
The SCADA system for the COPS loads shall be sepa­rate from the building management SCADA system. 

(2) 
No single point failure shall be able to 	disable the SCADA system. 

(3) 	
The SCADA system shall be permitted to provide con­trol and monitor electrical and mechanical utility sys­tems related to mission critical loads, including, but not limited to the following: 

a. 	
The fir alarm system 

b. 	
The security system 

c. 	
Power distribution 

d. 	
Power generation 

e. 	
HVAC and ventilation (damper position, airflo speed and direction) 

f. 
Load shedding 

g. 	
Fuel levels or hours of operation 

(4) 	
Before installing or employing a SCADA system, an operations and maintenance analysis and risk assess­ment shall be performed to provide the maintenance parameter data 

(5) 	
A redundant system shall be provided in either warm or hot standby. 

(6) 	
The controller shall be a programmable logic control­ler (PLC). 

(7) 	
The SCADA system shall utilize open, not propri­etary, protocols. 

(8) 	
The SCADA system shall be able to assess the dam­age and determine system integrity after the "event." 

(9) 	
The monitor display shall provide graphical user in­terface for all major components monitored and con­trolled by the SCADA system, with color schemes readily recognized by the typical user. 

(10) 
The SCADA system shall have the capability to pro­vide storage of critical system parameters at a 15­minute rate or more often when out-of-limit condi­tions exist. 



(11) 
The SCADA system shall have a separate data storage facility not located in the same vicinity. 

(B) 
Power Supply. The SCADA system power supply shall comply with (B)(l) through (B)(3): 

(1) 
The power supply shall be provided with 	a direct­current station battery system, rated between 24 and 125 volts de, with a 72-hour capacity. 

(2) 
The batteries of the SCADA system shall be separate from the batteries for other electrical systems. 

(3) 	
The power supply shall be provided with a properly installed surge-protective device (TVSS) at its termi­nals with a direct low-impedance path to ground. Pro­tected and unprotected circuits shall be physically sepa­rated to prevent coupling. 

(C) 
Security Against Hazards. Security against hazards shall be provided in accordance with (C)(l) through (C)(6): 

(1) 	
Controlled physical access by authorized personnel to only the system operational controls and software shall be provided. 

(2) 
The SCADA system shall be protected against dust, dirt, water, and other contaminants by specifying enclo­sures appropriate for the environment. 

(3) 	
Conduit and tubing shall not violate the integrity of the SCADA system enclosure. 

(4) 	
The SCADA system shall be located in the same secure locations as the secured systems that they monitor and control. 

(5) 	
The SCADA system shall be provided with dry agent fir protection systems or double interlocked preaction sprinkler systems using cross-zoned detection, to mini­mize the threat of accidental water discharge into un­protected equipment. The fir protection systems shall be monitored by the fir alarm system in accordance with NFPA 72-2010, National Fire Alarm and Signal­ing Code. 

(6) 
The SCADA system shall not be connected to other net­work communications outside the secure locations with­out encryption or use of fibe optics. 

(D) 
Maintenance and Testing. SCADA systems shall be maintained and tested in accordance with (D)(l) and (D)(2). 

(1) 
Maintenance. The maintenance program for SCADA systems shall consist of the following components: 

(1) 
A documented preventive maintenance program 





(2) 
Concurrent maintenance capabilities, to allow the test­ing, troubleshooting, repair, and/or replacement of a component or subsystem while redundant compo­nent(s) or subsystem(s) are serving the load 

(3) 	
Retention of operational data -the deleted material goes well beyond requirements to ensure proper main­tenance and operation 





70-820 
(2) Testing. SCADA systems shall be tested periodically un­der actual or simulated contingency conditions. 
C)

Informational Note No. 1: Periodic system testing proce­
dures can duplicate or be derived from the recommended 
functional performance testing procedures of individual 
components, as provided by the manufacturers. 
Informational Note No. 2: For more information on main­

tenance and testing of SCADA, see NFPA 70B-2010, Rec­
ommended Practice for Electrical Equipment Maintenance. 

0 


0 



2013 California Electrical Code 


ANNEX H 	Annex H: Administration 
Annex H Administration and Enforcement 
(J 
Informative Annex H is not a part of the requirements of this NFPA document and is included for informational pur? poses only. This informative annex is informative unless specifically adopted by the local jurisdiction adopting the 
National Electrical Code®. 
80.1 Scope. The following functions are covered: 
(1) 
The inspection of electrical installations as covered by 

(2) 	
The investigation of fire caused by electrical installations 

(3) 	
The review of construction plans, drawings, and speciE fication for electrical systems 

(4) 	
The design, alteration, modification construction, mainte­nance, and testing of electrical systems and equipment 

(
5) The regulation and control of electrical installations at special events including but not limited to exhibits, trade shows, amusement parks, and other similar spe­cial occupancies 


90.2 
80.2 Definitions 
Authority Having Jurisdiction. The organization, of­
fice or individual responsible for approving equipment, 
materials, an installation, or a procedure. 
Chief Electrical Inspector. An electrical inspector who either is the authority having jurisdiction or is designated by the authority having jurisdiction and is responsible for administering the requirements of this Code. 
Electrical Inspector. An individual meeting the re­quirements of 80.27 and authorized to perform electrical inspections. 
80.3 Purpose. The purpose of this article shall be to pro­vide requirements for administration and enforcement of the National Electrical Code. 
80.5 Adoption. Article 80 shall not apply unless specifi cally adopted by the local jurisdiction adopting the Na­tional Electrical Code. 

80.7 Title. The title of this Code shall be NFPA 70, Na­( > tional Electrical Code®, of the National Fire Protection \___j Association. The short title of this Code shall be the NEe®. 
80.9 Application. 
(A) New Installations. This Code applies to new installa­tions. Buildings with construction permits dated after adop­tion of this Code shall comply with its requirements. 
2013 California Electrical Code 

(B) 
Existing Installations. Existing electrical installations that do not comply with the provisions of this Code shall be permitted to be continued in use unless the authority having jurisdiction determines that the lack of conformity with this Code presents an imminent danger to occupants. Where changes are required for correction of hazards, a reasonable amount of time shall be given for compliance, depending on the degree of the hazard. 

(C) 
Additions, Alterations, or Repairs. Additions, alter­ations, or repairs to any building, structure, or premises shall conform to that required of a new building without requiring the existing building to comply with all the re­quirements of this Code. Additions, alterations, installa­tions, or repairs shall not cause an existing building to become unsafe or to adversely affect the performance of the building as determined by the authority having jurisdiction. Electrical wiring added to an existing service, feeder, or branch circuit shall not result in an installation that violates the provisions of the Code in force at the time the additions are made. 


80.11 Occupancy of Building or Structure. 
(A) 
New Construction. No newly constructed building shall be occupied in whole or in part in violation of the provisions of this Code. 

(B) 
Existing Buildings. Existing buildings that are occu­pied at the time of adoption of this Code shall be permitted to remain in use provided the following conditions apply: 

(1) 
The occupancy classificatio remains unchanged 

(2) 	
There exists no condition deemed hazardous to life or property that would constitute an imminent danger 


80.13 Authority. Where used in this article, the term au­thority having jurisdiction shall include the chief electrical inspector or other individuals designated by the governing body. This Code shall be administered and enforced by the authority having jurisdiction designated by the governing authority as follows. 
(
1) The authority having jurisdiction shall be permitted to render interpretations of this Code in order to provide clarificatio to its requirements, as permitted by 90.4. 

(2) 	
When the use of any electrical equipment or its instal­lations is found to be dangerous to human life or prop­erty, the authority having jurisdiction shall be empow­ered to have the premises disconnected from its source of electric supply, as established by the Board. When such equipment or installation has been so con­demned or disconnected, a notice shall be placed 



thereon listing the causes for the condemnation, the disconnection, or both, and the penalty under 80.23 for the unlawful use thereof. Written notice of such condemnation or disconnection and the causes there­for shall be given within 24 hours to the owners, the occupant, or both, of such building, structure, or pre­mises. It shall be unlawful for any person to remove said notice, to reconnect the electrical equipment to its source of electric supply, or to use or permit to be used electric power in any such electrical equipment until such causes for the condemnation or disconnec­tion have been remedied to the satisfaction of the in­spection authorities. 

(3) 	
The authority having jurisdiction shall be permitted to delegate to other qualifie individuals such powers as necessary for the proper administration and enforce­ment of this Code. 

(4) 
Police, fire and other enforcement agencies shall have authority to render necessary assistance in the en­forcement of this Code when requested to do so by the authority having jurisdiction. 

(
5) 	The authority having jurisdiction shall be authorized to inspect, at all reasonable times, any building or premises for dangerous or hazardous conditions or equipment as set forth in this Code. The authority having jurisdiction shall be permitted to order any person(s) to remove or remedy such dangerous or hazardous condi­tion or equipment. Any person(s) failing to comply with such order shall be in violation of this Code. 

(
6) Where the authority having jurisdiction deems that conditions hazardous to life and property exist, he or she shall be permitted to require that such hazardous conditions in violation of this Code be corrected. 

(7) 	
To the full extent permitted by law, any authority hav­ing jurisdiction engaged in inspection work shall be authorized at all reasonable times to enter and exam­ine any building, structure, or premises for the pur­pose of making electrical inspections. Before entering a premises, the authority having jurisdiction shall ob­tain the consent of the occupant thereof or obtain a court warrant authorizing entry for the purpose of in­spection except in those instances where an emer­gency exists. As used in this section, emergency means circumstances that the authority having juris­diction knows, or has reason to believe, exist and that reasonably can constitute immediate danger to per­sons or property. 

(8) 
Persons 	authorized to enter and inspect buildings, structures, and premises as herein set forth shall be identifie by proper credentials issued by this govern­ing authority. 

(9) 	
Persons shall not interfere with an authority having jurisdiction carrying out any duties or functions pre­scribed by this Code. 


(10) 
Persons shall not use a badge, uniform, or other creden­tials to impersonate the authority having jurisdiction. 

(
11) The authority having jurisdiction shall be permitted to investigate the cause, origin, and circumstances of any fire explosion, or other hazardous condition. 

(12) 
The authority having jurisdiction shall be permitted to require plans and specification to ensure compliance with this Code. 

(13) 
Whenever any installation subject to inspection prior to use is covered or concealed without having firs been inspected, the authority having jurisdiction shall be permitted to require that such work be exposed for inspection. The authority having jurisdiction shall be notifie when the installation is ready for inspection 


0
0 

and shall conduct the inspection within _days. 
(
14) The authority having jurisdiction shall be permitted to order the immediate evacuation of any occupied building deemed unsafe when such building has haz­ardous conditions that present imminent danger to building occupants. 

(15) 
The authority having jurisdiction shall be permitted to waive specifi requirements in this Code or permit alternative methods where it is assured that equivalent objectives can be achieved by establishing and main­taining effective safety. Technical documentation shall be submitted to the authority having jurisdiction to demonstrate equivalency and that the system, method, 


0

or device is approved for the intended purpose. 
(16) Each application for a waiver of a specifi 	electrical requirement shall be file with the authority having jurisdiction and shall be accompanied by such evi­dence, letters, statements, results of tests, or other sup­porting information as required to justify the request. The authority having jurisdiction shall keep a record 
. of actions on such applications, and a signed copy of 
the authority having jurisdiction's decision shall be 
provided for the applicant. 

80.15 Electrical Board. 
(A) 	Creation of the Electrical Board. There is hereby 
0

created the Electrical Board of the of , hereinafter designated as the Board. 
(B) Appointments. Board members shall be appointed by the Governor with the advice and consent of the Senate (or by the Mayor with the advice and consent of the Council 
' 

or the equivalent). 
(1) 
Members of the Board shall be chosen in a manner to refl.ec a balanced representation of individuals or orga­nizations. The Chair of the Board shall be elected by 

the Board membership. 

(2) 
The Chief Electrical Inspector in the jurisdiction adopt­


l)

ing this Article authorized in (B)(3)(a) shall be the 
2013 California Electrical Code 
nonvoting secretary of the Board. Where the Chief Electrical Inspector of a local municipality serves a Board at a state level, he or she shall be permitted to 
serve as a voting member of the Board. 
(3) 	
The board shall consist of not fewer than fiv voting members. Board members shall be selected from the following: 

a. 	
Chief Electrical Inspector from a local government (for State Board only) 

b. 	
An electrical contractor operating in the jurisdiction 

c. 	
A licensed professional engineer engaged primarily in the design or maintenance of electrical installations 

d. 	
A journeyman electrician 

(4) 	
Additional membership shall be selected from the fol­lowing: 

a. 	
A master (supervising) electrician 

b. 	
The Fire Marshal (or Fire Chief) 

c. 	
A representative of the property/casualty insurance industry 

d. 	
A representative of an electric power utility operat­ing in the jurisdiction 

e. 	
A representative of electrical manufacturers prima­rily and actively engaged in producing materials, fittings devices, appliances, luminaires, or appara­tus used as part of or in connection with electrical installations 

f. 
A member of the labor organization that represents the primary electrical workforce 

g. 
A member from the public who is not affiliated with any other designated group 

h. 	
A representative of a telecommunications utility op­erating in the jurisdiction 

(C) 
Terms. Of the members firs appointed, shall be appointed for a term of 1 year, for a term of 2 years, for a term of 3 years, and for a term of 4 years, and thereafter each appointment shall be for a term of 4 years or until a successor is appointed. The Chair of the Board shall be appointed for a term not to exceed __ years. 

(D) 
Compensation. Each appointed member shall receive the sum of dollars ($_) for each day during which the member attends a meeting of the Board and, in addition thereto, shall be reimbursed for direct lodging, travel, and meal expenses as covered by policies and pro­cedures established by the jurisdiction. 

(E) 
Quorum. A quorum as established by the Board op­erating procedures shall be required to conduct Board busi­ness. The Board shall hold such meetings as necessary to carry out the purposes of Article 80. The Chair or a major­ity of the members of the Board shall have the authority to call meetings of the Board. 


2013 California Electrical Code 

ANNEXH 	Annex H: Administration 
(F) 
Duties. It shall be the duty of the Board to perform the following: 

(1) 
Adopt the necessary rules and regulations to administer and enforce Article 80. 

(2) 
Establish qualification of electrical inspectors. 

(3) 
Revoke or suspend the recognition of any inspector's certificat for the jurisdiction. 

(
4) After advance notice of the public hearings and the execution of such hearings, as established by law, the Board is authorized to establish and update the provi­sions for the safety of electrical installations to conform to the current edition of the National Electrical Code (NFPA 70) and other nationally recognized safety stan­dards for electrical installations. 

(5) 	
Establish procedures for recognition of electrical safety standards and acceptance of equipment conforming to these standards. 


(G) Appeals. 
(1) 	
Review of Decisions. Any person, firm or corporation may register an appeal with the Board for a review of any decision of the Chief Electrical Inspector or of any Electrical Inspector, provided that such appeal is made in writing within fiftee (15) days after such person, firm or corporation shall have been notified Upon re­ceipt of such appeal, said Board shall, if requested by the person making the appeal, hold a public hearing and proceed to determine whether the action of the Board, or of the Chief Electrical Inspector, or of the Electrical Inspector complies with this law and, within fiftee (15) days after receipt of the appeal or after holding the hearing, shall make a decision in accor­dance with its findings 

(2) 	
Conditions. Any person shall be permitted to appeal a decision of the authority having jurisdiction to the Board when it is claimed that any one or more of the following conditions exist: 

a. 	
The true intent of the codes or ordinances described in this Code has been incorrectly interpreted. 

b. 	
The provisions of the codes or ordinances do not fully apply. 

c. 	
A decision is unreasonable or arbitrary as it applies to alternatives or new materials. 


(3) 	
Submission of Appeals. A written appeal, outlining the Code provision from which relief is sought and the remedy proposed, shall be submitted to the authority having jurisdiction within 15 calendar days of notifica tion of violation. 

(H) 
Meetings and Records. Meetings and records of the Board shall conform to the following: 

(1) 
Meetings of the Board shall be open to the public as required by law. 



(2) 	Records of meetings of the Board shall be available for ·review during normal business hours, as required by law. 
80.17 Records and Reports. The authority having juris­diction shall retain records in accordance with (A) and (B). 
(A) 
Retention. The authority having jurisdiction shall keep a record of all electrical inspections, including the date of such inspections and a summary of any violations found to exist, the date of the services of notices, and a record of the tina disposition of all violations. All required records shall be maintained until their usefulness has been served or as otherwise required by law. 

(B) 
Availability. A record of examinations, approvals, and variances granted shall be maintained by the authority hav­ing jurisdiction and shall be available for public review as prescribed by law during normal business hours. 


80.19 Permits and Approvals. Permits and approvals shall conform to (A) through (H). 
(A) Application. 
(1) 	
Activity authorized by a permit issued under this Code shall be conducted by the permittee or the permittee's agents or employees in compliance with all require­ments of this Code applicable thereto and in accor­dance with the approved plans and specifications No permit issued under this Code shall be interpreted to justify a violation of any provision of this Code or any other applicable law or regulation. Any addition or al­teration of approved plans or specification shall be approved in advance by the authority having jurisdic­tion, as evidenced by the issuance of a new or amended permit. 

(2) 	
A copy of the permit shall be posted or otherwise readily accessible at each work site or carried by the permit holder as specifie by the authority having jurisdiction. 

(B) 
Content. Permits shall be issued by the authority hav­ing jurisdiction and shall bear the name and signature of the authority having jurisdiction or that of the authority having jurisdiction's designated representative. In addition, the permit shall indicate the following: 


( 1) 	Operation or activities for which the permit is issued 
(2) 	
Address or location where the operation or activity is to be conducted 

(3) 	
Name and address of the permittee 

(4) 	
Permit number and date of issuance 

(
5) 	Period of validity of the permit 

(
6) Inspection requirements 

(C) 
Issuance of Permits. The authority having jurisdic­tion shall be authorized to establish and issue permits, cer­


tificates notices, and approvals, or orders pertaining to electrical safety hazards pursuant to 80.23, except that no 
0

permit shall be required to execute any of the classes of electrical work specifie in the following: 
( 1) Installation or replacement of equipment such as lamps and of electric utilization equipment approved for con­nection to suitable permanently installed receptacles. Replacement of flus or snap switches, fuses, lamp 
0

sockets, and receptacles, and other minor maintenance 
and repair work, such as replacing worn cords and 
tightening connections on a wiring device 

(2) 	
The process of manufacturing, testing, servicing, or re­pairing electrical equipment or apparatus 

(D) 
Annual Permits. In lieu of an individual permit for each installation or alteration, an annual permit shall, upon application, be issued to any person, firm or corporation regularly employing one or more employees for the instal­lation, alteration, and maintenance of electrical equipment in or on buildings or premises owned or occupied by the applicant for the permit. Upon application, an electrical contractor as agent for the owner or tenant shall be issued an annual permit. The applicant shall keep records of all work done, and such records shall be transmitted periodi­cally to the Electrical Inspector. 

(E) 
Fees. Any political subdivision that has been provided for electrical inspection in accordance with the provisions 


0 
0 

of Article 80 may establish fees that shall be paid by the applicant for a permit before the permit is issued. 
(F) Inspection and Approvals. 
(1) 	
Upon the completion of any installation of electrical equipment that has been made under a permit other than an annual permit, it shall be the duty of the person, firm or corporation making the installation to notify the Electrical Inspector having jurisdiction, who shall inspect the work within a reasonable time. 

(2) 	
Where the Inspector find the installation to be in con­formity with the statutes of all applicable local ordi­nances and all rules and regulations, the Inspector shall 


0 

issue to the person, firm or corporation making the 
installation a certificat of approval, with duplicate 
copy for delivery to the owner, authorizing the connec­
tion to the supply of electricity and shall send written 
notice of such authorization to the supplier of electric 
service. When a certificat of temporary approval is 
issued authorizing the connection of an installation, 
such certificate shall be issued to expire at a time to be 
stated therein and shall be revocable by the Electrical 
Inspector for cause. 

(3) 	When any portion of the electrical installation within 
the jurisdiction of an Electrical Inspector is to be hid­
den from view by the permanent placement of parts of 

2013 California Electrical Code 

0 
the building, the person, firm or corporation installing the equipment shall notify the Electrical Inspector, and 
such equipment shall not be concealed until it has been 
approved by the Electrical Inspector or until 
days have elapsed from the time of such notification 
provided that on large installations, where the conceal­
ment of equipment proceeds continuously, the person, 
firm or corporation installing the equipment shall give 

() 	the Electrical Inspector due notice in advance, and in­spections shall be made periodically during the progress of the work. 
(4) At regular intervals, the Electrical Inspector having ju­risdiction shall visit all buildings and premises where 0 work may be done under annual permits and shall in­spect all electrical equipment installed under such per­mits since the date of the previous inspection. The Electrical Inspector shall issue a certificat of approval for such work as is found to be in conformity with the provisions of Article 80 and all applicable ordinances, orders, rules, and regulations, after payments of all re­quired fees. 
(5) 	
If, upon inspection, any installation is found not to be fully in conformity with the provisions of Article 80, and all applicable ordinances, rules, and regulations, the Inspector making the inspection shall at once for­ward to the person, firm or corporation making the installation a written notice stating the defects that have been found to exist. 

(G) 
Revocation of Permits. Revocation of permits shall conform to the following: 

(1) 
The authority having jurisdiction shall be permitted to revoke a permit or approval issued if any violation of this Code is found upon inspection or in case there have been any false statements or misrepresentations submitted in the application or plans on which the per­mit or approval was based. 

(2) 
Any attempt to defraud or otherwise deliberately or knowingly design, install, service, maintain, operate, sell, represent for sale, falsify records, reports, or ap­plications, or other related activity in violation of the requirements prescribed by this Code shall be a viola­tion of this Code. Such violations shall be cause for immediate suspension or revocation of any related li­



r· · .	censes, certificates or permits issued by this jurisdic­
.. 
tion. In addition, any such violation shall be subject to 

I ) 
any other criminal or civil penalties as available by the laws of this jurisdiction. 
(3) 
Revocation shall be constituted when the permittee is duly notifie by the authority having jurisdiction. 

(4) 
Any person who engages in any business, operation, or occupation, or uses any premises, after the permit is­sued therefor has been suspended or revoked pursuant 


2013 California Electrical Code 
Annex H: Administration 
to the provisions of this Code, and before such sus­
pended permit has been reinstated or a new permit is­
sued, shall be in violation of this Code. 

(5) 	
A permit shall be predicated upon compliance with the requirements of this Code and shall constitute written authority issued by the authority having jurisdiction to install electrical equipment. Any permit issued under this Code shall not take the place of any other license or permit required by other regulations or laws of this jurisdiction. 

(
6) The authority having jurisdiction shall be permitted to require an inspection prior to the issuance of a permit. 

(7) 
A permit issued under this 	Code shall continue until revoked or for the period of time designated on the permit. The permit shall be issued to one person or business only and for the location or purpose described in the permit. Any change that affects any of the con­ditions of the permit shall require a new or amended permit. 

(H) 
Applications and Extensions. Applications and ex­tensions of permits shall conform to the following: 

(1) 
The authority having jurisdiction shall be permitted to grant an extension of the permit time period upon pre­sentation by the permittee of a satisfactory reason for failure to start or complete the work or activity autho­rized by the permit. 

(2) 
Applications for permits shall be made to the authority having jurisdiction on forms provided by the jurisdic­tion and shall include the applicant's answers in full to inquiries set forth on such forms. Applications for per­mits shall be accompanied by such data as required by the authority having jurisdiction, such as plans and specifications location, and so forth. Fees shall be de­termined as required by local laws. 

(3) 
The authority having jurisdiction shall review all appli­cations submitted and issue permits as required. If an application for a permit is rejected by the authority having jurisdiction, the applicant shall be advised of the reasons for such rejection. Permits for activities requiring evidence of financia responsibility by the ju­risdiction shall not be issued unless proof of required flnancia responsibility is furnished. 


80.21 Plans Review. Review of plans and specification shall conform to (A) through (C). 
(A) 
Authority. For new construction, modification or re­habilitation, the authority having jurisdiction shall be per­mitted to review construction documents and drawings. 

(B) 
Responsibility of the Applicant. It shall be the re­sponsibility of the applicant to ensure the following: 


(1) 
The construction documents include all of the electrical requirements. 

(2) 	
The construction documents and drawings are correct and in compliance with the applicable codes and standards. 


(C) Responsibility of the Authority Having Jurisdiction. 
It shall be the responsibility of the authority having juris­diction to promulgate rules that cover the following: 
(1) 
Review of construction documents and drawings shall be completed within established time frames for the purpose of acceptance or to provide reasons for nonac­ceptance. 

(2) 
Review and approval by the authority having jurisdic­tion shall not relieve the applicant of the responsibility of compliance with this Code. 

(3) 	
Where fiel conditions necessitate any substantial change from the approved plan, the authority having jurisdiction shall be permitted to require that the cor­rected plans be submitted for approval. 


80.23 Notice of Violations, Penalties. Notice of viola­tions and penalties shall conform to (A) and (B). 
(A) Violations. 
(1) 
Whenever the authority having jurisdiction determines that there are violations of this Code, a written notice shall be issued to confrr such findings 

(2) 
Any order or notice issued pursuant to this 	Code shall be served upon the owner, operator, occupant, or other person responsible for the condition or violation, eithe:t," by personal service or mail or by delivering the same to, and leaving it with, some person of responsibility upon the premises. For unattended or abandoned loca­tions, a copy of such order or notice shall be posted on the premises in a conspicuous place at or near the en­trance to such premises and the order or notice shall be mailed by registered or certifie mail, with return re­ceipt requested, to the last known address of the owner, occupant, or both. 


(B) Penalties. 
(1) 
Any person who fails to comply with the provisions of this Code or who fails to carry out an order made pur­suant to this Code or violates any condition attached to a permit, approval, or certificat shall be subject to the penalties established by this jurisdiction. 

(2) 
Failure to comply with the time limits of an abatement notice or other corrective notice issued by the authority having jurisdiction shall result in each day that such violation continues being regarded as a new and sepa­rate offense. 

(3) 
Any person, firm or corporation who shall willfully violate any of the applicable provisions of this article 


shall be guilty of a misdemeanor and, upon conviction thereof, shall be punished by a fin of not less than __dollars ($_____) or more than dollars 0($_____) for each offense, together with the costs of prosecution, imprisonment, or both, for not less than 
80.25 Connection to Electricity Supply. Connections to 
0 

the electric supply shall conform to (A) through (E). 
(A) 
Authorization. Except where work is done under an annual permit and except as otherwise provided in 80.25, it shall be unlawful for any person, firm or corporation to make connection to a supply of electricity or to supply electricity to any electrical equipment installation for which a permit is required or that has been disconnected or or­dered to be disconnected. 

(B) 
Special Consideration. By special permission of the authority having jurisdiction, temporary power shall be per­mitted to be supplied to the premises for specifi needs of the construction project. The Board shall determine what needs are permitted under this provision. 

(C) 
Notification If, within __business days after the Electrical Inspector is notifie of the completion of an in­stallation of electric equipment, other than a temporary ap­proval installation, the Electrical Inspector has neither au­thorized connection nor disapproved the installation, the supplier of electricity is authorized to make connections and supply electricity to such installation. 

(D) 
Other Territories. If an installation or electric equip­ment is located in any territory where an Electrical Inspec­tor has not been authorized or is not required to make inspections, the supplier of electricity is authorized to make connections and supply electricity to such installations. 

(E) 
Disconnection. Where a connection is made to an in­stallation that has not been inspected, as outlined in the preceding paragraphs of this section, the supplier of elec­tricity shall immediately report such connection to the ChiefElectrical Inspector. If, upon subsequent inspection, it 


0 

is found that the installation is not in conformity with the provisions of Article 80, the Chief Electrical Inspector shall notify the person, firm or corporation making the installa­tion to rectify the defects and, if such work is not com­pleted within fiftee (15) business days or a longer period as may be specifie by the Board, the Board shall have the authority to cause the disconnection of that portion of the installation that is not in conformity. 
80.27 Inspector's Qualifications 
(A) Certificate All electrical inspectors shall be certifie by a nationally recognized inspector certificatio program 
2013 California Electrical Code 
accepted by the Board. The certificatio program shall spe­
cificall qualify the inspector in electrical inspections. No 
person shall be employed as an Electrical Inspector unless 
that person is the holder of an Electrical Inspector's certifi 
cate of qualificatio issued by the Board, except that any 
person who on the date on which this law went into effect 
was serving as a legally appointed Electrical Inspector of 

(\ 
shall, upon application and payment of the pre­

 ) 
scribed fee and without examination, be issued a special certificat permitting him or her to continue to serve as an Electrical Inspector in the same territory. 
(B) 
Experience. Electrical inspector applicants shall dem­onstrate the following: 

(1) 
Have a demonstrated knowledge of the standard mate­rials and methods used in the installation of electric equipment

(2) 
Be well versed in the approved methods of construction for safety to persons and property 

(3) 
Be well versed in the statutes of 	relating to electrical work and the National Electrical Code, as approved by the American National Standards Institute 

(
4) Have had at least __years' experience as an Electrical Inspector or years in the installation of electrical equipment. In lieu of such experience, the applicant shall be a graduate in electrical engineering or of a similar curriculum of a college or university considered by the Board as having suitable requirements for graduation and shall have had two years' practical electrical experience. 



I \"'--_/ ' 
ANNEX H 	Annex H: Administration 
(C) 
Recertification Electrical inspectors shall be recerti­fie as established by provisions of the applicable certifica tion program. 

(D) 
Revocation and Suspension of Authority. The Board shall have the authority to revoke an inspector's authority to conduct inspections within a jurisdiction. 


80.29 Liability for Damages. Article 80 shall not be con­strued to affect the responsibility or liability of any party own­ing, designing, operating, controlling, or installing any electri­cal equipment for damages to persons or property caused by a defect therein, nor shall the __or any of its employees be held as assuming any such liability by reason of the inspec­tion, reinspection, or other examination authorized. 
80.31 Validity. If any section, subsection, sentence, clause, or phrase of Article 80 is for any reason held to be unconsti­tutional, such decision shall not affect the validity of the re­maining portions of Article 80. 
80.33 Repeal of Conflictin Acts. All acts or parts of acts in conflic with the provisions of Article 80 are hereby repealed. 
80.35 	Effective Date. Article 80 shall take effect 
days after its passage and publication. 


2013 California Electrical Code 


Informative Annex I Recommended Tightening Torque Tables from UL Standard 486A-B 
This informative annex is not a part of the requirements of this NFPA document, but is included for informational pur­poses only. 
In the absence of connector or equipment manufacturer's recommended torque values, Table I.l, Table 1.2, and Table 
1.3 may be used to correctly tighten screw-type connections for power and lighting circuits*. Control and signal circuits may require different torque values, and the manufacturer should be contacted for guidance. 
Table 1.1 Tightening Torque for Screws 
*For proper termination of conductors, it is very impor­tant that fiel connections be properly tightened. In the absence of manufacturer's instructions on the equipment, the torque values given in these tables are recommended. Because it is normal for some relaxation to occur in ser­vice, checking torque values sometime after installation is not a reliable means of determining the values of torque applied at installation. 
CJ 

Tightening Torque, N-m (lbf-in.) 
Slotted head No. 10 and larger• Hexagonal head -external drive socket wrench 

Slot width 1.2 mm (0.047 in.) Test Conductor 

or less and slot length 6.4 mm Installed in Connector 
(% in.) or less 

AWG or kcmil mm2 A B 
Slot width over 1.2 mm (0.047 in.) or slot length over 8.4 mm (1.4 in.) Split-bolt connectors Other connectors  
A B A B A B  

30-10 0.05-5.3 
1.7 
(15) 


2.3 
(20) 

2.8 (25) 4.0 
(65) 
9.0 (80) 6.8 
(60)(35) 8.5 (75) 

8 8.4 
2.3 (20) 
2.8 (25) 
3.4 
(30) 
(65) 
9.0 (80) 
6.8 (60)(40) 8.5 (75) 

2.8 (25)
6-4 13.2-21.2 
4.0 (35) 

4.0 (35) 5.1 (45) 15.3 (135) 
18.5 (165) 10.2 (90) 
12.4 (110) 
2.8 (25)
3 26.7 
4.0 

(40) 5.6 (50) 25.4 (225) 
31.1 (275) 14.1 (125 
16.9 (150) (35) 
(30)
2 33.6 


(40) 


(40) 5.6 (50) 25.4 (225) 
31.1 (275) 14.1 (125 
16.9 (150) 
1 42.4 

(40) 5.6 (50) 25.4 (225) 
31.1 (275) 14.1 (125 
16.9 (150) 
-
-
(40) 5.6 (50) 35.6 (315) (385) 16.9 (150) 20.3 (180) 110--2/0 53.5-67.4 

-
-

3/0-4/0 85.0-107.2 
(40) 5.6 (50) 45.2 (400) 
56.5 (500) 22.6 (200) 
28.2 (250)
-
-

(40) 5.6 (50) 62.1 (550)250-350 127-177 (650) 28.2 (250) 36.7 (325)
-
-
400 203 
28.2 (250) 

(40) 5.6 (50) 76.3 (675) 
93.2 (825) 
36.7 (325)
-
-
500 253 (40) 5.6 (50) 76.3 (675) 

93.2 (825) 33.9 (300) 
42.4 (375)
-
-

(40) 5.6 (50) 90.4 (800) 
113.0 (1000) 
(300) 42.4 (375)600-750 304-380 

-
-

800--1000 405-508 
(40) 5.6 (50) 111.7 (900) 
124.3 (1100) 45.2 (400) 
56.5 (500)
-
-
--

1250--2000 635-1010 111.7 (900) 124.3 (1100) 56.5 (500) 67.8 (600) 
ap or values of slot width or length not corresponding to those specified select the largest torque value associated with the conductor size. Slot width is the nominal design value. Slot length shall be measured at the bottom of the slot. 
Table 1.2 Tightening Torque for Slotted Head Screws Smaller Than No. 10 Intended for Use with 8 AWG (8.4 mm2) or Smaller Conductors 
Slot Length of Screw•  Tightening Torque, N-m (lbf-in.)  
Slot width of screw smaller than 1.2 mm (0.047 in.)b  Slot width of screw 1.2 mm (0.047 in.) and largerb  
mm in.  A B  A B  
Less than 4 Less than s132 4 5J32 4.8 3/16 5.5 7132 6.4 1/4 7.1 9!32 Above 7.1 Above 9/32  0.68 (6) 0.79 (7) 0.68 (6) 0.79 (7) 0.68 (6) 0.79 (7) 0.68 (6) 0.79 (7) 0.79 (7) 1.0 (9)  0.79 (7) 1.0 (9) 1.1 (10) 1.4 (12) 1.1 (10) 1.4 (12) 1.1 (10) 1.4 (12) 1.1 (10) 1.4 (12) 1.4 (12) 1.7 (15) 1.8 (15) 2.3 (20)  

aFor slot lengths of intermediate values, select torques pertaining to next shorter slot lengths. Also, see 9.1.9.6 ofUL 486A-B-2003 for screws with 
multiple tightening means. Slot length shall be measured at the bottom of the slot. 
bSlot width is the nominal design value. 

2013 California Electrical Code 

INFORMATIVE ANNEX I Annex 1:Tightening Torque Tables 
Table 1.3 Tightening Torque for Screws with Recessed Allen or Square Drives 
Socket Width Across Flats• Tightening Torque, N-m (lbf-in.) 
mm in. A B 
3.2 
1/s 4.0 (35) 5.1 (45) 

4.0 
5hz 9.0 (80) 11.3 (100) 


0 
4.8 
3/16 11.3 (100) 13.5 (120) 

5.5 
1hz 13.5 (120) 16.9 (150) 

6.4 
lf.l 16.9 (150) 22.5 (200) 

7.9 
5!J6 25.4 (225) 31.1 (275) 



0 
9.5 
3fs 33.9 (300) 42.4 (375) 


12.7 Vz 45.2 (400) 56.5 (500) 
14.3 9/16 56.5 (500) 67.8 (600) 
asee 9. 1 .9.6 of UL486A-B-2003 for screws with multiple tightening means. 

With the permission of Underwriters Laboratories, Inc., material is reproduced from UL Standard 486A-B, 
Wire Connectors, which is copyrighted by Underwriters Laboratories, Inc., Northbrook, Illinois. While use 
of this material has been authorized, UL shall not be responsible for the manner in which the information is 
presented, nor for any interpretations thereof. For more information on UL or to purchase standards, please 

visit our Standards website at www.comm-2000.com or call 1-888-853-3503. 
/-­
( \ 
·2013 California Electrical Code 

INDEX 
Index 
©20 10 National Fire Protection Association. All Rights Reserved. 
C)

The copyright in this index is separate and distinct from the copyright in the document that it indexes. The licensing provisions set forth for the document are not applicable to this index. This index may not be reproduced in whole or in part by any means without the express written permission ofNFPA. 
-A­
AC and DC conductors in same enclosure 300.3(C)(1 ), 
725.48 
AC armored cable see Armored cable (Type AC) 
Access and working space; see also Working space 
Audio signal processing, ampli­fication and reproduc­tion equipment 640.46 
Elevator machine room 620.71 Induction and dielectric heating equipment 665.22 Manholes 110.72, 110.73, 
110.75 Not over 600 volts 110.26 Over 600 volts 11 0--Ill Portable substations 530.62 Switchboards 408.18 Transformers, electric sign 
600.2 l (D) 
Vaults and tunnels 110.76 

Accessible 
Air-conditioning and refrigera­tion disconnects 440.14, 
440.63 
Attics and roof spaces Knob-and-tube wiring 394.23 Open wiring on insulators 
398.23 
Cable trays 392.18(E), 

392. 1 8(F) 
Conduit bodies, junction, pull, and outlet boxes 314.29, 314.72(D) 
Defiuitio 1 00-I Ground-fault circuit interrupters 
210.8 Grounding electrode connection 250.68(A) 
Luminaires and lampholders 410.5, 410.24(B), 410.137(A) 
Motor disconnects 430.107 Overcurrent devices 240.24 Panels, electrical equipment in­
stalled behind 
368.10(B), 725.21, 
760.21, 770.21, 800.21, 
820.21, 830.21, 840.21 Readily 
Definitio 1 00-I Sealing fitting SOl.lS(C)(l), 
502.15, 505.16(D)(1); see also Hazardous (classified locations 
Services 230.70 Splices and taps in auxiliary gutters 366.56(A) Splices and taps in wireways 376.56(A), 378.56 
Transformers, signs, outlet light­ing 600.21(A) Transformers and vaults 450. 13 
AC-DC general-use snap switches 
Marking 404.15 
Motors 430.83(C) 
Panelboards, use in 408.36(A) 
Ratings, type loads 408.36(A) 

AC general-use snap switch 
404. 14(A); see also AC-DC general-use snap switches 
AC resistance and reactance con­version Chap. 9, Table 9 
AC systems 
Conductor to be grounded 
250.26 
Grounding connections 

250.24(A) Grounding electrode conductor 
250.66 Grounding of 250.20, 250.30 Systems not required to be grounded 250.21 In same metallic enclosures 215.4(B), 300.20 
Sensitive electronic equipment 647.3, 647.5 
Administration and enforcement 
Annex H Adoption of Code Annex H 
80.5 Application of Code Ami.ex H 
80.9 Authority Annex H 80.13 Connection to electricity supply 
Annex H 80.25 Defmition Annex H 80.2 Effective date Annex H 80.35 Electrical board Annex H 80.15 Inspector's qualification Annex 
H 80.27 Liability for damages Annex H 
80.29 Notice of violations, penalties Annex H 80.23 Occupancy of building or struc­
ture Annex H 80. 11 Permits and approvals Annex H 
80.19 Plans review Annex H 80.2 1 Records and reports Annex H 
80.17 Repeal of conflictin acts Annex 
H 80.33 Title of Code Annex H 80.7 Validity of article Annex H 
80.31 
Aerial cables 
Community antenna television and radio distribution systems 820.44 
Identificatio 200.6(A) Messenger-supported wiring Art. 396 Network-powered broadband communications systems 
830.44 
Premises-powered broadband communications systems 
840.44 

Agricultural buildings Art. 547 Bonding and equipotential plane 
547. 10 Definition 54 7.2 Equipotential planes, bonding 
547.10 Feeder and service loads, calcu­
lation of 220-V Luminaires 547.8 Motors 54 7. 7 Service equipment, separately 
derived systems, feed­ers, disconnecting means, and grounding 
547.9 Surface temperatures 547.4 Switches, receptacles, circuit 

breakers, controllers, and fuses 547.6 Wiring methods 547.5 Air conditioners, room 440--VII Branch-circuit requirements 
440.62 Defmitio 440.60 Disconnecting means 440.63 Grounding 440.6 1 Nameplate marking 220.82(C), 
440.4 

Air-conditioning and refrigerat­ing equipment Art. 440 Arc-fault circuit-interrupter pro­tection 440.65 Branch circuits Conductors 440-IV Ampacity, determination of 
440.6 Combination loads for 
440.34 General 440.31 Multimotor equipment for 
440.35 Several motor-compressors for 440.33 Single motor-compressor 
for 440.32 
Outlets 210.63 
Selection current 

Defmitio 440.2 Marking on nameplate 440.4(C) Short-circuit and ground-fault protection 440-III Equipment for 440.22(B) Controllers for 440-V 
Marking 440.5 
Rating 440.41 
Definition 440.2, 551.2 
Disconnecting means 440-II 

Cord-connected equipment 
440.13 Ratings and interrupting ca­pacity 440.12 Room air conditioners 
Hermetic refrigerant motor-
compressor see Her­metic refrigerant motor-
compressors 

Leakage-current detector­
interrupter 440.65 

Definitio 440.2 
Load 220.82(C), 220.83 
Mobile homes 550.20 
Nameplate requirements 440.4 
Overload protection 440-VI 

Application and selection of 
440.52 Branch-circuit conductors for 
440.52(B) General 440.51 Motor-compressors 440.52(A) 
On 15-or 20-ampere 
branch circuits 440.54 
Park trailers 552.59(B) 
Rated-load current 

Defmitio 440.2 
Marking on nameplate 
440.4(A) 
Room airconditioners see Air 
conditioners, room 
Single machine, when consid­
ered 440.8 

Trucks transporting refrigerated 
units see Electrifie 
truck parking space 
equipment 

Aircraft hangars Art. 513 Aircraft batteries 513.1 0 Aircraft electrical systems 
513.10(A) 
u/- 
Classificatio of locations 513. 
Defmition 513.2 
Equipment 513.4, 513.7, 513.8, 

513.10 
Ground-fault circuit interrupters 

513.12 Grounding and bonding 51 3.16 . Mobile equipment 513.7(F), 
513.1 0(D) 
)
Defmitio 513.2 
Painting hangar 513.3(C)(2) 

Definitio 51 3.2 Portable equipment 513.1 O(E) Sealing 513.9 Stanchions, rostrums, and docks 
513.7(E) Wiring 513.4, 513.7, 513.8 ·
.u·.
Air ducts see Ducts 

lNDEX Audio signal processing 
0 
Air plenums see Plenums Maintenance 522.7 Signal transmission between Askarels Air terminals see Lightning rods; Voltage limitations 522.5 517.82 Defmitio 1 00-I Lightning (surge) arrest-Anesthetizing locations 517-IV; Small 210.52(A), 550.12(B) Transformers 450.25 
ers see also Health care Stationary Assembly, places of 410.1 0(E), Alarms facilities Defmitio 550.2, 551.2 Art.518 
Burglar see Remote-control, Definitio 517.2 Subject to immersion 422.41 Classification 518.2 signaling, and power­Flammable Terminals, identificatio of Emergency lighting system Art. limited circuits Defmitio 517.2 200.10(E) 700 
0 
Fire 230.82(5), 230.94 Ex. 4; Annexes, informative 90.5(D), Approval, approved Supply 518.5 see also Fire alarm sys­Annexes A through I Definitio 1 00--I Theaters, audience areas Art. Equipment and materials 90.4, 
tems Antenna discharge units 810.20, 520 
Alarm systems, health care facili­810.57 90.7, 110.2, 500.8(B), Wiring methods 518.4 ties 51 7.32(C), Antenna systems, radio and tele­Annex H 80.19 Associative nonincendive tiel 
Arc-fault circuit interrupters 
517.42(C), 517-VI vision see Community wiring apparatus Alternate power source see Power antenna television and 210.12 Defmitio 500.2 source, alternate 
Defmitio 1 00--I 
radio distribution Atmospheric groups see Hazard­Alternators see Generators 
Protection 210.12(A), 440.65, 
() 
(CATV) systems; Radio ous (classified locations Aluminum conduit see Rigid 550.25 
and television equip­Attachment plugs (caps); see also 
Receptacle replacements metal conduit ment Hazardous (classified 
406.4(D)(4) 
Aluminum siding, grounding of 

Apparatus locations; Receptacles, 
Solar photovoltaic systems 
250.116 IN Associated, grounding of cord connectors, and 
690.11 
Ambient temperature 

504.50(B) attachment plugs (caps) 
31 0.1 5(A)(3) INNo. 1, Arc-flas hazard warning 110.16 
Definitio 504.2 Construction of 406.7 
Arcing parts 240.41 
31 0.15(B)(2), Table Intrinsically safe, grounding of Definitio 1 00--I 

Enclosure of 110.18, 430.14(B), 
310.15(B)(2)(a), Table 504.50(A) Flexible cords on 210.50(B), 

511.7(B)(l), 513.7(C), 
310.15(B)(2)(b), 

Definitio 504.2 400.7(B), 400.24 
515.7(B), 516.7(B), 
310.60(C)(4), Table Simple Grounding type 406.10 

517.61(B)(2) 
31 0.60(C)( 4); see also Definitio 504.2 Arc lamps, portable Polarized, terminal identificatio Temperature limitations Appliances Art. 422; see also Mo­Motion picture studios 530.17 200.10(B) 

Ambulatory health care centers; 

tors Stage equipment 520.61 Attics see also Health care Battery-powered 517 .64(E) Arc-welder motors see Welders, Armored cable 320.23 
facilities Branch circuits see Branch cir-electric Knob and tube 394.23 

Definitio 517.2 

cuits, appliances Arc welders see Welders, electric Lighting outlets required Essential electrical systems Construction 422-IV Arenas 410.10(E), Art. 518, Art. 210.70(A)(3) 
51 7.45 

() 
Cords see Cords, flexibl 520 Metal-clad cable 330.23 

Ampacities; see also subhead, 

Defrnitio 1 00--I Emergency lighting system Art. Nonmetallic extensions Ampacities, under en­Disconnecting means 422-III 700 382.12(1) 
tries for specific wiring 

Dwelling units, outlets 210.52 Armored cable (Type AC) Art. Nonmetallic-sheathed cable 
and equipment 

Feeder calculations for 220.40 320 334.23
Conductors 310.15, Tables Fixed 550.12(D), 551.42(A) to Accessible attics 320.23 Open wiring 398.23 

310.15(B)(16) through (C) Ampacity 320.80 Sign transformers in 600.21 (E) 310.15(8)(21), 310.60, 

Defmitio 550.2, 551.2 Bends 320.24 Audio signal processing, amplifi Tables 310.60(C)(67) 
Boxes and fitting 320.40
Grounding 250-VI, 550.16, cation, and reproduc­through 31 0.60(C)(86), 
551.54 Conductor type 320.104 tion equipment Art.
B.3 10.1 5(B)(2)(1) Construction 320--III 

Hazardous (classified locations 640through Defmitio 320.2
see Hazardous ( classi­Access 640.5, 640.46 
B.3 1 0. 1 5(B)(2)(1 0) Equipment grounding 320.108 

fied locations Conduit or tubing 640.23 
Amusement attractions Equipment grounding conductor 

Household cooking, demand Defmition 640.2
522.22 
installation 250.120(A) 

factors and loads for Environmental protection 640.44 
Auxiliary gutters 366.23 

Exposed work 320. 15 
Table 220.55 Flexible cords, use of 640.21, Crane and hoist Table Marking 320.120 
Installation 422-11 64Q.42, 640.45 
610.14(A) 

Supports 320.30 
Live parts 422.4 Grounding 640.7 
Fire alarm systems 760.51 Through or parallel to framing 

Load calculations 220.14, Grouping of conductors 640.8 
Motors, motor circuits, and members 320.17 

220.40, 220.52 to Locations and other articles 
controllers 430.6 Uses not permitted 320.12 Small wind electric systems 220.56, Table 220.55 Uses permitted 320.10 640.3 
Marking 422-V Loudspeakers in fire-resistan Mobile homes, in 550.12(B) and construction 640.25 
694.12(B), 694.64 Armories Art. 518 
Solar photovoltaic systems Emergency lighting system Art. 
690.8(B) (D), 550.14 700 Mechanical execution of work Defmitio 1 00--I Motor-driven 422.10(A) 640.6 
Array, solar photovoltaic systems 
Fixture wires 402.5 Disconnecting means 690.4(0), 690.5, Motion picture projectors 540.50 
'(/'' \ 
' \ Grounding 250.122 422.31(C) 690.7(E), 690.18; see Permanent installations 640-11 
' 
\...,_/ / Tables, 0-2000 volts Tables Load 220.18(A) also Solar photovoltaic Portable and temporary installa­
31 0.15(B)(16) through Marking 422.62 systems tions 640--III 
310.15(B)(21), Annex B Overload protection Defmitio 690.2 Protection of electrical equip­
Amusement attractions, control 422.11 (0) Arresters, surge see Lightning ment 640.4 systems for permanent Overcurrent protection 422. 11 (surge) arresters Theaters 520.4 Art. 522 Single 422. 11(E) Artificiall made bodies of water Transformers 640.9(D) 
Control circuits 522-11 Portable see Natural and artifi Defmitio 640.2 Control circuits wiring methods Defmitio 550.2, 551.2 cially made bodies of Underwater 680.27(A), 522-III Recreational vehicles, in water, electrical wiring 680.43(0) Defmition 522.2 551.41(C) Ex. 1, 551.42 and equipment for Water, near 640.10 
Audio signal processing INDEX 
Wireways, gutters, auxiliary gut­Ballasts, electric discharge lamps Battery system; see also Storage Manufactured buildings 545.11 
ters 640.24 410-XII, 410-XIII batteries Metal boxes 314.4 
Wiring methods 640.9 Protection in fluorescen fixture Definitio 480.2 Motor fuel dispensing facilities 

0 

Wiring of equipment racks 410.130(E) Bedrooms 514.16 640.22, 640A3 Protection in recessed HID fix Arc-fault circuit-interrupter pro­Naturally and artificial! made Auditoriums Art. 518, Art. 520 tures 410.130(F) tection 21 0.12(A), bodies of water, electri­Emergency lighting system Art. Bare conductors 550.25(B) cal equipment for 682­700 Ampacities 310.15(B)(4) Bell circuits see Remote-control, III Authority having jurisdiction Auxiliary gutters 366.56(B) signaling, and power­Network-powered broadband 90.4; see also Approval, Contact conductors, cranes and limited circuits communications systems approved hoists 610-III Bends 300.34; see also subhead 830.100, 830.106(B) 
0 

Defmitio 100--1 Definitio 100-1 under entries for spe­Optical fibe cables 770. 1 OO(A), Automatic Lighting systems operating at 30 cific wiring system 770.100(D), 770.106(B) Definitio 100--1 volts or less 411.5(C) Bipolar photovoltaic arrays Other enclosures 250.96 Autotransformers see Transform­Service entrance, Types SE, 690.4(0), 690.7(E) Outside raceway 250.102(E) ers USE 338.100 Over 250 volts 250.97 
Definitio 690.2 Auxiliary gutters Art. 366 Block (city, town, or village) 
Sizing conduits for Chap. 9, Over 600 volts 490.74 
Conductors Note 3 Panelboards 408.40, 517.14 

Defmitio 800.2, 830.2 
Ampacities 366.23 Blocking diode, solar photovol­

0

Underground conduits, grounded Park trailers 552.57 
Clearance, bare live parts neutral 230.30 Ex., taic systems Piping systems and exposed 
Definitio 690.2

366.100(E) 230.41 Ex. structural steel 250.104 
Insulated 366.58 Boathouses and boat hoists, 

Barriers 368.234(B), 408.3(A)(2) Premises-powered broadband 
ground-fault circuit 

Number of 366.22 Basements (cellars) communications systems 
Construction specification 366-Armored cable 320.15 interrupters 840. 106(B) 
210.8(A)(8), 210.8(C) 

III Lighting outlets required Raceways see Raceways 
Covers 366.100(D) Boatyards see Marinas and boat­
210.70(A)(3) Radio and television equipment 
Definition 366.2 yards

Nonmetallic extensions 810.21, 810.58 
Extension beyond equipment 382.12(1) Bodies, conduit see Conduit bod-Receptacles 250.146 
366.12 Nonmetallic sheathed cable ies Recreational vehicles 551.55(B), 
Grounding 366.60 Boilers 551.56 

334. 1 5(C) 

Indoors Electrode-type
Receptacles in 210.8(A)(5), Separately derived systems 
Listing 366.6(B) 

600 volts or less 424-VIII 
210.52(0), 406.9(A) 250.30(A)(8), 
Marking 366.120(B) 

Over 600 volts 490-V 
Unfmishe 210.8(A)(5) 250.30(B)(3), 
Uses permitted 366.10(A)(l), 

Resistance-type 424-VII 
Bathrooms; see also Bathtubs 250.104(D) 
Bonding 250-V 
366. 10(B)(2) 

Branch circuits for 210.ll(C)(3) Service equipment 250.92, 
Installation 366-11 

Aircraft hangars 5 13.16 
Defmitio 100-1 250.94 
Listing 366.6 

Bulk storage plants 515.16 
0

Fixed electric space-heating Signs and outline lighting 
Marking 366.120 

Cable trays 392.60 
equipment cables 600.7(B), 600.33(D) 
Carnivals, circuses, fairs, and Metallic 424.44(0) Swimming pools see Swimming
similar events 525-IV Conductors 366.22(A), 

Lighting outlets required pools
CATV and radio distribution 366.23(A) 
210.70(A)(l), 210.70(B) Tmmels 110.54 
systems 820.100, Defmitio 366.2 

Overcurrent devices 240.24(E) Bonding conductors 517. 19(D), 
820. 106 Securing and supporting Receptacles in 210.8(A)(l), 770.100(A), 800.100, 

Communications circuits 366.30(A) 
210.8(B)(l), 210.52(D), 810.21, 810.58, 
800.100, 800.106(B) Uses permitted 366.10(A) 406.9(C), 550.12(E), 820.100, 830.100(A) 

Definitio 1 00-1 
Nonmetallic 550.13(D), 550.13(E), Bonding jumpers see Jumpers,
Equipotential 547.10, 680.26, 
Conductors 366.22(B), 

551.4l(C), 552.4l(F) bonding
682.33
366.23(B) 

Bathtubs Bored holes through studs, joists 
Flexible metal conduit (Type Definitio 366.2 
Hydromassage 680-VI, 680-VII 300.4(A)(l) 
FMC) 348.60 

Marking 366.120 
Definitio 680.2 Floating buildings 553.11 Bowling alleys Art.518

Securing and supporting Fixed electric space-heating Emergency lighting system Art.

Garages, commercial 511.16 
366.30(B) 

equipment cables 700
Grounding-type receptacles Uses permitted 366.10(B) 
424.44(0) Boxes (outlet, device, pull, and 
250.146 Outdoors Luminaires 410.10(D), Hazardous (classified locations junction) Art.314; seeListing 366.6(A) 

550.14(D), 551.53(B) also Hazardous ( classi­
see Hazardous ( classi­Marking 366.120(A) Receptacles 406.9(C) fied locations fied locations 

Uses permitted 366.10(A)(l), 
Switches 404.4(C) Health care facilities 5 17 .19( C), Accessibility 314.29, 314.72(D) 

366.1 0(B)(l) Batteries; see also Storage batter­517.19(D) Agricultural buildings 547.5(C) 

Sound recording, similar equip­ies Induction and dielectric heating Community antenna television ment 640.7(A), 640.24 
Aircraft 5 13.10 equipment 665.26 and radio distribution Splices and taps 366.56 
( .

Installations Art.480, 690.4, Intersystem bonding termination systems 820.133(A)(l) Supports 366.30 
690.71 Defmitio 100-1 Concealed work 314.20 
\___) 

Uses not permitted 366.12 Nominal voltage Intrinsically safe systems 504.60 Conductors, number in box Uses permitted 366.10 
Definitio 480.2 Irrigation machines 675.14 314.16 Sealed Liquidtight flexibl metal con-Entering boxes, conduit bod­Defmitio 480.2 duit (Type LFMC) ies or fitting 314.17 
-B-Insulation 480.6(D) 350.60 Construction specification 314­Back-fed devices 408.36(D) Vents 480.10(B) Liquidtight flexibl noumetallic III Backfll 300.5(F), 300.50(D) Battery charging equipment conduit (Type LFNC) Covers 314.25, 3!4.28(C), (Balconies, outdoor, receptacles 511.10(A) 356.60 314.41, 314.42, \)
for 21 0.52(E)(3) Aircraft hangars 513.10(B) Loosely jointed raceways 250.98 314.72(E) 
20 13 California Electrical Code 

INDEX Cable end fitting 
Cutout see Cabinets, cutout 

0 
boxes, and meter socket enclosures 
Damp locations 314.15 Depth, minimum 314.24 Drop (theaters, etc.) 520.44, 
520.46 
Defmitio 520.2 Enclosures, handhole 314.29, 

0 
314.30 Fill calculations 314.l6(B) 
Fire pumps 695.6(H)(l), 
695.6(1) Floor, for receptacles 314.27(B) Flush devices, enclosing 314.19 Grounding 250.148, 250--VI Gutters, auxiliary, used as 
366.58(B) Insulating see Boxes, nonmetal­lic Junction, pull see Junction boxes Lighting (luminaires) outlets see 
Lighting outlets Marking 314.44 Metal 
Construction 314.40, 314-ill Grounding and bonding 314.4 Installation 314-11 Wireways used as pull boxes 
376.23(B) Multioutlet assemblies used as pull boxes 380.23(B) Network-powered broadband communications systems 
830. 133(A)(l) Nonmetallic 314.3, 314.l7(C), 314.43, 334.40 Receptacles installed in 406.3(0)(2) Wireways used as pull boxes 
378.23(B) Not required 590.4(0) Over 600 volts 314-IV Plugging (motion picture and 
TVstudios) 
Definitio 530.2 Portable, in theaters 520.62 Repairing noncombustible sur­
faces 314.21 Required location 300.15 Round 314.2 Secured supports 300.11, 314.23 Snap switches over 300 volts, 
not ganged 404.8(B) Solar photovoltaic systems 
690.34 · Support of 392. l 8(G) Surface extensions 314.22 Unused openings, closed 
110.l2(A) Vertical raceway runs 300. 19 Volume calculations 314.l6(A) Wall or ceiling 314.20, 
314.27(A) Wet locations 314.15 Branch circuits Art. 210, Art. 220 Air conditioners 440--IV, 440­


VII 
Appliances 21 0.23, 422-11 Calculations 220-11 Defmitio 100-1 

Arc-fault circuit-interrupter pro­Voltage drop 210.l 9(A) IN No. Dead ends closed 368.58 tection 210.12 4 Defmitio 368.2 Audio equipment 640.IO(A), Voltage limitations 210.6 Drains 368.236 
640.41' 640.42(E) X-ray equipment 517-V, 660.4, Extension through walls and Bathrooms 210.1l(C)(3) 660.6(A) floor 368.1 O(C) Breakout assembly Branch-circuit selection current Feeder or branch circuits 368.17 
Definitio 520.2 Definitio 440.2 Grounding 368.60 Busways as branch circuits Marking on nameplate 440.4(C) Over 600 volts 368.260 
368.17 Building Installation 368-11 Calculation of loads 220-11, An-Defmitio 100-1 Luminaires connected to 
nex O First floo of 362.10 410.36(F) Color code 210.5 Building component Manufactured wiring systems Common area 210.25 Defmitio 545.2 604.6(A)(4) Conductors, minimum ampacity Building system Marking 368.120, 368.320 
and size 210.19 Defmitio 545.2 Overcurrent protection 368.17 Critical 517.33, 517.43 Building wire see Conductors Over 600 volts 368-IV Defmitio 517.2 Bulk storage plants Art. 515; see Reduction in size 368.17(B) Critical operations power sys­also Hazardous ( classi­Seals, vapor 368.234(A) 
tems 708-11 fied locations Support 368.30 Defmitio 100-1 Class I locations 515.3 Terminations 368.238 Emergency systems 700.15, Definitio 515.2 Under 600 volts 368.240 
700.17, 700.18 Gasoline dispensing 515.10 Through walls and floor Fixed electric space-heating Grounding and bonding 515.16 368.10(C) equipment 424.3 Sealing 515.9 Uses not permitted 368.12 General-purpose Underground wiring 515.8 Uses permitted 368.10 
Defmitio I 00-1 Wiring and equipment 515.4, Ventilated enclosures 368.237 Guest rooms or suites 210.6(A), 515.7 Bypass isolation switch 700.5(B), 
210.18 Bull switches 70l.5(B) 
Health care facilities 517.18(A), Definitio 530.2 Definitio 100-1 517.63(B), 517.63(C), Burglar alarm systems see 517.73(A)(l) Remote-control, signal­
Individual ing, and power-limited 
-C-

Defmitio 100-1 circuits 
Cabinets, cutout boxes, and 
Overcurrent protection 21 0.20 Busbars 

meter socket enclo­

Permissible loads 21 0.23 Aboveground wiring methods 
sures Art. 312 
Rating or setting 430.52 300.37 

Construction specification 
Required 490.72, Industrial control panels 409. 102 

312-11 
520.53(F)(2), 600.5, Motor control centers 430.97 

Damp and wet locations 312.2 605.8(B), 620.22 to Switchboards 408.3, 408.51 
Definition 100-1 

620.25 Bushings 
Deflectio of conductors 312.6 Infrared lamps 422.14 Cord, luminaire 410.84 
Installation 312-1 

Isolated power systems 517.160 Fiber see Fiber bushings Insulation at bushings 300.4(G), 
Maximum loads 220.18 Generators 445.16 312.6(C) 
Mobile homes 550.11, 550.12 High density polyethylene con­

Position in walls 312.3 Motor, on individual branch cir-duit 353.46 
Switch enclosures, splices, taps cuit see Motors Insulated 300.4(G), 312.6(C) 312.8 Multiple 210.7 Lampholders attached to flex Unused openings 110.12(A) Multiwire 210,4, 501.40, 502.40, ible cord 410.62(A) Wire-bending space at terminals 
505.21 Securing fitting or raceways 312.6(B) 
Definitio 100-1 300.4(G) Wiring space, side or back Outside see Outside branch cir­Intermediate metal conduit 312.9 . cuits and feeders 342.46 Cable bending see type of cable Overcurrent device 240.24(B)(2) Motors 430.13 Cablebus Art.370 Defmitio 100-1 Outlet boxes, conduit bodies, Conductors 370.4 Overcurrent protection 210.20, and outlet fitting Ampacity 370.4(B) 240,4, 520.52 314.17(0), 314.42 Overcurrent protection 370.5 Patient bed location 517.l8(A), Reinforced thermosetting resin Terminations 370.7(3), 370.8 
517.l9(A) conduit 355.46 Definitio 370.2 
Permissible loads 21 0.23 Rigid metal conduit 344.46 Equipment grounding conductor Ratings 210.3, 210-11 Rigid polyvinyl chloride conduit installation 250.120(A) Recreational vehicles 551.42 352.46 Fittings 370.7 Requirements for 21 0.24, Table Snow-melting and deicing Grounding 370.9 
210.24 equipment 426.22(C) Marking 370.10 Selection current 440.4(C) Underground installations Support and extension through 
Defmitio 440.2 300.5(H) walls and floor 370.6 Small-appliance 210.11(C)(l) Use in lieu of box or terminal Use 370.3 Stage or set 530.23 fittin 300.16(B) Cable connectors Taps from 210.1 9(A), Table Busways Art. 368 Definitio 324.2 
21 0.24, 240.4(E), Barriers, fir368.234(B) Theater 520.67 
240.5(B)(2) Branches from 368.56 Cable end fittings changing from Through luminaires 410.64(C) Connections 368.238 cable to knob-and-tube Two or more outlets on 210.24 Construction 368-ill 300.l6(A) 

2013 California Electrical Code 


Cable management system INDEX 
Cable management system 
626.23 
Defmitio 626.2 

Cables Abandoned Coaxial 820.25 Defmitio 820.2 Communications 800.25 Defmitio 800.2 Fire alarm 760.25 Defmitio 760.2 Interconnecting Defmitio 645.2 Network-powered broadband connnunications 830.25 Definitio 830.2 Optical fibe 770.25 Definitio 770.2 Premises-powered broadband connnunication 840.25 Remote-control, signaling, and power-limited cir­
· 
cuits 725.25 

Defmitio 725 .2 Aerial see Aerial cables Armored (Type AC) see Ar­
mored cable (Type AC) Border lights, theater 520.44(C) Bundled 
Delmitio 520.2 Cable trays, installation in see 
Cable trays CATV Art. 820 Coaxial Art. 820, 840.93(C) Continuity 300. 12 Definitio 800.2 Flat cable assemblies (Type PC) 
see Flat cable assem­blies (Type FC) 

Flat conductor (Type FCC) see Flat conductor cable (Type FCC) 
Flexible see Cords, Flexible Grouped 
Definitio 520.2 Heating see Heating cables Installation in cable trays see 
Cable trays Installed in grooves 300.4(F) Instrumentation tray (Type ITC) 
see Instrumentation tray cable (Type ITC) 

Integrated gas spacer cable (Type IOS) see Inte­grated gas spacer cable (Type IOS) 
Manufactured wiring systems 604.6(A) 
Medium voltage cable (Type MV) see Medium volt­age cable (Type MV) 
Metal-clad cable (Type MC) see Metal-clad cable (Type MC) 
Mineral-insulated metal-sheathed (Type MI) see Mineral­insulated metal-sheathed cable (Type MI) 
Multiconductor cables, identifi cation of conductors in 
250.119(B) 
20 13 California Electrical Code 

Cable and conductor installation 
392.20 
Cable fil 392.22 
Connnunications circuits in 

800.11 3(H) 

Connnunity antenna television and radio distribution systems 820.113(H), 
820.1 33(A)(1) Construction specification 392­
III Covers 392.18(C) Defmitio 392.2 Equipment grounding conductor 
installation 250.120(A) Exposed 392.18(E) Fire alarm system conductors 
760.51(C), 760.133, 

760. 139 Grounding 392.60 Installation 392-II Marking 392.18(H) Network-powered broadband 
connnunications systems 

830. 133(A)(1) Optical fibe cables 770. 11 O(H) Over 600 volts, cables rated 
392.20, 392.80(B) Securing and supporting 392.30 Signaling Class I circuits 725.51 Splices, cable 392.56 Support for raceways, cables, 
boxes, and conduit bod­ies 392.18(0) Through partitions and walls 
392.1 8(0) Uses not permitted 392.12 Uses permitted 230.44, 392.10 Ventilated 392.22 Wiring methods 392.10(A), 
Table 392.1 0(A) Calculations Annex D; see also Loads 
Camping trailer; see also Recre­ational vehicles (camp­ing trailers, motor homes, park trailers, travel trailers, truck campers) 
Definitio 55 1.2 
Canopies 

Boxes and fitting 314.25 
Live parts, exposed 410.5 
Luminaires fixture 

Conductors, space for 41 0.20 
Cover At boxes 410.22 Combustible fmishes cov­
ering required between canopy and box 410.23 

Capacitors Art.460; see also Haz­ardous (classified loca­tions 
Enclosing and gnarding 460.2 Induction and dielectric heating 
665.24 

600 volts and under 460-I Conductors 460.8 Grounding 460.10 Marking 460. 12 Means for discharge 460.6 
Nonmetallic extension see Non­metallic extensions 
Nonmetallic-sheathed (Types NM, NMC, and NMS) see Nonmetallic­sheathed cable (Types NM, NMC, and NMS) 
Nonmetallic underground con­duit with conductors see Nonmetallic under­ground conduit with conductors 
Optical fibe see Optical fibe cables Other types of see names of systems 
Point of entrance 
Definitio 800.2, 820.2, 830.2 Portable see Cords, flexibl Power and control tray cable 
(Type TC) see Power and control tray cable (Type TC) 
Preassembled in nonmetallic conduit see Nonmetallic underground conduit with conductors 
Protection against physical dam­age 300.4 Sealing 501.15(D), 501.15(E), 
505.1 6(A)(2), 
505.1 6(B)(5), 
505.1 6(B)(6), 
505.1 6(B)(7), 
505.1 6(C)(2) Secured 300.11, 314.17(B) and 
(C) 
Service; see also Service­entrance cable (Types SE and USE) 
Defmitio 100-I 
Service-entrance (Types SE and USE) see Service­entrance cable (Types SE and USE) 
Splices in boxes 300. 15 
Stage 530.18(A) 
Support of 392.18(0) 
Through studs, joists, rafters 

300.4 Traveling, elevator 620. 11(B), 
620.12(A), 620-V Underground 230-III, 300.5, 
300.50 
Underground feeder and branch circuit Type UF see Un­derground feeder and branch-circuit cable (Type UF)
Vehicle supply equipment 
625.17 
Welding 630-IV 

Cable sheath Defmitio 770.2, 800.2 
Cable suspension 300.19 
Cable trays Art. 392 Accessibility 392.18(E), 
392. 1 8(F) Ampacity 320.80(B), 392.80 Bends 392.18(A) Bonding 392.60 
Overcurrent protection 
460.8(B) Rating or setting of motor 
overload device 460.9 Motors 430.27, 460.9 Phase converters 455.23 Over 600 volts 460-Il 
Grounding 460.27 Identificatio 460.26 Means for discharge 460.28 Overcurrent protection 460.25 Switching 460.24 
X-ray equipment 660.36 Caps see Attachment plugs Carnivals, circuses, fairs, and 
similar events Art.525 Conductor overhead clearance 
525.5 Definition 525.2 Grounding and bonding 525-IV 
Equipment bonding 525.30 Equipment grounding 525.3 1 Grounding conductor continu­
ity assurance 525.32 Power sources 525-II Multiple sources of supply 
525.11 Services 525.10 Protection of electrical equip­ment 525.6, 525.23 
Wiring methods 525-III 
Concessions 525.21 
Ground-fault circuit­

interrupter protection 
525.23 Portable distribution or termi­
nal boxes 525.22 Rides 525.21 Tents 525.21 
Cartridge fuses 240-VI Disconnection 240.40 
CATV systems see Connnunity antenna television and radio distribution (CATV) systems 
Ceiling fans 680.22(B), 680.43(B) Support of 314.27(C), 422.18 
Cell 
Cellular concrete floo raceways Definitio 372.2 Cellular metal floo raceways 
Defmitio 374.2 Electrolytic see Electrolytic cells Sealed, storage batteries 
480.6(D), 480.10(B) Definitio 480.2 Solar 
Defmitio 690.2 Cellars see Basements Cell line, electrolytic cells 
Attachments and auxiliary 
equipment 
Defmitio 668.2 
Defmitio 668.2 

Cellular concrete floo raceways 
Art. 372 Ampacity of conductors 372.17 Connection to cabinets and other 
enclosures 372.6 Defmition 372.2 Discontinued outlets 372.13 Header 372.5 
0 
0 
0 

0 

0 
C_) 
u 


INDEX Communications circuits 
Inserts 372.9 
Junction boxes 372.7 Markers 372.8 Number of conductors 372. 11 Size of conductors 372.10 Splices and taps 372.12 Uses not permitted 372.4 
Cellular metal floo raceways 

() 
Art. 374 
Ampacity of conductors 374. 17 
Connection to cabinets and ex­

tension from cells 
374.11 Construction 374-11 Definition 374.2 Discontinued outlets 374.7 Inserts 37 4.10 Installation 3 7 4-I Junction boxes 374.9 Markers 374.8 Number of conductors 374.5 Size of conductors 374.4 Splices and taps 374.6 Uses not permitted 374.3 
Chairlifts see Elevators, dumb­waiters, escalators, mov­ing walks, platform lifts, and stairway chairlifts 
Child care facility 
Defmitio 406.2 Tamper-resistant receptacles in 
406. 14 Churches Art. 518 Cinder fil 
High density polyethylene con­duit 353.10(3) 
Intermediate or rigid metal con­duits and electrical me­tallic tubing, in or under 
342.10(C), 344.10(C) 
Nomnetallic underground con­duit with conductors 
354. 1 0(3) Reinforcing thermosetting resin 
conduit 355.10(C) Rigid polyvinyl chloride conduit 
352. 1 0(C) 
Circuit breakers Art. 240; see also Hazardous ( classi­fied locations 
Accessibility and grouping 404.8(A) Circuits over 600 volts 490.2 1, 
490.45, 490.46 Damp or wet locations, in 404.4 Defmitio 1 00--I, 100--11 Disconnection of grounded cir­
cuits 404.2(B), 
514.11(A) Enclosures 404.3 General 11 0.9, 240--I Indicating 240.81, 404.7 Markings 240.83, 240.86(A) Noninstantaneous trips 240.87 Overcurrent protection 230.208, 
240--I, 240--VII Generators 445.12 Motors 250.122(0), 430.52, 
430.58, 430. 11 0, 430.111, 430.225(C)(l) Transformers 450.3 
Panelboards 408-III, 408.54, 
408.55 Ex. l 
Rating 

Fixed-trip circuit breakers 240.6(A), 240.83(C), 
240.86 Motor branch circuits 430.58 Service disconnecting means 230.70, 230.205 Service overcurrent protection 
230.90, 230.91 
Solar photovoltaic systems 

690.1 O(E), 690.17 Switches, use as 240.83(0), 
404.11, 410.14l(A) 
Circuit directory, panelboards 
110.22, 408.4(A) 
Circuit interrupters, ground-fault 
see Ground-fault circuit interrupters Circuits 694-11 Abandoned supply circuits 
Definitio 645.2 Anesthetizing locations 51 7.63 Branch see Branch circuits Burglar alarm see Remote-
control, signaling, and power-limited circuits Central station see Fire alarm systems Communication see Communi­
cations circuits Control see Control circuits Fire alarm see Fire alarm sys­
tems Fuel cell systems see Fuel cell 
systems Grounding Art. 250 Impedance 110.10 Information technology equip­
ment 645.5 Intrinsically safe 504.30 Oefmitio 504.2 Inverter input and output circuits 
690. 1, 690.6, 690.8, 
690.10, 705.60(A)(2), 705.65(A) Defmition 690.2 
Less than 50 volts Art. 720 Class 1 725-11 Grounding 250.20(A) 
More than 600 volts see Over 
600 volts 
Motor 430--11 
Motor control 430--VI 

Oefmitio 430.2 
Number of, in enclosures 

90.8(B) 
Output see Output circuits 
Photovoltaic output 690. 1, 

690.4, 690.6(B), 690.7, 690.8, 690.31 (E), 
690.35 Oefmitio 690.2, 690.85 
Photovoltaic source 690.1, 690.4, 690.6 to 690.9, 
690.31(E), 690.35, 
690.53 Defmitio 690.2, 690.85 
Power-limited see Remote­control, signaling, and power-limited circuits 
20 13 California Electrical Code 
Protectors required 800.50, 
800.90, 800. 100, 

800.106, 800.170, 
830.90 
Remote-control see Remote­control, signaling, and power-limited circuits 
Signal see Remote-control, sig­naling, and power­limited circuits 
Telegraph see Communications circuits Telephone see Communications circuits Underground see Communica­tions circuits Ungrounded 210.10, 215.7, 

41 0.93 ; see also Con­ductors, ungrounded Circuses see Carnivals, circuses, 
fairs, and siruilar events Clamp fill boxes 314. 1 6(B)(2) Clamps, ground 250. 10, 250.70 Class 1, 2, and 3 circuits see 
Remote-control, signal­ing, and power-limited circuits 

Class I, II, and III locations see 
Hazardous (classified locations 

Clean surfaces, grounding con­ductor connections 
250. 12 Clearances; see also Enclosures; 
Space 
Antennas 810.13, 810.18, 

810.54 
Community antenna systems 820.44(A)(4), 820.44(B), 820.44(E), 820.47, 820.133(A) 
Conductors Open, outside branch circuits and feeders 225.18, 
225.19 Overhead service 230.24, 
230.26 
Live parts Auxiliary gutters 366.1 OO(E) Circuits over 600 volts 110-­
III Luminaires 410.116, 410.136 Network-powered broadband 
communications systems 
830.44 
Premises-powered broadband communication systems 840.44(A)(4) 
Swimming pools 680.8 Switchboards 408.5, 408.18 

Climbing space, line conductors 
on poles 225.14(0) 
Clothes closets 

Definitio 1 00--I 
Heating 424.38(C) 
Luminaires 410.16 
Overcurrent devices 240.24(0) 


Clothes dryers 
Calculations for 220.54 Feeder demand factors Table 220.54, 220.82(B) Grounding 250.114, 250.140 
Mobile homes 550.15(E), 
550.16(A), 550.16(B)(3) 
Clothing manufacturing plants 500.5(0), Art. 503, Art. 506; see also Hazardous (classified locations CO/ALR Receptacles 406.3(C) Switches 404.14(C) Collector rings 490.54, 675.11 Oefmitio 675.2 Collectors, cranes and hoists 
61 0.22 
Color code 
Branch circuits 210.5 Conductors 310.110, 504.80(C), 647.4(C) Grounded conductor 200.6, 200.7, 400.22 Grounding conductor 
250.119, 310.110(B), 
400.23 Isolated power systems 
51 7.1 60(A)(5) Ungrounded 210.5(C), 
215.12(C), 310.110(C) Heating cables 424.35 Higher voltage to ground 
Sensitive electronic equip­ment 647.4(C) Service-entrance conductors 
230.56 Photovoltaic system circuits 690.4(B) 
Combustible dusts Art. 502; see also Hazardous ( classi­fied locations 
Combustible gas detection sys­tems 500.7(K), 505.8(I) Defiuitio 500.2, 505.2 
Combustible-liquid produced 
vapors see Hazardous 
(classified locations 

Commercial garages see Garages, commercial 
Common grounding electrode 
250.58 
Common neutral 
Feeders 215.4 
Outside wiring 225.7(B) 
Communications circuits Art. 
800; see also Commu­nity antenna television and radio distribution (CATV) systems; Premises-powered broadband communica­tion systems; Radio and television equipment 
Abandoned cables 800.25 Oefmitio 800.2 Access to electrical equipment 
800.2 1 
Bonding 800.100(A), 

800.100(0), 800.106(B) Cable marking 800.179, Table 
800. 179 Cable routing assemblies 
800. 182 
Cable substitution Table 

800. 1 54(b) 

Communications circuits 	INDEX 
Conductors 	Grounding 820-IV Hazardous (classified locations, Cellular metal floo raceways 
Overhead 800.44 Cables 820.93, 820-IV sealing fitting see Cellular metal floo 
Within buildings 800-V Equipment 820.103 501.15(C)(6), raceways 
Critical operations power sys­Installation of cables and equip­505.16(D)(5) Circuit 

tems 708.14 ment 820-V High density polyethylene con­Communications Art. 800 
Definition 800.2 Locations 820.3, 820.44(A)(l), duit 353.22 Control, health care facilities 

Dwelling unit communications 820.93(D) Intermediate metal conduit 517.74 
outlets 800.156 Marking 820.179, Table 820.179 342.22 Fire alarm Art. 760 

Essential electrical systems Mechanical execution of work Liquidtight flexibl metal con­Less than 50 volts Art. 720 
517.32(0), 517.42(D) 820.24 Over 600 volts Art.

duit 350.22 490 
Grounding 800.93, 800-IV Mobile homes 820. 106 Liquidtight flexibl nonmetallic Signal, remote-control, 

0

Health care facilities 517.32(D), Premises community antenna conduit 356.22 power-limited Art. 725 
517.42(0), 517-Vl television (CATV) cir­Maximum permitted 300.17 Combinations Chap. 9, Table 1 

Hybrid power and communica-cuit 840.1 70(D) Nonmetallic underground con­Communications circuits 800-II, 
tions cables 800.179(1) Defmitio 840.2 duit with conductors 800-V 
Installation 800-V Protection 820-III, Concealed knob-and-tube see

354. 1 00(D) 
Lightning conductors 800.53 820.1 00(A)(6) Knob-and-tube wiring 

Outlet boxes, etc. 314.16 
Listing of communications wires Raceways 820.133, 820.154 Conduit or tubing, number in 

Reinforcing thermosetting resin and cables 800. 11 3(A), Unlisted cables entering build­342.22, 344.22, 348.22, 
conduit 355.22 
0 

800. 179 ings 820.48 	Table 348.22, 350.22, 
Remote control circuits 725.51 
Listing of equipment 800. 18, Compressors, refrigeration Art. 352.22, 353.22, 354.22, 

Rigid metal conduit 344.22 800-Vl 440 356.22, 358.22, 360.22, 
Rigid polyvinyl chloride conduit 
Mechanical execution of work Computer rooms see Information 362.22, Chap. 9 Tables, 

352.22 
800.24 technology equipment 	Annex C 
Signs 600.3 1(C) 
Mobile homes 800. 106 Concealed Construction specification 31 ­
Strut-type channel raceway
Multifamily dwellings Defmitio 1 00-I III, Tables 310.104(A) 

384.22 
800. 11 3(K) Knob-and-tube wiring see Knob­	through 310.104(C) 
Surface raceways 386.22, 
One-and two-family dwellings and-tube wiring Cooling of electric equipment 

388.22 
800. 11 3(L) Concentric knockouts see Knock-	110.13(B) 
Theaters 520.6 
Protection 800-III outs Copper 110.5, 505.18(A), 

Underfloo raceways 390.6 
Devices 800.90 Concrete 760.49(C)

Wireways 376.22; 378.22 
Grounding 800. 100, Cellular concrete floo raceways Ampacities Tables 

Conductors; see also Cords, flex 
800. 1 06(A) Art. 372 	310.15(B)(16) through 
ible; Fixture wires 
Mobile homes, grounding and Electrodes encased in 250.50 310.15(B)(21), Tables 

Aluminum, conductor material 
bonding at 800.106 Ex., 250.52(A)(3), 	31 0.60(C)( 69) through 
250. 120(B) 
Primary protectors 800.50, 250.66(B), 250.68(A) 	31 0.60(C)(86), 
Aluminum, properties of Chap. 
800.90, 800.100, Ex.l, 250.70 	B.310.15(B)(2)(1) 
0

9, Table 8 
800.106, 800.170(A), Enclosures supported by embed­	through
Ampacities of 310.15, Tables 
830.90 ment in 314.23(0) 	B.310.15(B)(2)(10) 
31 0.1 5(B)( 16) through 
Secondary protectors Heating cables, installation in 	Properties Chap. 9, Table 8 
310.15(B)(21), Tables 
800.90(0), 800. 1 70(B) concrete floor of 	Copper-clad aluminum 
310.60(C)(69) through 
Raceways 800.133(A)(l), 424.44 	Definitio 1 00-I 
31 0.60(C)(86), 
800.154, 800.182 High density polyethylene con­	Equipment-grounding con­
B.310.15(B)(2)(1) 
Types of cable 800.179 duit in 353.10 ductors 250.120(B) 
through

Underground circuits entering Liquidtight flexibl nonmetallic 	Cords, flexibl see Cords, flex 
B.3 10.15(B)(2)(10) 
buildings 800.47 conduit 356.1 0(7) ible 
Amusement attractions 522.20 

Unlisted cables entering build­Metal raceways and equipment Corrosive conditions see Corro­
through 522.24 

ings 800.48 in 300.6(A)(3) and (B) sive conditions 
Applications 31 0.104 

Communications equipment Nonmetallic underground con­Covered Armored cable, Type AC see
Definitio 1 00-I duit with conductors Definitio 1 00-I 
Armored cable (Type 

Community antenna television 354.10(2) Crane and hoists 610-II, 610­A C) 
and radio distribution Conductive surfaces, exposed III, 61 0.41 
Bare see Bare conductors 

(CATV) systems Art. Defmitio 517.2 	Damp locations 310.10(B) and 
820; see also Radio and Conductor fJ.l 	Bending radius 300.34 (C), Table 310.104(A) Bonding see Bonding conduc­
television equipment Audio systems 640.23(A) 	Defmition 100-I 
0 

Access to electrical equipment Auxiliary gutters 366.22 tors 	Deflectio of see Deflectio of 
Boxes and fittings junction 
820.21 Boxes 314.16(B)(l) and (5) 	conductors 
Cables 	Cable trays 392.22 314.16, 314.17 Different systems 300.3(C), 
Branch circuits Art. 210; see
Abandoned coaxial 820.25 Cellular concrete floo raceways 	725.48 
Defmitio 820.2 372. 11 	also Branch circuits Dimensions of Chap. 9, Table 4 
Aerial entrance 820.44 Cellular metal floo raceways Bundled, in theaters, etc. Dry locations 310.10(A) and 
Within buildings 820-V 374.5 Defiuitio 520.2 (B), Table 310.104(A) 
Coaxial Control circuits 517.74(A) Buried 310.1 O(F) Electrical metallic tubing see 

(j

Definitio 820.2 Electrical metallic tubing 358.22 Busways see Busways Electrical metallic tub­
Entering buildings 820.47 Electrical nonmetallic tubing Cabinets and cutout boxes 312.5 ing 

Listing 820.113(A), 820.154, 362.22 	through 312.7 Electrical nonmetallic tubing see 
820-Vl Elevators 620.32, 620.33 Cablebus see Cablebus Electrical nonmetallic 
Outside 820.44 Fixture wire 402.7 Calculations, examples Annex D tubing 

Types of 820. 179 Flexible metal conduit 348.22, Capacitors 460.8 Elevators, dumbwaiters, escala­
Underground 820.47 Table 348.22 Cellular concrete floo raceways tors, moving walks 
Defmition 820.2 Flexible metallic tubing 360.22 see Cellular concrete 620-II through 620-IV 
Energy limitations 820.15 General installations 300.17 floo raceways Enclosure, grounding 250-IV 

2013 California Electrical Code 




INDEX Conduit bodies 


Grounding electrode conduc­Lighting systems operating at Neutral see Neutral Spliced 230.33, 230.46 tors 250.64(D), 30 volts or less Nonmetallic extensions see Non­Stranded 310.106(C), Chap.9, 250.64(E) 411.5(0) metallic extensions Table 10 
0 
Equipment grounding see Equip­Insulating materials 310.104 Nonmetallic sheathed cable, Support of, invertical raceways ment grounding conduc­Insulation Art. 31 0 Types NM, NMC, and 300.19 tors At bushings, 4 AWG and NMS see Nonmetallic­Surface raceway see Strut-type 
Feeder Art. 215 larger 300.4(0), sheathed cable (Types channel raceway; Sur­Fire alarm systems 760.48, 312.6(C) NM, NMC, and NMS) face metal raceways; Construction and application Number of, in see Conductor fil 

760.49, 760.130 Surface nonmetallic Fixture wires Art. 402 310.104 Organs 650.6, 650.7 raceways 
Elevators, dumbwaiters, esca­Outdoor overhead conductors 
In free air Tables 310.15(B)(l7), Switchboards and panelboards 
lators, moving walks, over 600 volts Art. 399
31 0.15(B)(19), 408.3(A), 408.19 
platform lifts, and stair­Outlet boxes, temperature limits 
310.15(B)(21) Temperature, limitations of 
way chairlifts 620.11 410.21 
Gauges (AWG), general provi-310.1 5(A)(3), 
Fire alarm systems 760.49(B) Outside wiring Art. 225
sions 110.6 338.10(B)(3) 
Fixtures 410.52, 410.117(A) Overcurrent protection 240.4 
General wiring Art. 310 Theaters, portable stage equip­
Hazardous (classified loca-Cablebus conductors 370.5 
Generators, size 445.13 ment 520.68 
tions 501.20, 505.18(B) Grounded conductors 
Grounded Identificatio 310.110 230.90(B), 240.22 Tunnels 110.53, 110.54 Alternating current systems Line-type firdetectors Underfloo raceway see Under­
Service-entrance conductors 

250.24, 250.26 760.179(J) floo raceways
230.90, 230.91, 230.208 

Identificatio 200.6, 200.7, Marking 310.120 Underground feeder and branch­
Overhead service see Overhead
210.5(A) Motion picture projectors circuit cable see Under­
service conductors 

Change in size 240.23 540.14 ground feeder and 
Over 600 volts Art. 490 
Continuity of 300.13(B) Reinforced thermosetting branch-circuit cable 
Outdoor overhead conductors 

Defmitio 100-1 resin conduit 355.10(1) (Type UF)
Art. 399 Different systems 200.6(D) Service conductors 230.22, Paralleled 250.30(A)(3), Underground service Electrode-type boilers, over 230.30, 230.41 250.102(C), 250.122(F), Definitio 1 00-1 Splices and joints 110.14(B), 
600 volts 490. 72(E) 300.5(1) Ex. 1, 300.20, Ungrounded Flat conductors, nonmetallic 400.9, 530.12(B), 

310.10(H), 392.20(C), Fixed electric space-heating extensions 382.1 04(B) 590.4(0) 520.27(A)(2), equipment 424.99(C)(5) 
Switchboards 408.19 

Fuses in 430.36 520.53(H)(2), Flat conductors, nonmetallic 
Theaters 520.42 

Minimum rating and size 620.12(A)(l) extensions 382.104(A) 
Intrinsically safe 504.30, 504.50 

215.2(A)(2) Pendant fixture 410.54 Grounding separately derived 
Length in boxes 300.14 

Motor controllers 430.85 Properties of Chap. 9, Table 8 systems 250.30(B) 
Length in surge protective de-

Overcurrent protection Raceways, number of conduc-Identificatio 21 O.S(C), 
vices 285.12 

230.90(B), 240.22 tors in see Conductor 215.12(C) 
Lightning rods, spacing from 

C_) 
Panelboards, termination in fil Insulated fitting 300.4(0) 
250.106 IN No. 2, 

408.41 Radio and television equipment Lampholders 410.93 
800.53, 820.44(E)(3) 

Separately derived systems and antenna systems Multiple branch circuits 210.7 
Liquidtight flexibl metal con­

250.30(A) 810.4, Art. 820 Overcurrent protection 240.15 
duit see Liquidtight
Services 


Railway, power and light from Services 230.90(A) 
flexibl metal conduit Disconnection of 230.70, Liquidtight flexibl nqnmetallic 110.19 Tapped from grounded sys­
Recreational vehicle site feeder 
230.75 conduit see Liquidtight tem 210.10 
circuit 551.73, 551.80 

Overcurrent protection flexibl nonmetallic Welders, electric 
Definitio 551.2 

230.90(B) conduit Ampacity of supply 630. 11, 
Remote-control circuits Art. 725
Solar photovoltaic systems Material 310.106(B) 630.31 
Rigid metal conduit see Rigid
690.5(A) Metal-clad cable see Metal-clad Overcurrent protection 
metal conduit 

Switches, disconnection cable 630.12(B), 630.32(B) 
Same circuit 300.5(1) 
404.2(B) Metal enclosures, spacing from Wet locations 225.4, 310.10(C), 
Selection of, examples Annex D 
Use and identificatio Art. lightning rods 250.106 Table 310.104(A) 
Service; see also Overhead ser­

200 IN No. 2 Wireways see Wireways, metal; Grounded power systems in Mineral-insulated metal-sheathed vice conductors; Wireways, nonmetallic 
Service-entrance cable 

anesthetizing locations cable see Mineral­X-ray equipment 517-V, 660.6 
(Types SE and USE); 
insulated metal-sheathed 

517.63 through 660.9 
Service-entrance con­cable (Type MI) 

Grounding see Grounding con­Conduit bodies; see also Boxes
ductorsMinimum size 230.31, 230.42, 

ductors (outlet, device, pull, and 
310.106(A), 517.74(B), Defmition 100-1 
Grounding electrode see junction) 
620.12, 650.6(A), 660.9, Service-entrance see Service­
Grounding electrode Definitio 100-1 
725.49(A), 760.49(A), entrance conductors 

conductors Marking 314.44 
760.142, 810.17, 810.53 Signal circuits Art. 725, Art. 
Grouped Number of conductors 
Motion picture projectors 540.13 760 Defmitio 520.2 Motor circuits 430.6, 430-11 Signs and outline lighting 314.16(C) 
Identificatio 310.110 Over 600 volts 314-IV 
Multioutlet assembly see Multi-600.31, 600.32, 600.33 
Induction and dielectric heating outlet assembly Single 392.10(B)(l), 392.20(D), Pull and junction box 314.28 equipment, ampacity of Multiple 250.102(C), 392.22(B), 392.80 Short radius 314.16(C)(3) supply 665.10 250.122(F), 300.5(1) Ex. Sizes 110.6, 540.13, 810.16, Support of 
Industrial control panels 409.20 1, 300.20, 310.10(H), Table 810.16(A), Cable trays 392.18(0) Installation 310-11 392.20(C), 810.17, 810.53, Chap. 9, By reinforcing thermosetting Other systems, with 300.8 520.27(A)(2), Tables 5 and SA; see resin conduit 355.10(H) Insulated 620.12(A)(l), also subhead: Minimum By rigid nonmetallic conduit Defmitio 100-1 690.4(B)(3) size 352.10(H) 

2013 California Electrical Code 









(25 ft) 250.86 Ex.l Number of fixtur wires in 
402.7 Outside wiring 225.10 Rigid metal see Rigid metal 
conduit 

Rigid polyvinyl chloride see Rigid polyvinyl chloride conduit 
Connections 
Aluminum, copper conductors 
110.14 Busways 368.238 Cellular metal floo raceways to 
cabinets and extensions 
374.11 

Essential electrical systems 517.34, 517.42, 517.43, 
517.45 Fuel cell systems to other cir­cuits 692-VII Grounding conductor 250-III, 250-VI High-impedance grounded neu­
tral system 250.186(C) Integrity of 110.12(B) Multiple circuit see Multiple 
circuit counections, grounding Point of interconnected power production sources 
705.12 
Splices 110.14(B) 

70-838 445 Working spaces about 110.26 
Overcurrent protection for Working space 110.26, 110.32 

445.12(A) through 110.34 
Construction, closed Control circuits 430-VI 

Definitio 545.2 

Amusement attractions 522-II, 
Construction, types of Annex E 
522-III 
Construction sites 


Defmitio 409.2, 430.2, 522.2 
Assured equipment grounding 

Control drawing 504. 10(A) 
conductor program 

Defmitio 500.2, 504.2 590.6(B)(2) 
Controllers; see also Hazardous Extension cord sets 590.6(A) 
(classified locations and (B)(2) 
Agricultural buildings 547.6 Ground-fault circuit interrupter, 
Air-conditioning and refrigerat­protection for 590.6(A) 
ing equipment 440.5, and (B)(l) 
440-V 
Continuity 


Cases, grounding 250.112(0) Electrical 
Charge controllers 
Cable trays 392.60(A) 

Definitio 690.2, 694.2 ·Equipment grounding con­Solar photovoltaic systems ductors 250.124 690.4(0), 690.35(G), Grounded conductors 690.72 
200.2(B) Definitio 1 00-1 Gutters, auxiliary 366.1 OO(A) Diversion load controllers Metal raceways and cables 694.7(C), 694.75(B)(2) 
250.96, 250.97, 300.10 Defmitio 694.2 Service equipment Enclosures, grounding 250.92(B), 250.94 250.112(0) Wireways 376.100(A) Motion 
Grounding, metal boxes, Definitio 620.2 
grounding-type recep­Motor 430-VII 
tacles 250.148 Defmitio 620.2 

Mechanical Disconnecting means 430.75, Gutters, auxiliary 366.1 OO(A) 430-IX, 430.227 
see also Ovens, wall­
mounted; Ranges 
Branch circuits 210.19(A)(3), 

210.23(C), 220.55 
Defmitio 100-1 
Feeders, calculation of load 

220.82(B)(3) 
Grounding 250.140 Cooling of equipment 11 0.13(B) Coordination, electrical systems 
240. 12 
Defmitio 100-1 
Feeders 240.100(C), 517.17(B) 
Overcurrent protective devices 

Emergency systems 700.27 
0
Legally required standby sys­
tems 701.27 

Copper-clad aluminum conduc­tors see Conductors, copper-clad aluminum 
Copper conductors see Conduc­tors, copper Cord connectors 626.25(B)(5) 
(\____)
\ 
Defmitio 626.2 Cords; see also Hazardous ( classi­fied locations Electric-discharge luminaires 410.62(C)(l ) Flexible Art. 400, 422.16, 
422.43 
Air conditioner 440.64 
Ampacities Table 400.5 

2013 California Electrical Code 



INDEX 	Delta-connected 
0 
Audio signal processing, am­Correction factors, ambient tem­Cranes Art. 61 0; see also Hoists -D­plification and repro­perature Tables Conductors 61 O-Il, 61 0-III Dampers (Due) control duction equipment B.31 0.15(B)(2)(1) Control 610-VI Fixed stage equipment, smoke 
grouping conductors through Disconnecting means 430.112 ventilator control 520.49 640.8, 640,42, 640.45 B.31 0.15(B)(2)(1 0), Ex., 610-IV Ventilating openings, trans­Bending radii, minimum Tables 310.15(B)(16) Electrolytic cells 668.32 former vaults 450.45(E) 
400.34 	through 310.15(B)(20) Flexible cords 400.7(A)(5) Damp or wet locations 110.11; Corrosion protection see Protec­see also Wet locations 
Construction specification Grounding 250.22(1), 
400-II 250.112(E), 250.116(1 ), 

0 
tion, corrosion Agricultural buildings Corrosive conditions 547.5(C)(2) 
Emergency systems 700.12(F) 	610-VII 
Agricultural buildings, wiring in 	Boxes and fitting 314.15 
Equipment grounding con­	Hazardous (classified locations 
547.5(C)(3) 	Busways 368.12(D) 
ductors 	503.155, 610.3(A) 
Armored cable 320.12(4) 	Cabinets and cutout boxes 312.2 
Identificatio 400.23 	Marinas and boatyards 555.23 
Bushing 430.13 	Cablebus 370.3 
Over 600 volts 400.3 1 (B), 	Motors and controllers, discon­
Cablebus 310.3 	Conductors, types 310.10(B), 
400.32, 400.33 	necting means 430. 112 
Conductors and conductor insu­	310.10(C), Table 
Size of 250.122(E) 	Ex.
lation 300.6, 310.10(0), 	310.104(A) 
Fittings 400.35 	Overcurrent protection 610-V, 
505.18(B) Defiuitio 1 00-I Hazardous (classified loca­610.53 
High density polyethylene 	Electric signs and outline light­
tions 505.17, 506.17 	Critical branch 517.33, 517.43 
conduit 353.10(2) 	ing 600.42(0)(2), 
Identifie conductors within 	Defiuitio 517.2 600.42(H)(2) 
Rigid polyvinyl chloride con­200.6(C), 250.119(C), duit 352.10(B) Critical care areas 517.19, Fixed electric space-heating 400.22, 400.23 517.45(C) 
Deteriorating agents 110.11 equipment 424.12(B) Insulation Table 400.4, Definitio 517.2 Lampholders 410.96 
Flat cable assemblies 322.12(1) 

400.2l(B) 	Critical operations data system Luminaires 410.10(A) 
Flat conductor cable 324.12(2), Labels 400.20 645.10(B) Open wiring 398.15(B) 
324. 101 Lampholders, insulating bush­Defmitio 645.2 Overcurrent protection, enclo-
Luminaires installed in ings 410.62(A) 410.10(B) Critical operations power sys­sure 240.32 
Manufactured wiring systems Nonmetallic wireways 378.10(2) tems Art.708, Annex F Panelboards 408.37 604.6(A)(3) Open wiring on insulators Availability and reliability for Receptacles 406.9 Reinforcing thermosetting resin 
Marking 400.6 398.15(B) Annex F-I 
Motion picture projectors Reinforcing thermosetting resin Circuit wiring and equipment conduit 355.10(E) 

Rigid polyvinyl chloride conduit 

540.15 	conduit 355.10(B) 708-II 352.10(D) and (E) 

Office furnishing 605.8(A) Surface metal raceways Commissioning 708.8 
Switchboards 408.16 

Outlets 	386.12(3) Defiuitio 708.2 
Switches 404.4 

Covers 314.25(C) 	Countertops, outlets 210.52(C), Definition 708.2 
Dance halls Art. 518 

Required 21 0.50(B) 406.5(E) 	Development and implementa­
Data processing systems see In­

Overcurrent protection 240.5, Ground-fault circuit interrupters tion of functional per­formation technology 
400.13 	210.8(A)(6) formance tests (FPTs) 
equipmentOver 600 volts 400-III Couplings Annex F-II DC systems 250-VIII 
Electrical metallic tubing 358.42 Emergency operations plan 
Power-limited and signal cir­	Grounding 250.162, 250.164 
Intermediate metal conduit 708.64

cuits, remote-control Luminaires, installation of 725.49(A) 342.42 Grounding 708.20(C) 410.134 Liquidtight flexibl nonmetallic
Pull at joints and terminals 	Overcurrent protection 708-IV Dead ends 
conduit 356.42 

400.10 	Physical security 708.5 Busways 368.58 Rigid metal conduit 344.42 
Repair of, hard service 400.9 	
Power sources and connection Cablebus 370. 7(2) 
Rigid polyvinyl chloride con­

Showcases, wall cases 410.59 	708-III Flat cable assemblies 322.40(A) 
duit, expansion fitting 

Small wind electric systems 	Risk assessment 708.4 Wireways 376.58, 378.58 
352.44 


System performance and analy­Dead front 694.30(B) 
Ruuning threads at 342.42(B), 
sis 708-V 	Defmitio 100-I, 551.2 
Solar photovoltaic systems 344.42(B) 

Testing and maintenance 708.6, Instruments, meters, and relays 690.3 l(C) Threaded and threadless on 250.174(B) 
(··
··--\ Splices and taps 400.9, 250.92(B) 	708.8 
Cross sectional areas Recreational vehicles 5 51.2, 
400.36, 530.12(A) and 
Cove lighting, space for 410.18 
551 .45(C) 

\..____.) 	Conductors Chap. 9, Tables 5 
(B) 
Covers 
Stage switchboards 520.2 1 through 8 Construction sites 590.4(0) Auxiliary gutters 366.100(D) Working spaces about Conduits Chap. 9, Table 4 Swimming pools, fountains, Boxes and fitting 314.25, 

11 0.26(A)(1) 

Current-carrying capacities see
and similar installations 314.28(C), 314.41, 
Decks, receptacles for 
Ampacities

680.7, 680.2l(A)(5), 314.42, 314.72(E) 	210.52(E)(3) 

Current-limiting devices; see also 
680.23(B)(3), 	Cable 650.6(D) 

Definition Art.100 
Circuit breakers; Fuses 

680.42(A), 680.55(B), Cable trays 392. 1 8(C) DeOectio of conductors Defmitio 240.2
680.56 Faceplates see Faceplates Auxiliary gutters 366.58(A) Types 400.4, Table 400.4 Luminaires fixtures outlet boxes Cabinets and cutout boxes 312.6 
Curtain machines, theaters 
520,48

Uses not permitted 400.8 for 410.22, 410.23 Deicing installations see Fixed Uses permitted 400.7 Pool cover, electrically operated Cutout bases see Fuseholders outdoor electric deicing Cutout boxes; see also Cabinets,
Heater Table 400.4, 422.43(A) 680.27(B) and snow-melting Tinsel equipment
Defmitio 680.2 	cutout boxes, and meter 

Overcurrent protection 400. 13 Strut-type chaunel raceways socket enclosures Delta breakers 408.36(C) 
384.100(C) Defmitio 1 00-I 
Types Table 400.4 Delta-connected Wireways 376.2, 376.56(B)(4), Cutting tables, motion picture Grounding separately derived 
Cord sets see Extension cord sets 


376.100(D), 378.2 530-IV 	systems 250.30(A)(3) 






2013 California Electrical Code 



Delta-connected 	INDEX 
Identifying high-leg, 3-phase Park trailers, receptacles and Nonmetallic underground con­Motors and controllers 430.75, 
supply, 4-wire 110.15, attachment plugs Fig. duit with conductors 430.95, 430-IX, 
230.56, 408.3(E), 552.44(C) 354.10(1) 430.128, 430.227 

0 

408.3(F), 409. 102 Recreational vehicles, recep­Over 600 volts 300.50 Naturally and artificiall made Demand factor; see also Loads tacles and attachment Premises-powered broadband bodies of water, electri­Defmitio 100-I plugs Fig. 551.46(C) communication, optical cal equipment for 
Detached buildings, oil-insulated Remote control, signaling, and fibe cables for 682.14 transformers in 450.26 power limited circuits, 840.47(B) Outside branch circuits and Ex. 5 Class 2 and 3 circuits Rigid metal conduit Table 300.5, feeders 225.31, 225.51, 
Detearing equipment, electro­Fig. 725.121 344.1 O(A)(2), 344.1 O(B) 225.52 static 516.4(E) Services Fig. 230.1 Rigid polyvinyl chloride conduit Over 600 volts, mobile and por­
0 

Deteriorating agents 110.1 1 Solar photovoltaic systems, 300.50(C), 352.JO(G) table equipment Device; see also Receptacles; identificatio of compo­Bulk storage plants 515.8 490.51(D) Switches nents Fig. 690.1(A) and Service stations 514.8 Ex. 2 Parking space 626.22(0), Defmitio 100-I (B) Underground feeder and branch­626.24(C), 626.31(A) Device or equipment filfor Spray application, dipping, and circuit cable 340.10(1) Oefmitio 626.2 boxes 314.16(B)(4) coating Figs. Underground service cable Phase converters 455.8, 455.20 Diagnostic equipment 517. 73(A) 
516.3(C)(l), (C)(2), 230.30 Ex., Table 300.5, Pools, spas, and hot tubs 680.12 
0

(C)(4), and (C)(S) 310.10(F) Portable equipment 517.17(C) Swimming pools, clearance Disconnecting means Receptacles, cord connectors 
Diagrams 
Adjustable speed drive control 
from pool structures Agricultural buildings 547.9 and attachment plugs 

Fig. D.10 

Fig. 680.8 Air-conditioning and refrigerat­(caps) 422.33, 440.63 
Autotransformer overcurrent Dielectric heating; see also Induc­ing equipment 440-II, Recreational vehicle parks protection Fig. 450.4 
tion and dielectric heat­440.63 	551.77(B) 
Cable installation dimensions, ing equipment Appliances 422-III Recreational vehicles 551.45(C) 
underground Fig. 310.60 

Definitio 665.2 	Branch circuits, multiwire Sensitive electronic equipment, for use with Tables 
Different systems, conductors in 210.4(B) 	lighting equipment 
310.60(C)(77) through 

same enclosure Capacitors 460.8(C) 	647.8(A) 
310.60(C)(86), Figs. 

300.3(C), 725.48, Carnivals, circuses, fairs, and Separate building on same pre­B.3 1 0.15(B)(2)(2) 
725.136(B), 760.48, similar events 	mises 250.32(0) 
through 760.136, 800.47(A), 525.21(A) Services 230-VI, 250.64(0) 

B.310.15(B)(2)(5) for 800.133(A), 810.18(C), Cranes 430.112 Ex., 610-IV Connections, ahead of 230.82 

use with Tables 820.133(A) Definition 1 00-I, 100-II, 551.2 Over 600 volts 225.51, 

B.3 10.15(B)(2)(5) 

Dimensions 	Electric deicing, snow-melting 225.52, 230.205, 
through 

Conductors Chap. 9, Tables 5 equipment 426.50 230.206 
B.3 1 0.15(B)(2)(1 0) through 8 Electric pipeline, vessel heating Shore power connections 555. 17 Cable substitution hierarchy 

0

Conduits and tubing Chap. 9, equipment 427.55 Signs and outline lighting 600.6 
Communications systems Fig. 

Table 4 	Electric space heating equipment Small wind electric systems 800. 154 
Dimmers 	424-III 694-III, 694.70(F)
Community antenna TV and Emergency lighting circuits Electric vehicle charging system Solar photovoltaic systems radio distribution sys­

700.23 	equipment 625.23 690.4(G), 690.6(C), 
tems Fig. 820.154 

Solid-state-type 520.25(D), Electrolytic cells 668.13 	690-III, 690.35(A), 
Fire alarm systems Fig. 

520.53(F)(1) Electroplating systems 669.8 690.56, 690.7l(E), 760. 1 54(D) 
Definitio 520.2 Elevators 620-VI, 620.91(C) 690.71(F) 
Optical fibe cables Fig. 

Stage switchboard 520.25, Fire pumps 695.4(B) Standby systems, optional 770. 154 
520.53(E), 520.53(F)(l) Fixed electric heating equipment 702.12 
Remote control, signaling, Switch 404.9(B), 404. 14(E); see for pipelines and vessels Storage batteries 480.5 

and power limited cir­

also Snap switches 427.55 	Temporary circuits 590.4(E) 
cuits Fig. 725.154(0) 

Dining areas, essential electrical Fixed outdoor electric deicing Tunnels 110.58 
Elevators, dumbwaiters, escala­systems 517.42(E) and snow-melting Welders 630.13, 630.33 
tors, etc. 

Dip tanks Art.516 	equipment 426.50 X-ray equipment 517.72, 660.5, 
Control system Fig. 620.2 

Direct burial 	Fuel cell systems see Fuel cell 660.24 
Single line diagram Fig. 

Ampacities, modificatio of Fig. systems Discontinued outlets see Outlets, 
620. 13 

310.60, 310.60(C)(2), Fuses 240.40 discontinued 
Feeders 215.5 

Table 310.60(C)(81) Generators 445.18 Dissimilar metals see Metals, 
Generator fiel control Fig. 0.9 
through 310.60(C)(85) Identificatio 110.22, 230. 70(B), dissimilar 
Hazardous (classified locations, 

Corrosion protection 620.51(D) Distribution panelboards see Class I, Zones 0, 1, and 
Aluminum metal equipment Induction and dielectric heating Panelboards 
2, marking 505.9(C)(2) 300.6(B) equipment 665.12 Distribution point 547.9 

Hazardous (classified locations Ferrous metal equipment Industrial control panels 409.30 Definitio 54 7.2 
adjacent to dispensers 300.6(A)(3) Industrial machinery 670.4(B) Diversion load 694.75(B)(2) 
Fig. 514.3 Grounding conductor connection Information technology equip-Definitio 694.2 

Luminaires, closet storage space 250.68(A) Ex. 1, 250.70 ment 645.4(1), 645.10 Diversion load controller 
Fig. 410.2 High density polyethylene con­Interconnected electric power 694.7(C), 694.75(B)(2) 
Marine terminal handling flam duit 353.10 production sources Oefmitio 694.2 
mabie liquids Fig. 515.3 Liquidtight flexibl metal con­705.20 through 705.22 Doors, transformer vaults 450.43 
Mobile homes, receptacle and duit 350.10(3), 350.120 Irrigation machines 675.8 Double insulated 
attachment plug Fig. Liquidtight flexibl nonmetallic Luminaires 410.130(G), Appliances and tools 250.114 

550.10(C) 	conduit 356.10(4), 410.141(A) Ex., 422.1 6(B)(1) Ex., 
Motor feeder and branch circuits 	356.10(7) Marinas and boatyards 555.17 422.16(B)(2) Ex. 
Fig. 430.1 Metal-clad cable 330.10(A)(5) Mobile homes 550.11 Pool pumps 680.2l(B), 680.31 

20 13 California Electrical Code 

INDEX Electrodes 
0 
Double locknuts see Locknuts, Dust-ignitionproof 500.7(B), Listing 358.6 Electric power production double, required 502.15, 506.8(A) Marking 358.120 sources see Generators; Drainage Defmitio 500.2, 506.2 Maximum number of conductors Interconnected electric 
Busways 368.236 Dusts see Hazardous (classified and fixtur wires in power production Equipment 50l.l5(F), 505.16(E) locations Tables C.l and C.l(A) sources; Solar photovol­Oil-insulated outdoor transform-Dusttight 500.7(C), 506.8(0) 
Number of conductors in 358.22 taic systems; Wind elec­ers 450.27 Definitio 100-1, 500.2, 506.2 tric systems, small 
Reaming and threading 358.28 Raceways see Raceways, drain­Duty, types Securing and supporting 358.30 Electric signs see Signs, electric age Definition 100-1 Size 358.20 Electric vehicle charging system Transformer vaults 450.46 Duty cycle, welding 630.3 1(B) IN equipment Art. 625
Splices and taps 358.56 

Dressing rooms Dwellings; see also Appliances; Automatic de-energization 
Uses not permitted 358.12 

() Motion picture studios 530-III Boxes; Grounding; and 625.19 
Uses permitted 358.10 

Theaters 520-VI similar general catego­Cable Table 400.4, 625.17 
Wet locations, in 358.10(C) 

Drip loops ries Coupler 625.9 
Electrical noise 64 7.3; see also 
Conductors entering buildings Arc-fault circuit-interrupter pro-Coupling method 625.16 
Sensitive electronic 230.24(B)(l ), 230.52, 

tection 210.12 Defmition 625.2
equipment

230.54(F), 398.15(B) Branch-circuit voltages 210.6(A) Disconnecting means 625.23 
0 
Grounding 250.96(B), 

Service heads 230.54(F) Defmition 100-1 Hazardous (classified locations
250.146(0) 

Driveways Farm, services 220.102(A), 625.28 
Clearance of conductors 225.18 220.103 Receptacles 406.3(D) 
Interactive system 625.26 

Overhead service conductors Electrical nonmetallic tubing 
Feeders Listed 625.5 230.24(B) Load, calculations for (Type ENT) Art. 362 Marking 625.15 Drop see Service drops; Voltage Bends 362.24, 362.26 
220.14(J), 220.16(A), Primary source, loss of 625.25 and volts, drop 220.82 through 220.85, Bushings 362.46 Protection and control 625-IV 
Dryers, clothes see Clothes dryers Construction specification 362­
Annex D Rating 625.14 
Dry location 110.11; see also Minimum rating and size III Supply equipment 625.13 
Damp or wet locations Defmitio 362.2
215.2(A)(4) Construction 625-III 
Conductors, types 310.10(A) Lighting loads for Table 220.12 Grounding 362.60 Defmitio 625.2 and (B), Table Lighting outlets required Installation 362-11 Interlock 625.18 310.104(A) 
210.70(A) Joints 362.48 Locations 625-V Defmitio 100-1 Luminaires 410.135, Listing 362.6 Markings 625.15 
Electric signs and outline light­410.140(B); see also Marking 362. 120 Ventilation not required ing 600.42(H){l) 

Luminaires Maximum number of conductors 625.29(C) 
Portable or mobile 600.10(0) 
Panelboards as services and fixtur wires in Ventilation required 625.29(0), 

Nonmetallic extensions 408.3(C), 408.36 Ex. 3 Tables C.2 and C.2(A) Table 625.29(D) 
0 
382. 10(B) 

Receptacle circuits required Number of conductors in 362.22 Voltages 625.4 
Open wiring 398.15(A) 210.11 
Securing and supporting 362.30 Wiring methods 625-11 Reinforcing thermosetting resin Receptacle outlets required 
Size 362.20 Electric vehicles 
conduit 355.10(E) 210.52, 680.22(A) 
Splices and taps 362.56 Definitio 625.2
Rigid polyvinyl chloride conduit Protection by ground-fault Through metal framing members Electric welders see Welders,352. 10(E) circuit interrupters 300.4(B) electric Surface raceways 386.10(1), 210.8(A) 

Trimming 362.28 Electrifie truck parking space 
388. 10(1) Swimming pools 

Switchboards 408.20 Uses not permitted 362.12 equipment Art. 626 
680.22(A)(3) · Definition 626.2
Dry-type transformers 450.1 Ex. Uses permitted 362.10 
Receptacles, tamper-resistant General requirements 626.4 

2, 450.8(B), 450.21, Electric discharge lighting 
406.12 
Supply equipment 626-III 450.22 Connection of luminaires Transport refrigerated unit 

Dual-voltage motor, locked-rotor 410.24, 410.62(C) 
(TRU) 626-IV rating 430.7(B)(3) Defmitio 600.2 

-E-Wiring systems 626-11, 626.22 
Duct heaters, installation of Hazardous (classified Class I 424-VI Eccentric knockouts see Knock­Defmitio 626.2
locations 501.130(B)(6) 

outs Electrodes, grounding 250.64(F); 
:Pucts Lamp auxiliary equipment Electrical 310.60(C)(3), Tables Elbows, metal, protection from 410.104 see also Grounding 310.60(C)(77) through 
corrosion 300.6 electrode conductors 
Marking 410.146 

31 0.60(C)(80), Fig. Electrical datum plane 555.23, Aluminum 250.52(B)(2) 
More than 1000 volts 410-XIII 

310.60, B.310.15(B)(4) 682.10 to 682.12, Common 250.58
Signs and outline lighting Art. 

Defmitio 310.2, 310.60(A) 682.14(B), 682.15 Community antenna television 
600 

Luminaires in 410.10(C) Definitio 555.2, 682.2 and radio distribution 
1000 volts or less 410-XII 

Wiring in 300.21, 300.22, Electrical ducts see Ducts systems 820. 106 
Wiring, equipment 410.130(A), 

725.3(C), 760.3(B), Electrical life support equipment Concrete-encased 250.50 Ex., 
410-XIII 

770.26, 800.113(B), Definitio 517.2 250.52(A)(3), 
Electric heating equipment, fixe 
Table 800.154(a), Electrically operated pool covers 250.66(B), 250.68(A) 
see Fixed electric heat­

800.179(A), 800.182(A), see Covers Ex. l, 250.70 
ing equipment for pipe­

820.26, 820.113(B), Electrical metallic tubing (Type Defmitio l 00-1 
lines and vessels; Fixed 

Table 820.154(a), EMT) Art. 358 Fuel cell systems 692.47 Bends 358.24, 358.26 Gas piping as 250.52(B)(1) 
electric space-heating Table 830.154(a), Connectors and couplings equipment; Fixed out­Intrinsically safe apparatus 
830.179(B)(1) 358.42 door electric deicing 504.50(C) Dumbwaiters see Elevators, Construction specification 358-and snow-melting Made 250.50, 250.52 dumbwaiters, escalators, III equipment Metal frame of building as moving walks, platform Definitio 358.2 Electric power production and 250.30(A)(4), 
lifts, and stairway chair­Grounding 358.60 distribution network 250.30(A)(8), lifts Installation 358-11 Definitio 100-1, 690.2 250.52(A)(2), 250.68(C) 
2013 California Electrical Code 



Metal water piping system 250.30(A)( 4), 250.30(A)(8), 250.52(A)(l), 250.68(C) 
Premises-powered broadband communications systems 
840.106(A) 

Separately derived systems 250.30(A)( 4), 250.30(B)(2), 250.30(C) 
System installation 250.53 Electrolytic cells Art. 668 Auxiliary nonelectric connec­
tions 668.31 Cell line conductors 668.12 Cell line working zone 668.10 
Definitio 668.2 Cranes and hoists 668.32 DC cell line process power sup­
ply 668.11 Defmition 668.2 Disconnecting means 668.13 Enclosures 668.40 Fixed electrical equipment 
668.30 Grounding 668. 15 Portable electrical equipment 
668.20, 668.2 1, 668.30 Shunting means 668.14 
Electronically actuated fuse 
Definitio 100-11 
Electronic computer/data pro­cessing equipment see 
Information technology equipment 

Electronic equipment 
Defmitio 500.2 
Electroplating systems Art. 669 Branch-circuit conductors 669.5 Disconnecting means 669.8 Overcurrent protection 669.9 Warning signs 669.7 Wiring methods 669.6 
Electrostatic equipment, spraying and detearing paint 
516.4(E), 516.10 

Elevators, dumbwaiters, escala­tors, moving walks, platform lifts, and stairway chairlifts Art. 620 
Cables Flexible Table 400.4, 400.7(A)(4), 620.2 1 Traveling 620. 11(B), 
620.12(A), 620-V Clearances, working 620.5 Conductors 620-11 through 
620-IV Definition 620.2 Disconnecting means and con­
trol 620-VI, 620.9l(C) Emergency and standby power systems 620-X Essential electrical systems 517.32(0), 517.42(0) Ground-fault circuit interrupters 
620.85 Grounding 250.112(E), 250.116, 
250.136, 620-IX 
Live parts 620.4 
Machine room 620-VIII 




70-842 Connections at outlets 250.146, 
250.148, 400.33 
Fixed outdoor electric deicing and snow-melting equipment 426.44 



Floating buildings 553.8(C), 
553.10 Fuel cell systems 692.44, 692.45 Hazardous (classified locations 
501.30(B), 502.30(B), 503.30(B), 506.2S(B) Health care facilities 5 17 .19(0 ), 

51 7. 19(F) Identificatio 250.119, 400.23 Information technology equip­
ment 645. 15 Installation 215.6, 250.120, 
250.130 Intrinsically safe apparatus con­
0
nected to 504.SO(A) Luminaires 410.42, 410.44, 
410.46 Messenger-supported wiring 
396.30(C) Metal-clad cable (Type MC) as 
330. 108 
Mineral-insulated metal-sheathed cable (Type Ml) as 
332. 108 Motor control centers 430.96 Motor terminal housings 
430. 12(E) Nomnetallic sheathed (Type 
NMS) cable as 334.108 Panelboards 408.40 Parallel 310.10(H)(5) Park trailers, interior equipment 
0
SS2.56(B) Patient care areas, equipment in 
517.1 3(B) Portable cables over 600 volts 
400.3 1(B), 400.32, 
400.33 
Receptacles and cord connectors 406.3(0)(1), 406.4, 
406. 10 
Resistor and reactor cases/enclosures con­nected to 470.19 
Signs and outline lighting 600.7(A) Sizing 250.122, 250.190(C)(3), 
310.13 Small wind electric systems 
694.40 
0 
Snap switches, general-use 
404.9(B) 
Solar photovoltaic systems 

690.43 through 690.46 Spas and tubs 680.7(B) Swinuning pools 680.7(B), 
680.23(B)(3), 680.23(F)(2) Switchboard, stage 520.51, 520.53(H)(2) Switch enclosures connected to 
404. 12 
Switchgear and control assem­blies frames connected to 490.36, 490.3 7 
Systems and circuits over 1 kV 
250. 190(C) 
2013 California Electrical Code Overcurrent protection 620-VII Voltage limitations 620.3 Wiring 620-III Working clearances 620.5 



Emergency systems Art. 700; see also Legally required standby systems; Op­tional standby systems Capacity 700.4 Circuits for lighting and power 700-IV, 700-V Circuit wiring 700-11 Connections at services 230.82 Control 700-V Definition 517 .2, 700.2 Elevators, dumbwaiters, escala­tors, moving walks, platform lifts, and stair­way chairlifts 620-X Health care facilities 517.30(B)(2), 517.30(C)(3), 517.31 Overcurrent protection 700-VI Service disconnecting means 230.72(B) Services 230.2(A) Signals 700.6 Signs 700.7 Grounding 700.7(B) Sources of power 700-III Tests and maintenance 700.3 Transfer equipment 700.5 Unit equipment 700.12(F) Wiring 700. 10 
Enamel, coating of 
General equipment, indoor use 
only 300.6(A)(l) Metal boxes 314.40(A) Metal cabinets 312.10(A) Removing for grounding con­
nections 250.96(A) 
Rigid metal conduit 

344. 10(A)(4) 
Enclosed Defmitio 100-1 
Enclosures; see also Hazardous (classified locations Arcing parts 110.18 Bonding 250.96, 250.146 Busways 368.237 Cabinets and cutout boxes 312.7 through 312.9, 
312. 11(D) Circuits in, number of 90.8(B) Cranes, hoists, resistors 
610.3(B) Definitio 100-1 Electrolytic cells 668.40 Elevators, dumbwaiters, escala­
tors, moving walks, platform lifts, and stair­way chairlifts 620.4, 620-VIII 
Grounding 250.64(0), 250.64(E), 250-IV Handhole enclosures 314.29, 314.30, 314-IV Definitio 100-1 Hazardous (classified locations; 
see also subhead under 
entries for specific haz­
ardous location involved 

High-intensity discharge lamp auxiliary equipment 410.104(A) 
Indoor use, for Table 110.28 Induction and dielectric heating 
665.20 Industrial control panels 409.100 Installations over 600 volts 
110.31 Intrinsically safe systems 
504.30(A)(2), 504.SO(A) Outdoor use, for Table 110.28 Overcurrent protection 
230.208(B), 240-III, 
312.8 Panelboards 408.38 Radio equipment 810.71(A) Signs 600.8, 600.42(H) Switches 312.8, 404.3, 404.12, 
404.18, 450.8(C) Types 110.28 Underground see Underground 
enclosures 
Energized 

Definitio 100-1 Energized parts; see also Live parts Motors, motor circuits, and con­trollers 430-XII 
Energy-limited, Class 2 and Class 3 control and signal circuits 
725.12l(A)(4) Enforcement of Code90.4, 510.2, Annex H Engineering supervision see Super­vision, engineering 
Entertainment devices 
Definitio 522.2 
Equipment; see also specific types of equipment 
Approval 90.4, 110.2, Annex H 
80. 19 Cooling of 110.13(B) Defmitio 100-1, 500.2 Examination of 90.7, 110.3 Grounding 250-VI Installation, general provisions 
Art. 110 Less than SO volts Art. 720 More than 600 volts Art. 490 Mounting see Mounting of 
equipment Sealable see Sealable equipment 
Service  
Definitio  100-1  
Signal  
Definitio  620.2  

Equipment bonding jumpers see 
Jumpers, bonding 
Equipment grounding conductor illand boxes 
314.16(B)(S) 
Equipment grounding conductors 
Armored cable (Type AC) as 
320. 108 Cable trays as 392.1 O(B)(1 ), 
392.60 Capacitor cases connected to 
460.10, 460.27 
Carnivals, circuses, fairs, equip­ment at 525.30, 525.31 


INDEX 	Fire pumps 
0 
Tunnels 110.54(B) Extension cord sets Motors 430-11 Nonpower-lirnited circuits 760­Types recognized 250.118, On construction sites 590.6(A) Outside see Outside branch cir­11, 840.47(A) 
250.120, 250.134 and (B)(2) 	cuits and feeders Cable marking 760.176, Table 
Equipment system Overcurrent protection 240.5 Overcurrent protection 215.3 760.176(0) Definitio 517.2 Extensions Accessibility 240.24(A) Conductors 760.49 Equipotential plane 547.10, Auxiliary gutters 366.12 Motor 430-V Different circuits in same 
682.33 Cellular metal floo raceways Pools, permanently installed raceway, etc. 760.48 Defmitio 547.2, 682.2 374.11 680.25 Number of conductors in Escalators see Elevators, dumb­Flat cable assemblies 322.40(D) Recreational vehicle sites raceway, etc., and derat­
0 
waiters, escalators, mov­Lighting systems operating at 30 551.73, 551.80 ing 760.51 ing walks, platform lifts, volts or less, conductors Restaurants 220.88 Listing 760.176 
and stairway chairlifts for 411.4(A) Services 220-111 Marking 760.176 Essential electrical systems, Multiconductor cable 760.53 
Nonmetallic see Nonmetallic Stage switchboard 520.27 health care facilities extensions Taps 240.2l(B), 240.92, 430.28 Overcurrent protection see Health care facilities 
Surface, boxes and fitting Television studio sets 530.19 760.43, 760.45 Examples (calculations) Annex D 314.22 Feed-through conductors Power source requirements Surface raceways 386.10(4), 312.1l(D) 760.41 
0 
Exciters 388.10(2) Ferrous metals; see also Rigid Requirements 760.35(A) 
Leads in enclosure with other Wireways 376.70, 378.10(4), metal conduit (Type Wiring method 760.46, 
conductors 

378.70 RMC) 	760.53(A) 
300.3(C)(2)( c) Externally operable see Operable, Induced currents in enclosures Power-limited circuits 760-111 
Overcurrent protection for externally or raceways 300.20 Cable markings 760.179 
445.1 2(A) Protection from corrosion Cable substitutions 
Exhaust ducts see Ducts 300.6(A) 760.154(D), Table 
Exits, emergency lighting for 

Festoon lighting 	760.1 54(0) 
517.32(A), 517.32(B), 	-F-Conductor size 225.6(B) Circuit integrity cable 

517.42(A), 517.42(B), Faceplates Definitio 100-1 760.179(0) 
700.12(F), 700.16 	Grounding 404.9(B), 406.6(B), Portable stage equipment 520.65 Circuit markings 760.124 
Exit signs see Signs, exit 	550.1 5(D) 

Festoon wiring, portable stage Conductors
Expansion joints (fittings 250.98, Material 404.9(C), 406.6 
equipment 520.65 Separation 760.136 

300.7(B), 352.44, Minimum thicknesses for Fiber bushings, AC cable ends Size 760.142 
355.44, 366.44, 	404.9(C), 406.6 
320.40 	Support 760.143 

Mobile homes 550.1 5(D) Fibers/flyings lint, ignitible Art. Installation 760.133, 760.139 368.244, 424.44(C), 
Mounting surfaces, against 404.9(A), 404.10(B), 503, Art. 506; see also Line-type firdetectors424.98(C), 
424.99(C)( 1 ), 426.20(E), 
406.5, 406.9(E) 

Hazardous (classified 760.145, 760.179(J) 
426.2 1 (C), 426.22(0), 
Fairs see Carnivals; circuses, fairs, 

locations 	Listing 760.179 
427.16 
and similar events 


Fiber-to-the-premises (FTTP) Marking 760.179 Explanatory material IN 90.5(C) 
840.1 IN 1 	Overcurrent protection Chap. 
Fans, ceiling see Ceiling fans Explosionproof equipment 

Defmitio 840.2 9, Tables 12(A) and 500.7(A), 50l.lO(B)(4), tions 220.102; see also Figures see Diagrams 12(B) 
Farm buildings, feeder calcula­
502.5, 505.16(B)(2) 
Agricultural buildings 


Films, motion picture; see also Power sources 760. 121 Definitio 100-1, 500.2 
Fault protection device 	Projector rooms, motion Requirements 760.35(B) 
Explosive atmospheres, gases, 
picture 	Wiring methods and materials Defmitio 830.2
liquids, dusts, ignitible 

Fault-tolerant external control Storage vaults 530-V 	Load side 760.130 
fibers/flying and lint 

circuits 695.14(A) Viewing, cutting, patching tables Supply side 760.127 see Hazardous ( classi­
Defmitio 695.2 530-N Fire detectors, line-type fied locations 
. Feeder assembly, mobile homes Finish rating 760.1 79(1) Exposed; see also Enclosures 550.10(A) Definitio 362.1 0(2) IN Fire pumps Art.695 Cable trays 392.18(E) 
Definition 550.2 Fire alarms see Alarms; Alarm Connection at services Conductive surfaces 
Feeders Art. 215, Art. 220 systems, health care 230.72(A) Ex., Defmitio 517.2 
Busways 368.17 facilities; Fire alarm 230.82(5), 230.94 Ex. 4 Definitio 770.2, 800.2, 820.2, 
Calculation of loads see Loads systems 	Continuity of power 695.4 
830.2 

760 
Deicing and snow-melting 

Critical operations power sys-Fire alarm systems Art. Control wiring 695.14 
tems 708-11 Abandoned cables 760.25 Defmition 695.2 equipment 426.21 
Defmitio 100-1 Definitio 760.2 Emergency power supply Art. Hazardous (classified locations Emergency systems 700.10(0) Access to electrical equipment 700 501 .25, 502.25, 503.25, 
Equipment grounding conduc-760.21 	Equipment location 695.12 
505.19 tors 250.122(0) Circuits extending beyond one Grounding 250.112(L), Live parts 110.26 Farm buildings, for 220.102 building 760.32 250.112(M) 
Defmitio 100-1 Ground-fault circuit interrupters, Connections at services Listing 695.6(H), 695.10 Luminaire parts 410.5, 410.42, with 215.9 230.82(5), 230.94 Ex. 4 Motor, overcurrent protection 
410.46 Grounding means 215.6 Critical operations power sys-430.31 IN Nonmetallic extensions Hoistways and machine rooms tems 708.14 On-site standby generator 
382.10(B) 620.37(C) Defmition 760.2 695.3(B)(2), 695.3(0), Receptacle terminals 406.5(F) Identificatio 225.37, 230.2(E) Grounding 250.112(1) 695.4(B), 695.6(C) Ex. Structural metal, grounding Kitchen equipment, commercial Health care facilities 517.32(C), 2 
250.52(A)(2) 220.56 517.42(C), 517-VI Defmitio 695.2 Transformers 450.8(C) Loads see Loads, feeders Identificatio 760.30 Power sources to electric motor­Wiring methods Mobile homes and parks Installation 760.32 driven 695.3 
Definitio 1 00-1 550.10(A), 550-111 Location 760.3 Power wiring 695.6 Open wiring on insulators Motion picture studios Mechanical execution of work Remote-control circuits 
/
l/ ) 
398.15 	530.18(B) 760.24 430.72(B) Ex. 1 

70-843
2013 California Electrical Code 

Fire pumps 	INDEX 
Service equipment overcurrent Grounding 427.48 Walls 424.95 Overcurrent protection 240.5, 
protection 230.90(A) Pull boxes 427.46 Connection 424.96 402.12 
Ex. 4 Single conductor in enclosure Defmition 424.91 Types 402.3 

0

Services 230.2(A}(l} 427.47 Installation 424.93, 424.98, Uses not permitted 402.11 
Supervised connection 695.4 Fixed electric space-heating 424.99 Uses permitted 402.10 
Transformers 695.5 equipment Art.424 Markings 424.92 Flame spread see Fire spread 
Voltage drop 695.7 Branch circuits for 424.3 Nonheating leads 424.97 Flammable anesthetics; see also 

Fire spread Boilers 424.82 Resistance-type boilers 424-VII Anesthetizing locations Prevention of, wiring methods Radiant heating panels Fixed equipment, grounding Definitio 51 7.2 
300.21, 725.3(B}, 424.95, 424.96 250.110, 250.112, Flammable gases see Hazardous 760.3(A}, 770.26, Cables 424-V 250.116, 250.134, (classified locations 800.26, 820.26, 830.26 Area restrictions 424.38 250.136, 250.190, Flammable-liquid produced va­
Fire-stopped partitions 300.21; Clearances, wiring 517.13 	pors see Hazardous 
see also Firewalls Ceilings 424.36 Fixed outdoor electric deicing (classified locations Firewalls, wiring through 300.21 Other objects, openings and snow-melting Flammable liquids see Hazardous Fittings Art.314; see also Wiring 424.39 equipment Art. 426 (classified locations 
methods, Types and Construction 424.34 	Flashers, time switches, etc. 
Branch circuits for 210.19(A)(4) materials Finished ceilings 424.42 404.5, 600.6(B) 
Ex. l (e) 
Conduit bodies 314.16 Installation Flat cable assemblies (Type FC) 

Connections 426.24 
Cords, flexibl 400.35 In concrete or poured ma­Art. 322

Continuous load 426.4 
Definitio 1 OQ-I sonry floor 424.44 

Boxes and fitting 322.40

Control and protection 426-VI 
Expansion see Expansion joints Nonheating leads 424.43 Branch-circuit rating 322.1 0(1) 

Cord-and-plug-connected(fittings Marking 424.35 Conductor insulations for 
426.50(B}, 426.54 
Flat cable assemblies, installed Splices 424.40, 424.41(0) 322.112 

Definition 426.2 with 322.40(C) Tests and inspections 424.45 Conductor size 322.104 
Disconnecting means 426.50 
Insulation 300.4(G) Control and protection 424-III 	Construction 322-III 
General 426.10 
Integrated gas spacer cable Controllers 424.20(A) 	Dead ends 322.40(A) 
Ground-fault circuit interrupters Defmitio 322.2
326.40 	Disconnecting means 424.19 210.8(A)(3) Ex. 

Fixed electric heating equipment through 424.21, 424.65 	Extensions from 322.40(0) 
Grounding 426.22(A}, 426.27, 
for pipelines and ves­Indicating 424.2 1 	Fittings for 322.40(C) 
426.34, 426.44 

sels Art. 427 Overcurrent protection 	Identificatio of grounded con-
Identificatio of 426.13 
Continuous load 427.4 424.22, 424.72, 424.82 	ductor 322.120(B) 
Impedance heating 426,-IV 
Control and protection 427-VII Duct heaters 424-VI 	Luminaire hangers 322.40(B) 
Defmitio 426.2 
Controls 427.56 Airflo 424.59 	Marking 322.120 
Induced currents 426.33 
Disconnecting means 427.55 Condensation 424.62 	Number of conductors in 
Isolation transformer 426.31 
Overcurrent protection 427.57 Diconnecting means, loca-	322.100 
Personnel protection 426.30 
Definition 427.2 tion 424.65 	Size of conductors in 322.104 
Voltage limitations 426.32 
Impedance heating 427-IV Elevated inlet temperature 	Splices 322.56 
Installation 426-II 
Definitio 427.2 424.60 	Supports for 322.30 
Marking 426.25 
Grounding 427.29 Fan circuit interlock 424.63 	Terminal block identificatio 
Nonheating leads, installation of 
Induced currents 427.28 Identificatio 424.58 	322.120(C) 
426.22, 426.23 

Isolation transformer 427.26 Installation 424.61, 424.66 	Uses not permitted 322.12 
Protection
Personnel protection 427.25 Limit controls 424.64 	Uses permitted 322.10 
Corrosion 426.26, 426.43 
Secondary conductor sizing Electrode-type boilers 424-VIII 	Flat conductor cable (Type FCC) 
Exposed equipment, nonheat­
427.30 Installation 424-II 	Art. 324 
ing leads for 426.23(B) 

Voltage limitations 427.27 Location Branch-circuit rating 324.1 O(B) 
Ground fault 210.8(A)(3) Ex., 

Induction heating 427-V Damp or wet locations 	Cable connections and ends 
426.28 

Defmitio 427.2 424.12(B) 	324.40(A) 
Thermal 426. 12 
Induced current 427.37 Exposed to physical dam­Construction 324-III 
Resistance heating elements 

Personnel protection 427.36 age 424.12(A) Conductor identificatio 
426-III

Scope 427.35 Spacing, combustible materi­324.120(B) 
Defmitio 426.2 

Installation 427-ll als 424.13 Insulation 324.112 
Embedded 426.20 

General 427.10 Special permission 424.10 Markings 324.120(A) 
Exposed 426.21 

Identificatio 427.13 Supply conductors 424. 11 Receptacles and housings 
Thermal protection 427.12 Listed 424.6 324.42 

Skin effect heating 426-V 
0

Conductor ampacity 426.40 
Use 427.11 Load 220.51, 220.82(C}, 220.83 	Shields 324.1 OO(B) 
Defmitio 426.2 
427-III Boilers 424.86 Pull boxes 426.41 Transition assemblies 
Defmitio 427.2 Cables 424.35 Single conductor in enclosure 324.56(B) 
Electrical connections 427.19 Heating elements 424.29 426.42 Defmitio 324.2 

Equipment protection 427.22 Nameplates 220.82(C}, Special permission 426.14 Definition 324.2 
Resistance heating elements Marking 424-IV 	Definition 324.2 
I

Expansion and contraction 424.28 	Thermostats for 426.51 Grounding 324.60 
427. 16 Radiant heating panels and Use of 426. 11 Installation 324-II 
Flexural capability 427.17 heating panel sets Fixtures see Luminaires Alterations 324.56(A) 
Grounded conductive cover-424.92 Fixture wires Art. 402 Boxes and fitting 324.40 

ing 427.23 Overcurrent protection for Ampacities 402.5 Cable connections and insu-
Marking 427.20 424.22, 424.72, 424.82 Grounded conductor, identifica lating ends 324.40(A) 
Not in direct contact 427.15 Radiant heating panels and heat­tion 402.8 Connections to other systems 
Power supply leads 427.18 ing panel sets 424-IX, Marking 402.9 324.40(D) 
Secured 427.14 427.23(B) Minimum size 402.6 Crossings 324.18 

Skin effect heating 427-VI 	Clearances, wiring Number in conduits or tubing Floor coverings 324.41 uConductor ampacity 427.45 Ceilings 424.94 402.7 Heated floor 324.10(F) 



2013 California Electrical Code 



INDEX General requirements for wiring methods 

Metal shield connectors Floor pockets 520.46 Identifie interactive equip­Multiple see Multiple fuses 324.40(E) Floors ment 692.60 Over 600 volts 490.2l(B) Receptacles and housings Busways through 368.10(C)(2) Loss of interactive system In parallel, not permitted 240.8, 
324.42 Cablebus support and extension power 692.62 404. 17 Shields 324.40(C), 324.40(E) through 370.6 Output characteristics 692.61 Plug, Edison-base type 240-V 
Definitio 324.2 Flat conductor cable (Type Point of connection 692.65 Potential (voltage) transformers Supports 324.30 FCC) inion 324.IO(C) Transfer switch 692.59 450.3(C) System height 324.10(0) Floor coverings 324.41 Unbalanced interconnection Ratings 240.6 
0 
Insulating ends 324.40(A) Heated floor 324.1 O(F) 692.64 Service equipment 230.95(B) Definitio 324.2 Insulating ends 324.41 Defmition 692.2 Services over 600 volts 230.208 Listing requirements 324.6 Masonry or concrete floors in­Disconnecting means 692-ill Small wind electric systems 
Polarization 324.40(B) stallation of heating All conductors 692.13 694.26 Splices and taps 324.56 cables in 424.44 Switch or circuit breaker Solar photovoltaic systems 
Systems alterations 324.56(A) Radiant heating panels, installa­692.17 690.16 Uses not permitted 324.12 tion of 424-IX Emergency systems, source of Type S 240.53, 240.54 Uses permitted 324.10 power for 700.12(E) Future expansion and conve­
0 
Receptacles 2l0.52(A)(3), Flatirons 250.146(C), 314.27(B), Grounding 692-V nience 90.8(A) Cords 422.43(A) Equipment grounding con­
406.9(D)

Signals 422.42 ductor 692.44, 692.45 
Flue damper control see Dampers

Stands for 422.45 Grounding electrode system 
(flue) control -G-
Temperature-limiting means 692.47
Fluorescent luminaires 410-XII, Gages (AWG), conductors 110.6 
422.42, 422.46 System grounding 692.41 
410-Xill Garages, commercial Art. 511 
Flexible cords see Cords, flexibl Installation 692.4 
Autotransformers in ballasts Battery charging equipment 
Flexible metal conduit (Type Marking 692-VI 
410.138 5ll.lO(A) 
FMC) Art. 348 Fuel cell power sources 
Auxiliary equipment 410.104, Classificatio of locations 511.3 
Bends 348.24, 348.26 692.53 
410.137 Definition l 00-I, 511.2 
Couplings and connectors Fuel shutoff 692.54 
Ballast protection required Electric vehicle charging 
348.42 Stored energy 692.56 
410.130(E) 511.10(B) 
Definitio 348.2 Overcurrent protection 692.8(B), 
Circuit breakers used to switch Elevators, dumbwaiters, escala­
Grounding and bonding 348.60 692.9
240.83(D) tors, moving walks, in 
Installation 348-11 Over 600 volts 692-VIII 
Connection of 410.24, 620.38 
Liquidtight see Liquidtight flex General 692.80 
410.62(C) Equipment 511.4, 511.7 
ible metal conduit Stand-alone system 692.10 
Disconnecting means Ground-fault circuit-interrupter 
Listing 348.6 4i0.130(G) Standby systems, legally re­protection 210.8(B)(8), Maximum number of conductors quired 70l.12(F) 

511.12 
Load calculations 


and fixtur wires in Wiring methods 692-IV Grounding 250. 112(F) Ampere ratings, ballasts 
Tables C3 and C3A Full-load current motors 
Grounding and bonding 511.16 
220.l 8(B)

Number of conductors in 348.22 Alternating current Locations 511.4 
Branch circuits 210.23 

Securing and supporting 348.30 Single-phase Table 430.248 Sealing 511.9 
Raceways 410.64 

Size 348.20 Three-phase Table 430.250 Special equipment 511.10 
Snap switches for 404.14(A)(l), 

Splices and taps 348.56 Two-phase Table 430.249 Ventilation 511 .3(C) through (E) 
404.14(B)(2) 

Trimming 348.28 Direct current Table 430.247 Wiring 511.4, 511.7 
Surface-mounted or recessed 

Uses not permitted 348.12 Furnaces see Heating equipment, Gases see Hazardous (classified 
410.l6(A), 410.16(C) 

Uses permitted 348.10 central locations 
Thermal protection 410.l30(E) 

Flexible metallic tubing (Type Fuseholders Gasoline bulk storage plants see
Fluoroscopic equipment see

FMT) Art. 360 Cartridge fuses 240-VI Bulk storage plants; 
X-ray equipment 

Bends 360.24 Over 600 volts 490.2l(B) Hazardous (classified 
Flyings, ignitible see

Boxes and fitting 360.40 Plug fuses 240-V locations 
Fibers/flyings lint, ig­

Construction specification 360-Rating, motor controllers 430.90 Gasoline dispensing and service 
nitible

m Type S 240.53, 240.54 stations see Motor fuel 
Footlights, theaters 520.43

Definitio 360.2 Fuses Art. 240; see also Hazard­dispensing facilities 
Defmitio 520.2

Grounding 360.60 ous (classified locations Gas pipe 
Disappearing 520.43(C) 

Installation 360-11 Cartridge see Cartridge fuses As grounding electrode 
0 
Formal interpretations 90.6
Listing 360.6 Communications circuits, pro­250.52(B)(l) 
Forming shells, underwater pool 

Marking 360.120 tectors for 800.90(A)(2) General care areas 517.18 
Number of conductors 360.22 luminaires 680.23(B), Definition over 600 volts Definitio 517.2 Sizes 360.20 680.24(B), 100-11 General provisions, installation Splices and taps 360.56 680.26(B)(4), Disconnecting means 240.40 of wiring and equip­Uses not permitted 360.12 680.27(A)(3) Electronically actuated ment Art. ll 0 
Defmitio 680.2

Uses permitted 360.10 Definitio l 00-11 General requirements for wiring 

Floating buildings Art. 553 Fountains; see also Swimming Enclosures 240-ill methods Art. 300; see Bonding of noncurrent-carrying pools, fountains, and Generators, constant-voltage also Wiring methods metal parts 553.11 similar installations 445.l2(A) Boxes, conduit bodies, or fit 
Definitio 553.2 Drinking 422.52 Group installation of motors tings, where required Feeder conductors 553.6 Foyers, receptacles in 210.52(1) 430.53(C) 300.15 Grounding 553-ill Frame Location in circuit 240.21 Changing raceway or cable to 
Insulated neutral 553.9 Defmitio 551.2 Location on premises 240.24 open wiring 300.16 Service conductors 553.5 Fuel cell systems Art. 692 Markings 240.60(C) Conductors 300.3 Service equipment location Circuit requirements 692-11 Motor branch circuit protection Different systems 300.3( C) 

553.4 Circuit sizing 692.8 430-IV Installation with other sys­Services and feeders, installation Connection to other circuits Motor overload protection 430-tems 300.8 
553.7 692-VII ill, 430.225(C)(l) Insulated fitting 300.4(0) 







2013 California Electrical Code 



General requirements for wiring methods 	INDEX 

Number and sizes of, in race­ways 300.17 Supporting of conductors in vertical raceways 

300.19 Exhaust and ventilating ducts, wiring 300.22 Expansion joints, raceways 300.7(B) 
Free length of wire at outlets, junction and switch points 300.14 
Induced currents in ferrous metal enclosures 300.20 
Mechanical and electrical conti­nuity, conductors, race­ways, cables 300. 10, 300.12, 300.13 
Over 600 volts 11 0-III, 300-11, Art. 490 
Protection against 
Corrosion 300.6 
Physical damage 300.4 

Raceway installations 300.18 Raceways and cables with other systems 300.8 
Raceways and fittings metric designator and trade size 300.l(C) 
Raceways as a means of support 
300. 11(B) Raceways exposed to different temperatures 300.7 Raceways in wet locations above grade 300.9 Sealing, raceways, change in 
temperature 300.7(A) Securing and supporting 300. 11 Spread of firor products of 
combustion 300.21 Temperature limitations 
310.15(A)(3) Through studs, joists, rafters 
300A Underground installations 300.5, 
300.50 Voltage limitations 300.2 Wiring in ducts, plenums, air­
handling spaces 300.22 

Generators Art. 445 Bushings 445.16 Conductor, ampacity of 445.13 Critical operations power sys­tems 585.20(F) Disconnecting means 445.18 Emergency systems 700. 12(B) Essential electrical systems, task 
illumination 517.32(E), 517.32(F), 517.42(F) Grounding 250.34, 250.35, 
250. 112 Guards for attendants 445.15 Hazardous (classified locations 
505.22 Health care facilities 517.30, 517.35, 517.44 
Interconnected electric power production sources 70S­III 
Legally required standby sys­tems 701.12(B) Location 445.10 
70-846 Marking 445.11 Multiple loads, supplying 445.19 Overcurrent protection 445.12 Portable 250.34 Protection of live parts 445.14 Recreational vehicles 551.30 Standby systems Art. 701, 702 
Fire pump, on-site 695.3(B)(2), 695.3(D), 695.4(B), 695.6(C) Ex. 2 
Terminal housings 445.17 Goosenecks, service cables 230.54 Grooves, cables and raceways 
installed in 300.4(F) Ground 
Definitio 100-1 
Voltage to 

Definiti<i 1 00-1 Ground clamps 250.10, 250.70 Grounded 
Defmitio 100-1 Solidly Defmitio 100-1 Grounded conductor see Conduc­tors, Grounded; Neutral 
Ground fault 
Definitio 100-1 
Ground-fault circuit interrupters 
Accessory buildings, dwelling 
units 210.8(A)(2) 
Aircraft hangars 51 3.12 
Appliances 

Drinking fountains 422.51 High-pressure spray washers 
422.49 Vending machines 422.51 Basements, dwelling units, un­
fmishe 210.8(A)(5) Bathtubs, hydromassage 680.71 Carnivals, circuses, fairs, and 
similar events 525.23 Definitio 1 00-1 Electrically operated pool covers 
680.27(B)(2) Electric signs, portable or mo­bile 600.1 O(C)(2) 
Electrifie truck parking space supply equipment 626.24(D) 
Elevators, dumbwaiters, escala­tors, moving walks, platform lifts, and stair­way chairlifts 620.85 
Fixed electric space-heating equipment cables 424.44(G) 
Fountains 680.51(A) 
Garages Commercial 511.12 Dwelling units 210.8(A)(2) 
Naturally and artificiall 	made bodies of water, electri­cal equipment for 
682. 15 Permitted uses 210.8, 215.9 Personnel, protection for 426.32 Pipeline heating 427.27 Pools and tubs for therapeutic 
use 680.62(A), 
680.62(E) 
Receptacles 210.8 


Bathrooms, in dwelling units 21 0.8(A)( l) 
Bathrooms in other than dwelling units 21 0.8(B)( l) 
Boathouses 555.1 9(B)( l) Construction sites, at 590.6 Fountains 680.57(B), 680.58 Garages, in dwelling units 
21 0.8(A)(2) Health care facilities 517.20(A), 517.21 Kitchens in dwelling units 210.8(A)(6) Marinas and boatyards 
555. 19(B)(l) Mobile homes 550.13(B), 550.32(E) Outdoors, dwelling units 
210.8(A)(3) Park trailers 552.41 (C) Pools 680.5, 680.6, 
680.22(A)(4), 680.22(B)(4), 680.32, 680.62(E) 

Recreational vehicles 
551.40(C), 551.41(C) Replacement 406.4(D) Required 210.8 Rooftops in other than dwell­
ing units 21 0.8(B) Sensitive electronic equip­ment 647.7(A) Spas and hot tubs 680.43(A), 
680.44 

Swimming pools see Swinnning pools, fountains, and similar installations 
Ground-fault protection Connections at services 230.82 Cranes and hoists 61 0.42 Deicing and snow-melting equipment 426.28 Emergency systems, not re­quired 700.26 Equipment 215.10, 240.13 Defmitio 100-1 Fire pumps 695.6(G) Fixed electric space-heating equipment 424.99(C)(5) Health care facilities 517.17 Marinas and boatyards 555.3 Motors 430-IV, 430-V Personnel see Ground-fault cir­cuit interrupters Pipeline heaters 427.22 Service disconnecting means 
230.95 

Solar photovoltaic systems 
690.5, 690.6(D), 
690.35(C) 

Grounding Art. 250; see also sub­head under entries for specific wiring and equipment AC systems 250.20, 250.24, 
250.26 Air-conditioning units 250. 114 Anesthetizing locations 517.62 Antenna 810.15, 810.21, 810.58, 
810.71(B) 
Appliances 250.114 


Audio signal processing, ampli­fication and reproduc­tion equipment 640.7 
Bonding see Bonding Bulk storage plants 515.16 Busways 368.60 
Over 600 volts 368.260 Cablebus 370.9 Capacitors 460. 10, 460.27 CATV systems 820.93, 820-IV Circuits 250-1 
Less than 50 volts 250.20(A) Clothes dryers 250.114, 250.140 Clothes washers 250.114 Communications systems 
800.93, 800.106(A), 
800-IV Continuity 250.96 Control, radio equipment 
0 
810.71(B) Control panels 409.60 Cranes and hoists 610-VII DC systems 250. 1 62, 250. 164 Deicing, snow-melting systems 
426.22(A), 426.27, 
426.34, 426.44 Dishwashers 250. 114 Electrode system 250-III Elevators 250.112(E), 250.116, 
250.136, 620-IX Enclosures 250.64(0), 250.64(E), 250-IV Equipment, cord-and-plug­
connected 250.114 Fire alarm systems 250.112(1) Fixed equipment 250.110, 
250.112, 250.134, 
517.13 Fixtures, lampholders, etc. 
410.155(B), 410-V Fountains 680.54, 680.55 Freezers 250.114 Fuel cell systems 692-V Garages, commercial 511.16 Generators 250.34, 250. 112 Hazardous (classified locations 
501.30, 502.30, 503.30, 505.25, 506.25 Health care facilities 517.13, 
517. 19 High density polyethylene con­duit 353.60 
Induction and dielectric heating equipment 665-11 
0
Information technology equip­ment 645.15 Instrument transfonners, relays, 
etc. 250-X Intrinsically safe systems 504.50 Lightning surge arresters 280.25 Metal boxes 314.4, 314.40(D) Metal enclosures for conductors 
250.80, 250.86 Metal faceplates 404.9(B), 
406.6(B) Metal siding 250. 116 IN Methods 250-VII Mobile homes 550.16 More than 600 volts between 
conductors 300.40 
Motion picture studios 530.20 

20 13 California Electrical Code 







INDEX Hazardous (classified) locations 
Motors and controllers 250--VI, Identification multiconductor Conductors, dielectric insulated Specifi occupancies Art. 510 
0 
430.12(E), 430.96, 430-­cable 250.1I9 3I0.10(E) Hazardous (classified locations, 
XIII Installation 250.64, 250.120 Connectors, solar photovoltaic Classes I, II, and III, 

Naturally and artificial! made Material 250.62 systems 690.33(B) Divisions 1 and 2 Art. bodies of water, electri­Objectionable current over 250.6 Construction sites 590.7 500; see also Hazardous cal equipment for 682-Sizes 250. I22 Elevators, dumbwaiters, escala­(classified locations, III Grounding electrode conductors; tors, moving walks Class I, Zone 0, 1, and 
Nonelectrical equipment 250.116 see also Electrodes, 620.71 
2 locations Organs 650.5 grounding Generators 445.I5 
Aircraft hangars 513.3 Over 600 volts 300.40, 490.36, Communications circuits Grounding 250.190(C)(2) 
Anesthetizing locations 490.37 800.IOO Handlamps, portable 410.82(B) 

517.60(A), 517.61 Over 1000 volts 250--X Community antenna television 
Induction and dielectric heating 

Bulk storage plants 515.3 Panelboards 408.40, 517.19(D) and radio distribution 
equipment 665-II Class I see Hazardous ( classi­
Intrinsically safe apparatus, Patient care areas 517.13 systems 820. 100, fied locations, Class I cable shields for Patient care vicinity 517.19(C) 820.I06 Class I, Zone 0, I, and 2 see504.50(B) 

Portable equipment 250.114 Connection to electrodes 250--1, 
Lamps, theaters, dressing rooms, 

Hazardous (classified Radio and television equipment 250.24(0), 250--III etc. 520.44(A)(3), locations, Class I, Zone 

810.15, 810.20(C), Defmitio 100--1 520.47, 520.65, 520.72 0, 1, and 2 locations 
810.21, 810.58, Installation 250.64 

· Live parts Class II see Hazardous ( classi­810.71(B) Intersystem, connecting 250.94 
General 110.27 fied locations, Class II 

Ranges and similar appliances Material 250.62, 250.118 Solar photovoltaic batteries Class III see Hazardous ( classi­
250. 140 Network-powered broadband 690.7 1 (B)(2) fied locations, Class III 

Receptacles 250.146, 250.148, communications cable On stage switchboards 520.22 Combustible gas detection sys­
406.4, 517.13, 830.IOO(A) In theaters 520.7 tem 500.7(K) 
517.19(G) Optical fibe cables 770. I OO(A) Wind electric system batteries Definition 500.2
Recreational vehicles 551.54, Radio and television equipment 694.70(B)(2) 
Dust-ignitionproof 500. 7(B) 551.55, 551.75, 551.76 8I0.2I, 8I0.58 
Motion picture studios 530.15, 

Refrigerators 250.114 Separately derived systems Dusts, explosive Art.502 
530.62 
Dusttight 500.7(C) Motors and motor controllers Sensitive electronic equipment 250.30 

647.6 Sizing 250.30(A)(6)(a), 250.66, Equipment 500.8 
430.243, 430--XII 

Separate buildings 250.32 250.I66 Approval for class and prop-
Over 600 volts 11 0.34, 590.7; Separately derived systems Solar photovoltaic systems erties 500.8(B) 
see also Protection,

250.2 1(A), 250.30 690.47 through 690.49 Marking 500.8(C) 
Physical damage Signs and outline lighting Surge-protective devices 285.28 Optical fibe cable 500.8(F) 
Portable cables 400.32 600.7(A), 600.24(B), Systems and circuits over I kV Suitability 500.8(A) 
Transformers 450.8 600.33(D) 250.I90(B) Temperature marking 500.8 
Ventilation openings 110.78 () Small wind electric systems Grounding electrodes see Elec­(D)
X-ray installations 5I7. 78, 694-V trodes, grounding 660--IV Threading 500.8(E) Spas and tubs 680.6, 680.7(B), Grounding point Guest rooms or suites Explosion proof equipment 
680.43(F) Patient equipment Branch-circuit devices 500.7(A) Spray application, dipping, and Defmitio 51 7.2 240.24(B) Fibers/flyings lint, highly com­
coating processes Reference Branch-circuit voltages 21 0.6(A) bustible material Art. 516.I6 Defmitio 5I7.2 Cooking equipment, branch cir­503, Art. 506 Surge arresters 280.25 Grounding-type attachment cuits for 210.18 Flammable liquids Art.500, Art. Surge protective devices 285.28 plugs 406.IO Definitio 1 00--I 
501 Swimming pools 680.6, Ground ring 250.52(A)(4), Outlets 210.60, 210.70(B), 
Garages, commercial 511.3, 

680.7(B), 680.23(B)(3), 250.53(F), 250.66(C), 220.14(J) 
511.4 680.23(B)( 4), 
250.I66(E) Overcurrent devices 240.24(E) Gases, flammabl Art.500, Art. Grouping, switches, circuit Tamper-resistant receptacles in 
501 680.24(F), 680.25(B) breakers 404.8; see 406. 13 Gasoline service stations see Switchboards 250.112(A), also Accessible Gutters, auxiliary see Auxiliary Motor fuel dispensing 
408.22 Grouping of disconnects 230.72 gutters 
facilities 
Switches 404.9(B), 404.I2 Group installation, motors see 
General 500.4 
Systems 250--1, 250--11 Motors, grouped Group classification 500.6
Theaters and similar locations Guarded

0 
-H-
Hoists 503.155 
520.8I Definitio 100--1 

Hallways, outlets 210.52(H) 
Inhalation anesthetizing loca­Tools, motor operated 250. 114 Guarding, guards; see also En­

Handhole enclosures see Enclo­
tions see AnesthetizingTransformers 450.5, 450.6(C), closures; Live parts sures, Handhole enclo­locations450. IO Cables sures Intrinsic safety 500. 7(E); seeX-ray equipment 51 7.78, Coaxial 820.93, 820. IOO, Handlamps, portable 41 0.82 

also Intrinsically safe 

( 
660--IV 820. 106, 840. I01(A) Hangars, aircraft see Aircraft .··i Grounding conductors 250--III, Flat conductor cable (Type hangars systems\.____./ 250--VI; see also Equip­FCC) 324.40(C), Hazard current Lighting systems, less than 30 
. 
ment grounding conduc­324.40(E) Definitio 517.2 

volts 411.7 Material groups 500.6 

tors; Grounding elec­Definitio 324.2 Hazardous areas see Hazardous trode conductors Grounded 310.60(C)(l) (classified locations Protection techniques 500.7 
Definitio 1 00--1 Over 600 volts, requirements Hazardous atmospheres Art. 500 Specifi occupancies Art. 510 Earth as 250.4(A)(5), 250.54 for 300.40 Class I locations 500.5(B) Spray application, dipping and 
Enclosures 250--IV Portable 400.32 Class II locations 500.5(C) coating processes 516.3 Flat conductors, nomnetsllic Circuit breaker handles Class III locations 500.5(D) Vapors, flannnabl Art.500, Art. extensions 382.I04(C) 240.41(B) Groups A through G 500.6 501 
20 I3 California Electrical Code 

Hazardous (classified) locations INDEX 

Hazardous (classified locations, Equipment construction 505.9 Surge protection 502.35 Defmition 506.2 Class I 500.5(B), Class I temperature 505.9(D) Switches 502.115 Dust-ignitionproof 506.8(A) 500.6(A), Art. 501; see Listing 505.9(B) Transformers and capacitors Dusttight 506.8(D) 
C)

also Hazardous ( classi­Marking 505.9(C) 502.100 Encapsulation 506.8(E) 
fied locations, Classes Optical fibe cable 505.9(F) Utilization equipment 502.135 Enclosure 506.8(H) 
I, II, and III, Divisions Suitability 505.9(A) Ventilating piping 502. 128 Intrinsic safety 506.8(C), 
I and 2; Hazardous Threading 505.9(E) Wiring methods 502.10 SOM(J) 
(classified locations, Equipment for use in 505.20 Zone 20, 21, and 22 locations Nonincendive circuit and 
Class I, Zone 0, 1, and Exposed parts 505.19 for flammabl dusts, equipment 506.8(F), 
2 locations Flexible cords 505.17 fibers/flyin Art. 506 506.8(G) 

Bonding 501 .30(A), 504.60 General 505.4 Zone equipment 502.6 Pressurization 506.8(B), 
Circuit breakers 501.115, Grounding 505.25 Hazardous (classified locations, 506.8(I) 

0 

501.135(B)(3) Material groups 505.6 Class III 500.5(0), Art. Reference standards 506.4(B) 
Control transformers and resis­Process sealing 505.26 503; see also Hazardous Sealing 506. 16 
tors 501.1 05(B)(2), Protection techniques 505.8 (classified locations, Special precautions 506.6 

501.120 Combustible gas detection Classes I, II, and III, 
Wiring methods 506.15 
Cranes and hoists 610.3(A)(1) system 505.8(I) Divisions 1 and 2 Zone equipment 506.9(C)(2) 
Drainage of equipment Defiuitio 505.2 Bonding 503.30(A) 

Headers 

501.15(F) Encapsulation 505.8(G) Circuit breakers 503.115 
Cellular concrete floo raceways 
Exposed parts 501.25 Defmitio 505.2 Control transformers and resis­
372.2, 372.5, 372.9 
Flexible cords 501.140 Flameproof 505.8(A) tors 503.120 



Cellular metal floo raceways 
Fuses 501.115, 501.135(B)(3) Defmitio 505.2 Cranes and hoists 503.155, 

374.2, 374.6 

Grounding 501.30 Increased safety 505.8(F), 610.3(A)(3) 
Defiuitio 372.2, 374.2 

Hermetically sealed 500.7(J) 505.22 Exposed parts 503.25 
Health care facilities Art. 517 

Induction and dielectric heating Defmitio 505.2 Flexible cords 503.140 Communications, signaling sys­equipment 665.4 Intrinsic safety 505.8(C) Fuses 503.115 
tems, data systems, less Luminaires 501.130 Definitio 505.2 Grounding 503.30 

than 120 volts, nominal Meters, instruments, and relays Oil immersion 505.8(E) Luminaires 503.130 517-VI 

501.105 Defmitio 505.2 Motor controllers 503.115 
Other-than-patient care areas Motor controllers 501.115 Powder fillin 505.8(H) Motors and generators 503.125 517.81 

Motors and generators 501.120 Defmitio 505.2 Receptacles and attachment Signal transmission between Nonincendive circuit 500.7(F) Purged and pressurized plugs 503.145 
appliances 517.82 

Nonincendive component 505.8(B) Signaling, alarm, remote-control, Definition 517.2 
500.7(H) Definitio 505.2 and local loudspeaker Essential electrical systems 517­Nonincendive equipment Type of protection "n" intercommunications III 0505.8(D) 503.150 
500.7(G) 
Ambulatory health care cen­Oil immersion 500.7(1) Definitio 505.2 Storage battery charging equip­ters 517.45 

Process sealing 501.17 Reference standards 505.4(B) ment 503.160 
Clinics, medical and dental Receptacles and attachment Sealing Switches 503.115 

offices, and other health plugs 501.145 Drainage and 505.16 Transformers and capacitors care facilities 51 7.45 

Sealing 501.15, 501.17 Process 505.26 503.100 
ConnectionsSignaling, alarm, remote-control, Special precaution 505.7 Utilization equipment 503.135 

Alternate power source and communications Wiring methods 505.15 Ventilation piping 503.128 517.34 

systems 501.150 Zone equipment 505.9(C)(2), Wiring methods 503.10 
Critical branch 517.43 

Surge protection 501.35 Fig. 505.9(C)(2) Zone 20, 21, and 22 locations Life safety branch 51 7.42 
Switches 501.115, Hazardous (classified locations, for flammabl dusts, Critical branch 517.33, 
501 .130(B)(5), Class II 500.5{C), Art. fibers/flyin Art. 506 517.43 
501.135(B)(3) 502; see also Hazardous Zone equipment 503.6 
Defiuitio 51 7.2 

Transformers and capacitors (classified locations, Hazardous (classified locations, Emergency system 517.31 
501 .100 Classes I, II, and III, specifi Art. 510 Essential electrical systems Utilization equipment 50 1. 135 Divisions 1 and 2 Hazardous (classified locations, 517.41 Wiring methods 501.10 Bonding 502.30(A) Zone 20, 21, and 22 Hospitals 517.30 
Zone 0, 1, and 2 locations see Circuit breakers 502. 115 Art. 506 Life safety branch 517.32 
Hazardous (classified Control transformers and resis-Bonding 506.25(A) 
Nursing homes and limited locations, Class I, Zone tors 501.120 Classificatio of locations 506.5 

0
care facilities 51 7.40 

0, 1, and 2 locations Cranes and hoists 610.3(A)(2) Defmition 506.2 
Zone equipment 501.5 Exposed parts 502.25 Documentation 506.4(A) 

Power sources 517.35, 517.44 General 517-I 

Hazardous (classified locations, Flexible cords 502. 140 Equipment installation 506.20 Class I, Zone 0, 1, and Fuses 502.115 Manufacturer's instructions 
Iohalation anesthetizing loca­2 locations Art. 505 Grounding 502.30 506.20(0) 
tions 51 7-IV 
Bonding 505.25(A) Luminaires 502.130 Temperature 506.20(E) Classificatio 517.60 
Class I, Zone 0, 1, and 2 group Motor controllers 502. 115 Equipment requirements 506.9 Grounded power systems in 

classification 505.6(A) Motors and generators 502.125 Listing 506.9(B) anesthetizing locations through (C) Multiwire branch circuits 502.40 Marking 506.9(C) 517.63 
Classificatio of locations 505.5 Receptacles and attachment Suitability 506.9(A) Grounding 517.62 
Class I, Zone 0 505.5(B)(1) plugs 502.145 Temperature 506.9(0) Line isolation monitor 
Class I, Zone 1 505.5(B)(2) Sealing 502.15 Threading 506.9(E) 517.160(B) 
Class I, Zone 2 505.5(B)(3) Signaling, alarm, remote-control, Flexible cords 506.17 Low-voltage equipment and 



Conductors and conductor insu­and communications General 506.4 instruments 517.64 
lator 505. 18 systems, meters, instru­Grounding 506.25 Wiring and equipment 
Definition 505.2 ments, and relays Multiwire branch circuits 506.21 517.61, 517.160 
Documentation 505.4(A) 502.150 Protection techniques 506.8 Isolated power systems 517-VII 










20 13 California Electrical Code 


INDEX Incandescent lamps 
0 
Critical care areas 517 .19(E), Heating equipment Splices and taps 353.56 Hydromassage bathtubs 680-VII 517.19(F) Central 422.12 Trimming ends 353.28 Defmitio 680.2 
Defmitio 517.2 Defmition 665.2 Uses not permitted 353.12 
Essential electrical systems Fixed see Fixed electric heating Uses permitted 353.10 
517.30(C)(2) equipment for pipelines High-impedance grounded neu­
-1­

Grounding 51 7.19(F), and vessels; Fixed elec­tral systems 250.20(D), Identification see also Color
647.7(B) tric space-heating equip­250.30(A)(3), 250.36, Installation 51 7.160(A) ment; Fixed outdoor code; Markings 
250. 186 Wet procedure locations Boxes (outlet, device, pull, and 
electric deicing and Hoists Art.610; see also Cranes junction) 314.44 
0 
517.20(B) snow-melting equipment Conductors, contact 61 0-III Wiring and protection 51 7-II Induction and dielectric see In­Critical operations power sys­
Control 61 0-VI tems wiring 708.10(A) 
Applicability 517.10 duction and dielectric Electrolytic cells 668.32 Critical care areas 51 7.19 heating equipment Direct-buried cables Table 
Flexible cords 400.7(A)(S) Fixed electrical equipment Outside 550.20(B) 300.50 Note d 
Grounding 250.22(1), and grounding of recep­Disconnecting means 110.22, 
Receptacle outlets 210.63 

250.112(E), 250.116(1), tacles 517.13 230.70(B), 620.5l(D) 
Swinuning pools see Swimming 

61 0-VII General care areas 517.18 Service disconnects 230.2(E) 
pools, fountains, and 

Hazardous (classified locationsGeneral Emergency circuits and systems 
similar installations 503.155 

installation/construction 700.1 0(A) 
Heating panels and heating panel 

Marinas and boatyards 555.23 
criteria 517.11 Feeders 215.12 
() sets, radiant see Fixed 
Motors and controllers, discon­
Ground-fault circuit­electric space-heating Flexible cords, identifie con­
necting means 430.112 

interrupter protection equipment; Radiant ductors within 200.6(C), 
Ex., 61 0-IV 517.20(A), 517.21 heating panels and heat­250.119(C), 400.22, 
Overcurrent protection 61 0-V, Ground-fault protection ing panel sets 400.23
610.53 

517.17 Heating systems Fuel cell systems 692.4(B) 
Wiring 61 0-II 
Grounding 517.13 Grounded conductors Art.200,
Definitio 426.2 

Hoistways
Panelboard bonding 517.14, Impedance see Fixed electric 400.22, 402.8 

Busways in 368.12(B) 
517.19(D) heating equipment for Grounding-pole 406.1 O(B) Receptacles 517.13, 517.16, pipelines and vessels; High-leg 110.15, 230.56, 
Cablebus in 370.3 
517.19(B), 517.19(G) Defmitio 1 00-I 
Fixed outdoor electric 408.3(F), 409.102 
Wet locations 517.20 Surface raceways 386.12(4), 
deicing and snow­Intrinsically safe systems 504.80 Wiring methods 517.12 388.12(4) 
melting equipment Sensitive electric equipment X-ray installations 517-V Wiring in 620.2l(A)(l), 620.37, 
Induction see Induction heating conductors 647.4(C) 
Connection to supply circuit 725.136(H), 
systems Service disconnecting means 
517.71 760.53(A)(3), 
Integrated 230.70(B) 
Control circuit conductors 760.130(B)(3), 
Definitio 427.2 Switchboards and panelboards 
517.74 760.136(F) 
Skin effect see Fixed electric 408.3(F), 408.4, 
Disconnecting means 517.72 Hoods, metal, stage switchboard 
heating equipment for 409.1 02 
Equipment installations 520.24 
pipeliries and vessels; Ungrounded conductors 
517.75 Hoods, range, cord-and-plug­
Fixed outdoor electric 210.5(C), 215.12(C) 
Guarding and grounding connected 422.16(B)(4) 
deicing and snow­Wiring device terminals 
517.78 Hoods for commercial cooking, 
melting equipment 250. 126, 504.80 
High tension x-ray cables lighting in 410.10(C) 
Heavy-duty lampholders Identifie
517.77 Hospitals; see also Health care 
Branch circuits 210.2l(A), Definitio I 00-IOvercurrent protection 51 7.73 
facilities 

210.23, Table 210.24 mumination; see also Lighting;Rating of supply conductors Definitio 517.2 
Unit loads 220.14(E) Luminaires 517.73 
Essential electrical systems 
Hermetically sealed 500.7(1) Means of egress 517.32(A), 
Transformers and capacitors 517.30 

Defmitio 500.2 517.42(A) 
517.76 

Patient care areas see Patient
Hermetic refrigerant motor­Task 517.33(A)
Heater cords see Cords, heater care areas 

compressors; see also Definitio 517.2 
Heat generating equipment see 

PsychiatricInduction and dielectric refrigerating equipment Immersion heaters, cord-and­
Air-conditioning and Immersible appliances 422.41 
Definitio 517.2 
heating equipment 

Hotels and motels 
Ampacity and rating 440.6(A) plug-connected 422.44
Heating; see also Heating systems; (\ Defmitio 440.2 Immersion pools see Swinuning
Branch-circuit voltages, guest 
Induction and dielectric Marking 440.4 rooms and suites pools, fountains, and \_____/ heating equipment 210.6(A) 
Rating and interrupting capacity similar installations Definitio 665.2 440.12(A) Lighting load Table 220.12 Impedance heating systems see Dielectric High density polyethylene con­Lighting outlets required Fixed electric heating Induction duit (Type HDPE) Art. 210.70(B) equipment for pipelines Definitio 665.2 
Heating appliances Art.422; see 353 Overcurrent devices, guest and vessels; Fixed out­also Infrared lamp in­Bends 353 .24, 353 .26 rooms and suites door electric deicing 
dustrial heating appli­Bushings 353.46 240.24(E) and snow-melting ances; Water heaters Construction specification 353-Receptacle ground-fault circuit equipment 
(-j 
Heating cables Art.424 III interrupter protection IN, explanatory material 90.5(C) 
Heating elements Definitio 353.2 210.8(B) Incandescent lamps Art.410; see 
Marking 422.61 Grounding 353.60 Receptacle outlets, guest rooms also Hazardous ( classi­

Resistance see Fixed electric Installation 353-11 and suites 210.60, fied locations heating equipment for Joints 353.48 210.70(B), 220.14(1) Guards 
pipelines and vessels; Listing 353.6 Hot tubs see Spas and hot tubs Aircraft hangars 51 3.7 (C) Fixed outdoor electric Marking 353.120 Houseboats see Floating buildings Garages 511.7 (B) 
( 
deicing and snow­Number of conductors 353.22 Hybrid systems 705.82 Theater dressing rooms 
"---/ \ 
melting equipment Size 353.20 Definitio 690.2, 705.2 520.72 
20 13 California Electrical Code 

Incandescent lamps INDEX 
Lamp wattage, marking on lu­minaire (fixture 
410.120 
Medium and mogul bases 

410.103 Signs with lamp holders for 

600.4(B) Snap switches for 404.14(B)(3) 
Independent 
Circuits for emergency lighting 
700. 17 Supports, services, over build­
ings 230.29 Wiring, emergency circuits 
700. 10(B) 
X-ray control 660.24 

Individual branch circuits see 
Branch circuits, indi­
vidual 

Induced currents, metal enclo­sures 300.20, 330.31 Induction and dielectric heating equipment Art.665 Ampacity of supply conductors 
665.10 Definition 665.2 Disconnecting means 665.12 Guarding, grounding, and label­
ing 665-II Access to interior equipment 
665.22 Capacitors 665.24 Component interconnection 
665.19 Control panels 665.21 Enclosures 665.20 Grounding and bonding 
665.26 Marking 665.27 Shielding 665.25 Warning labels or signs 

665.23 Hazardous (classified locations 
665.4 Output circuits 665.5 Overcurrent protection 665.11 Remote control 665.7 
Induction heating systems; see also Induction and di­electric heating equip­ment Definitio 427.2, 665.2 Fixed equipment for pipelines and vessels 427-V 
Inductive loads 
Signs 600.6(B) 
Switches, types, ratings 404.14 
Industrial control panels Art. 409 Arc-flas hazard warning 110.16 Conductors Busbars 409.102 Minimum size and ampacity 
409.20 Construction specification 409­
III Definitio 409.2 Disconnecting means 409.30 Enclosures 409. 100 Grounding 409.60 Installation 409-II Marking 409. 110 Overcurrent protection 409.21 
Service equipment 409.108 
Spacing, minimum 409.106 
Wiring space in 409.104 

Industrial installation, supervised 
Defmitio 240.2 Overcurrent protection 240-VIII 
Industrial machinery Art.670 Definitio 670.2 Disconnecting means 670.4(B) Nameplates 670.3 Supply conductors and overcur­
rent protection 670.4 
Industrial manufacturing system 
Definitio 670.2 
Informational notes, explanatory material 90.5(C) Information technology equip­ment Art.645 
Cables not in information tech­nology equipment rooms 645.6 
Class 2 and Class 3 circuits, power source for 725.12l (A)(4) 
Defmition 645.2 Disconnecting means 645.4(1), 
645.10 Grounding 645.15 Marking 645.16 Power distribution units 645.17 Special requirements for infor­
mation technology equipment rooms 645.4 Supply circuits and interconnect­ing cables 645.5 Uninterruptible power supplies (UPS) 645.11 
Information technology equip­ment rooms 
Defmitio 645.2 
Special requirements 645.4 
Zones 645.10(A)(3) 

Defmitio 645.2 Informative annexes 90.5(0), An­nexes A through I 
Infrared lamp industrial heating appliances 422.14, 
422.48 
Branch circuits 210.23(C), 

422.11(C), 424.3(A) Overcurrent protection 
422. 11(C) 
Inhalation anesthetizing locations 
see Anesthetizing loca­tions 
Inserts 
Cellular concrete floo raceways 
372.9 Cellular metal floo raceways 
374.10 Underfloo raceways 390.14 
In sight from 
Air-conditioning or refrigerating equipment 440.14 Center pivot irrigation machines 
675.8(B) 
Definitio 1 00-I 
Duct heaters 424.65 
Electric-discharge lighting 

410.14l(B) Fixed electric space-heating equipment 424.19(A) 

Motor driven appliances 
422.3 l(C) 
Motors, motor controllers 

430. 102 Room air conditioners 440.63 Signs 600.6(A) 
Institutions, emergency lighting 
Art. 700 Instructions 110.3(B), 230.95(C) Instrumentation tray cable (Type 
lTC) Art.727 Allowable ampacity 727.8 Bends 727.10 Construction 727.6 Defmitio 727.2 Marking 727.7 Overcurrent protection 727.9 Uses not permitted 727.5 Uses permitted 727.4 
Instruments, meters, relays 
Grounding 250-IX Hazardous (classified location 501.105, 502.150 Low-voltage 517.64 
Instrument transformers 
Grounding 250-IX 
Connections at services 
230.82(4) 

Insulation 
Conductors see Conductors, 
insulation Double see Double insulated Equipment 110.3(A)(4) Fixture wire 402.3 IN, Table 
402.3 
Flexible cords Table 400.4, 

400.2l(B) Heating cables 424--V Luminaire and lampholder parts 
410.52, 410.56 Thermal insulation Armored cable installed in 320.80(A) Luminaires, installed near 
410.116(B) 

Service-entrance cables in­stalled in 338.10(A)(4) 
Insulators 
Nonabsorbent 230.27, 394.30(A) Open wiring see Open wiring on insulators Outdoor overhead conductors 399.30(C) 
Integrated electrical systems Art. 
685 DC system grounding 685.12 Orderly shutdown 645.10 Ex., 
645.11, 685-II Overcurrent protection, location of 685.10 Ungrounded control circuits 
685.14 

Integrated gas spacer cable (Type IGS) Art.326 
Construction 326-III 
Conductors 326.104 
Conduit 326.116 
Insulation 326.112 
Marking 326.120 

Definitio 326.2 
Installation 326-II 
Ampacity 326.80 

Bending radius 326.24 Bends 326.26 Fittings 326.40 Uses not permitted 326.12 Uses permitted 326. 10 
Interactive systems 
Definitio 100-I, 690.2, 692.2 Fuel cell systems 692-VII Small wind electric systems 
694.50, 694.60 Solar photovoltaic systems 690.54, 690.60, 690.61 
Intercommunications systems see 
Communications cir­cuits; Hazardous ( classi­fied locations 
Interconnected electric power production sources Art. 
705; see also Utility­
interactive inverters Defmition 705:2 Directory 705.10 Disconnect device 705.22 Disconnecting means 
Equipment 705.21 
Sources 705.20 Equipment approval 705.4 Generators 705-III Ground-fault protection 705.32 Grounding 705.50 Interrupting and short-circuit 
current rating 705.16 Loss of 3-phase primary source 
705.42 Loss of primary source 705.40 Output characteristics 705.14 Overcurrent protection 705.30 Point of connection 705.12 Synchronous generators 705.143 System installation 705.6 
Intermediate metal conduit (Type 
IMC) Art.342 
Bends 342.24, 342.26 
Bushings 342.46 
Construction 342-III 
Couplings and connectors 

342.42 Definitio 342.2 Dissimilar metals 342.14 Installation 342-II Listing 342.6 Maximum number of conductors 
and fixtur wires in 
Tables C4 and C4A Number of conductors in 342.22 Reaming and threading 342.28 Size 342.20 Splices and taps 342.56 Standard lengths 342.130 Supports and securing 342.30 Uses permitted 342.10 Wet locations 342.10(0) 
Intermittent duty 
Defmitio 1 00-I Motors 430.22(E), 430.33 Interpretations, formal see For­mal interpretations Interrupter switch see Switches, interrupter Interrupting rating 110.9, 240.60(C)(3), 240.83(C) Defmitio 1 00-I 
2013 California Electrical Code 
0 
CJ 

(J 

0 

' 



Conductors, separation of Network-powered broadband 600-volt 404. 16 


504.30 
communications system 

Isolation transformer see Trans­Knob-and-tube wiring Art. 394 
830. 1 00(0) Accessible attics 394.23 
formers, Isolation 
Defmition 504.2, 506.2 
Enclosures 504.30(A)(2), Optical fibe cables 770.1 OO(D) Clearances 394.19 

Panelboards 408.3(C) Conductors 394.104 504.50(A) 
Equipment installation. 504.10, 

0 

Piping systems 250. 104 Construction 394-111 -J-Radio and television equipment 
Definitio 394.2 506.8(C), 506.8(1) Joints; see also Splices and taps 810.2 1(1) Devices 394.42 Equipment listing 504.4 

Grounding 504.50 Expansion see Expansion joints Separately derived systems Installation 394-II 

Identificatio 504.80 Grounding electrode conductor 250.30(A), 250.30(B)(3) Securing and supporting 394.30 

250.64(C) Service equipment 250.28, Sealing 504.70 High density polyethylene con-250.92(B), 250.102(C) Splices and taps 394.56 
Through or parallel to framing Separation of intrinsically safe 
conductors 504.30 duit 353.48 Solar photovoltaic systems members 394.17 

Insulating, fixture 41 0.36(0) 690.48, 690.49 Uses not permitted 394.12 Wiring methods 504.20 
Introduction Art. 90 

Supply-side 250.30(A)(2), Insulation of 110.14(B) 250.30(B)(3) Uses permitted 394. 10 
Inverters; see also Utility­
Reinforced thermosetting resin 
Knockouts 
interactive inverters conduit 355.48 
Defmitio 250.2 
Bonding 
Defmitio 690.2, 694.2 

Switchboards 408.3(C) 
Rigid polyvinyl chloride conduit 
Over 250 volts 250.97 Ex. 

System 250.28, 250.30(A) 
Service equipment 250.92(B) 
Small wind electric systems 352.48 
694.12(A), 694.18(A) Strain at 400.10 

Junction boxes; see also Boxes; 
Openings to be closed 
Solar photovoltaic systems Pull boxes 110.12(A), 314.17(A) 
Joists 
690.4(H), 690.6(B), Air-handling, space 300.22(C) Accessibility 314.29 

Cellular concrete floo raceways 690.8(A), 690.35(0), Ex. 372.7 


() 
Irons see Flatirons 
Irrigation machines Art. 

690.47(B) 
Armored cable 320.23(A) 

Cellular metal floo raceways -L­
675 Concealed knob-and-tube wiring 
394.23 
374.9 Labeled 

Covers 314.28(C), 314.72(E) Definitio 1 00-I 
Bonding 675.14 
Electric space heating cables 

Deicing and snow-melting Labels required 550.20(B), Center pivot 675-II 
Definitio 675.2 424.41(1), 424.41(1) 
Holes through or notches in cables 426.22(E), 550.32(0), 551 .46(D), 
Collector rings 675.11 426.24(B) 551.47(Q)(3), 300.4(A) Motor controllers and discon-551.47(R)(4), Conductors 675.5, 675.9 

Nonmetallic sheathed cable 
nects 430. 1 O(A) 
Current ratings, equivalent 675.7 552.44(D), 552.48(P)(3), 
Defmition 675.2 334. 1 5(C) 
Open wiring, crossing 398.15(C) Nonheating cable leads 424.43 552.59(B); see also 

Disconnecting means 675.8 Over 600 volts 314-IV Warning signs (labels), 

Grounding 675.12, 675.13 
Parallel to framing members, 

Sensitive electronic equipment 
at equipment 
Irrigation cable 675.4 cables and raceways 
300.4(D) 647.4(B) 
Lightning protection 675. 15 
Lacquers and paints 


Separation from motors 
Marking 675.6 Jumpers, bonding 250.168 430.245(B) Application Art. 516 
Motors on branch circuit 675.10 Cable trays 392.60(C) Size Supply source, more than one Community antenna television Conductors 4 AWG and Atmospheres 500.5(B), 500.6(A), Art.501, Art. 
675.16 and radio distribution larger 314.16, 314.28(A) 505, 505.5(B) 
Isolated systems 820.100(0) Conductors 6 AWG and 
Lampholders 

Arcing parts 110.18 Defmitio 1 00-I smaller 314.16(C)(l) Branch circuits supplying 

Circuits, low voltage 517.64(C) 210.23 

Equipment 250.98, 250.102, Construction specification 
Circuits less than 50 volts 720.5 
Definitio 1 00-I 
Equipment grounding conductor Definitio 1 00-I Supports 314.23 

310.1 O(H)( 6) 314-111 
Combustible material, near 
250. 146(0) 410.97 
Health care facility power sys­


Generators 250.35(B) Swimming pools 680.23(C)(2), 
Damp or wet locations 
tems 51 7-VII High-impedance grounded 680.24 410.10(A), 410.96 

Critical care areas 517 .19(E), neutral system Switch enclosures 110.59, Double-pole switched 410.93 

517.19(F) 250.36(E), 250.36(0) 404.3(B) 

Separately derived systems Underfloo raceways 390. 13 Heavy-duty see Heavy-duty 
Defmitio 517.2 lampholders 
Essential electrical systems 250.30(A)(2) Infrared lamps 422.14 

517 .30(C)(2) Solar photovoltaic systems Installation 410-VIII 

Expansion joints, telescoping 


lampholders 
Defmitio 
Knife switches 
Grounding 51 7.19(F), 690.50 
-K-
Mogul base see Mogul base 
647.7(B) 
Installation 51 7.160(A) 
sections of raceways 
1 00-I Outdoor 225.24 

0 
Intersystem bonding termina­
tion 250.94, 770.100, 

800.100, 810.21, 
820.100, 830.100 Definitio 1 00-I 
Intrinsically safe apparatus 
Defmitio 504.2 Grounding 504.50(A) Intrinsically safe circuits 504.30 Definitio 504.2 Intrinsically safe systems Art.504 


Bonding 504.60 
Isolating switches see Switches, isolating 
Isolation by elevation 
Circuits over 600 volts 11 0.34(E) Circuits under 600 volts 110.27(A) Resistors and reactors over 600 volts 470. 18(B) 

Isolation equipment, systems 
Definitio 430.2 


Hazardous (classified locations 
250.100, 501.30(A), 502.30(A), 503.30(A), 505.25(A) 

Health care facilities 517 .19( C) and (D) 
Main 250.24(B), 250.28 Definitio 1 00-I Wire or busbar, as 
250.24(A)(4) Metal, structural 250. 1 04(C) Connection 404.6(C) Construction specification 
404-II Enclosures 404.3 Ex. 1 General-use 404. 13(C) Interrupt current 404.13(B) Isolating 404.13(A) Motor-circuit 404. 13(0) Position, enclosed and open 
types 404.6 Ratings 404.14 
Wet procedure locations 250.98 Receptacles in 210.8(A)(6) Outlet boxes 314.27(A) 

517.20(B) Grounding electrode system Kitchen equipment, commercial Pendant 
Phase installations 300.5(1) Ex. 250.53(C), 250.64(F) 

220.56, 422.11(F)(2) Bathrooms 410.10(0) 2 Grounding-type receptacles 
Not in clothes closets Isolating means, over 600 volts 250.146 Butt contacts 404.6(C) 410.16(B) 
490.22 
70-85 1 2013 California Electrical Code 



Lampholders INDEX 


Not in theater dressing rooms Legally required standby systems Festoon see Festoon lighting Cables for, theaters 520.44(C) 
520.71 Art.701 Fixtures see Luminaires Defmitio 520.2 
Screw-shell types for lamps only Accessibility 701 .25 Outlets see Lighting outlets From railway conductors 110.19 

41 0.90 Capacity and rating 70 1.4 Outline see Outline lighting Scenery, theaters, halls 520.63 
Supports 314.23(F) Circuit wiring 701.10, 701-11 Sensitive electronic equipment Strip 

Unswitched over combustible Definitio 701 .2 647.8 Definitio 520.2 
material 410.12 Ground-fault protection of Systems see Lighting systems, Limited care facilities; see also 



Lamps Art.410; see also Lumi­equipment 701.26 30 volts or less Health care facilities naires; Hazardous ( clas­Grounding 701 .7(B) Track see Lighting track Definitio 517.2 sified locations Overcurrent protection 701-IV Lighting assembly, cord-and­Essential electrical systems 


Arc see Arc lamps, portable Signals 701.6 plug-connected 51 7.40 
Auxiliary equipment 41 0-IX Signs 701.7 Definitio 680.2 Line isolation monitor 517. 160(B) 
Backstage (bare bulb) 520.47 Sources of power 701-111 Lighting outlets 210.70, Definitio 517.2 
Clothes closets, in 410.16 Tests and maintenance 701.5 314.27(A), 410.36(A), Lint, Dying Art.503, Art. 506 




410-111 Liquidtight Oexibl metal conduit 
Electric discharge 41 0.62(C), Transfer equipment 701.5 
410.104, 410-XII, 410-Wiring 701.10 Defmitio 100-1 (Type LFMC) Art. 350 X111 Lengths Lighting systems, 30 volts or less Bends 350.24, 350.26 
Branches from busways Art. 411 Couplings and connectors 368.56(B) Branch circuit 411.6 350.42 
Electric discharge, auxiliary 
equipment enclosure 
0

Conduit bodies 314.71 Definitio 411.2 Definitio 350.2 
410.104(A) Electrical metallic tubing Hazardous (classified locations Grounding and bonding 350.60 
Fluorescent see Fluorescent 358.120 411.7 Installation 350-11 
luminaires 
Electrical nomnetallic tubing Listing required 411.3 Listing 350.6 

Guards see Guarding, guards 362. 120 Location requirements 411.4 Maximum number of conductors 
Headlamps see Handlamps, por­
Enclosures, handhole 314.71 Secondary circuits 411.5 and fixtur wires in 

table Free conductors at outlets and Lighting track 41 0-XIV Tables C7 and C7 A 
Incandescent see Incandescent 
switches 300.14, 424.43, Construction requirements Number of conductors and 

lamps 426.23(A) 410.155 cables in 350.22 
Infrared see Infrared lamp in­
High density polyethylene con­Definitio 410.2 Securing and supporting 350.30 

dustrial heating appli­
duit, marking 353.120 Fastening 410.154 Size 350.20 

ances Intermediate metal conduit Heavy-duty 410.153 Uses not permitted 350.12 
Motion picture projectors 
342.120, 342.130 Installation 410.151 Uses permitted 350.10 

540. 14, 540.20 

Liquidtight flexibl nomnetallic Load calculations 220.43(B) Liquidtight Oexibl nonmetallicMotion picture studios conduit 356.120 Lightning rods 
conduit (Type LFNC) 
Film storage vaults 530.51 

Open wiring in nomnetallic flex Irrigation machines 675. 15 
Art.356
Stages, portable 530.16, ible tubing 398.15(A) Spacing from 250.106 IN No. 2 Bends 356.24, 356.26 

530.17 Pull and junction boxes 314.28, Lightning (surge) arresters Art. Construction specification 356-­Viewing, cutting tables 

314.71 280 111
530.41 

Reinforced thermosetting resin Antenna discharge units 81 0.20 Couplings and connectors Outdoor, location 225.25 
conduit 355.120 


Community antenna television 356.42 
Pendant conductors 410.54 
Rigid metal conduit 344.120, and radio distribution Definitio 356.2
Portable see Portable luminaires 

344. 130 systems 820. 106 Grounding and bonding 356.60 
Stand 520.68(A)(2) 

Rigid polyvinyl chloride con­Connections at services Installation 356-11 
Definitio 520.2, 530.2 

dnit, marking 352.120 230.82(4) Listing 356.6 
Theaters 



Space-heating cable, nonheating Defmitio 100-1 Marking 356.120 
Border and proscenium 

leads 424.34 Grounding 250.60, 250.106, Maximum number of conductors 
-
520.44 

Taps 210.19(A)(4)Ex. 1, 240.21, 280.25 and fixtur wires in 
Dressing rooms, lamp guards 

240.92(B) Radio and television equipment Tables C5 through C6A 520.72 
Motor branch circuit Receiving stations (antenna Number of conductors or cables 
Festoons 520.65 

430.53(0) discharge units) 810.20 in 356.22 
Footlights 520.43 

Motor feeders 430.28 Transmitting stations, antenna Securing and supporting 350.30, 
Stage, arc, portable 520.61 

Life safety branch discharge units 810.57 356.30 
Switchboards, pilot lights 

Defmitio 517.2 Services over 600 volts 230.209 Size 356.20 
520.53(0) Essential electrical systems Lightning (surge) protection Art. Splices and taps 356.56 
Wattage marking, flus and re­

517.32, 517.42 280; see also Surge­Trinnning 356.28 
0
cessed luminaires Life support equipment, electri­protective devices Uses not permitted 356.12 

410.120 cal 517.45(B) (SPDs) Uses permitted 356.10 Laundry 51 7.2 Listed
Definitio Communication circuit conduc­
Circuit load 220.52(B) Lighting tors 800.53 Definitio 100-1 

Outlets Airfiel lighting cable 310.1 O(F) Connections at services 230.82 Live parts; see also Enclosures; Dwelling 210.11(C)(2), Ex. 2 Hazardous (classified locations Energized parts; Guard­210.50(C), 21 0.52(F) Branch circuits, calculation of 501.35, 502.35 ing, guards Mobile homes 550.13(D)(7) load 220.12 Hoistways and machine rooms Arc-flas hazard warning 110.16 Laundry area 210.52(F), Cove 410.18 620.37(B) Capacitors 460.2(B) 
550.12(C), 550.13(D)(7) Decorative 410-XV Network-powered broadband Definitio 100-1 Defmitio 550.2 Electric discharge see Electric communications systems Elevators, dumbwaiters, escala­Leakage-current detector­discharge lighting 830.44(1)(3) tors, moving walks, interrupter 440.65 Emergency Art.700 Small wind electric systems platform lifts, and stair­


Definitio 440.2 Exits see Exits, emergency 694.40(C)(4) way chairlifts 620.4 LED sign illumination systems lighting Lights; see also Lamps; Lighting; Exposed 11 0.26 
600.33 Feeders, calculation of load Luminaires Generators, protection 445.14 
Defmitio 600.2 220.42, 220-IV Border 520.44 Guarding see Guarding, guards 


20 13 California Electrical Code 


INDEX Manholes 

Lampholders 410.5, 410.142 

0 
Lamp terminals 410.142 Lighting systems, electric dis­
charge 410.130(B), 410.140(C) Luminaires and lamps 410.5, 
410.140(C) Metal wireways 376.56(B)(4) In motion picture and television 
studios 530.15 Over 600 volts 490.24, 490.35 Storage batteries 480.9(B) In theaters 520.7 Transformers, guarding 450.8(C) In tunnels 110.56 
Loads 


0 
Appliances, household cooking, demand Table 220.55 Branch circuits 
Calculations Art. 220, Annex 
D Maximum 210.25, 220.18 Mobile homes 550.12 Permissible 210.23, 210.24, 
Table 21 0.24 Continuous see Continuous load Demand 
Clothes dryers 220.54 Household cooking appli­
ances 220.55 Farm 220-V Feeders, calculations for 
215 .2(A), Art.220, An­nex O Electrifie truck parking 
Generators 445.10 Grounding connections at elec­trodes 250.68 Hazardous see Hazardous ( clas­sified locations Intrinsically safe equipment 
504. 1 0(B) Lamps, outdoors 225.25 Luminaires 41 0-11 Mobile homes disconnecting 
means and branch­circuit protective equip­ment 550. 11 
Motion picture projection equip­ment 540. 11 Motor disconnecting means 
430. 102 Motor feeder taps 430.28 Ex. Motors 430.14 Outlet boxes and conduit boxes 
314.29 Overcurrent devices 240-11 Overhead service 230.54 Panelboards, damp or wet 
408.37 
Recreational vehicle disconnect­ing means and distribu­tion panelboard 551 .45(B) 
Resistors and reactors 4 70.2 
Service disconnecting means 230.70(A), 230.72(A) Ex. 
Service overcurrent protection 
230.91, 230.92 
space equipment 626. 11 .Shooting 
Machine rooms 

() 

Inductive see Inductive loads 
Mobile home parks 550.31 
Mobile homes 550.18 
Motors, conductors 430-11 
Nonlinear 
Defmitio 100-1 Service, calculations for Art. 220 Stage equipment, circuit loads 
520.41 
Location board 
Definitio 530.2 
Locations Capacitors 460.2(A) Communications circuits Protective devices 800.90(B), 830.90(B), 830.90(C) Raceways 800.113(B) through 
(L) 
Community antenna television and radio distribution systems 820.3(A), 820.44(A)(l), 820.93(0) 
Crane and hoist disconnecting 
means 61 0-IV 
Damp or wet see Damp or wet 

locations Defmitio 100-1 Dry see Dry location Electric discharge lighting trans­
formers, over 1000 volts 
410.144 Elevator motor disconnecting means 620.5 l (C) 
Foreign pipes, accessories, trans­former vaults 450.47 
Defmitio 530.2 
Sign switches 600.6(A) 
Splices and taps 

Auxiliary gutters 366.56 
Wireways 376.56, 378.56 Surge arresters 280.11 Surge protective devices 285. 11 Swinuning pool junction box 
and transformer enclo­sures 680.24 Switchboards 408.16, 408.17, 
408.20 Switches in damp or wet loca­tions 404.4 System grounding connections 
250-11 Transformers and vaults 450.13 Unclassifie 
Defmitio 500.2, 505.2 Ventilation openings for trans­former vaults 450.45(A) Wet see Wet locations; Damp or wet locations 
Locked rotor motor current 
Code letters 430.7(B), Table 430.7(B) Conversion Tables 430.25 l(A) and (B) Hermetic refrigerant motor­compressors 440.4(A) 
Locknuts, double, required 
Hazardous (classified locations 
501 .30(A) Mobile homes 550.15(F) Over 250 volts to ground 250.97 
Ex. 

Recreational vehicles 551 .47(B) 
Low-voltage circuits; see also Remote-control, signal­ing, and power-limited circuits Defmitio 55 1.2 Less than 50 volts Art.720 
Lugs Connection to terminals 110.14(A) Listed type at electrodes 250.70 
Luminaires Art. 410; see also 
Hazardous (classified 

locations Adjustable 410.62(B) Agricultural buildings 547.8 Arc, portable 520.61, 530.17 Autotransformers 
Ballasts supplying fluorescen luminaires 410.138 
Supply circuits 210.9, 215.11 Auxiliary equipment 410.131 Bathtubs, near 410.10(0), 
550.14(0), 551.53(B) Boxes, canopies, pans 41 0-111 Branch circuits 41 0.24(A), 
410.68 Computation of 210.1 9(A), 
220.12, 220.14 Sizes 210.23, 220.18 Voltages 210.6, 410.130 
Clothes closets 410.16 Definitio 410.2 Combustible material, near 410.11, 410.12, 410.23, 
410.136 Connection, fluorescen 41 0.24, 41 0.62(C) Construction 410.155, 410-Vll, 41 0-XI Cords, flexibl see Cords, Flex­ible 
Damp, wet, or corrosive loca­tions 410.10(A), 410.10(B), 410.30(B)(l) 
Decorative lighting 41 0-XV Definitio 100-1 Dry-niche 680.23(C) 
Definitio 680.2 Ducts or hoods, in 410.10(C) Electric discharge see Electric 
discharge lighting 
Flat cable assemblies, luminaire hangers installed with 322.40(B) 
Fluorescent see Fluorescent 
luminaires Flush 41 0-X, 41 0-XI Fountains 680.51 Grounding 41 0-V Indoor sports, mixed-use, and 
all-purpose facilities, 
use in 410.10(E) Inspection 410.8 Listing 410.6 Live parts 410.5 Location 41 0-11 Marking 410.74(A) Mounting 410.136, 410.137 No-niche 680.23(0), 680.24(B), 
680.26(B)(4) 
Defmitio 680.2 Outlets required see Lighting outlets Overcurrent protection, wires 
and cords 240.5 Polarization 41 0.50 Portable see Portable luminaires Raceways 410.30(B), 410.36(E), 
410.64 Rating 410.74 Recessed see Recessed lumi­
naires Recreational vehicles 551.53 Showers, near 410.1 0(0), 
550.14(0), 551.53(B) Show windows 410.14 Strip lights 
Defmitio 520.2 Supports 314.23(F), 410-IV Swinuning pools, spas, and 
siruilar installations 680.22(B), 680.23, 680.26(B)(4), 680.33, 680.43(B), 680.5 1, 680.62(F), 680.72 
Theaters Art.520 
Wet 410.10(A), 410.30(B)(l) 
Wet-niche 680.23(B) 

Defmitio 680.2 
Wiring 41 0-Vl 

Luminaire stud construction 
41 0.36(C) 
-M­
Branch circuits, lighting and 
receptacles 620.23 Defiuitio 620.2 Guarding equipment 620.71 Wiring 620.2l(A)(3), 620.37 
Machinery space 
Branch circuits, lighting and 
receptacles 620.23 
Defmitio 620.2 
Wiring 620.2 l (A)(3) 

Machine tools see Industrial ma­
chinery Made electrodes 250.50, 250.52 Mandatory rules 90.5(A) Mandatory rules, permissive 
rules, and explanatory material 90.5 Manholes 110-V 
Access 110.75 
Covers 110.75(0) 
Dimensions 110.75(A) 
Location 110.75(C) 
Marking 110.7(E) 
Obstructions 110.75(B) 

Conductors Bending space for 110.74 Class 1, of different circuits 
725.136(F) Class 2, 3 installation 725.133, 725.136(F) Over 600 volts 300.3(C)(2)(e) Control circuits installed in 
522.24(B)(3) Fixed ladders 110.79 Ventilation 110.77, 110.78 Work space 110.72, 110.73 
70-853 
20 13 California Electrical Code 





Manufactured buildings Art.545 Mechanical execution of work Metal wireways see Wireways, Branch circuits 550.12 Bonding and grounding 545.11 110.12, 640.6, 720.11, metal Calculations of loads 550.18 Boxes 545.9 725.24, 760.24, 770.24, Metal working machine tools and CATV coaxial cables, bonding Component interconnections 800.24, 820.24, 830.24, plastic machinery see and grounding of 


545.13 840.24 Industrial machinery 820.106 
Definition 545.3 Medium voltage cable (Type Meters Communications circuits 
Grounding electrode conductor MV) Art.328 Connection and location at ser­800.106 

545.12 	Ampacity 328.80 vices 230.82, 230.94 Defmition 550.2 Construction specification 328-Ex. 5 Disconnecting means 550.11 
Protection of conductors and 
111 Grounding of cases 250. 1 74, Expandable and dual units, wir­
equipment 545.8 
Defmitio 328.2 250.176 ing 550.19 

Receptacle or switch with inte­Installation 328-11 Grounding to grounded circuit Feeder 215.2(A)(4), 550.33 
0

gral enclosure 545.10 Marking 328.120 conductor 250.142(B) General requirements 550.4 
Service-entrance conductors 
Messenger-supported wiring Art. Ex. 2 Ground-fault circuit interrupter 

545.5, 545.6 

Hazardous (classified locations 
Service equipment 545.7 

396 	550.13(B) 
501.105, 502.150 
Supply conductors 545.5 

Definitio 396.2 	Grounding 550.16 
Meter socket enclosures see Cabi­
Wiring methods 545.4 

Grounding 396.60 	Insulated neutral required 
nets, cutout boxes, and 
Installation 396-11 	550.16(A)(l) 
Manufactured homes; see also 
meter socket enclosures 
Messenger support 396.30 	Luminaires 550.14, 550.20 
Mobile homes; Recre­	Metric equivalents 
0

Splices and taps 396.56 Multiple section, wiring 550.19 ational vehicles Raceways, trade sizes 300. l(C) 
Uses not permitted 396.12 Nameplates 550.11 (D) 
Defmitio 550.2 Metric units of measurement 

Uses permitted 396.10 	Network-powered broadband 
Manufactured phase 	90.9
Metal-clad cable (Type MC) Art. 	communications cables, 
Definitio 455.2 	Mineral-insulated metal-sheathed 
330 	bonding and grounding 
Marking 455.6(B) 	cable (Type Ml) Art.
Accessible attics 330.23 of 830.106 Manufactured wiring systems 332, 332-11 
Ampacity 330.80 	Optical fibe cables 770.106 
Art. 604 	Ampacity 332.80 
Bends 330.24 Outdoor outlets, luminaires, air­
Construction 604.6 Bends 332.24 

Boxes and fitting 330.40 	cooling equipment 

Defmitio 604.2 	Boxes and fitting 332.40 
Conductors 330.104 	550.20 
Conductors 332.104 
Installation 604.7 Construction specification 330-	Power supply 550.10 
Construction specification 332­
Markings 604.6(B) 111 	Premises-powered broadband 
111
Uses not permitted 604.5 Defmitio 330.2 communications sys­
Definitio 332.2

Uses permitted 604.4 Equipment grounding conductor 	tems, bonding and 
Equipment-grounding conduc-
Marinas and boatyards Art. 555 330.108 	grounding of 840.106 
tors 332.108 
Circuit breakers 555.11 Installation 330-11 	Receptacle outlets 550.13 
Installation 332-11 
Connections 555.9 Insulation 330.112 	Service equipment 550.32 
Insulation 332.112 
Cranes 555.23 Marking 310.120 	Defmitio 550.2 
0

Sheath 332.116 
Defmition 555.2 Sheath 330.116 	Testing 550.17 
Single conductors 332.31 
Disconnecting means 555.17 Single conductors 	Wiring methods and materials 
Supports 332.30 
Distribution system 555.4 330.10(A)(12), 330.31 550.15 

Terminal seals 332.40(B) 
Enclosures 555.10 Supports 330.30 	Mobile X-ray equipment 
Through or parallel to framing 
Ground-fault circuit interrupters Through or parallel to framing 660.4(B), 660.21 

members 300.4, 332.17 
555.19(B)(l) members 300.4(A), 	Defmitio 660.2
Uses not permitted 332.12 
330.17 	Modules, solar photovoltaic sys­
Ground-fault protection 555.3 Uses permitted 332.10 
Uses not permitted 330.12 tems 690.4(C) through 

Grounding 555.15 Mobile home lot 
Uses permitted 330.10 690.4(E), 690.8(D), 

Hazardous (classified locations 	Definitio 550.2 
690.32, 690.43(E), 
Metal-enclosed switchgear see

555.21 	Mobile home parks Art. 550 
Switchgear, metal­	690.51, 690.52; see also 
Hoists 555.23 Defmition 550.2 
enclosed Solar photovoltaic sys­


Distribution system 550.30 Metal frame of building tems Load calculations 555.12 
Marine power outlets 555.11 	Electrical wiring system 
Bonding 250.104(C) 	Defmitio 690.2
Definitio 550.2 Grounding electrode Mogul base lampholders Defmitio 555.2 
Feeder and service demand 250.30(A)(4), 210.6(C)(3), 410.103 
Motor fuel dispensing 555.21 
factors 550.18, 550-III, Panelboards 555.11 
250.30(A)(8), 	Monopole subarrays 690.4(0)
Table 550.31 
Railways 555.23 
C)

250.52(A)(2), 250.68(C) Minimum allowable demand Defmitio 690.2
Receptacles 555.19 Not permitted as equipment factor 550.3 1 Monorails 555.23, Art.610Service equipment, location 
grounding conductor 	Motion picture and television 
Mobile home service equipment 555.7 
250. 1 36(A) 	studios Art.530
550.32
Switches 555.11 
Metal gutters see Auxiliary gutters Defmitio 550.2 Definition 530.2 
Transformers 555.5 

Metal hoods, stage switchboard Mobile homes Art. 550; see also Dressing rooms 530-III 
Wiring methods and installation 
520.24 	Park trailers; Recre­Feeder conductors, sizing 530.19 555.13 
Metal outlet boxes see Boxes, ational vehicles Film storage vault 530-V Markings 110.21; see also Identi­
metal Accessory buildings or struc­Grounding 530.20 fication subhead Mark­Metals tures Lamps, portable arc 530.17 
ing under entries for Corrosion, protection against see Defmition 550.2 Live parts 530.15 specific wiring and Protection, Corrosion Appliances 550.12(B) and (D), Luminaires, portable 530.16 equipment Dissimilar 110.14, 250.70, 550.14 Overcurrent protection 530.18, 
Means of egress 342.14, 344.14 Arc-fault circuit-interrupter pro­530.63 Health care facilities 517 .32(A) Ferrous 300.6(A), 300.20 tection 550.25 Portable equipment 530.6 
( 
.

Illumination 517.32(A), Metal siding, grounding of Branch-circuit protective equip­Stage or set 530-11 
517.42(A) 250.116 IN ment 550.11 Substations 530-Vl 

\_) 
20 13 California Electrical Code 70-854 







INDEX Network-powered broadband 

0 
tables 530-N 430.22(C) 430.126 430.52(C)(4) Wiring Continuous duty 430.32 Over 600 volts 430-XI Multiwire branch circuit 210.4 
Permanent 530.11 Controller rating 430.83(D) Part winding see Part-winding Defmitio 1 00-I 
Portable 530.12 Overload protection motors Hazardous locations 501.40, 

Motion picture projector rooms 430.32(A), 430.32(C) Rating or setting of branch­502.40, 505.21 see Projector rooms, Wound-rotor secondary circuit short-circuit and motion picture 430.23 ground-fault devices 
Motion picture theaters see The­Control centers see Control cen­Table 430.52 
-N­

0 
aters ters Restarting, automatic 430.43 
Nacelle Motor-circuit switches Control circuits 430-VI Short circuit protection 430-IY, Defmitio 694.2 
Definitio 1 00-I Controllers see Controllers, mo­430-V 
0 
Nameplates see subhead under Motor control center 
see Control tor Speed limitations 430.89 entries for specific wir­centers Cord-and-plug-connected Starting, shunting 430.35 ing and equipment Motor fuel dispensing facilities 430.109(F) Swimming pools, fountains, and Natural and artificiall made Art. 514; see also Haz­Current, full load see Full-load similar installations bodies of water, elec­ardous (classified loca­current motors 680.21, 680.27(B){l) trical wiring and tions Curtain, theater 520.48 System isolation equipment equipment for Art. 682 Circuit disconnects 514.11 Definition 430.2 430.1 09(A)(7) Definition 682.2 

Classificatio of locations 514.3 Dis.connecting means 430.75, Definitio 430.2 Grounding and bonding 682-III Definitio 514.2 430.95, 430-IX, Tables 430-XN Installation 682-II Equipment 514.4, 514.7 430.128, 430.227 

Taps 430.28, 430.53(D) Neat and workmanlike installa­Grounding and bonding 514.16 Feeder demand factor 430.26 Terminal housings 430.12, tion 110.12, 640.6(A), Maintenance and servicing Feeders, calculation of load 430.245(A) 720.11, 725.24, 760.24, 
514.13 220.40, 220.50, 220-N Terminals 430.9 770.24, 800.24, 820.24, Sealing 514.9 Full-load current see Full-load Three overload units Table 830.24, 840.24 Underground wiring 514.8 current motors 430.37 Neon tubing 600.41 Wiring 514.4, 514.7, 514.8 Fuseholder, size of 430.57 
Torque motors Defmitio 600.2 
Motor-generator arc welders see General 430-I Branch circuits 430.52(0) Network interface unit Welders, electric Ground-fault protection 430-IY, Controller rating 430.83(D) Defmitio 830.2 
· 

Motor homes; see also Mobile 430-V Disconnecting means Network-powered broadband homes; Recreational Grounding 250-VI, 430.12{E), 430.109(G), 430.110(B) communications sys­vehicles 430.96, 430-XIII Ultimate trip current 
tems Art. 830 Access to electrical equipment Defmitio 551.2 Grouped 430.24, 430.42, 430.53, 430.32(A)(2) 

behind panels 830.21 

Motors Art. 430 430.87, 430.112 Ex. Ventilation 430.14(A), 430.16 
0 
Buildings 830-II, 830-V Adjustable speed drive and drive Guards for attendants 430.233 Wiring diagram Fig. 430.1 
Cables outside or entering seesystems 430.88, 430-X Hazardous (classified locations Wiring space in enclosures subhead: Cables outside Defmition 430.2 501.125, 502.125, 430.10 and entering buildings Air-conditioning units Art. 440 503.125, 505.16(E)(2), Mounting of equipment 110.13, 

Installation methods within Appliances, motor-driven see 505.22 314.23, 404.9(A), 

830-V Appliances Highest rated or smallest rated 404.10, 410-IV Underground circuits entering Branch circuits 430-II 430.17 Moving walks see Elevators, 

see subhead: Under­

Combination loads 430.54, Industrial machinery Art. 670 dumbwaiters, escalators, ground circuits entering 430.63 Intermittent duty 430.22{E), moving walks, platform buildings Overload protection 430-III 430.33 lifts, and stairway chair­Cables outside and entering Short-circuit and ground-fault Liquids, protection from 430.11 lifts buildings 830-II protection 430-IV Live parts, protection of 430-Multioutlet assembly Art. 380 Aerial cables 830.44 
Taps 430.28, 430.53(D) Xll Calculation of load 220.14(H) 
Above roofs 830.44(B) 

Torque motors 430.52(D) Location 430.14 Defmitio 1 00-I Between buildings Bushing 430.13 Maintenance 430.14(A) Deflecte insulated conductors 830.44(H) 
Capacitors 430.27, 460.9 Marking 430.7 380.23(A) 
On buildings 830.44(1) 

Circuit conductors 430-II Motor control centers 430.98 Insulated conductors 380.23 

Clearance from ground Code letters Table 430. 7(B) Terminals 430.9(A) Metal, through dry partitions 830.44(C) 
Conductors 430-Il Motor control centers 430-VIII 380.76 
Climbing space Adjustable speed drive sys-Multispeed see Multispeed mo­Pull boxes, use as 380.23(B) 

830.44(A)(3) 

tems 430.122 tors Uses not permitted 380.12 Final spans 830.44(E) 
Ampacities 430.6 Overcurrent protection Uses permitted 380.10 Lead-in clearance 
Combination loads 430.25 Branch circuits 430-N Multiple branch circuits 210.7 
830.44{A)(4) Continuous duty 430.22 Combined overcurrent protec­Multiple circuit connections, 
Over pools 830.44(0) Direct-current motor-rectifie tion 430.55 grounding 250.144 On poles 830.44(A) supplied 430.22(A) Control circuits 430.72 Multiple conductors (conductors Entrance cables 830.40 Equipment grounding con-Equipment grounding con-in parallel) see Con­Low-power circuits ductors 250.122(D) ductors 250.122(0) ductors, multiple 830.40(B) Feeder demand factor 430.26 Motor control centers 430.94 Multiple fuses (fuses in parallel) Medium-power circuits Intermittent duty 430.22(E) Motor feeders 430-V 240.8, 404.17 830.40(A) Motor and other loads 430.24 Over 600 volts 430.225 Defmitio 1 00-II Cable types 830.113, Table Several motors 430.24 Overheating, dust accumulations Multispeed motors 830.154(a), 830.179 Single motor 430.22 430.16 Branch circuits 430.22(B) Definition 830.2 Small motors 430.22(G) Overload protection 430-III, Locked-rotor code letters General Wound rotor secondary 430.55, 430.124, 430. 7(B)(l) Mechanical execution of 


430.23 430.225{B), 460.9 work 830.24 


70-855
2013 California Electrical Code 


Scope 830.1 Ranges and dryers, grounding Uses not permitted 382.12 Nurses' stations 
Grounding methods 830-IV 250.140, 250.142(B) Ex. Uses permitted 382.10 Definitio 517.2 
Bonding and grounding at 1 Nonmetallic-sheathed cable Nursing homes; see also Health 
mobile homes 830.106 Small wind electric systems (Types NM, NMC, and care facilities 
Cable network interface unit, 694.64 NMS) Art. 334 Defmitio 517.2 
and primary protection Switchboard, stage 520.27(B), Accessible attics 334.23 Essential electrical systems 

830.100 	520.53(H)(2), 520.53(0) Ampacity 334.80 517.40 
Metallic members 830.93 Uninsulated, where permitted Bends 334.24 
Listing 830.113(A), 830-VI 230.22 Ex., 230.30 Ex., Boxes and fitting 334.40 
Locations 830.3(A) 230.41 Ex., 250.140 Conductors 334.104 -0­
Low-power cables 830.110, Ex., 338.1 O(B)(2) Construction 334-III 0ccupancy, lighting loads 220. 12, 
830. 133(A)(l ), Neutral systems, high-impedance Definitio 334.2 	Table 220.12 \ _ 
830. 179(B) grounded see High­Devices of insulating material Office furnishings Art.605 
Marking 830.179 impedance grounded 334.40(B) 

General 605.2 
Medium-power wiring 830.110, neutral systems Devices with integral enclosures Lighting accessories 605.5 

830. 133(A)(1), Nightclubs Art. 518 	334.40(C) 
Partitions 

830. 179(A) Nipples, conduit see Conduit Equipment grounding conductor Fixed-type 605.6 
Power limitations 830.15 	nipples 334.108 Freestanding type 605.7, 
Noise see Electrical noise 

Protection 830-111 	Exposed work 334.15 605.8 
0
Nonautomatic

Grounding of metallic mem­	Installation 334-II Interconnections 605.4 
Defmitio 100-I 

bers 830.93 	Insulation 334.112 Wireways 605.3 
Nonelectrical equipment, ground­

Physical damage, protection 	Listed 334.6 Official interpretations see For­
ing 250. 116 

against 830.3(E), 	Marking 310.120 mal interpretations 
830.44(1)(4), 830.47(C), Nongrounding-type receptacles, Nonmetallic outlet boxes Oil (filled cutouts 490.2l(D) replacements
830.100(A)(6) 334.40(A) Defmitio 1 00-II 
Primary electrical protection 250.130(C), 406.4(D)(2) Sheath 334.116 Oil-fille equipment 490.3; see 

Nonincendive circuits 500.7(F), 

830.90 	Supports 334.30 also Transfonners, oil­
506.8(F) 

Underground circuits entering 	Through or parallel to framing insulated 
Definitio 500.2, 506.2 

buildings 830.47 	members 300.4, 334.17 Oil immersion 500.7(1)
Nonincendive component 

Direct-buried cables and race­Unfmishe basements 334. 1 5(C) Defmitio 500.2 
ways 830.47(B) 500.7(H) Uses not permitted 334.12 Oil-insulated transformers see 
Defmitio 500.2

Mechanical protection Uses permitted 334.10 Transformers 
830.47(C) Nonincendive equipment Nonmetallic underground con­On-site power production facility 
500.7(0), 506.8(0) 695.3(A) 

Pools, under 830.47(D) 	duit with conductors 
Defmitio 500.2, 506.2 	Definitio 695.2
Underground systems 	(Type NUCC) Art. 354 
. 	Nonincendive tiel wiring On-site standby generator 

830.47(A) 	Bends 354.24, 354.26 
501.10(B)(3), 	695.3(B)(2), 695.3(D), 
Neutral; see also Conductors, 	Bushings 354.46 
502.1 O(B)(3), 	695.4(B), 695.6(C) Ex. 0
grounded 	Conductor terminations 354.50 
503.10(A)(4) 	2
Bare 230.22 Ex., 230.30 Ex., 	Construction specification 354­
Defmitio 500.2, 506.2 	Definitio 695.2 
230A1 Ex. 	III
Nonlinear load 	Openings in equipment to be 
Bonding to service equipment 	Definitio 354.2 
Defmitio 100-I 	closed 110.12(A), 
250.92 . 	Grounding 354.60 
Nonmetallic boxes see Boxes, 	312.5(A), 314.17(A) 
Busways, over 600 volts 	Installation 354-II 
nonmetallic 	Open wiring on insulators Art.
368.258 	Joints 354.48 
Nonmetallic conduit see Liq­	398
Common see Common neutral 	Listing 344.6 
uidtight flexibl nonme­	Accessible attics 398.23 
·

Conductor 310.15(B)(5), 	Listing requirements 354.6 
tallic conduit; Nonme­	Clearances 398.19 
310.15(B)(7), Tables 	Marking 354.120 
tallic underground 	Conductors, types permitted 
B.310.15(B)(2)(1) 	Number of conductors 354.22 
conduit with conductors 398.104 through Nonmetallic extensions Art.382 Size 354.20 Construction specification 398­
B.310.15(B)(2)(10) 	Splices and taps 344.56 
Bends 382.26 	111
Definitio 1 00-1 	Trimming 354.28 
Boxes and fitting 3 82.40 	Defmitio 398.2 
Continuity of 300.13 	Uses not permitted 354.12 
Concealable 382.15(B) Devices 398.42 
Direct current generators Uses permitted 354.10 

Bends 382.26(B) 	Exposed work 398.15 
445.12(D), 445.13 	Nonmetallic wireways see Wire­
Defmitio 382.2 	Flexible nonmetallic tubing 
0

Equipment, grounding to Flat conductors 3 82.104 ways, nonmetallic 398.15(A) 
250. 142 	Nonpower-limited control circuits 
Listing 382.6 Installation 398-II 
Feeder load 220.61 Securing and supporting Amusement attractions Securing and supporting 398.30 
Floating buildings, conductors in 382.30(B) 522.10(B) Through or parallel to framing 

553.9 Uses permitted 382.10 Nonpower-limited fie alarm cir­members 398.17 Grounding of Construction specification 382-cuits (NPLFA) see Fire Uses not permitted 398.12 AC systems 250.4, 250.24, III alarm systems, Uses permitted 398.10 250.26, 250.34, 250.36 Defmitio 382.2 Nonpower-limited cir­Operable, externally DC systems 250.4, 250.34, Devices 382.42 cuits Defmitio 100-I (_)250.36, 250.162(B) Exposed 382.10(B), 382.15 Nontamperable Operating device High-voltage systems 250.182 Flat conductors 382.104 Circuit breakers 240.82 Defmitio 620.2 
through 250.186 Installation 3 82-II Type S fuses 240.54(D) Operating rooms, hospital 
ldentificatio Art. 200 Insulation 382.112 Number of services 230.2 51 7-IV 
Messenger supported wiring Listing requirements 382.6 Disconnecting means 230.71, Emergency lighting system Art. 

396.30(B) Marking 382.120 250.64(D) 700 Point Splices and taps 382.56 Service-entrance conductor sets Optical fibe cables Art.770 ( \ Definitio 100-1 Supporting and securing 382.30 230.40 Abandoned cables 770.25 u 
70-856 	2013 California Electrical Code 

INDEX 	Overcurrent protection 
0 
Definitio 770.2 Outlets Location of outdoor lamps Circuits, remote control, signal­Access to electrical equipment Appliance 210.50(C) 225.25 ing, and power-limited 
770.21 	Communications circuits Mechanical protection 225.20 Class 1 systems 725.43 
Applications of listed cables and 800. 156 More than one building or struc­Class 2 and Class 3 systems raceways 770.154 Defmitio 100-1 ture 225-11 Chap. 9, Tables 11(A) Within buildings 770-III, Discontinued Access to occupants 225.35 and 11(B) 
770.100, 770-V Cellular concrete floo race­Access to overcurrent protec­Communications systems see Composite cables 770.3(B) ways 372.13 tive devices 225.40 Communications cir­Defmitio 770.2 Cellular metal floo raceways Disconnect cuits, protection 
0 
Conductive cable 770.48(A) 374.7 Construction 225.3 8 Conductors see Conductors Defmitio 770.2 Underfloo raceways 390.8 Disconnecting means Cords, flexibl aiid tinsel 240.5, 
Definition 770.2 	Heating, air-conditioning, and 225.31 400.13 
refrigeration equipment Grouping of 225.34 
Grounding 770.93, 770-IY, 	Cord sets, extension 240.5 
770.114, 840.93(A), 	210.63, 550.12(D) Location of 225.32 Cranes and hoists 610-V 
Laundry see Laundry Maximum number 225.33 Installation 770-V tems 708-IV 
840.100 	Critical operations power sys-
Lighting see Lighting outlets Rating of 225.39 

Loads 220.14 Suitable for service equip­Multioutlet assembly see Multi­ment 225.36 
Listing 770. 11 3(A), 770-Vl, 	Current-limiting 
840.170(B) 	Definitio 240.2 outlet assembly ldentificatio 225.3 7, 
Location 505.9(F), 770.3(A) Disconnecting and guarding Outdoor 550.20, 551.53(C), 230.2(E) 
Marking Table 770. 179 	240-IV 
552.41(E), 552.59 Number of supplies 225.30 
Mechanical execution of work Electric pipeline, vessel heating Power Outdoor larnpholders 225.24, 
770.24 	equipment 427.57 
Definitio 100-1 	225.25
Nonconductive cable 770.48, 	Electric space-heating equipment 
Receptacle 210.50 Over 600 volts 225-III 
770.11 O(B)(2) 	424.22 
Defmitio 100-1 Point of attachment 225.16 
Defmitio 770.2 	Electric vehicle supply equip­
Dwellings, where required Spacing, open conductors 
Outside and entering buildings 	ment 625.21 
210.52 	225.14 
770-11 	Electroplating. systems 669.9 
Required 210-III 	Supports
Premises-powered broadband 	Elevators, dumbwaiters, escala­
Vacuum assembly, central Masts 225.17 
communication systems 	tors, moving walks, 
422.15 	Open conductors 225.12 
Art. 840 	platform lifts, stairway 
Outlet spacing, dwelling base­Over buildings 225.15 
Protection 770-III 	chair lifts 620-VII 
board heaters 210.52 Vegetation 225.26 
Raceway system 770.3, 770.12, 	Emergency systems 700-VI 
Outline lighting Art.600; see also Wiring on buildings 225.10 
770.26, 770.110, 	Enclosures 230.208(B), 240-III, 
Signs 	Outside of buildings 
770.154, 770.182, 	312.8 
Bonding 600. 7(B), 600.33(D) Separately derived systems 
840.110 	Exciters 445.12(A) 
() 
Branch circuits 220.14(F), 600.5 250.30(C) 

Definitio 770.2 	Feeders 215.3, 250.32(B)(2),
Definition 100-1, 600.2 Services considered 230.6 
Substitution cables 770. 154 	250.32(C)(2) 
Grounding, conductor size Ovens, wall-mounted; see also 
Optical network terminal (ONT) 	Feeder taps 240.21, 240.92, 
600.7(A), 600.24(B), Cooking unit, counter­
840.1, 840.93(C), 840-	430.28
600.33(D) 	mounted; Ranges 
IY,840.113, 840.170 	Fire alarm systems 760.43, 
Output circuits 	Branch circuits 210.19(A)(3), 
Definitio 840.2 	760.45, Chap. 9, Tables 
Amplifier 640.9(C) 	210.23(C), 220.55, 
Optional standby systems Art. 	12(A) and 12(B) 
Definitio 692.2 	Table 220.55 Note 4 
702 	Fire pumps 230.90(A) Ex. 4, 
Fuel cell systems 692.61, 692-Connections 422.16(B)(3), 
Capacity and rating 702.4 	430.31 IN, 695.4(B), 
Vlll 	422.31(B) 
Circuit wiring 702-11 	695.5(B), 695.5(C) 
Heat generating equipment Demand factors and loads Table 
Definitio 702.2 	Fixture wires 240.5, 402.12 
665.5 220.55 Grounding 702.7(B), 702. 11 Flexible cords see Cords, flex 
Solar photovoltaic systems Feeders, calculation of load Portable generator grounding ible 
690.1, 690.4, 690.6(B), 220.82(B)(3) 
702. 11 	Fuel cell systems 692.8, 692.9 
690.7, 690.8, 690.31(E), Grounding 250.140 Signals 702.6 Fuses and fuseholders 240.8, 
690.35 Overcurrent Signs 702.7 240-V, 240-VI, 404.17 
Definitio 690.2, 690.85 Definitio 100-1 Transfer equipment 702.5 Generators 445.12 

Outside branch circuits and feed­Overcurrent devices; see also Organs Induction and dielectric heating 
ers Art. 225 Overcurrent protection Electronic 640.1 equipment 665.11 
Calculation of load 225.8 Branch circuit 240.24(B)(2) Pipe Art. 650 Industrial control panels 409.21 
Branch circuits 220-1, 220-11, Definitio 1 00-1 Conductors 650.6 Industrial installations, super­
225.8(A) Enclosed 230.208(B), 312.8 Grounding 250.112(B), 650.4 Feeders 220-III, 225.8(B) Solar photovoltaic systems vised 240-VIII Installation of conductors Circuit entrances and exits, 690.8(B) Industrial machinery 670.4(C) 
650.7 buildings 225.11 Standard 240.6 Instrumentation tray cable (Type Overcurrent protection 650.8 Conductors Overcurrent protection Art. 240 lTC) 727.9 Source of energy 650.4 Clearance Air-conditioning and refrigerat-Integrated electrical systems Outdoor overhead conductors From buildings 225.19, ing equipment 440-III 685.10 over 600 volts Art. 399 225.61 Amusement attractions 522.23 Interconnected electric power Definitio 399.2 From ground 225.18, Appliances 422.11 production sources Support 399.30 225.60 Auxiliary gutters 366.56(D) 705.30 Uses not permitted 399.12 Covering 225.4 Branch circuits 210.20, 240.4, Generators 705.130 Uses permitted 399.10 Size 225.5, 225.6, 225.50 250.32(B)(2), Utility-interactive inverters Outdoor receptacles 210.8(A)(3), Disconnection 225.31, 225.51, 250.32(C)(2) 705.65 


210.52(E), 406.9, 225.52 Busways 368.17 Legally required standby sys­680.22(A), 680.32 Lighting equipment installed Capacitors 460.8(B), 460.25 tems 701-IV 
(__) 
Outlet boxes see Boxes 	outdoors 225.7 Circuit breakers 240-Vll Lighting track 410.153 


70-857
2013 California Electrical Code 








Location 230.91, 230.92, Supports over buildings 230.29 
Stored energy for opening Distribution 550.1 O(B), 550.11, 
240.92, 240-ll Overhead spans 225.6(A) 490.43 551.45, 551.54(B), 
Mobile home 550. 11 Overload Enclosure for electrical installa-552.45, 552.55(B) 
Motion picture and television Defmitio 1 00-I tions 110.31, 490-III Defmitio 550.2, 551.2 

0 

studios 530. 18, 530,63 Protection; see also Overcurrent Enclosures, handhole 314-IV Enclosure 408.38 
Motors see Motors protection Equipment Art. 490 General 408.30 
Multiple fuses and circuit break­Cranes and hoists 610.43 Fuel cell systems· 692-VIII Grounded conductor termina­
ers (in parallel) 240.8, Fire pumps 69S.6(C) Fuses and fuseholders 490.21(B) tions 408.41 
404.17 Motors, motor circuits, and Grounding Art. 250, 490.36, Grounding 408.40, 517.19(D) 
Occupant access to 240.24(B) controllers 430-III, 490.37 Installation 11 0.26(E) 

Organs 650.8 430.55, 430.225(B), Headroom above working Marking 408.58 
Over 600 volts 110.52, 240-IX, 460.9, 610.43(A) to (C), spaces 110.32 Overcurrent protection 408.36, 

0 

460.25, 490.52 620.6l(B) Illumination of working spaces 
408.52, 408.54, 408.55 
Panelboards 408.2, 408.36, Over 600 volts Art. 490 110.34(0) Ex. 1 
408.52, 408.54, 408.55 Ampacity 310.15, 310.60, Indoor installations 110.31 (B) 

Relative arrangement of Ex.I 392.80(B) Insulation shielding 300.40 

switches and fuses 
Paralleled fuses and circuit Bending 300.34 Isolating means 490.22 

408.39 

breakers 240.8, 404.17 Bonding 490.74 Load interrupters 490.21(E) Sensitive electronic equipment Park trailers 552.10(E) Boxes, pull and junction 314-IV Mobile and portable equipment 647.4(A) 
0

Phase converters 455.7 Busways 368-IV 490-IV Service equipment 408.3(C), 
Recreational vehicle parks Capacitors 460-11 Collector rings 490.54 
408.36 Ex. 1, 408.36 

551.74 Circuit breakers see Circuit Enclosures 490.53 
Ex. 3 Recreational vehicles 551-IY, breakers General 490.51 

Spacing, minimum 408.56 

551.43, 551.45 Circuit conductors 110.36 High-voltage cables for main Support for busbars and conduc­Remote-control circuits Circuit interrupting devices power supply 490.56 
tors 408.3 

240.4(G), 725.4l(A)(2), 490.21 Overcurrent protection 490.52 
Wire-bending space 408.55 

725.43, 725.45, Chap. 9, Conductors 110-III, 300.39 Power cable connections to Working spaces about 110.26 

Tables 11(A) and 11(B) Conduit bodies 314-IV mobile machines 490.55 
Pans, fu:tu e 410.23 

Sensitive electronic equipment Definition 100-11, 490.2 Moisture, mechanical protection, 
Paralleled

647.4(A) Distribution cutouts 490.21(C) metal-sheathed cables Alternate sources Art.705Services Electrode-type boilers 490-V 300A2 Circuit breakers and fuses 240.8, 
Equipment 230-VII Bonding 490.74 Oil-fille equipment and cutouts 

404. 17
490.3, 490.21(0) 
Over 600 volts 230.208 
Branch circuit requirements Conductors see Conductors,Outdoor installations 110.31(C) Small wind electric systems 490.72 

paralleled694.12(B), 694.15 Electrical supply system Outdoor overhead conductors Elevators, dumbwaiters, escala­

Art. 399 tors, moving walks Solar photovoltsic systems 490.71 

Outside branch circuits and 690.4(G), 690.6(E), General 490.70 
620.12(A)(l) feeders 225-III 
0
690.9, 690.35(B) Pressure and temperature Power production sources Art.

Overcurrent protection 110.52, 240-IX, 460.25, 490.52 
Storage battery prime movers limit control 490.73 
705480.4 Elevation of unguarded live Portable cables 400.36 Park trailers Art. 552; see also Supervised industrial installa­parts 11 0.34(E) 

Protection of equipment Mobile homes; Recre­tions 240-VIII Enclosed power switchgear and 110.34(F) ational vehicles Supplementary 240.10 industrial control assem­Resistors and reactors 470-11 Appliance accessibility and fas-Definitio 1 00-I blies 490-III Separation 490.24, Table 490.24 tening 552.58
Switchboards 408.2 Accessibility of energized Services 230-VIII Bonding 552.57 
Television studios see Motion parts 490.35 
Shielding solid dielectric-Branch circuits 552.46 
picture and television Arrangement of devices in insulated conductors Calculations 552.47 
studios assemblies 490.3 1 310.10(E) Combination electrical systems Theaters, stage switchboards Circuit breaker locking Small wind electric systems 552.20

520.23, 520.25(A), 490.46 
694-IX Conductors and boxes 552.48, 
520.50(C), 520.52, Circuit breakers -interlocks Solar photovoltaic systems 552.49 

520.62(B) 490.45 
690-IX Connection of terminals and Transformers 450.3, 450.4(A), Clearance for cable conduc­Temporary Art. 590 splices 552.51 

450.5(A)(2), tors entering enclosure Tray installations Art. 392 Cord 552.43(B), 552.44 

450.5(B)(2), 450.6(B) 490.34 

Tunnel installation 11 0-IV Definitio 552.2 
0

Vertical position, enclosures Door stops and cover plates Voltage regulators 490.23 Distribution panelboard 552.45, 
240.33 490.38 

Wiring methods 300-11, Table 552.55(B) 
Welders, electric 630.12(B), Enclosed equipment 110.31, 
300.50 

Grounded conductors 552.50 X-ray equipment 517.73, 660.6 Fused interrupter switches Ground-fault circuit interrnpters Overhead gantry 626.23 490.44 552.4l(C) Defmitio 626.2 Gas discharge from interrupt--P-Grounding 552.55, 552.56 Overhead service conductors ing devices 490.39 Panel, solar photovoltaic systems Low-voltage systems 552.10, 
230-ll, 800.44 General 490.30 Defmitio 690.2 552.60(B) 
Clearances 230.24 Grounding 490.36, 490.37 Panelboards Art. 408 Luminaires 552.10(0), 552.54, 
Defmitio 1 00-I Guarding 490.32, 490.33 Arc-flas hazard warning 110.16 552.59 
Insulation or covering 230.22 Inspection windows 490.40 Bonding 408.40, 517.14, Nominal 120-or 120/240-volt 
Location 230.54 Interlocks -interrupter 517.19(0) systems 552.60(A), 
Means of attachment 230.27 switches 490.42, 490.45 Circuit directory 408.4 552-IV 
Minimum size 230.23 Location of industrial control Component parts 408.53 Outdoor outlets, ftxtures equip­
Point of attachment 230.26, equipment 490.41 Damp or wet locations 408.37 ment 552.4l(E), 552.59 

630.32(B) 490-III 

230.28 Service equipment 490.47 Defmitio 1 00-I Power supply 552.43 u 
2013 CaliforuiaElectrical Code 





INDEX Premises 
0 
Receptacle outlets required Equipment grounding connec-Plugs, attachment see Attachment Positive-pressure ventilation 552.41, 552.53 tion 455.5 plugs 500.7(D), 501.125(A), Switches 552.52 Marking 455.4 Point of common coupling 692.2 505.8(B), 506.8(B) 
Tests, factory 552.60 Overcurrent protection 455.7 Defmitio 705.2 Power, emergency systems see 
Wiring methods 552.48 Power interruption 455.22 Point of entrance Emergency systems Parts see specific type such as Rotary Defmitio 800.2, 820.2, 830.2 Power and control tray cable Live parts Definitio 455.2 Polarization (Type TC) Art.336 
Part-winding motors 430.4 Start-up 455.21 Appliances 422.40 Ampacity 336.80 Code letter markings Static Connections 200.11 Bends 336.24 430.7(B)(5) Definitio 455.2 Luminaires 410.50 Conductors 336.104 0 Conductors 430.22(D) Terminal housings 455.10 Plugs, receptacles, and connec-Construction specification 
Patching tables, motion picture Photovoltaic systems see Solar tors 200.1 0(B) m 530-IV photovoltaic systems Portable handlamps 410.82(A) Defmitio 336.2 Path, ground-fault current Physical damage see Protection, Receptacle adapters Installation 336-II 250.4(A)(5) physical damage 406.10(B)(3) Jacket 336.116 
0 
Definitio 250.2 Pipe, gas see Gas pipe Screw-shell-type lampholders Marking 336.120 Path, grounding 250.28 Pipe electrodes 250.30(A)(4), 410.50 Uses not permitted 336.12 Patient bed location 517.18(B), 250.30(A)(8), Poles Uses permitted 336.10 
517.19 250.52(A)(1), Climbing space, conductors Power factor 
Defmitio 517.2 250.52(A)(5), 250.53, 225.14(D) Defmitio Annex D 
Patient care areas 517.13, 517.80; 250.66(A), 250.68(C), Communications wiring Power-limited circuits see see also Health care 250.70 840.44(A) Remote-control, signal-facilities Pipe heating Conductors, mechauical protec-ing, and power-limited 
Definitio 517.2 Cable outlet, mobile home tion 225.20 circuits Patient care vicinity 550.13(E) Supporting luminaires Power-limited control circuits 
Defmitio 517.2 Cord-and-plug connected assem-410.30(B), 410.64 Amusement attractions Pediatric locations 517.18(C) bly 422.50 Pool covers see Covers 522. 10(A) Pendant conductors, lamps Pipeline; see also Fixed electric Pools; see also Swimming pools, Power-limited fi e alarm circuit 
410.54 heating equipment for fountains, and similar (PLFA) see Fire alarm Pendants pipelines and vessels installations systems, Power-limited Aircraft hangars 513.7(B), Defmitio 427.2 Defmition 680.2 circuits 
513.16(B)(l) Pipe organs see Organs, pipe Porches, receptacles for Power-limited tray cable (Type Anesthetizing locations Piping systems, bonding 250.104 21 0.52(E)(3) PLTC) 725.154, 
517.61(B)(3) Ex. 2, Places of assembly see Assembly, Portable appliances see Appli-725.154(D)(1) 
() 
517.61(C)(1) Ex. places of ances Class I, Division 2 locations 
Bathrooms 410.10(D) Plants Portable equipment 501.10(B)( 1) 
Clothes closets 410.16(B) Bulk storage Art. 515 Definitio 520.2 Marking 310.120, 725.179(E) 

Connector, cord 210.50(A) Cleaning and dyeing Disconnecting means 517.17(C) Power outlet see Outlets, power Dressing rooms, theater 520.71 500.5(B)(l), Art. 501, Double insulation 250.114 Ex. Power production sources see Flexible cord 314.25(C), Table Art. 505 Generators 250.34 Interconnected electric 
400.4, 400.7(A)(l) Clothing manufacturing Grounding 250.114, 250.138 power production 
Garages, commercial 500.5(D), Art. 503, Art. Conductor size 250. 122, sources 511.7(A)(2), 506 Table 250.122 Power source, alternate 51 7.34, 511.16(B)( 1) Plate electrodes 250.52(A)(7), High-voltage equipment 551.33 
Hazardous (classified locations 250.53, 250.66(A) 250.188, 250.190 Defmitio 517.2 
501 .130(A)(3), Platform lifts see Elevators, Stage and studio 520.5(B), Power supply 
501.130(B)(3), dumbwaiters, escalators, 520-V, 530.6 Information technology equip­502.130(A)(3), moving walks, platform X-ray 660.4(B), 660.21 ment 645.5 502.130(B)( 4), lifts, and stairway chair-Defmitio 660.2 Mobile homes 550.10 503.130(C), 511.7(A)(2) lifts Portable handlamps 410.82 Supervisory control and data 
0 
Mobile homes 550.14(C) Plenums 300.22 Portable luminaires 410.82, acquisition (SCADA) Performance area Definitio 100-I 513.10(E)(1), 515.7(C), Annex G Defmitio 520.2 Wiring in 300.22 516.4(D) Power-supply assembly Periodic duty CATV coaxial cable Flexible cords for Table 400.4, Electrifie truck parking spaces Defmitio 100-I 820. 1 1 O(A)(2), 400.7 626.25 
Permanent plaque or directory 820.ll3(C), Table Handlamps 410.82 Recreational vehicles 551.44, 225.37, 230.2(E), 820.154(a), 820.179(A) Hazardous (classified locatious 551.46 
705.10 Communications circuits 501.130(B)(4), Defmitio 551.2 Permission, special Table 800.154(a), 502.130(B)(l), Preassembled cable in nonmetal-
Defmitio 100-I 800.179(A), 800.182(A) 503.130(D), 511.4(B)(2) lie conduit see Nonme-Permissive rules 90.5(B) Network-powered broadband Live parts 410.5 tallic underground con­
_,..-----.....__ 
Person, qualifie communications cables Motion picture studios, in duit with conductors 
( ) 
Definitio ·1 00-I 830.113(C), Table 530.16 Premises
\_____; Phase converters Art. 455 830.154(a), Show windows, showcases Defmitio 800.2, 820.2 Capacitors 455.23 830.179(A)(2), 400.11 Ex. 2 Premises communications circuits Conductors 455.6 830.179(B)(3) Portable power distribution unit 840.1 70(C) Connection of single-phase Pliable raceways see Raceways, 520.62, 525.22 Definitio 840.2 
c) 
loads 455.9 pliable Definitio 520.2 Premises-powered broadband Defmitio 455.2 Plugging boxes, motion picture Portable switchboards, theater communication sys-Different types of 455-Il studios 530. 14, stages 520-IV terns Art.840 Disconnecting means 455.8, 530.18(E) Portable wiring, motion picture Access to electrical equipment 
/ 
455.20 Definitio 530.2 studios 530.12 behind panels 840.21 


70-859
20 13 California Electrical Code 

Cables outside and entering  Rigid metal conduit  Information technology  Protective devices see Arc-fault  
buildings 840-II Definition 840.2 Grounding methods 840.93,  344.1 0(B) and (D) Strut-type channel raceways 384. 1 00(B)  equipment cables 645.5(0) Lamps, electric discharge  circuit interrupters; Cir­cuit breakers; Fuses; Ground-fault circuit in­ 0  
840-IV  Underfloo raceways 390.3(B)  lighting 41 0. 145  terrupters; Overcurrent  
Installation within buildings 840-V  Ground fault see Ground-fault protection  Lighting track 410.15l(C)( l) Liquidtight flexibl metal  protection Protective equipment see Guard- 
Listing 840. 11 3, 840. 154, 840-Vl Protection 840-111 ·Underground circuits entering buildings 840.47 Premises wiring (system) Definitio 100-I Pressure (solderless) connectors 250.8(3), 250.70 Definitio 100-I Prevention of fi e spread see Fire spread Product safety standards Annex A Projector rooms, motion picture Art. 540 Audio signal equipment 540.50, 540-IV Defmition 540.2 Projectors, nonprofessional 540­III Definitio 540.2 Listing 540.32 Projection rooms 540.31 Projectors, professional type  Ground fault circuit interrupter see Ground-fault circuit interrupters Hazardous (classified locations 500.7, 505.8, 506.8 Liquids, motors 430. 11 Live parts 11 0.27, 445.14, 450.8(C) Luminaires and lamps, conduc­tors and insulation for 41 0.56 Motor overload 430.55, 430.225(B), 430-111 Motor overtemperature 430. 126 Overcurrent see Overcurrent protection Overload see Overload Physical damage Agricultural buildings, wiring in 547.5(E) Armored cable 320. 12, 320. 15 Audio signal processing, am­plification and repro­duction equipmc;nt  conduit 350. 12(1) Liquidtight flexibl nonmetal-lie conduit 356. 12(1) Luminaires 410.10(E), 501.130(A)(2), 50 1.130(B)(2), 502. 130(A)(2), 502. 130(B)(3) Metal-clad cable 300.42, 330.12 Mineral-insulated metal-sheathed cable 332. 10(10) Multioutlet assembly 380. 1 2(2) Nonmetallic-sheathed cable 334. 1 5(B) Open conductors and cables 230.50(B)(2) Open wiring 398. 1 5(A), 398. 1 5(C) Overcurrent devices 240.24(C), 240.30(A) Raceways 300.5(D)(4),  ing, guards Protector, communications sys-terns see Communica­tions circuits Public address systems Art. 640 Public assembly places Art. 518 Emergency lighting system Art. 700 Pull boxes; see also .Boxes; June­tion boxes Accessibility 314.29 Construction specification 314.72, 314-III Gutters, auxiliary, used as 366.58(B) Multioutlet assemblies used as 380.23(B) Nonmetallic wireways used as 378.23(B) Over 600 volts 31 4-IV Sizes 4 AWG and larger conductors 314.28(A) 6 AWG and smaller conduc­tors 314. 1 6(C)( l) Over 600 volts 314.7 1  0 0  
540-II Conductor size 540. 13 Conductors on hot equipment 540. 14 Definitio 540.2  640.45 Busways 368. 1 2(A) Cabinets, cutout boxes, and meter socket enclosures 312.5  300.50(B) Recreational vehicle outdoor or under-chassis wiring 551 .47(N) Recreational vehicle park  Pumps; see also Fire pumps Grounding, water pumps 250. 112(1), 250. 11 2(M) Pool Double insulated 680.2 l (B),  0  
Flexible cords 540. 15  Conductors 250.64(B), 300.4,  underground branch  680.3 1  
Listing 540.20  300.50(B)  circuits and feeders  Storable pools 680.3 1  
Location of equipment 540. 11  CATV coaxial cable  551 .80(B)  Purged and pressurized 500.7(D)  
Marking 540.2 1  820. 1 00(A)(6)  Reinforcing thermosetting  Definitio 500.2  
Projector room 540. 10  Communications systems  resin conduit 355.12(C)  
Work space 540.12  800. 1 00(A)(6)  Remote-control circuits  
Proscenium Defmitio 520.2 Protection Combustible material, appli­ances 422.17 Communications systems see  Motor control circuits 430.73 Network-powered broad­band communications cable 830.3(E), 830.44(1)(4), 830.47(C),  725.3 l(B) Resistors and reactors 470. 1 8(A) Rigid polyvinyl chloride con­duit 352. 12(C) Service-entrance cable  -Q-Qualifie person see Person, qualifie  
Communications circuits Corrosion  830. 1 00(A)(6) Optical fibe cables  338. 12(A)( l) Service-entrance conductors  -R- 
Aluminum metal equipment 300.6(B) Boxes, metal 312.10(A), 314.40(A), 314.72(A) Cable trays 392.1 0(0), 392.1 00(C) Conductors 31 0.10(G) Deicing, snow-melting equip­ment 426.26, 426.43 Electrical metallic tubing 358.1 0(B) Flat conductor cable 324. 101 General equipment 300.6 Intermediate metal conduit  770. 1 OO(A)(5) Radio and television re­ceiving station 81 0.2l (D) Cords, flexibl 400.8(7), 400.14, 640.45 Critical operations power sys-terns 708.1 0(C)( l) Electrical metallic tubing 358.12(1) Electrical nonmetallic tubing 362.1 2(9) Electric signs 600.33(C), 600.4 1(D)  230.50 Service-lateral conductors 230.32 Space-heating systems 424. 1 2(A) Surface raceways 386. 12(1), 388. 12(2) Switchboards, theater 520.53(L) Transformers 450.8(A) UF cable 340. 12(10) Underground installations 230.32, 230.50(A),  Raceways Bonding 250-V, 501 .30(A), 502.30(A), 503.30(A), 505.25(A) Busways see Busways Cable trays, supported by 392.1 8(0) CATV coaxial cable 820. 110, 820. 133, 820. 154 Cellular concrete floo see Cel­lular concrete floo race­ways Cellular metal floo see Cellular metal floo raceways  0 (j  
342.1 0(B) and (D)  Emergency system  300.5(D) and (J)  Communications circuits  
Metal-clad cable 330. 116  517.30(C)(3)  Wireways 376. 12(1),  800. 110, 800.133(A)( l),  
Metal equipment 300.6(A)  Flat cable assemblies  378.12(1)  800. 1 54, 800. 182  
and (B), 31 2.1 0(A)  322. 10(3)  Thermal protection see Ther- Definitio 800.2  
Mineral-insulated metal-sheathed cable 332. 12  Flexible metal conduit 348.12(7)  mally protected (thermal protection)  Conductors in service 230.7 Continuity 300. 10, 300. 12  u  

2013 California Electrical Code 


INDEX Recreational vehicle parks 
Cords, flexible installed in Premises-powered broadband Grounding 250.140 Outdoor see Outdoor receptacles 
400.14 communications systems Hoods, cord-and-plug connected Outlets 210.50 Defmitio 1 00-I 840. 110 422.1 6(B)(4) Defmitio 1 00-I Drainage 225.22, 230.53 Rigid metal conduit (Type Loads, demand factors and Dwellings, where required Electrical metallic tubing (Type RMC) see Rigid metal Table 220.55 210.52 
EMT) see Electrical conduit (Type RMC) Mobile homes 550.15(E), Loads 220.14 
metallic tubing (Type Rigid polyvinyl conduit (Type 550.1 6(A), 550.1 6(B)(3) 
Patient bed location 51 7.1 8(B), EMT) PVC) see Rigid polyvi­Receptacles 250.140 Ex. 
517.19(B) Electrical nonmetallic tubing nyl chloride conduit Rated load current 440.4(A) 
Ratings for various size circuits (Type ENT) see Electri­(Type PVC) Definitio 440.2 
0 
210.21(B)(3), Table 
Rated power 
cal nonmetallic tubing Seal 225.27, 230.8, 300.7(A), 
210.21(B)(3) 

Defmitio 694.2
(Type ENT) 300.50(F) Recreational vehicles 551.52 
Emergency circuits, independent Secured 300. ll(A) Reactors see Resistors and reac­tors Replacement 406.4(D) 
700.10(B) Service see Service raceways Readily accessible; see also Ac­Selected, health care facilities 

Equipment grounding conductor Signaling Class I circuits cessible 51 7.3 3(A) 
installation 250.120(A) 725.48, 725.51 Defmitio 1 00-I Defmitio 517.2 
Expansion joints 250.98, Strut-type channel see Strut-type 

Reaming, ends of metal conduits Sensitive electronic equipment 
0 
300.4(H), 300.7(B), 

channel raceway 342.28, 344.28, 358.28 

352.44, 355.44 647.7 
Support for nonelectrical equip­

Re-bar electrodes 250.50 Ex., 
Exposed to different tempera­Showcases, wall cases 
ment 300. 11(B) 250.52(A)(3) 

tures 300.7 410.59(B) 
Supporting conductors, vertical 

Receptacles, cord connectors, 
Fixed outdoor electric deicing Show windows, in 210.62 
300. 19 
and attachment plugs 

and snow-melting Support of 392.18(G) Stages and sets 530.21 
(caps) Art. 406
equipment 426.22(B) 

Surface metal see Surface metal Swimming pools 680.22(A), 
Anesthetizing locations Flexible metal conduit (Type raceways 680.32, 680.34, 
517.64(F) 
FMC) see Flexible Surface nonmetallic see Surface 680.43(A), 680.62(E) 

Branch circuits 210.52 
metal conduit (Type nonmetallic raceways Configuration 550.1 O(C), Tamper-resistant 406.12 
FMC) 

Underfloo see Underfloo race­551.46(C), 552.44(C) Child care facilities 406.14 Flexible metallic tubing (Type 
ways Critical branch 517.33(A) Dwelling units 406.12 
FMT) see Flexible me­Underground 225.27, 300.5, 

Defmitio 1 00-I Guest rooms and suites tallic tubing (Type 300.50 Disconnecting means 422.33, 406.13 
FMT) Wireways see Wireways, metal; 440.63 Replacements 406.4(D)(5) 
Grounding 250.132, 250-IV Wireways, nonmetallic Electric vehicle charging equip­Temporary installations Short sections 250.86 Ex. 2, 

Wiring, exterior surfaces of ment 511.10(B) 
590.4(D), 590.6(A) buildings 225 .22 Electrifie truck parking space 250. 132 
Induced currents 300.20 Terminals, identificatio 
0 
Radiant heating panels and radi­supply equipment 

Installed in grooves 300.4(F) 200. 1 0(B) 
ant heating sets see 626.24(B), 626.25(B), 
Insulating bushings 300.4(G), Theaters 520.45 
Fixed electric space­626.3l(C) 
300.16(B) Voltages between adjacent de­
heating equipment Faceplates 406.5, 406.6, Intermediate metal conduit vices 406.5(G) 
Radio and television equipment 406.9(E) 
(Type IMC) see Inter­Art. 81 0; see also Com­GFCI protection see Ground­Weather-resistant 406.4(D)(6), mediate metal conduit 
munity antenna televi­fault circuit interrupters 406.9(A) (Type IMC) 
Grounding type 250.130(C), Wind electric systems, small sion and radio distribu­Intrinsically safe systems 250.146, 406.4(A), 694.7(E)
tion (CATV) systems 
504.50(A) 
Amateur transmitting and re­


406.10, 406.11, 517.13, Recessed luminaires 41 0-X, Liquidtight flexibl metal con­
517.19(G) 

ceiving stations 81 0-III 410-XI duit (Type LFMC) see 
Hazardous (classified locations Liquidtight flexibl Community television antenna Clearances, installation 410.116 
501.145, 502.145, 

810.4 Construction 410-XI metal conduit (Type 503.145 
Interior installation -transmit­As raceways 410.64 
LFMC) Health care facilities 517.13, 

ting stations 810-IV Temperatures 41 0.115 Liquidtight flexibl nonmetallic 517.18, 517.19, 
Noise suppressors 810.5 Wiring 410.117 
conduit (Type LFNC) 517.60(C)(2), 

see Liquidtight flexibl Receiving equipment antenna 517.6l(A)(5), Recording systems Art.640 

nonmetallic conduit systems 81 0-11 Recreational areas, and dining 517.61(B)(5), 517.61(C) 
(Type LFNC) Radiographic equipment see essential electrical sys­
Insulated grounded terminals X-ray equipment 
Luminaires (fixtures 250.146(D), 517.16 tems, health care facil­Railway conductors, power and 
Poles used as raceway Less than 50 volts 720.6, 720.7 ity 517 .42(E) light 110.19 
410.30(B), 410.64 Manufactured wiring systems Recreational vehicle parks Supported by raceway fitting 604.6(C) 551-VI 
Rainproof 
Defmitio 1 00-I 

410.36(E) Marinas and boatyards 55 5 .19 Calculated load 551.73 Manufactured wiring systems Rain tight Maximum cord-and-plug­
Demand factors Table 551.73 
Definitio 1 00-I 


604.6(A)(5) connected load to 
Definition 551.2 Network-powered broadband Ranges 422.16(B)(3), 422.33(B); 210.21(B)(2), Table 
Disconnecting means 5 51.77 (B) communications cables 210.21(B)(2), 210.23 
see also Cooking unit, Distribution system 5 51.72 
830.110, 830.113 counter-mounted; Ov­Minimum ratings 406.3(B) 
Grounding 551.75, 551.76 

Number of conductors 300.17; ens, wall-mounted Mobile homes 550.13 see also Conductor fil Branch circuits 21 0.19(A)(3) Motors 430.1 09(F) Outdoor equipment, protection of 551.78 
Optical fibe cable 770.3, Calculation of load 220.55, Mounting 406.5, 406.9(E) Overcurrent protection 55 1.74 
770.12, 770.26, Table 220.55 Nongrounding-type, replacement Overhead conductors, clearance 

770.110, 770.154, Conductors 210.19 250.130(C), 406.4(D)(2) 
770.182, 840.110 Maximum load 220.18 Noninterchangeable 406.4(F), for 551.79 
Defmitio 770.2 Feeders, calculation of load 406.8 Receptacles 551.71, 551.81 Pliable 362.2 220.40, 220.82(B)(3) Nonmetallic extensions 382.42 Underground wiring 551.80 

70-861 
2013 California Electrical Code 








Recreational vehicles (camping trailers, motor homes, park trailers, travel trailers, truck camp­ers) Art.551 
Alternate power source restric­tions 551.33 Appliance accessibility and fas­teuing 551 .57 Attachment plugs 551 .20(F), 
551 .46(C) Bonding 551.55(B), 551.56 Branch circuits 551.42, 551.43 Calculation for loads 551 .42(0) Combination electrical systems 
551.20, 551-II 
Conductors 551.48 
Connections 

Grounding 551 .54, 55 1 .55 Power supply 551 .46 Splices and terminals 551.50 

Defmition 551.2 Distribution panelboard 551.45 Expandable units, connection 
551 .47(P) Generator installations 55 1.30 Ground-fault circuit interrupter 
551.40(C), 551.41(C) Grounding 551.54, 551.55 Grounding conductor splices 
551 .50 Identificatio of grounded con­
ductor 551.49 Luminaires 551.53 Multiple supply source 551.31 Other power sources 551.32 Outlet boxes 55 1.48 Overcurrent protection 
Branch circuit 551.43 Distribution panelboard 
551.45 

Power sources, other 551-IIl Power-supply assembly 551 .44, 
551 .46 

Defmitio 551.2 Receptacles 551.20(F), 551.41, 
55 1.52 

Supply source 120-volt or 120/240-volt system 551-IV 
Switches 551.51 
System voltages 551-IV 
Tags, labels, aild marking 

551 .46(D) 
Tests, factory 551-V 
Wiring methods 551 .47 

Recreational vehicle site 
Definitio 551.2 
Supply equipment 551.71, 

551.77 Defmitio 551.2 Grounding 551 .76 

Recreational vehicle stand 
Defmitio 55 1.2 
Refrigeration compressor motors and controls Art.440 Refrigeration equipment see Air-
conditioning and refrig­

erating equipment Refrigerators, grounding 250.114 Regulator bypass switch 
Defmitio 100-II 
70-862 
Reinforced thermosetting resin conduit (Type RTRC) 
Art.355 Bends 355.24, 355.26 Bushings 355.46 Construction 355-III Defmitio 355.2 Grounding 355.60 Installation 355-II Joints and expansion fitting 
355.44, 355.48 Listing 355.6 Marking 355.120 Number of conductors 355.22 Securing and supporting 355.30, 
Table 355.30 
Size 355.20 
Splices and taps 355.56 
Trimming 355.28 
Uses not permitted 355.12 
Uses permitted 355.10 

Relays 
Automatic load control Definitio 700.2 Hazardous (classified locations 
501.105, 502.150 Overload, motor overcurrent protection 430.40 
Reverse-current, transformers 450.6(B) 
Remote control 
Circuits see Remote-control, signaling, and power-limited circuits 
Disconnect control, information technology equipment 
645.10(A) Defmitio 645.2 Of induction and dielectric heat­
ing equipment 665.7 Switches 517.63(D) 
Remote-control, signaling, and power-limited circuits 
250.112(1), Art.725 Abandoned cables 725.25 
Definitio 725.2 Access to electrical equipment 
725.21 Class 1 circuits 725-II Circuits extending beyond one building 725.52 
Conductors 725.49 Different circuits 725.48 Extending beyond one 
building 725.52 Insulation 725.49(B) Number in raceways and 
cable trays 725.51 Overcurrent protection 
725.41(A)(2), 725.43 
Size and use 725.49(A) Locations 725.3(D), 725.45 Overcurrent protection 
725.41(A)(2), 725.43, 
725.45 Physical protection 725.3 1(B) Power limitations 725.41 Wiring methods 725.46 
Class 2 and Class 3 circuits 725-III Applications of PLTC cables 
725.154 



Circuits extending beyond 
one building 725.141 Conductors 725.130, 725.143 Installation 725.133 through 
725.141 Interconnection of power sup­
plies 725.121(B) Listing 725-IV Locations 725.3(0) Marking 725.124, 725.179 Overcurrent protection Chap. 
9, Tables ll(A) and 
ll(B) 

Power sources 725.121(A), Chap. 9, Tables ll(A) and ll(B) 
Separation 725.136 
Wiring methods Load side 725.130 Supply side 725.127 
Classifications definition 725.2 Class 1 725-II Class 2 and Class 3 725-III 
Defmitio 100-1 Identificatio 725.30 Mechanical execution of work 
725.24 Motors 430-VI Overcurrent protection 240.4(G), 
725.41(A)(2), 725.43, 725.45, Chap. 9,Tables ll(A) and ll(B) 

Safety-control equipment 725.31 
Remote machine room and con­trol room Defmitio 620.2 
Remote machinery space and control space Definitio 620.2 
Requirements for electrical in­stallations Art.110 Residential occupancies see 
Dwellings 

Resistance 
AC resistance and reactance, cables Chap. 9, Table 9 Conductor properties Chap. 9, Table 8 Dimmers 520.25(B), 520.53(F)(l) 
Heating elements see Fixed electric heating equip­ment for pipelines and vessels 
Welders 630-III 
Resistors and reactors Art.470 Combustible material, on, near 470.3, 470.18(C) Conductor insulation 470.4 Hazardous (classified Class II locations 502.120 Location 470.2 Over 600 volts 470-II General 470. 18 Grounding 470.19 Oil-fille 
reactors 470.20 Space separation 470.3 
Restaurants, service or feeder load 220.88 Rheostats, construction specifica tions 430.82(C) 

Ride device 
Defmitio 522.2 
Rigid metal conduit (Type RMC) 
Art.344 Bends 344.24, 344.26 Bushings 344.46 Cinder fil 344.10(C) Construction specification 344­
III 
Couplings and cormectors 

344.42 Defmitio 344.2 Dissimilar metals 344.14 Expansion fitting 300. 7(B) Ferrous 300.6(A) Grounding 344.60 Installation 344-11 Listing 344.6 Marking 344.120 Maximum number of conductors 
and fixtur wires in Tables C8 and C8(A) Number of conductors 344.22, 
Chap. 9, Table 1 Reaming and threading 344.28 Size 344.20 Splices and taps 344.56 Standard lengths 344.130 Supporting and securing 
314.23(E) and (F), 
344.30 
Uses permitted 344.10 
Wet locations 344.1 0(D) 

Rigid polyvinyl chloride conduit 
(Type PVC) Art.352 Bends 352.24, 352.26 Bushings 352.46 Construction specification 352­
III Definitio 352.2 Expansion fitting 300.7(B), 
352.44, Table 352.44 Exposed 352.10(F) Grounding 352.60 Installation 352-II Joints 352.48 Listing 352.6 Marking 352.120 Maximum number of conductors 
and fixturwires in Tables C9 through Cl2(A) 
Number of conductors 352.22 Schedule 80 300.5(0)(4), 
300.50(B), 551.80(B) Securing and supporting 352.30 Size 352.20 Splices and taps 352.56 Supporting and securing Table 
352.30 
Trimming ends 352.28 
Uses not permitted 352.12 
Uses permitted 352. 10 

Road show connection panel 
520.50 
Rod electrodes 250.52(A)(5), 250.53, 250.66(A), 
250.70 
Roof decking, cables and race­ways instaUed under 
300.4(E) 


20 13 California Electrical Code 



0 
0 
0 

0 

0 


INDEX Signs 
Roofs, conduits exposed to sun­light on 310.15(B)(3)(c) 
Room air conditioners see Air conditioners, room 
Rooms, motion picture projector 
see Projector rooms, 
motion picture 
Rotary phase converter 
Definitio 455.2 Rules, permissive 90.5(B) Running threads 342.42(B), 
344.42(B) 
-S-
Safety, examination of equipment for 90.7 Screws, tightening torque tables 
Annex I 
Screw shells 
Electric-discharge luminaires and LED luminaires 410.62(C)(2) 
Identificatio Polarity 200.10, 410.50 Terminals 200.10 
Lampholders 410.122 
Sealable equipment 
Defmitio 100--1 Sealing; see also Hazardous ( clas­sified locations Busways, vapor seals for 368.234(A) Conduit systems 501.15, 502.15, 
505.16, 506.16 Intrinsically safe systems 

) 504.70 Raceway seal, underground service 230.8 Temperature changes 300.7(A) Hermetically 500. 7(J) Definitio 500.2 Raceways 225.27, 230.8, 300.7(A), 300.50(F) Secondary ties, transformers 
450.6 
Sensitive electronic equipment 
Art. 647 Grounding 647.6 Lighting equipment 647.8 Receptacles 647.7 Single-phase supply systep1
647.3 Three-phase supply system 
647.5 Wiring methods 647.4 
Separable power supply cable assembly 626.25, 
626.32 Defmitio 626.2 
Separately derived systems 
250.2l(A), 250.28(D), 
250.30, 250.35(A) Definitio 100--1 Feeders or branch circuits, 
buildings/structures sup­plied by Grounded systems 250.32(B)(2) Ungrounded systems 250.32(C)(2) 
Grounding electrode conductors 
250. 169 Metal piping and frames, bond­
ing of 250.104(D) Portable generators 702.11(A) Surge protective devices, con­
nection of 285.24(C) 
Service cables; see also Service­entrance cable (IYpes SE and USE) 
Definitio I 00--1 Service conductors see Conduc­tors, service 
Service drops 
Connections, service head 
230.54 
Defmitio 100--1 

Service-entrance cable (Types SE and USE) Art. 338 Bends 338.24 Branch circuits or feeders 
338.10(B) Construction 338-III Definitio 338.2 Grounding frames of ranges and 
clothes dryers 250. 140 
Ex. Installation 338-11 Installation methods, for branch 
circuits and feeders 
338.10(B)(4) Marking 338.120 Service-entrance conductors 
230--IV, 338.10(A) 
Uses not permitted 338.12 
Uses permitted 338.10 

Service-entrance conductors 230­IV, 338.10(A) Conductor sets, number of 
230.40 Considered outside of building 
230.6 Definition 100--1 Disconnecting means 230--VI Drip loops 230.52 Insulation 230.41 Mounting supports 230.51 Overcurrent protection 230.90, 
230.91, 230.92, 230.208 Over 600 volts 230--VIII Physical damage 230.50 Service head 230.54 Size 230.42 Splices 230.46 Underground 300.5(D)(3) 
Defmitio Art.l 00--1 
Wiring methods 230.43 

Service-entrance equipment see 
Service equipment 
Service equipment 230--V Defmitio 100--1 Disconnecting means 230--VI 
Connections, supply side 
230.82 Connections to terminals 
230.81 Electrically operated 230.94 Ex. 6 Grounded conductor, discon­nection of 230.75 
Ground-fault, protection at 230.95, 705.32 
Grounding electrode conduc­tor installation 250.64(D) 
Indicating 230.77 
Location 230.70(A) 
Marking 230. 70(B) 
Maximum number of discon­
nects, six switch rule 
230.71 Multiple occupancy buildings 
230.72(C) Over 600 volts 230.205, 
230.206 Rating 230.79, 230.80 Simultaneous openings 
230.74 Six switch rule 230.71 Suitable for use 230.70(C) 
Guarding 230.62 
Industrial control panels as 

409.108 Marking 230.66 Mobile homes/manufactured 
homes 550.32 Motor control centers as 430.95 Overcurrent protection 230--VII 
Accessibility 240.24(A) 
Location 230.91, 230.92 
Over 600 volts 230.208 
Relative location 230.94 
Specifi circuits 230.93 
Ungrounded conductors 

230.90(A) 
Over 600 volts, metal enclosed and metal clad equip­ment 490.47 
Panelboards 408-III 

Service lateral 
Defmitio I 00--l Service loads, calculations Art. 220, Annex D 
Service point 
Definitio 100--1 

Service raceways 
Conductors, others permitted in 
230.7 
Drainage 230.53 
Service head 230.54 
Underground 230--III 


Services Art. 230 Definitio 100--1 Emergency systems separate service 700.12(D) Farm 220--V Ground-fault protection 230.95 Insulation 230.22 Masts, service 230.6(5), 230.28 Number 230.2 Disconnecting means 230.71, 250.64(D) Service-entrance conductor sets 230.40 Overhead supply 230--11 Over 600 volts 230--VIII Supply to one building not through another 230.3 Two or more buildings 250.32 Underground 230--III 
Service stations, gasoline see Mo­tor fuel dispensing fa­cilities 
Setting (of circuit breaker) 
Defmitio 100--1 Shielding see Guarding, guards Short-circuit current rating 
110. 10 Definitio 100--1 Industrial machinery 670.5 Surge protective devices 285.6 
Short-time duty 
Defmitio 100--1 Showcases, wall cases 410.59 Shower spaces see Bathtubs Show windows 
Definitio 1 00--1 
Flexible cords 400. 11 
Lmuinaires 410.14 

Branch circuits 220.14(G) Feeders 220.40, 220.43(A) Receptacles 210.62, 314.27(B) Ex. 
Sidelights, borders, and prosce­nium 520.44 
Signaling circuits; see also Fire alarm systems; Remote­control, signaling, and power-limited circuits 
Critical operations power sys­
tems 708.14 Defmitio 100--1 Health care facilities 517-VI Installation requirements Art. 
725, Art. 760 
Signals for heated appliances 
422.42 
Sign body 
Defmitio 600.2 
Signs 
Discharge, lighting, electric 41 0--XII, 410--XIII Electric Art.600 
Ballasts, transformers, and electronic power sup­plies 600.21 through 
600.24 Bonding 600.7(B), 600.33(D) Branch circuits 220.14(F), 
600.5 Definition 100--1, 600.2 Disconnects 600.6 Enclosures 600.8 Field-installed secondary wir­
ing 600.12 Field-installed skeleton tubing 600--11 
Applicability, neon second­arycircuit conductors 600.30, 600.42(A) 
Grounding 250.112(G), 600.7(A), 600.24(B), 600.33(D) 
Listing 600.3 
Location 600.9, 600.10(D), 600.21, 600.33(A)(l), 600.42(G), 600A2(H) 
Markings 600.4 Portable or mobile 600.10 Section signs 600.4(E) 
Defmitio 600.2 
Exit, health care facilities 

517.32(B), 517.42(B) Mandated standby 701.7(A) Outline lighting Art.600 
70-863
2013 California Electrical Code 





Standby 702.7 Solidly grounded High density polyethylene con­Standby systems see Emergency Warning see Warning signs Defmitio 1 00-I duit 353.56 systems; Legally re­Site-isolating devices 547.9(A) Sound recording equipment Art. Intermediate metal conduit quired standby systems; Defmitio 547.2 640 342.56 Optional standby sys­


Skeleton tubing 600-11 Audio signal processing, ampli­Liquidtight flexibl nomnetallic tems Definitio 600.2 fication and reproduc­conduit 356.56 Static phase converter Slices and taps tion equipment 540.50 Luminaires 410.56(C}, Definitio 455.2 Service-entrance conductors Theaters 520.4 410.56(D) Steel, structural, bonding 250.104 
230.46 Space Messenger-supported wiring Steel siding 250.116 IN Small wind electric systems see 396.56 Storage batteries Art.480
Cabinets and cutout boxes Wind electric systems, Nomnetallic extensions 382.56 Aircraft hangars 513.10(B) 
312.7, 312.9, 312.11 
0

small Nomnetallic underground con­Charging equipment 503.160 
Climbing see Climbing space, 

Smoke ventilator control, stage duit with conductors Critical operations power sys-
line conductors on poles 

520.49 354.56 tems 708.20(E) 
Lightning rods, conductor enclo­

Snap switches; see also AC-DC 
Reinforced thermosetting resin Definitio 480.2 
general-use snap 

sures, equipment conduit 355.56 Disconnecting means 480.5 

250.60, 250.106 IN No.
switches 

Rigid metal conduit 344.56 Electric vehicle nonvented 
Accessibility, grouping 404.8(B) 

2 0
Rigid polyvinyl chloride conduit 625.29(C) 
Outside branch circuits and Definitio 1 00-I 352.56 Definitio 625.2 

feeders 225.14 

Electric-discharge lighting Space-heating cables 424.40, Emergency systems 700.12(A), Over 600 volts, separation 410.138 
424.41(D) 700.12(B)(4) 
110.33, 110.34 

Grounding 404.9(B) 
Strut-type channel raceways Garages 511.10 
Working see Working space Motors 430.83(C), 

384.56 Installation 690.71 
Space heating, fiXe see Fixed
430. 109(A)(3), Surface raceways 386.56, Insulation 480.6, 480.7 

electric space-heating 430.109(C)(1}, 388.56 Legally required standby sys-equipment430. 109(G) Underfloo raceways 390.7 tems 701.12(A}, 

Mounting 404.10 Spacing between bare metal 
Underground 300.5(E}, 701.12(B)(4) 
Multipole 404.8(C) parts 408.56, Table 300.50(C) Locations 480.9 
Ratings 404.14 408.56 
Wireways 376.56, 378.56 Overcurrent protection for prime 
Snow melting see Fixed outdoor Spas and hot tubs 680-N Spray application, dipping, and movers 480.4 
electric deicing and Defmition 680.2 

coating processes Art. Racks and trays 480.8 
snow-melting equipment Indoor installations 680.43 

516 Small wind electric systems Solar cell Outdoor installations 680.42 
Classificatio of locations 516.3 694--VIIIDefmitio 690.2 Packaged equipment assembly Definition 516.2 Solar photovoltaic systems 690­
Solar photovoltaic systems Art. Definitio 680.2 
Equipment 516.4, 516.7, 516.10 VIII690 Protection 680.43, 680.43(A)(2) 
Grounding 516.16 Sound recording equipment AC modules 690.6, 690.52 
Special permission see Permis­

Wiring 516.4, 516.7 640.9(B)
Definitio 690.2 
sion, special 

Spray washers, high-pressure Vents 480.10 
Building integrated photovolta­
ics Spider (cable splicing block) 422.49 Wiring and equipment supplied Definitio 530.2 Spread of fi e or products of from 480.3 
Definitio 690.2 

Splices and taps combustion see Fire Strike termination devices; see
Circuit requirements 690-11 Antennas 810.14 spread also Lightning (surge) Circuit sizing and current 690.8 
Auxiliary gutters 366.56 Stage elfect (special elfect) arresters
Connection to other sources 
Cabinets and cutout boxes 312.8 Definitio 530.2 As a ground 250.60 
690-VII 

Cable trays, in 392.56 Stage equipment, theaters Structural metal see Metal frame 
Defmition 100-I, 690.2 
Cellular concrete floo raceways Fixed 520-III of building 
Disconnecting means 690.4(G}, 
372.12 Portable 520.5(B}, 520-V Structures
690.6(C), 690-III, 

Cellular metal floo raceways Defmitio 520.2 Defmitio 1 00-I 
690.35(A), 690.56, 

690.71(E), 690.71(F) 374.6 Stage property Strut-type channel raceway Art. Concealed knob-and-tnbe 394.56 Definitio 530.2 384
Ground-fault protection 690.5, 
Conduit bodies 300.15, Stages, motion picture and televi­Construction specification 3 84­
690.6(0), 690.35(C) 
314.16(C)(2) sion 530-11 III

Grounding 690-V 
Construction sites 590.4(G) Definitio 530.2 Defiuitio 384.2 

0

Installation 690.4 
Deicing and snow-melting Stage set Grounding 384.60 
Marking 690.14(C)(2}, 
690.31(E)(3}, 690-VI 

426.24(B) Definitio 530.2 Installation 384--11 
Maximum voltage 690.7 Electrical metallic tubing 358.56 Stairway chairlifts Art.620; see Listing requirements 384.6 

Overcurrent protection 690.4(G), Electrical nomnetallic tubing also Elevators, dumb­Marking 384.120 
690.6(E}, 690.9, 362.56 waiters, escalators, mov­Number of conductors 384.22 
690.35(B) Equipment grounding cm:iduc-ing walks, platform lifts, Securing and supporting 384.30 

Over 600 volts 690-IX tors 250.122(G) and stairway chairlifts Size of conductors 384.21 
Stand-alone systems Flat cable assemblies 322.56 Stand-alone systems Splices and taps 384.56 
690.8(A)(4}, 690.10, Flat conductor cable 324.56 Definitio 690.2, 692.2 Uses not permitted 384.12 
690.56(A) Flexible cords and cables 400.9, Fuel cell systems 692.10 Uses permitted 384.10 

Definitio 690.2 400.36 Small wind electric systems Submersible equipment 680.5 1 
Storage batteries 690-VIII Flexible metal conduit 348.56 694.12(A)(3}, 694.18, Substations 
Wiring methods 690-N Flexible metallic tubing 360.56 694.54 Definitio 225.2 

Solderless (pressure) connectors General provisions 110.14 Solar photovoltaic systems Motion picture and television 250.8(3), 250.70 Hazardous (classified Class I 690.8(A)(4), 690.10, studios 530-Vl Definitio 1 00-I locations 501.15(C)(4) 690.56(A) Over 600 volts 490-III 





2013 California Electrical Code 


INDEX Tables 
Supervision, engineering Location 285.11 Storable 680-lll Motors, controller 430-IX 
110.22(B), 110.71, 
210.1 9(B)(2), 215.3(B)(3), 240.2, 
240.86(A), 240.92(C)(l)(3), 240.92(C)(2)(4), 
240. 1 00(A), 
250. 1 84(A)(2), 310.10(H)(l), 
310.15(A)(l), 
310.15(C), 310.60(B), 31 0.60(D), 400.5(C), 430.255(B)( l ), 501.140(A)(2), 505.17, 645.25, B.310.15(B)(l) 
Supervisory control and data acquisition (SCADA) 
Annex G 
Support fitting fill boxes 
314.16(B)(3) 
Supports see subheads Securing and supporting and Sup­port under entries for specific wiring and equipment 
Suppressors, radio noise 810.5 
Surface metal raceways Art.386 Combination raceways 386.70 Construction specification 3 86­
lll Defmitio 386.2 Grounding 386.60 Installation 3 86-11 Listing requirements 386.6 Number of conductors or cables 
386.22 Securing and supporting 386.30 Size of conductors 386.21 Splices and taps 386.56 Uses not permitted 386.12 Uses permitted 386.10 
Surface nonmetallic raceways 
Art.388 Combination raceways 388.70 Construction specification 388­
III Defmitio 388.2 Grounding 388.60 Installation 388-11 Listing requirements 388.6 Marking 388.120 Number of conductors or cables 
in 388.22 Securing and supporting 388.30 Size of conductors 388.21 Splices and taps 388.56 Uses not permitted 388.12 Uses permitted 388.10 
Surfaces, exposed conductive 
Definitio 517.2 
Surge arresters Art.280, see Lightning (surge) arrest­ers 
Surge protection see Lightning (surge) protection 
Surge-protective devices (SPDs) 
Art.285, 501.35, 
502.35, 694.7(D) Conductor routing 285.12 Connection 285-lll Defmitio 100-1 Installation 285-11 Listing 285.5 

Number required 285.4 Definitio 680.2 Services 230-VI Short circuit current rating 285.6 Switches and switching devices Emergency systems 700-V Uses not permitted 285.3 680.22(C), 680.41 X-ray equipment 517.72, 
Swimming pools, fountains, and Therapeutic pools and tubs 660--11 similar installations 680-VI 
Enclosures, installation in 404.3, Art.680 Transformers 680.23(A)(2), 404.12, 404.18, Approval of equipment 680.4 680.24(B) 
450.8(C) 
Bonding 680.26, 680.42(B), Underwater audio equipment 

Essential electrical systems, 680.43(D), 680.53, 680.23 
transfer switches 680.57(E), 680.62(B), Underwater luminaires 680.23, 
517.32(E), 517.4l(B) 680.62(C), 680.74 680.26(B)(4), 680.33, 
General-use Art.404Ceiling fans 680.22(B), 680.43(B)(2) 

Defmitio 100-1 680.43(B) Switchboards Art.408 Identificatio 11 0.22 

Cord-and-plug-connected equip­Arc-flas hazard warning 110.16 
Indicating 404.7, 422.35, 424.21 ment 680.7, Clearances 110.26, 408.5, 

Interrupter680.2l(A)(5), 408.18 Definitio 100-11 

680.22(B)(5), 680.3 1, Combustible material, location Isolating 501.115(B)(2) 
680.42(A)(2), 680.56 relative to 408.17 Capacitors, over 600 volts 
Deck area heating 680.27(C) Conductor insulation 408.19 
460.24(B) 

Definition 680.2 Construction specification 
Fountains 680-V 408-IV 

Definitio 100-1, 100-11 
Motors over 100 HP Drinking fountain 422.52 Damp or wet locations 408.16 

Ground-fault circuit interrupters Definitio 100-1 430. 1 09(E) 
680.5 Dry location 408.20 Services, over 600 volts Fountains 680.5l(A) Easily ignitible materials, near 225.51, 230.204 Hydromassage bathtubs 408. 17 Knife see Knife switches 
680.71 Grounding frames and structures Limit, cranes and hoists 610.55 Junction boxes for 680.24 250.112(A) Manually operable Art.404 Luminaires 680.22(B), Grounding instrmnents 408.22 Motor-circuit 
680.23(A)(3), 680.24(B) Guarding live parts 110.27 Defmitio 100-1 Pool covers 680.27(B)(2) Illumination 11 0.26(D) Motor controllers 430-VII Receptacles 680.5, 680.6, Installation, indoor and outdoor Panelboards 408.36(A), 408.39 680.22(A)(4), 680.32, 110.26 Regnlator bypass 680.43(A), 680.44, Instrmnents, meters, and relays 
Definitio 1 00-11 680.57(B), 680.58, on 250.174 
Remote-control 517.63(D) 680.62(E) Location 408.16, 408.17, 408.20 
Service 230-VI 
Signs 680.57(B) Portable, theater stages 520-IV 

Signs, outline lighting 600.6 Spas, hot tubs 680.43, 680.44 Stage 520-11, 520-IV 
Snap see Snap switches Storable pool equipment, for Support, busbars, conductors 
Theater dressing rooms 520.73 

680.32, 680.33(B)(3) 408.3 
Transfer see Transfer switches Therapeutic pools 680.62(A), Working spaces about 11 0.26 

Tunnels 110.55 

680.62(E) Switches Art.404; see also Haz­Unit, appliances 422.34, 422.35 
Wiring to 680.24(B) ardous (classified loca­X-ray equipment 517.72, 660--11 Grounding 680.6, 680.7(B), tions; specific types of 
Switchgear, metal-enclosed 

680.23(B)(3), switches 110.34(F), 230.211, 680.23(B)(4), AC general-use snap switch 490-lll 
680.23(F)(2), 680.24(D), 404.14 Definitio 100-1 
680.24(F), 680.25(B), Accessibility and grouping 
680.43(F), 680.54, 404.8 
680.55, 680.57(E), AC-DC general-use snap 
680.62(D) switches see AC-DC 

-T-

Heaters and heating equipment general-use snap Tables Chap. 9, Annex B, An­Deck area heating 680.27(C) switches nex C Pool water heaters 680.9 Air-conditioning and refrigerat­AC resistance and reactance Hydromassage bathtubs 680-VI, ing equipment 440-11 cables Chap. 9, Table 9 680--VII Appliances 422.34, 422.35 
AmpacitiesJunction boxes and enclosures Bypass isolation 700.5(B), 

Amusement attraction con­680.23(C)(2), 680.24 701.5(B) 

ductors Table 522.22 

Lighting 411 .4(B), 680.22(B), Defmitio 100-1 
Cable insulated, over 

680.23, 680.26(B)(4), Circuit breakers used as 2000 volts 
680.33, 680.43(B), 240.83(D) Three-conductor aluminum 
680.51, 680.62(F), Construction specification 
680.72 404-11 in isolated conduit in air 
Table 310.60(C)(76) 

Overhead conductor clearances Defmition 100-1 
680.8 Devices over 600 volts Three-conductor aluminum Permanently installed 680-11 In busways 368.239 in underground electri­Receptacles, location and pro­Definitio 100-11 cal ducts Table 
tection 680.22(A), Dimmer see Dimmers 310.60(C)(80) 680.32, 680.34, Disconnecting means Three-conductor aluminum 680.43(A), 680.62(E) Appliances 422-lll isolated in air Table 
Spas and hot tubs 680-IV Definitio 100-11 310.60(C)(72) 
2013 California Electrical Code 

Three-conductor copper cable in isolated conduit in air Table 310.60(C)(75) 
Three-conductor copper in underground electrical ducts Table 31 0.60(C)(79) 
Three-conductor copper isolated in air Table 31 0.60(C)(71) 
Triplexed or three single-conductor aluminum in isolated conduit in air Table 310.60(C)(74) 
Triplexed or three single-conductor aluminum in underground electrical ducts Table 310.60(C)(77) 
Triplexed or three single-conductor copper in isolated conduit in air Table 310.60(C)(73) 
Conductor, single insulated, isolated in air,over 2000 volts 
Aluminum Table 31 0.60(C)(70) Copper Table 31 0.60(C)(69) 
Conductor, three single-insulated in under­ground electrical ducts, over 2000 volts Table 31 0.60(C)(78) 
Crane and hoist motor con­
ductors Table 610.14(A) Fixture wire Table 402.5 Flexible cord Table 400.5 General conductors, 0 
through 2000 volts 
Aluminum, copper, or copper-clad aluminum, single-conductor in free airTables 
310.15(B)(l7), 
310.15(B)(19) 
Aluminum, copper, or copper-clad aluminum, two or threesingle-insulated conductors supported on messenger Table 31 0.15(B)(20) 
Aluminum, copper, or copper-clad aluminum in raceways or cables Types AC, NM,NMC SE, Tables 
31 0. 15(B)(16), 

31 0.15(B)(18) Bare or covered conduc­tors 310.15(B)(21) 


Multiconductor cables, Types TC, MC, and MI in free airTable 
B.3 10.15(B)(2)(3) 
Three-conductor cable in raceway in free air Table B.310.15(B)(2)(1) 
INDEX 
Three insulated conductors in cable in underground electrical ducts Table 
B.310.15(B)(2)(6) 
Three single insulated con­ductors directly buried in earth, Types UF, USE Table 
B.3 1 0. 15(B)(2)(1 0) 
Three single insulated con­ductors in nonmagnetic underground electrical ducts Table 
B.3 1 0. 15(B)(2)(5) 
Three single insulated con­ductors in underground electrical ducts Table 
B.3 10.15(B)(2)(7) 
Three triplexed single in­sulated conductors di­rectly buried in earth (UF and USE cables) Table B.310.15(B)(2)(9) 
Two or three insulated conductors cabled within an overall cover­ing directly buried in earth Table 
B.3 1 0. 15(B)(2)(8) Wound-rotor secondaries Table 430.23(C) 
Bare metal parts, spacings be­tween switchboard and panelboard Table 408.56 
Branch-circuit requirements Table 210.24 
Bulk storage plants, electrical area classification Table 515.3 
Cable markings Tables 725.179, 
760.176(0), 760.179(I) Cable substitutions Tables 
725.154, 760.154(0), 
770.154(b), 800.154(a), 
820.154(b), 830.154(b) Cable trays 
Cable tilTables 392.22(A), 392.22(A)(S), 392.22(A)(6), 392.22(B)(l) 
Wiring methods Table 
392.10(A) 
Calculation of feeder loads by occupancies Table 22o.42 
Coaxial cables 
Applications in buildings of 
Table 820.154(a) 
Uses and permitted substitu­
tions Table 820.154(b) Communications circuits Applications in buildings of 
Table 800.154(a) Cable marking Table 800.179 Cable substitution Table 
800. 154(b) Conductors 
Application Tables 310.104(A) through 310.104(C), 402.3 

Clearances, conductors enter­ing bus enclosures 
408.5 Clearances, services Table 
230.5 l(C) Conduit and tubing tilfor Annex C Tables 
Deflection minimum bending space in cabinets, cutout boxes Tables 312.6(A), 312.6(B) 
Dimensions Compact aluminum build­ing wiring Chap. 9 Compact copper and alu­minum building wiring Chap. 9, Table SA Insulated conductors, and fixtur wires Chap. 9, Table 5 Rubber, thermoplastic-covered Chap. 9, Table 5 
Fixture wires Table 402.3, 
Chap. 9, Table 5 
Flexible cords and cables, 

types Table 400.4 Grounding, size For AC equipment Table 250.122 For grounded systems Table 250.66 Stranding Chapter 9, Table 10 
Hazardous (classified loca­tions, Classes I, II, and ill,Divisions 1 and 2 
Classificatio of maximum surface temperature Table 500.8(C) 
Class II temperatures Table 500.8(0)(2) 
Hazardous (classified loca­tions, Class I, Zones 0, 1, and 2 
Classificatio of maximum surface temperature of Group II equipment Table 505.9(0)(1) 
Gas classificatio groups Table 505.9(C)(l)(2) 
Minimum distance of ob­structions from flame proof flang openings Table 505.7(D) 
Types of protection desig­nation Table 505.9(C)(2)(4) 
Insulations Tables 310.1 04(A) through 310.104(C) Maximum number in Annex C Tables Electrical metallic tubing Tables Cl and Cl(A) 
Electrical nonmetallic tub­ing Tables C2 and C2(A) 
Flexible metal conduit 
Tables C3 and C3(A) 
Intermediate metal conduit 
Tables C4 and C4(A) 

Liquidtight flexibl 	metal conduit Tables C7 and C7(A) 
Liquidtight flexibl nonme­tallic conduit C6, Tables CS through C6(A) 
Rigid metal conduit Tables C8 and C8(A) 
Rigid nonmetallic conduit Tables C9 through Cl2(A) 
Metal boxes, number in Table 
314.16(A) Minimum size of Table 310.106(A) Over 2000 to 35,000 volts 
Ampacities Table 310.60(C)(81) through 31 0.60(C)(86) 
Properties Chap. 9, Table 8 
Support, vertical raceways 

300. 19(A) Volume required per con­ductor Table 314.16(B) Conduit or tubing 
Combination of conductors, percent area tilChap. 9, Table 1 
Conduit and tubing fill for conductors and fixtur wires Annex C Tables 
Dimensions Chap. 9, Table 4 Expansion characteristics Table 352.44 Flexible metal (trade size 3fs)Table 348.22 Number of conductors in An­nex C Tables PVC rigid nonmetallic, ex­pansion characteristics 
352.44 Supports Tables 344.30(B)(2), 352.30(B) Construction, types of Annex E Tables 
Cooking appliances, demand factors and loads Tables 220.55, Table 220.56 
Ducts, wiring in Table 
800.154(a) 
Electrifie 	truck parking space feeder/service load cal­culations Table 
626. 1l(B) 
Farm load, method for comput­ing Tables 220.102, 
220.103 Fixture wires Conduit and tubing fil for Annex C Tables Maximum number in Electrical metallic tubing Tables Cl and Cl(A) 
Electrical nonmetallic tub­ing Tables C2 and C2(A) 
Flexible metal conduit 
Tables C3 and C3(A) 
Intermediate metal conduit 
Tables C4 and C4(A) 

Liquidtight flexibl 	metal conduit Tables C7 and C7(A) 
0 

0 

0 
0 

\\____) 
2013 California Electrical Code 

INDEX 	Track lighting 
0 
Liquidtight flexibl nonme-Multifamily dwellings, optional Separately derived systems Identificatio tallic conduit Tables C5 calculation demaud fac-250.30(A)( 6) Flat conductor cable through C6(A) tors Table 220.84 Task illumination 517.33(A) 322.120(C) 
Rigid metal conduit Tables Network-powered broadband Defmitio 517.2 Motors, controllers 430.9(A) C8 aud C8(A) communications systems Telecommunications equipment Polarity 200.9 through 200.11 
Rigid polyvinyl chloride Applications in buildings of see Communications Wiring device 250.126 conduit Tables C9 Table 830.154(a) circuits Receptacles 406.5(F) through Cl2(A) Cable substitution Table Telegraph systems see Communi-Tests 
General lighting loads by occu-830.154(b) cations circuits Emergency systems 700.3 paucies Table 220.12 Cover requirements Table Telephone exchanges, circuit load Ground-fault protection Household clothes dryers, de-830.47 220.14 Ex. 230.95(C) maud loads Table Limitations Table 830.15 Telephone systems see Communi-Insulation resistance, space heat­
220.54 Optical fibe cables 	cations circuits ing cables 424.45 
Household rauges aud similar 	Applications of Table Television and radio distribution Legally required standby sys-cooking appliances, de-770. 1 54(a) systems see Community terns 701.5 maud factors· aud loads Mobile homes 550.17 
Marking Table 770.179 antenna television aud Table 220.55 Park trailers 552.60 
Substitutions Table radio distribution f---....,\ 770. 154(b) (CATV) systems 
Live parts, separation Recreational vehicles 551.60 Optional calculations, three or Television equipment see Radio
Minimum distance from 	Theaters Art. 520
\___} 
more multifamily units aud television equip-
fence to live parts Table Audio signal processing 520.4 Table 220.84 ment
110.31 	Brauch circuits 520.9 
Radio aud TV equipment, au-Television studios Art. 520,
Over 600 volts Conductors, number in raceway tenna sizes Art. 530
Air separation Table 	520.6 
Amateur stations Table Temperature controls 
490.24 	Definition 520.2 
810.52 	Boilers, overtemperature limit 
Elevation Table 110.34(E) 	Dressing room 520-VI 
Receiving stations Table control 424.73, 424.83 
Working space Table 	Emergency systems Art. 700 
810.1 6(A) Fixed electric heating equipment 
110.34(A) 	Grounding 520-VII 
Rating factors for power resis-for pipelines aud vessels 
Working clearances Table 	Fixed electric equipment 
tors Table 430.29 427.56 
110.26(A)(l) 	250.112(F) 
Recreational vehicle park de-Fixed outdoor electric deicing 
Mobile home park demaud fac-	Live parts 520.7 
maud factors Table aud snow-melting 
tors Table 550.31 	. Portable equipment 520.10 
551.73 	equipment 426.51 
Motor fuel dispensing facilities 	Stage equipment 
Restaurants, optional method Motor overtemperature protec-
Class I locations Table 	Fixed 520-II 
load calculation Table tion 430.126 
514.3(B)(1) 	Portable 520-V 
220.88 Temperature limitations 
Electrical equipment classi-	Switchboard
0 
Schools, optional method load Conductors 31 0.15(A)(3), 

fie areas Table 	Fixed 520-II 
calculation Table 220.86 338.10(B)(3) 
514.3(B)(2) 	Portable 520-IV 
Screws, tightening torque tables Nonmetallic raceways aud tub-
Motors 	Wiring methods 520.5 
Annex I 	ing see subhead under 
Conductor rating factors for 	Therapeutic equipment 51 7. 73(B) 
Support services Table 	entries for specific race-
power resistors Table 	Therapeutic high-frequency di­
230.5 1 (C) 	wayor tubing type 
430.29 	athermy equipment 
Transformers, medium aud high In outlet boxes for luminaires 
Duty cycle service Table 	Defmitio 517.2 
voltage Tables 450.3(A), (fixtures 410.21 
430.22(E) 	Therapeutic pools and tubs 
450.3(B) 	Service-entrance cable 
Full-load currents Tables 	680-VI 
Underground wiring, minimum 338.10(B)(3) 
430.247 through 	Definition 680.2
cover Tables 300.5, Temporary installations Art. 590 
430.250 	Thermal devices 
Table 300.50 All wiring installations 590.2 
Locked-rotor, code letters 	Overcurrent protection 240.9 
Wire-bending space, minimum Brauch circuits 590.4(C) 
Table 430.7(B) 	Thermally protected (thermal
Tables 312.6(A), Disconnecting meaus 590.4(E) Locked-rotor current conver-. protection)
312.6(B) Feeders 590.4(B) sion Tables 430.25l(A) Definitio 100-I 
Tamperability Ground-fault protection 590.6 aud (B) Fixtures, recessed 410.115(C) 
Circuit breakers, nontamperable Guarding over 600 volts 590.7 Maximum rating or setting, Fluorescent lamp ballasts in lu­
240.82 Lamp protection 590.4(F) (-', Type S fuses, nontamperable Protection from accidental dam­
branch-circuit protective minaires 410.130(E) devices Table 430.52 Luminaires, recessed 410.115(C) 
240.54(D) 	age 590.4(H) 
0 
Maximum rating or setting, Tamper-resistant receptacles see Receptacles 590.4(D), 590.6(A), Thermal protector control circuit overcur-Definitio 100-I 
Receptacles 590.6(B) rent protective device Taps; see also Splices aud taps Services 590.4(A) Motor 430.32(A)(2), Table 430.72(B) Brauch circuit 210.19(A) Splices 590.4(G) 430.32(B)(2) 
Minimum spacings between Busways 368.17(C) Ex. I Terminations at devices 590.4(I) Thermal resistivity bare live parts, motor Craues aud hoists 610.42(B), Time constraints 590.3 B.310.15(B)(2) control centers Table 610.53(A) Terminal housings Definitio 310.2, 310.60(A) 
430.97 	Definitio 240.2 Generator 445.17 Three overload units, motors 
Number aud location, over-Equipment grounding conduc-Motor 430.12 Table 430.37 load units Table 430.37 tors 250.122(G) Grounding through Tightening torque tables Annex I Other articles Table 430.5 Feeders see Feeders, taps 430.245(A) Tools Secondary ampacity Table Grounding electrode conductors Phase converters 455.10 Double insulated 250.114 Ex. 430.23(C) 250.64(0)(1) Terminals Metal working machine see In-Terminal, spacing aud hous-Luminaires 410.117(C) Connections to 110.14, 250.8, dustrial machinery ( ing Tables 430.12(B), Overcurrent protection 240.21, 250.68 Motor-operated, haud-held, 
430.12(C)(1), 	240.92 Electric discharge tubing, signs, grounding 250.114(4)(c) 
""--·-) 
430.12(C)(2) Remote-control circuits 725.45 etc. 600.42 Track lighting see Lighting track 
2013 California Electrical Code 

Trailers, types of; see also Park trailers Definitio 551.2 
Transfer switches 
Critical operations power sys­
tems 708.24 Defmitio I 00-1 Emergency systems 700.5 Fuel cell systems 692.59 Legally required standby sys­
tems 701.5 Optional standby systems 702.5 
Transformers Art. 450; see also 
Hazardous (classified locations Amusement attractions 
522.1 0(A)(l) Arcwelders 630-ll Askarel-insulated 450.25 Audio see Audio signal process­
ing, amplification and reproduction equipment Autotransformers 430.1 09(D), 
450.4 
Audio 640.9(0) 

Defmitio 640.2 Ballast for lighting units 
410.138 Branch circuits 210.9 Dimmers 520.25(C), 
520.53(F)(1) Feeders 215.11 Grounding 450.5 Motor starting 430.82(B), 
430. 1 09(0) 

Capacitors Art. 460 Installation Art. 450 X-ray equipment 51 7.76, 
660-III Control transformer in controller 
enclosure 430.75(B) Defmition 450.2, 694.1 5(B) Dry-type 450.1 Ex. 2, 450.8(B), 
450.21, 450.22 Electric discharge lighting sys­tems More than 1000 volts 41­Xlll 1000 volts or less 410-Xll 
Elevators, dumbwaiters, escala­tors, moving walks, platform lifts, and stair­way chair lifts 
620. 13(C) Fire pumps 695.5 Grounding 450.5, 450.6(C), 
450. 10 Guarding 450.8 Hazardous (classified Class IT 
locations, control trans­formers at 502.120 Installations, indoor and outdoor 
450.21 through 450.27 Instrument, grounding 250-IX Connections at services 230.82(4) 
Isolation 
Definitio 517.2 
Electric deicing, snow­

melting equipment 
426.3 1 
Electric pipeline, vessel heat­ing equipment 427.26 
Health care facilities 51 7.19(F), 517.20(B), 517.63(E), 517.63(F), 517.64(B), 517.64(C), 51 7.76, 517.1 60(A)(4) 
Less-flarnmabl liquid-insulated 
450.23 Location, accessibility 450. 13 Marking 450. 11 Modificatio of 450.28 Motor control circuit 430. 72(C) Nonflarnmabl fluid-insulate 
450.24 
Oil-insulated 
Indoors 450.26 
Outdoors 450.27 

Overcurrent protection 450.3, 450.4(A), 450.5(A)(2), 450.5(B)(2), 450.6(B) 
Parallel operation 450.7 
Power-limited and signaling cir­cuits, remote control 725.41(A)(1), 725.45(D) 
Remote control circuits for 725.41(A)(l), 725.45(0) Research and development 
450.1 Ex. 8 
Secondary ties 450.6 
Signs and outline lighting 

600.2 1, 600.23, 600.24 Solar photovoltaic systems 
690.9(B) Specifi provisions 450-ll Swimming pools, fountains, and 
similar installations 
680.23(A)(2), 680.24(B) Terminal wiring space 450.12 Tunnels 110.55 Two-winding, underwater light­
ing 680.23(A)(2) Unused current transformers, short-circuiting of 
11 0.23 Vaults 450-III Ventilation 450.9 X-ray equipment 51 7.76, 660­
III 
Transformer vaults 450-III Doorways 450.43 Drainage 450.46 Location 450.41 Storage 450.48 Ventilation openings 450.45 Walls, roofs, and floor 450.42 Water pipes and accessories 
450.47 
Transmitting stations, radio and television 81 0-III Transport refrigerated unit (TRU) 626-IV Definitio 626.2 Travel trailer; see also Park trail­ers 
Definitio 551.2 Trays, storage batteries 480.8(B) Trees, luminaires (lighting fix 
tures) supported by 
41 0.36(0) 
20 13 California Electrical Code 

Truck camper; see also Recre­ational vehicles Definitio 551.2 
Truck coupler 
Definitio 626.2 
Truck flange surface inlet 
626.25(B)(4) 
Defmitio 626.2 

Trucks 

Defmitio 626.2 
Electrified parking space equip­ment see Electrifie truck parking space equipment 
Thbing; see also Conduits Definition 600.2 Electrical metallic see Electrical 
metallic tubing Electrical nomnetallic see Elec­trical nomnetallic tubing Electric discharge, signs, etc. 
600.41 

Flexible metallic Art.360; see Flexible metallic tubing 
'funnels 

Access 110.76 Installations over 600 volts, nominal 11 0-IV Ventilation 11 0.57, 11 0.77, 
110.78 TV see Radio and television equip­ment 
Two-fer 520.69 Definitio 520.2 
-U-

Underfloo raceways Art. 390 
Conductors Ampacity 390. 17 Number in raceway 390.6 Size of 390.5 
Connections to cabinets, wall 
outlets 390.15 Covering 390.4 Dead ends 390. 11 Definitio 390.2 Discontinued outlets 390.8 Inserts 390.14 Jnnction boxes 390. 13 Laid in straight lines 390.9 Markers 390. 10 Splices and taps, junction boxes 
390.7 Uses not permitted 390.3(B) Uses permitted 390.3(A) 
Underground circuits, communi­cation 800.47 
Underground enclosures 110.59; see also Manholes; Vaults 
Underground feeder and branch­circuit cable (Type UF) 
Art.340 Ampacity 340.80 Bending radius 340.24 Conductors 340.104 Construction specification 340­
III Defmitio 340.2 Equipment grounding conductor 
340. 108 
Installation 340-11 
Insulation 340. 112 
Listing 340.6 
Sheath 340. 116 
Uses not permitted 340. 12 
Uses permitted 340.10 

Underground installations see 
Manholes; Thnnels; Vaults 
Underground service conductors 
Defmitio 100-1 
Underground service-entrance cable (USE) see 
Service-entrance cable ('JYpes SE and USE) 
Underground wiring 300.5; see also Hazardous ( classi­fied locations 
Aircraft hangars 513.8 
Ampacities 310.60(C)(2), Tables 310.60(C)(77) through 31 0.60(C)(85), Fig. 
310.60 Bulk storage plants 515.8 Buried conductors, Types USE, 
UF340.10 Conductor types in raceways 
310.10(F) 
Dry and damp locations 

310.10(B) Earth movement and 300.5(J) Intermediate metal conduit 
342.10(B) and (C) Liquidtight flexibl metal con­duit 350.1 0(3) Minimum cover requirements 
300.5(A) Motor fuel dispensing facilities 
514.8 Over 600 volts 300.50 Protection of 300.5(0), 300.5(J) Raceways, service 250.84 Recreational vehicle parks 
551 .80 Reinforcing thermosetting resin 
conduit 355.10(0) Rigid metal conduit 344. 10 Rigid nomnetallic underground 
conduit Art.354 Rigid polyvinyl chloride conduit 
352. 10(0) 
Service cable 250.84 
Services 230-III 
"S" loops 300.5(J) IN 
Splices and taps 300.5(E), 

300.50(C) 
Swimming pools 680. 10 
Wet locations 310.IO(C) 

Ungrounded; see also Conductors, 
Ungrounded Definitio 100-1 Solar photovoltaic .systems 
690.35 
Uninterruptible power supplies (UPS) 645.1 1, 
700.12(C), 701.12(C) 
Unit equipment, emergency and standby systems 
700. 1 2(F), 701 .1 2(0) 
Unused openings 
Boxes and fitting 110.12(A) 
0 
0 
0 

0 

0 
0 


INDEX Wireways, metal 
Utility-interactive inverters 200.3 Ex., 705.12(0), 705.30(0), 705-11 
Defmitio 1 00-I Fuel cell systems 692.65 Hybrid systems 705.82 
Defmitio 705.2 Output circuit 705.60(A)(2), 705 .65(A) Defmitio 705.2 Solar photovoltaic systems 
690. 14(0), 690.72(B)(3) 
Utilization equipment 
Aircraft hangars, portable utili­zation equipment in 
513.1 0(E)(2) 
Boxes Minimum depth of 314.24 Outlet 314.24(B), 314.27(0) 
Branch circuits, pertnissible 
loads 21 0.23 Bulk storage plants 515 .7(C) Definitio 1 00-I Spray areas, portable equipment 
in 516.4(0) 
-V-
Vacuum outlet assemblies, cen­tral 422.15 
Valve actuator motor (VAM) as­semblies 430. 1 02(A) Ex. 3 
Definitio 430.2

( 
Vapors, flammabl liquid­produced see Hazard­ous (classified locations 
Varying duty 
Definitio 100-I 
Vaults 110.71, 110.73, 110-V Access 110.76 Capacitors 460.2(A) Film storage 530-V Service over 600 volts 11 0.3 1, 
230.212 Service 600 volts or less 
230.6(3) Transformers 450-III Ventilation 110.77, 110.78 
Vehicles see Electric vehicles; Rec­reational vehicles 
Vending machines, cord-and­plug-connected 422.51 Definitio 422.2 
Ventilated 
Busway enclosures 368.238 Cable trays 392.22 Defmitio 1 00-I 
Ventilating ducts, wiring 300.2 1, 
300.22 
Ventilating piping for motors, etc. 502.128, 503.128 Ventilation 
Aircraft hangars 513 .3(D) Battery locations 480.9(A) Equipment, general 110.13(B) Garages, commercial 511 .3(C) 
through (E) Manholes, tmmels, and vaults 110.57, 110.77, 110.78 
2013 California Electrical Code 
Motor fuel dispensing facilities, lubrication and service rooms -without dis­pensing Table 514.3(B)(1) 
Motors 430.14(A), 430.16 Transformers 450.9, 450.45 
Vessels; see also Fixed electric heating equipment for pipelines and vessels 
Definitio 427.2 
Viewing tables, motion picture 
530-IV 
Volatile flammabl liquid 
Defmitio 1 00-I 
Voltage and volts 
Branch circuits, limits 210.6 Circuit Definitio 1 00-I Drop Branch circuits 210.1 9(A) IN No. 4 Conductors 310.15(A)(1) IN 
No. 1 Feeders 215.2(A)(4) IN No. 2 Sensitive electronic equip­
ment 647.4(D) Electric discharge lighting 410­XII, 41 0-XIII General provisions 110.4 
Ground, to  
Definitio  1 00-I  
High  
Defmitio  490.2  

Less than 50 Art. 720 
Limitations, elevators, dumb­waiters, escalators, mov­ing walks 620.3 
Low 
Defmitio 55 1.2 Marking 240.83(E) Nomiual 
Definitio 1 00-I Nominal battery 
Definitio 480.2 Over 600 volts Art.490 Receptacles, voltages between 
adjacent 406.5(G) Small wind electric systems 
694.66 Swiuuning pool underwater lu­
minaires 680.23(A)(4) Wiring methods 300.2 
-W-
Wading pools 
Defmitio 680.2 Wall-mounted ovens see Ovens, wall-mounted 
Warning signs (labels), at equip­ment; see also Labels required 
Aircraft hangars 513.7 (F), 
513.10 Arc-flas hazard warning 110.16 Electroplating 669.7 Electrostatic hand spraying 
51 6.1 O(A)(8) 
Elevators, dumbwaiters, escala­tors, moving walks, platform lifts, and stair­way chairlifts 620.3(A), 620.52(B) 
Emergency systems 700.7(B) 
Fuel cell systems 692.1 O(C), 
692.17, 692.56 Guarding live parts 600 volts or 
less 11 0.27(C) Induction and dielectric heating 
665.23 Legally required standby sys­tems 701.7(B) 
Locked room or enclosure with live parts over 600 volts 110.34(C), 
490.21 (B)(7)Ex., 
490.2 1 (C)(2), 490.2 1 (E), 490.44(B), 490.53, 
490.55 
Optional standby systems 

702.7(B) Small wind electric systems 
694.18(C), 694.22(A) 
Solar photovoltaic systems 690.5(C), 690.1 O(C), 690.17, 690.35(F) 
Switchboards or panels 408.3(F) 
Transformers 450.8(0) 
Utility interactive inverters 

705.1 2(0)(7) 

Water, natural and artificiall made bodies of see Natural and artificiall made bodies of water, electrical wiring and equipment for 
Water heaters 422. 11 (E), 
422.11(F)(3), 422.13 Controls 422.47 Protection 422. 11(E), 
422. 11(F)(3) 

Water pipe Bonding (metal) 250.104 Connections 250.68 As grounding electrode 250.52(A)(1), 250.53(0) 
Watertight 
Defmitio 1 00-I 

Weatherproof 
Defmitio 1 00-I 

Welders, electric Art. 630 Arc 630-11 Resistance 630-III Welding cable 630-IV 
Wet locations; see also Damp or wet locations Conductors, types 310.10(C), Table 310.104(A) Control circuits in 522.28 Defmitio 1 00-I Electrical metallic tubing 
358.1 0(C) 
Electric signs and outline light­ing 600.9(D), 
600.2 1 (C), 600.33(A)(1 ), 600.42(G)(2), 600.42(H)(2) 
Enameled equipment 
300.6(A)(l) 

Ground-fault circuit interrupters 21 0.8(B)(6) Gutters, sheet metal auxiliary 
366. 10(A)(2) Health care facilities 517.20 Intermediate metal conduit 
342.1 0(0) 
Lampholders in 410.96 
Luminaires in 410.10(A), 

410.30(B)(1) 
Mounting of equipment 

300.6(0) Nonmetallic wireways 378.10(3) Raceways 
Above grade locations, in­stalled in 300.9 Exterior surfaces of buildings, 
on 225.22 
Recreational vehicle parks 
551 .78(A) 

Reinforcing thermosetting resin 
conduit 355.10(0) Rigid metal conduit 344.10(0) Rigid polyvinyl chloride conduit 
352. 10(0) 
Underground locations as 
300.5(B) 

Wet procedure locations Health care facilities 517.20 Defmitio 517.2 
Wind electric systems, small Art. 694 Circuit requirements 694--11 Connection to other sources 694--VII Defmition 694.2 Disconnecting means 694--III, 694.70(F) Grounding 694--V Installation 694.7, 694.28, 694.62, 694.70 Markings 694.22(C)(2), 694--VI Overcurrent protection 
694. 1 2(B), 694. 15 
Over 600 volts 694--IX 
Stand-alone systems 

694. 1 2(A)(3), 694. 18, 
694.54 
Storage batteries 694--VIII 
Wiring methods 694--IV 

Windows, show see Show win­dows Wind turbines; see also Wind electric systems, small Definitio 694.2 
Wired luminaire sections 
410.1 37(C) Wires; see also Conductors; Cords; Fixture wires In concrete footings, electrodes 250.52(A)(3) Definitio 800.2 
Wireways, metal Art. 376 Ampacities 376.22 Bends 376.56(B)(3) Construction specification 376­
111 Dead ends 376.58 Defmitio 376.2 Deflecte insulated 376.23(A) Extensions 376.70 Installation 376-11 
769 




Insulated conductors 376.23 Marking 376.120 Number of conductors 376.22 Securing and supporting 376.30 Size ofconductors 376.21 Splices and taps 376.56 Uses not permitted 376.12 Uses permitted 376.10 
Wireways, nonmetallic Art.378 Construction specification 378­
III Dead ends 378.58 Definitio 378.2 Detlecte insulated 378.23(A) Expansion fitting 378.44 Extensions 378.10(4), 378.70 Grounding 378.60 Installation 378-11 Insulated conductors 378.23 Listing requirements 378.6 Marking 378.120 Number of conductors 378.22 Securing and supporting 378.30 Size ofconductors 378.21 Splices and taps 378.56 
Uses not permitted 378.12 
Uses permitted 378.10 Wiring integrity 110.7 Wiring methods 110.8, Art. 300 
Ducts 300.21, 300.22 
Exposed Definitio 1 00--I Open wiring on insulators 
398.15 Fuel cell systems 692-IV General requirements for see 
General requirements for wiring methods Hazardous (classified locations 
see subhead under en­tries for specific hazard­ous location involved 
Health care facilities 517-11 Intrinsically safe systems 504.20 Manufactured homes 550.10 Mobile home parks 550.10 Mobile homes 550.10 Planning 90.8 Small wind electric systems 
694-IV 


Solar photovoltaic systems 690--IV Temporary see Temporary in­
stallations Theaters 520.5 Types and materials Chap. 3 
Within sight from see In sight from 
Working space 
About electrical equipment 110.26, 110.32 through 110.34, 110.72, 110.73 
Adjacent to live parts (circuits over 600 volts) 110.32 to 110.34 
Battery systems 480.9(C) Manholes 110.72, 110.73 Motion picture projectors 540.12 Switchboards 110.26, 408.18 
Workmanlike installation 110. 12, 640.6(A), 720. 11, 725.24, 760.24, 770.24, 800.24, 820.24, 830.24, 
840.24 

-X­X-ray equipment 51 7-V, Art.660 Control 517.74, 660--11 Definition 517.2, 660.2 Guarding and grounding 517.78, 660--IV Transformers and capacitors 517.76, 660--III 
-Z-
Zone 0, 1, and 2 locations see Hazardous (classified locations, Class I, Zone 0, 1, and 2 locations Zone 20, 21, and 22 see Hazard­ous (classified loca­tions, Zone 20, 21, and 22 Zones, information technology equipment rooms 
645.10(A)(3) 
Defmitio 645.2 

0 
0 
0 

0 

0 


u 

2013 California Electrical Code 




HISTORY NOTE APPENDIX 
0 
California Electrical Code Title 24, Part 3, California Code of Regulations 
Q 
Notes: 

For prior history, see the History Note Appendix to the 
California Electrical Code, 2010 Triennial Edition, 
effective January 1, 2011. 


1. (BSC 01/12, SFM 01/12, HCD 01/12, DSA-55 03/12,

0 	OSHPD 01/12) Adoption by reference of the 2011 
National Electrical Code (NEC) with necessary state 
amendments and repeal of the 2008 edition of the 
NEC; effective on January 1, 2014. 

2. 	2013 Intervening Cycle Supplement (BSC 03/13, 
HCD 03/13, OSHPD 03/13) Adoption of 
amendments to the 2013 California Electrical Code 
(CEC). Adopted by the California Building 
Standards Commission on July 22, 2014, published 
on January 1, 2015, effective on July 1, 2015. 






0 
0 





2013 California Electrical Code 	JULY 1, 2015 SUPPLEMENT (BLUE) 



() 





70-872 





